  {2fb0d1b3-e27c-4f55-9bf1-4e6e4dbc46a3}, !- Handle
  Space A.D.2.16:Wall A.D.2.36:Space A.D.2.15:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {02014d02-c8b9-4f60-bc13-44572be6312f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba3ddb1-77ea-400f-a08e-93446bfa551d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 15,                        !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 12,                        !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0752a6a2-5b6a-4589-98cf-c6b1996cf45a}, !- Handle
  Space A.D.2.16:Wall A.D.2.37:Space A.D.2.17:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {02014d02-c8b9-4f60-bc13-44572be6312f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6081aae2-2ee3-4506-bb83-40eb1246e069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  60, 14.2508, 12,                        !- X,Y,Z Vertex 3 {m}
  60, 14.2508, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a59984-6889-40b3-b511-ff5ec57ae0b7}, !- Handle
  Ceiling Void A.D.2.17:Ceiling A.D.2.17:Space A.D.2.17:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {c3891655-0ff4-47fa-8df2-8a49bc304e11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed1904f-4f9a-4742-a708-e47181a36ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.149, 15.01905,                   !- X,Y,Z Vertex 1 {m}
  60, 10, 15.01905,                       !- X,Y,Z Vertex 2 {m}
  55.851, 10, 15.01905,                   !- X,Y,Z Vertex 3 {m}
  55.851, 14.149, 15.01905;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}, !- Handle
  Ceiling Void Zone A.D.2.17,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33e00751-fc90-4891-964a-422eca14e04f}, !- Zone Air Inlet Port List
  {4afa6ea9-0c80-4dd8-abd0-98cede7dd0bf}, !- Zone Air Exhaust Port List
  {067a9ccc-d7c7-4c5d-b082-888a50d875b6}, !- Zone Air Node Name
  {36a892ed-4cfb-462c-92ba-9dedf90ea388}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4230718-674c-4d5f-8698-6f46a1dcd76d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5948823-4ad2-4228-939b-19d358fe0c7e}, !- Handle
  Node 111,                               !- Name
  {067a9ccc-d7c7-4c5d-b082-888a50d875b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {067a9ccc-d7c7-4c5d-b082-888a50d875b6}, !- Handle
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}, !- Source Object
  11,                                     !- Outlet Port
  {c5948823-4ad2-4228-939b-19d358fe0c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33e00751-fc90-4891-964a-422eca14e04f}, !- Handle
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}; !- HVAC Component

OS:PortList,
  {4afa6ea9-0c80-4dd8-abd0-98cede7dd0bf}, !- Handle
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}; !- HVAC Component

OS:PortList,
  {36a892ed-4cfb-462c-92ba-9dedf90ea388}, !- Handle
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}; !- HVAC Component

OS:Sizing:Zone,
  {094f36b8-9feb-4052-9a80-770027866251}, !- Handle
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1d9d9cd-f629-4571-b7bf-843ca7bc666e}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}; !- Thermal Zone

OS:Space,
  {c3891655-0ff4-47fa-8df2-8a49bc304e11}, !- Handle
  Ceiling Void Zone A.D.2.17 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9824eec-b575-4bbf-b66f-347a8866e8c2}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {4f4e326b-2d1e-4f63-a6d9-45aeb7b28175}, !- Handle
  Ceiling Void A.D.2.17:Interzone A.D.3.1:Space A.D.3.17:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {c3891655-0ff4-47fa-8df2-8a49bc304e11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9516ed2a-9465-441b-a1bf-4f3572135269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 15.8984,                        !- X,Y,Z Vertex 1 {m}
  60, 14.15, 15.8984,                     !- X,Y,Z Vertex 2 {m}
  55.85, 14.15, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  55.85, 10, 15.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822474ac-027a-49fc-9b10-4b400618d03e}, !- Handle
  Ceiling Void A.D.2.17:Wall A.D.2.5:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c3891655-0ff4-47fa-8df2-8a49bc304e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 15.898398,               !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 15.019048,               !- X,Y,Z Vertex 2 {m}
  60, 10, 15.019048,                      !- X,Y,Z Vertex 3 {m}
  60, 10, 15.898398;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be72d634-9be8-409b-8789-38a7847686fd}, !- Handle
  Ceiling Void A.D.2.17:Wall A.D.2.6:18,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c3891655-0ff4-47fa-8df2-8a49bc304e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 15.8984,                        !- X,Y,Z Vertex 1 {m}
  60, 10, 15.01905,                       !- X,Y,Z Vertex 2 {m}
  60, 14.149199, 15.01905,                !- X,Y,Z Vertex 3 {m}
  60, 14.149199, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a982a73-5d39-4354-bcdf-2f21e515ce31}, !- Handle
  Ceiling Void A.D.2.17:Wall A.D.2.73:Ceiling Void A.D.2.16:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c3891655-0ff4-47fa-8df2-8a49bc304e11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba3a9aa-10c3-4f2a-be00-0538d36f8cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.1492, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  60, 14.1492, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03357478-c67c-4763-867f-7d7c001a7241}, !- Handle
  Ceiling Void A.D.2.17:Wall A.D.2.74:Ceiling Void A.D.2.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c3891655-0ff4-47fa-8df2-8a49bc304e11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6acfb0f3-c13f-4fdd-9582-04f048622bf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 15.01905,           !- X,Y,Z Vertex 2 {m}
  55.8508, 10, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 10, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0a3a26-2950-4542-8079-edbde7651a07}, !- Handle
  Space A.D.2.17:Interzone A.D.2.1:Ceiling Void A.D.1.17:5, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {fe73d404-ea32-4036-8ca0-1dac7d106687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63025e12-2f78-4bef-a738-db876cca5f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.15, 12,                          !- X,Y,Z Vertex 1 {m}
  60, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  55.85, 10, 12,                          !- X,Y,Z Vertex 3 {m}
  55.85, 14.15, 12;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0881a544-8650-473c-8386-0512d588bff4}, !- Handle
  Thermal Zone A.D.2.17,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85651447-53a6-4361-b089-496521d0652d}, !- Zone Air Inlet Port List
  {b5160488-36c2-48be-b75f-cad05accfaa4}, !- Zone Air Exhaust Port List
  {061aa8ed-a7dc-4d47-b100-ba1a4588451c}, !- Zone Air Node Name
  {72754adb-f283-4c4e-8181-688b5198605b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {135fe0b6-5db2-4f41-8c47-78e7fd777a1d}, !- Group Rendering Name
  {71026016-877a-46de-a262-642384f51d60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a403e0b7-3225-49ee-8c43-e67a22fe5944}, !- Handle
  Node 112,                               !- Name
  {061aa8ed-a7dc-4d47-b100-ba1a4588451c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {061aa8ed-a7dc-4d47-b100-ba1a4588451c}, !- Handle
  {0881a544-8650-473c-8386-0512d588bff4}, !- Source Object
  11,                                     !- Outlet Port
  {a403e0b7-3225-49ee-8c43-e67a22fe5944}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85651447-53a6-4361-b089-496521d0652d}, !- Handle
  {0881a544-8650-473c-8386-0512d588bff4}; !- HVAC Component

OS:PortList,
  {b5160488-36c2-48be-b75f-cad05accfaa4}, !- Handle
  {0881a544-8650-473c-8386-0512d588bff4}; !- HVAC Component

OS:PortList,
  {72754adb-f283-4c4e-8181-688b5198605b}, !- Handle
  {0881a544-8650-473c-8386-0512d588bff4}; !- HVAC Component

OS:Sizing:Zone,
  {e8801ef1-54a5-417e-9e76-0cd71aa2757d}, !- Handle
  {0881a544-8650-473c-8386-0512d588bff4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {787c08e8-7944-48b4-ab60-0589773aad18}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {0881a544-8650-473c-8386-0512d588bff4}; !- Thermal Zone

OS:Space,
  {fe73d404-ea32-4036-8ca0-1dac7d106687}, !- Handle
  Thermal Zone A.D.2.17 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0881a544-8650-473c-8386-0512d588bff4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {92f3e7c3-606f-40b6-b889-7e334177d545}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {71026016-877a-46de-a262-642384f51d60}, !- Handle
  Bldg-Office Dual setpoint 56,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4ed1904f-4f9a-4742-a708-e47181a36ef8}, !- Handle
  Space A.D.2.17:Ceiling A.D.2.17:Ceiling Void A.D.2.17:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {fe73d404-ea32-4036-8ca0-1dac7d106687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19a59984-6889-40b3-b511-ff5ec57ae0b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  60, 14.149, 15,                         !- X,Y,Z Vertex 2 {m}
  55.851, 14.149, 15,                     !- X,Y,Z Vertex 3 {m}
  55.851, 10, 15;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15983f08-ae76-4bbf-9653-26384f89a99f}, !- Handle
  Space A.D.2.17:Window A.D.2.5.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {656619cb-3ac2-4531-adef-7249aed021c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  56.4, 10, 14.7,                         !- X,Y,Z Vertex 1 {m}
  56.4, 10, 12.782,                       !- X,Y,Z Vertex 2 {m}
  59.4, 10, 12.782,                       !- X,Y,Z Vertex 3 {m}
  59.4, 10, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656619cb-3ac2-4531-adef-7249aed021c0}, !- Handle
  Space A.D.2.17:Wall A.D.2.5:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {fe73d404-ea32-4036-8ca0-1dac7d106687}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 15,                      !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 12,                      !- X,Y,Z Vertex 2 {m}
  60, 10, 12,                             !- X,Y,Z Vertex 3 {m}
  60, 10, 15;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26eebfc1-9be2-4044-ac53-47a0780a5c97}, !- Handle
  Space A.D.2.17:Window A.D.2.6.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {df12e326-4f26-4081-bbf7-0d913199252e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 10.6, 14.7,                         !- X,Y,Z Vertex 1 {m}
  60, 10.6, 12.782,                       !- X,Y,Z Vertex 2 {m}
  60, 13.6, 12.782,                       !- X,Y,Z Vertex 3 {m}
  60, 13.6, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df12e326-4f26-4081-bbf7-0d913199252e}, !- Handle
  Space A.D.2.17:Wall A.D.2.6:19,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {fe73d404-ea32-4036-8ca0-1dac7d106687}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  60, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  60, 14.149199, 12,                      !- X,Y,Z Vertex 3 {m}
  60, 14.149199, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6081aae2-2ee3-4506-bb83-40eb1246e069}, !- Handle
  Space A.D.2.17:Wall A.D.2.37:Space A.D.2.16:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe73d404-ea32-4036-8ca0-1dac7d106687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0752a6a2-5b6a-4589-98cf-c6b1996cf45a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.1492, 15,                        !- X,Y,Z Vertex 1 {m}
  60, 14.1492, 12,                        !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 12,                 !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b7b3be-8582-4d24-9333-eebbc3399224}, !- Handle
  Space A.D.2.17:Wall A.D.2.38:Space A.D.2.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe73d404-ea32-4036-8ca0-1dac7d106687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f702a7c6-3b4c-4f9b-9942-74bc72922fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 15,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 12,                 !- X,Y,Z Vertex 2 {m}
  55.8508, 10.000001, 12,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 10.000001, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c5d8be-68fb-44d1-b5b3-1bf7b3e881f8}, !- Handle
  Ceiling Void A.D.2.18:Ceiling A.D.2.18:Space A.D.2.18:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a48d9368-96cd-4483-930f-9bc97d26343d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa090fdf-dd20-48b2-a82b-c57f59d72ec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.149, 15.01905,              !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  49.2512, 10, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  49.2512, 14.149, 15.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a8336c9-6663-4945-aa48-01f9f700fe51}, !- Handle
  Ceiling Void Zone A.D.2.18,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100441938,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62b3b606-854c-4051-9028-d3a5721edb4b}, !- Zone Air Inlet Port List
  {08a4aadd-ea41-44d2-9597-e81ec4706cab}, !- Zone Air Exhaust Port List
  {ebb243b9-61f0-4eb1-96b2-7709138a6ffc}, !- Zone Air Node Name
  {f59a1dfa-9b69-40ec-a0c4-244385b4ffab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d8915e2-33ec-4d39-85a4-e8895201fe7a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c90ded6f-38db-495b-a2b7-064cfcc30309}, !- Handle
  Node 113,                               !- Name
  {ebb243b9-61f0-4eb1-96b2-7709138a6ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebb243b9-61f0-4eb1-96b2-7709138a6ffc}, !- Handle
  {2a8336c9-6663-4945-aa48-01f9f700fe51}, !- Source Object
  11,                                     !- Outlet Port
  {c90ded6f-38db-495b-a2b7-064cfcc30309}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62b3b606-854c-4051-9028-d3a5721edb4b}, !- Handle
  {2a8336c9-6663-4945-aa48-01f9f700fe51}; !- HVAC Component

OS:PortList,
  {08a4aadd-ea41-44d2-9597-e81ec4706cab}, !- Handle
  {2a8336c9-6663-4945-aa48-01f9f700fe51}; !- HVAC Component

OS:PortList,
  {f59a1dfa-9b69-40ec-a0c4-244385b4ffab}, !- Handle
  {2a8336c9-6663-4945-aa48-01f9f700fe51}; !- HVAC Component

OS:Sizing:Zone,
  {adf172b1-9e35-4651-ae52-e503ab7c673d}, !- Handle
  {2a8336c9-6663-4945-aa48-01f9f700fe51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4eeb2803-7b46-4aa5-9798-9193484c7479}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {2a8336c9-6663-4945-aa48-01f9f700fe51}; !- Thermal Zone

OS:Space,
  {a48d9368-96cd-4483-930f-9bc97d26343d}, !- Handle
  Ceiling Void Zone A.D.2.18 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a8336c9-6663-4945-aa48-01f9f700fe51}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {fac7fdbb-984a-4d1d-8fba-796103e6e144}, !- Handle
  Ceiling Void A.D.2.18:Interzone A.D.3.1:Space A.D.3.18:4, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a48d9368-96cd-4483-930f-9bc97d26343d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c12bd09b-4217-4ed8-b820-894e56df2ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 10, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  55.749, 14.15, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  49.25, 14.15, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  49.25, 10, 15.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e593cb-ccd5-427f-a78a-8d500450dde2}, !- Handle
  Ceiling Void A.D.2.18:Wall A.D.2.5:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a48d9368-96cd-4483-930f-9bc97d26343d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 15.898398,               !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 15.019048,               !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 15.019048,               !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 15.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ced4a6-0f69-4326-b25c-3dd9aae2cccb}, !- Handle
  Ceiling Void A.D.2.18:Wall A.D.2.57:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a48d9368-96cd-4483-930f-9bc97d26343d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d77cf7-3c3c-4aca-b496-11303b08f89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 14.1492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.749199, 14.1492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6acfb0f3-c13f-4fdd-9582-04f048622bf5}, !- Handle
  Ceiling Void A.D.2.18:Wall A.D.2.74:Ceiling Void A.D.2.17:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a48d9368-96cd-4483-930f-9bc97d26343d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03357478-c67c-4763-867f-7d7c001a7241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bfbc9f-d272-4f47-b3bc-4b49c3087e2e}, !- Handle
  Ceiling Void A.D.2.18:Wall A.D.2.75:Ceiling Void A.D.2.19:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a48d9368-96cd-4483-930f-9bc97d26343d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3446fc03-b39c-4f4f-a53d-1014a37831eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa090fdf-dd20-48b2-a82b-c57f59d72ec4}, !- Handle
  Space A.D.2.18:Ceiling A.D.2.18:Ceiling Void A.D.2.18:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {e39863f9-001e-4d85-9cd2-1ccd23904332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c5d8be-68fb-44d1-b5b3-1bf7b3e881f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 15,                        !- X,Y,Z Vertex 1 {m}
  55.7492, 14.149, 15,                    !- X,Y,Z Vertex 2 {m}
  49.2512, 14.149, 15,                    !- X,Y,Z Vertex 3 {m}
  49.2512, 10, 15;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e0aaa92-7736-4904-9f8f-23885709b34d}, !- Handle
  Space A.D.2.18:Window A.D.2.5.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {10c1d8d5-b978-4db1-b803-88efd4911f3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.2508, 10, 14.7,                      !- X,Y,Z Vertex 1 {m}
  49.2508, 10, 12.782,                    !- X,Y,Z Vertex 2 {m}
  52.2, 10, 12.782,                       !- X,Y,Z Vertex 3 {m}
  52.2, 10, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c1d8d5-b978-4db1-b803-88efd4911f3f}, !- Handle
  Space A.D.2.18:Wall A.D.2.5:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {e39863f9-001e-4d85-9cd2-1ccd23904332}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 15,                      !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 12,                      !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 12,                      !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7a47467-016f-4008-a668-4c4bb5e2b762}, !- Handle
  Space A.D.2.18:Window A.D.2.5.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {10c1d8d5-b978-4db1-b803-88efd4911f3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.8, 10, 14.7,                         !- X,Y,Z Vertex 1 {m}
  52.8, 10, 12.782,                       !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 12.782,                  !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28877bcb-a9bf-4bec-a163-7f7242a7ac42}, !- Handle
  Space A.D.3.7:Window A.D.3.10.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {1d296784-0cf3-4bda-bfa0-68ea4b194381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 56.399999, 18.7,                    !- X,Y,Z Vertex 1 {m}
  25, 56.399999, 16.782,                  !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 16.782,                  !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d296784-0cf3-4bda-bfa0-68ea4b194381}, !- Handle
  Space A.D.3.7:Wall A.D.3.10:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1d5e78ee-dcdb-4551-8636-e3c6cae14397}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 19,                      !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 16,                      !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 16,                      !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445d8525-b421-456e-aa03-66b5510c7f3f}, !- Handle
  Space A.D.2.18:Wall A.D.2.39:Space A.D.2.19:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e39863f9-001e-4d85-9cd2-1ccd23904332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8257809-5f6b-44ec-ae8e-b5ec78b2a190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 15,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 12,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 12,                        !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96eb07fb-4ea8-4082-bc56-ef08201eacfc}, !- Handle
  Space A.D.2.18:Wall A.D.2.21:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e39863f9-001e-4d85-9cd2-1ccd23904332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7567f7b-9c3b-4d68-8717-101629df8242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 14.1492, 15,                 !- X,Y,Z Vertex 1 {m}
  55.749199, 14.1492, 12,                 !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 12,                 !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f702a7c6-3b4c-4f9b-9942-74bc72922fdb}, !- Handle
  Space A.D.2.18:Wall A.D.2.38:Space A.D.2.17:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e39863f9-001e-4d85-9cd2-1ccd23904332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b7b3be-8582-4d24-9333-eebbc3399224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10.000001, 15,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 10.000001, 12,                 !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 12,                 !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b99739-f27d-41e6-9e36-5c644bdf8626}, !- Handle
  Ceiling Void A.D.2.19:Ceiling A.D.2.19:Space A.D.2.19:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {039599a0-f921-41dc-9b22-678af14b4be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6a8368f-6e9c-4303-9f65-a376f324f9a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.149, 15.01905,              !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  45.0002, 10, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  45.0002, 14.149, 15.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62188a64-66d2-4d76-987c-4faf8bbe344e}, !- Handle
  Ceiling Void Zone A.D.2.19,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eea63d7-2982-4829-a933-a49b9b0269a5}, !- Zone Air Inlet Port List
  {4d9e3bf9-98b8-4344-bb27-4a9fd96f7f4e}, !- Zone Air Exhaust Port List
  {21c8c6cb-ec19-4ac5-af37-1d438bec48e8}, !- Zone Air Node Name
  {2f0486e6-8844-438f-9615-8cd2650a2861}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b151e0a4-05c3-49b5-96de-f75c57599925}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {743fa558-d6cc-41c1-8fbd-7ad563bc398d}, !- Handle
  Node 114,                               !- Name
  {21c8c6cb-ec19-4ac5-af37-1d438bec48e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21c8c6cb-ec19-4ac5-af37-1d438bec48e8}, !- Handle
  {62188a64-66d2-4d76-987c-4faf8bbe344e}, !- Source Object
  11,                                     !- Outlet Port
  {743fa558-d6cc-41c1-8fbd-7ad563bc398d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eea63d7-2982-4829-a933-a49b9b0269a5}, !- Handle
  {62188a64-66d2-4d76-987c-4faf8bbe344e}; !- HVAC Component

OS:PortList,
  {4d9e3bf9-98b8-4344-bb27-4a9fd96f7f4e}, !- Handle
  {62188a64-66d2-4d76-987c-4faf8bbe344e}; !- HVAC Component

OS:PortList,
  {2f0486e6-8844-438f-9615-8cd2650a2861}, !- Handle
  {62188a64-66d2-4d76-987c-4faf8bbe344e}; !- HVAC Component

OS:Sizing:Zone,
  {aa94790b-b552-4c5d-9c42-a6cb70c99e11}, !- Handle
  {62188a64-66d2-4d76-987c-4faf8bbe344e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26f4ffd3-e4a3-4863-9cb8-1375a2367b54}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {62188a64-66d2-4d76-987c-4faf8bbe344e}; !- Thermal Zone

OS:Space,
  {039599a0-f921-41dc-9b22-678af14b4be3}, !- Handle
  Ceiling Void Zone A.D.2.19 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62188a64-66d2-4d76-987c-4faf8bbe344e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {43e97daa-40dd-4263-a1b7-07b02dd4a958}, !- Handle
  Ceiling Void A.D.2.19:Interzone A.D.3.1:Space A.D.3.19:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {039599a0-f921-41dc-9b22-678af14b4be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d5ac80-3f83-46e4-aa6d-81e319417bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 10, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  49.149, 14.15, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 14.15, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 10, 15.8984;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59bb73c-4524-4dec-98ad-5ffef98108ad}, !- Handle
  Ceiling Void A.D.2.19:Wall A.D.2.4:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {039599a0-f921-41dc-9b22-678af14b4be3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.149201, 15.898399,               !- X,Y,Z Vertex 1 {m}
  45, 14.149201, 15.019049,               !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 15.019049,               !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9606b1e8-2d36-47e1-b1dc-828639ce5940}, !- Handle
  Ceiling Void A.D.2.19:Wall A.D.2.5:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {039599a0-f921-41dc-9b22-678af14b4be3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000001, 10, 15.898398,               !- X,Y,Z Vertex 1 {m}
  45.000001, 10, 15.019048,               !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 15.019048,               !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 15.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3446fc03-b39c-4f4f-a53d-1014a37831eb}, !- Handle
  Ceiling Void A.D.2.19:Wall A.D.2.75:Ceiling Void A.D.2.18:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {039599a0-f921-41dc-9b22-678af14b4be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33bfbc9f-d272-4f47-b3bc-4b49c3087e2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687fb147-5122-4f94-a4bf-d62496002dd8}, !- Handle
  Ceiling Void A.D.2.19:Wall A.D.2.76:Ceiling Void A.D.2.20:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {039599a0-f921-41dc-9b22-678af14b4be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ea09d3-3071-4d8e-b0ea-603820233fc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3859a4c6-1451-4966-a2e4-ecf2b124044e}, !- Handle
  Space A.D.2.19:Interzone A.D.2.1:Ceiling Void A.D.1.19:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7c3a0b4b-0d26-4d0f-b76e-5d3481a39b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85257baa-f662-4a74-9976-d9f7d5362629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.15, 12,                      !- X,Y,Z Vertex 1 {m}
  49.149, 10, 12,                         !- X,Y,Z Vertex 2 {m}
  45, 10, 12,                             !- X,Y,Z Vertex 3 {m}
  45, 14.15, 12;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a8368f-6e9c-4303-9f65-a376f324f9a5}, !- Handle
  Space A.D.2.19:Ceiling A.D.2.19:Ceiling Void A.D.2.19:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {7c3a0b4b-0d26-4d0f-b76e-5d3481a39b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1b99739-f27d-41e6-9e36-5c644bdf8626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 10, 15,                      !- X,Y,Z Vertex 1 {m}
  49.149199, 14.149, 15,                  !- X,Y,Z Vertex 2 {m}
  45.000199, 14.149, 15,                  !- X,Y,Z Vertex 3 {m}
  45.000199, 10, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a5aac2-82d5-4fa6-aea1-68bfe01da63c}, !- Handle
  Space A.D.2.19:Window A.D.2.4.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {2141b47d-7c43-43ea-81f7-4decb0b773f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 13.600001, 14.7,                    !- X,Y,Z Vertex 1 {m}
  45, 13.600001, 12.782,                  !- X,Y,Z Vertex 2 {m}
  45, 10.600001, 12.782,                  !- X,Y,Z Vertex 3 {m}
  45, 10.600001, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc84bb44-ea8d-4122-89bd-93dc9a3c0605}, !- Handle
  Space A.D.2.19:Window A.D.2.5.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {b6760f5e-007d-4580-9006-7f143c8ced23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.6, 10, 14.7,                         !- X,Y,Z Vertex 1 {m}
  45.6, 10, 12.782,                       !- X,Y,Z Vertex 2 {m}
  48.6, 10, 12.782,                       !- X,Y,Z Vertex 3 {m}
  48.6, 10, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6760f5e-007d-4580-9006-7f143c8ced23}, !- Handle
  Space A.D.2.19:Wall A.D.2.5:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7c3a0b4b-0d26-4d0f-b76e-5d3481a39b1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000001, 10, 15,                      !- X,Y,Z Vertex 1 {m}
  45.000001, 10, 12,                      !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 12,                      !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8257809-5f6b-44ec-ae8e-b5ec78b2a190}, !- Handle
  Space A.D.2.19:Wall A.D.2.39:Space A.D.2.18:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7c3a0b4b-0d26-4d0f-b76e-5d3481a39b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {445d8525-b421-456e-aa03-66b5510c7f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 15,                        !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 12,                        !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 12,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050dcad8-42c8-4bb6-8bb5-7cc7613aaa13}, !- Handle
  Space A.D.2.19:Wall A.D.2.40:Space A.D.2.20:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7c3a0b4b-0d26-4d0f-b76e-5d3481a39b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8691708f-0cd9-44bd-b9e3-8f0fd5ca4724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 15,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 12,                 !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 12,                        !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d91772-0919-4777-9170-0bd9725567f7}, !- Handle
  Ceiling Void A.D.2.20:Ceiling A.D.2.20:Space A.D.2.20:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {02b3e685-20e2-4f08-8948-1fb780f81dd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c7a9d7-8252-4d7d-a4bc-ac3a2d3a09a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.8978, 15.01905,             !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  45.0002, 14.2508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  45.0002, 21.8978, 15.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}, !- Handle
  Ceiling Void Zone A.D.2.20,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  27.9030259357,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80cdf710-892d-48a5-a5dc-d48c56bdf809}, !- Zone Air Inlet Port List
  {e01d5868-7b16-45e5-8bea-a75f8ce982b4}, !- Zone Air Exhaust Port List
  {99f9b717-bcdd-4230-b752-017d7ebc4863}, !- Zone Air Node Name
  {c623ecd2-544f-407b-b26b-168955cdc6e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fba8a8b0-6c69-410f-939d-09750a62db91}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8233bf7-27ae-4ca8-9d6d-4da40787a63f}, !- Handle
  Node 115,                               !- Name
  {99f9b717-bcdd-4230-b752-017d7ebc4863}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99f9b717-bcdd-4230-b752-017d7ebc4863}, !- Handle
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}, !- Source Object
  11,                                     !- Outlet Port
  {d8233bf7-27ae-4ca8-9d6d-4da40787a63f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80cdf710-892d-48a5-a5dc-d48c56bdf809}, !- Handle
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}; !- HVAC Component

OS:PortList,
  {e01d5868-7b16-45e5-8bea-a75f8ce982b4}, !- Handle
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}; !- HVAC Component

OS:PortList,
  {c623ecd2-544f-407b-b26b-168955cdc6e8}, !- Handle
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}; !- HVAC Component

OS:Sizing:Zone,
  {7f2edaff-d8c2-4300-8c68-ee80fe8a4e5b}, !- Handle
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e7a0f4d-5c6c-4599-827e-274488a43d8b}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}; !- Thermal Zone

OS:Space,
  {02b3e685-20e2-4f08-8948-1fb780f81dd1}, !- Handle
  Ceiling Void Zone A.D.2.20 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a8b79bdc-33bc-4ce4-a859-b6a3348ad01a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {af133d43-af8b-4b84-b950-c2dbee822295}, !- Handle
  Ceiling Void A.D.2.20:Interzone A.D.3.1:Space A.D.3.20:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {02b3e685-20e2-4f08-8948-1fb780f81dd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5648d13b-4154-4342-af82-47966ca7a000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.251, 15.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 21.899, 15.8984,                !- X,Y,Z Vertex 2 {m}
  45, 21.899, 15.8984,                    !- X,Y,Z Vertex 3 {m}
  45, 14.251, 15.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc07a77-fe39-432e-b1d3-7c6af00dece7}, !- Handle
  Ceiling Void A.D.2.20:Wall A.D.2.4:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {02b3e685-20e2-4f08-8948-1fb780f81dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 21.898399, 15.898399,               !- X,Y,Z Vertex 1 {m}
  45, 21.898399, 15.019049,               !- X,Y,Z Vertex 2 {m}
  45, 14.250801, 15.019049,               !- X,Y,Z Vertex 3 {m}
  45, 14.250801, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afada488-9984-48e9-9db3-7daeec2541be}, !- Handle
  Ceiling Void A.D.2.20:Wall A.D.2.58:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {02b3e685-20e2-4f08-8948-1fb780f81dd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121d2ac6-f545-4886-b40f-fe006bb9fe92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.250801, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.1492, 14.250801, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 21.898398, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 21.898398, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ea09d3-3071-4d8e-b0ea-603820233fc8}, !- Handle
  Ceiling Void A.D.2.20:Wall A.D.2.76:Ceiling Void A.D.2.19:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {02b3e685-20e2-4f08-8948-1fb780f81dd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {687fb147-5122-4f94-a4bf-d62496002dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470c6837-62e2-4d5f-b21f-a315dc1462ec}, !- Handle
  Ceiling Void A.D.2.20:Wall A.D.2.82:Ceiling Void A.D.2.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {02b3e685-20e2-4f08-8948-1fb780f81dd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32faeac2-90b4-4674-9ba9-05f3376b5ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 21.8984, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.149198, 21.8984, 15.01905,           !- X,Y,Z Vertex 2 {m}
  45, 21.8984, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 21.8984, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db359329-0673-46f9-ba84-a4eccbe9522a}, !- Handle
  Space A.D.2.20:Interzone A.D.2.1:Ceiling Void A.D.1.20:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b317633f-12fb-40ef-a26f-9c385f1238f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177402ab-0bdd-45ca-a732-d95da348b702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 21.899, 12,                     !- X,Y,Z Vertex 1 {m}
  49.149, 14.251, 12,                     !- X,Y,Z Vertex 2 {m}
  45, 14.251, 12,                         !- X,Y,Z Vertex 3 {m}
  45, 21.899, 12;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c7a9d7-8252-4d7d-a4bc-ac3a2d3a09a5}, !- Handle
  Space A.D.2.20:Ceiling A.D.2.20:Ceiling Void A.D.2.20:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b317633f-12fb-40ef-a26f-9c385f1238f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d91772-0919-4777-9170-0bd9725567f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 15,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 21.8978, 15,                   !- X,Y,Z Vertex 2 {m}
  45.0002, 21.8978, 15,                   !- X,Y,Z Vertex 3 {m}
  45.0002, 14.2508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0021379e-9cc6-4dec-8c00-2edc3828fcfc}, !- Handle
  Space A.D.2.20:Window A.D.2.4.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {29ef65f2-3828-4da6-9036-4f783abb74fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 21.4, 14.7,                         !- X,Y,Z Vertex 1 {m}
  45, 21.4, 12.782,                       !- X,Y,Z Vertex 2 {m}
  45, 18.4, 12.782,                       !- X,Y,Z Vertex 3 {m}
  45, 18.4, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ef65f2-3828-4da6-9036-4f783abb74fc}, !- Handle
  Space A.D.2.20:Wall A.D.2.4:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b317633f-12fb-40ef-a26f-9c385f1238f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 21.898399, 15,                      !- X,Y,Z Vertex 1 {m}
  45, 21.898399, 12,                      !- X,Y,Z Vertex 2 {m}
  45, 14.250801, 12,                      !- X,Y,Z Vertex 3 {m}
  45, 14.250801, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d56774d-f291-4bc8-ba6b-04c97b87695d}, !- Handle
  Space A.D.2.20:Window A.D.2.4.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {29ef65f2-3828-4da6-9036-4f783abb74fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 17.5, 14.7,                         !- X,Y,Z Vertex 1 {m}
  45, 17.5, 12.782,                       !- X,Y,Z Vertex 2 {m}
  45, 14.5, 12.782,                       !- X,Y,Z Vertex 3 {m}
  45, 14.5, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b570719-52aa-40a4-9e8d-ec158c71e1c5}, !- Handle
  Space A.D.2.20:Wall A.D.2.22:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b317633f-12fb-40ef-a26f-9c385f1238f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb9ea7dd-936b-4c1c-ac59-46895cfc0204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.250801, 15,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 14.250801, 12,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 21.898398, 12,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 21.898398, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a874a33-6b3a-4290-ad05-9c2b53287767}, !- Handle
  Space A.D.2.20:Wall A.D.2.46:Space A.D.2.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b317633f-12fb-40ef-a26f-9c385f1238f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1628744-eb8f-431e-88c7-29108703e6f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 21.8984, 15,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 21.8984, 12,                 !- X,Y,Z Vertex 2 {m}
  45, 21.8984, 12,                        !- X,Y,Z Vertex 3 {m}
  45, 21.8984, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93083df-6465-4973-a592-cc29b145f620}, !- Handle
  Ceiling Void A.D.2.21:Ceiling A.D.2.21:Space A.D.2.21:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {33b84e6b-c359-4fce-bf19-7b70781f4e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f2feee0-2bfa-4302-9a83-c072dce12579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 26.149, 15.01905,            !- X,Y,Z Vertex 1 {m}
  49.1492, 22, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  45.000199, 22, 15.01905,                !- X,Y,Z Vertex 3 {m}
  45.000199, 26.149, 15.01905;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5320e6e-b042-4afe-87ac-beae217f4e98}, !- Handle
  Ceiling Void Zone A.D.2.21,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387647323,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb85e0b9-09ae-4039-acb3-831791ec8277}, !- Zone Air Inlet Port List
  {eb511b68-7137-4045-9dd7-dcfd8e31f101}, !- Zone Air Exhaust Port List
  {8c78cba8-b8e8-4b6a-9d30-663a214b4fcb}, !- Zone Air Node Name
  {e401f536-9772-4723-8f8b-c79e89241bb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0ce7a49-f3c4-41f9-8fd0-4971a279ded8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de741bbd-d0a2-42e9-93af-403cc70ecad6}, !- Handle
  Node 116,                               !- Name
  {8c78cba8-b8e8-4b6a-9d30-663a214b4fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c78cba8-b8e8-4b6a-9d30-663a214b4fcb}, !- Handle
  {d5320e6e-b042-4afe-87ac-beae217f4e98}, !- Source Object
  11,                                     !- Outlet Port
  {de741bbd-d0a2-42e9-93af-403cc70ecad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb85e0b9-09ae-4039-acb3-831791ec8277}, !- Handle
  {d5320e6e-b042-4afe-87ac-beae217f4e98}; !- HVAC Component

OS:PortList,
  {eb511b68-7137-4045-9dd7-dcfd8e31f101}, !- Handle
  {d5320e6e-b042-4afe-87ac-beae217f4e98}; !- HVAC Component

OS:PortList,
  {e401f536-9772-4723-8f8b-c79e89241bb5}, !- Handle
  {d5320e6e-b042-4afe-87ac-beae217f4e98}; !- HVAC Component

OS:Sizing:Zone,
  {8a65d0c1-3f0b-4f31-a04d-77750aaa4854}, !- Handle
  {d5320e6e-b042-4afe-87ac-beae217f4e98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e11e5e5-7b20-4f8f-ba9d-4dd54036058a}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {d5320e6e-b042-4afe-87ac-beae217f4e98}; !- Thermal Zone

OS:Space,
  {33b84e6b-c359-4fce-bf19-7b70781f4e4c}, !- Handle
  Ceiling Void Zone A.D.2.21 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5320e6e-b042-4afe-87ac-beae217f4e98}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {7c7f52c4-ed8c-46c5-a0a7-ecd80922c7e7}, !- Handle
  Ceiling Void A.D.2.21:Interzone A.D.3.1:Space A.D.3.21:28, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {33b84e6b-c359-4fce-bf19-7b70781f4e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c3e65b-14c7-4a78-8d92-b9e736d587ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 22, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  49.149, 26.15, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 26.15, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 22, 15.8984;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5ce40e-5525-4850-9857-4a8c15e0f4ad}, !- Handle
  Ceiling Void A.D.2.21:Wall A.D.2.58:Ceiling Void A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {33b84e6b-c359-4fce-bf19-7b70781f4e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d47de21-66c0-4dfd-a0ef-788d4b817b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.999998, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.1492, 21.999998, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 26.149199, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 26.149199, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd2901c-0c8e-4d8a-bf2c-c07f99ad69f4}, !- Handle
  Ceiling Void A.D.2.21:Wall A.D.2.59:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {33b84e6b-c359-4fce-bf19-7b70781f4e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00e00d1-d58c-4fcf-9f66-6c8c0cf55bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.1492, 15.898399,            !- X,Y,Z Vertex 1 {m}
  49.1492, 26.1492, 15.01905,             !- X,Y,Z Vertex 2 {m}
  45.000002, 26.1492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  45.000002, 26.1492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d445300f-3494-4b83-8048-384cc6c81431}, !- Handle
  Ceiling Void A.D.2.21:Wall A.D.2.81:Ceiling Void A.D.2.22:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {33b84e6b-c359-4fce-bf19-7b70781f4e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d9ec14d-73c4-4290-a614-e3f3adea799f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 26.149198, 15.898399,               !- X,Y,Z Vertex 1 {m}
  45, 26.149198, 15.01905,                !- X,Y,Z Vertex 2 {m}
  45, 22, 15.01905,                       !- X,Y,Z Vertex 3 {m}
  45, 22, 15.898399;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32faeac2-90b4-4674-9ba9-05f3376b5ded}, !- Handle
  Ceiling Void A.D.2.21:Wall A.D.2.82:Ceiling Void A.D.2.20:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {33b84e6b-c359-4fce-bf19-7b70781f4e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470c6837-62e2-4d5f-b21f-a315dc1462ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 22, 15.898399,                      !- X,Y,Z Vertex 1 {m}
  45, 22, 15.01905,                       !- X,Y,Z Vertex 2 {m}
  49.149198, 22, 15.01905,                !- X,Y,Z Vertex 3 {m}
  49.149198, 22, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ecc3cb-dd71-4332-8647-f662fcda3846}, !- Handle
  Space A.D.2.21:Interzone A.D.2.1:Ceiling Void A.D.1.21:27, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f5b2d001-8dbc-4016-aa32-bafbebca4c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33132e12-eace-4864-a529-1756407d1906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 26.15, 12,                      !- X,Y,Z Vertex 1 {m}
  49.149, 22, 12,                         !- X,Y,Z Vertex 2 {m}
  45, 22, 12,                             !- X,Y,Z Vertex 3 {m}
  45, 26.15, 12;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3db546f7-deb5-47da-9929-85fec03e7df0}, !- Handle
  Thermal Zone A.D.2.21,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afcd569e-0d3a-40c4-94ae-4824371048e8}, !- Zone Air Inlet Port List
  {5be47910-f549-45e1-ba20-1275d47494b7}, !- Zone Air Exhaust Port List
  {b7b14cd8-4594-4110-ac21-66301999cb93}, !- Zone Air Node Name
  {0a355916-de75-4a01-b792-ba64ab02c3ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7e79421-1464-4afe-90df-f96ff6d9f5a6}, !- Group Rendering Name
  {416b9f78-67d5-498f-8be5-01e2e091ac6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eac0b47a-822e-4771-b4e2-94cc1928b934}, !- Handle
  Node 117,                               !- Name
  {b7b14cd8-4594-4110-ac21-66301999cb93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7b14cd8-4594-4110-ac21-66301999cb93}, !- Handle
  {3db546f7-deb5-47da-9929-85fec03e7df0}, !- Source Object
  11,                                     !- Outlet Port
  {eac0b47a-822e-4771-b4e2-94cc1928b934}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afcd569e-0d3a-40c4-94ae-4824371048e8}, !- Handle
  {3db546f7-deb5-47da-9929-85fec03e7df0}; !- HVAC Component

OS:PortList,
  {5be47910-f549-45e1-ba20-1275d47494b7}, !- Handle
  {3db546f7-deb5-47da-9929-85fec03e7df0}; !- HVAC Component

OS:PortList,
  {0a355916-de75-4a01-b792-ba64ab02c3ab}, !- Handle
  {3db546f7-deb5-47da-9929-85fec03e7df0}; !- HVAC Component

OS:Sizing:Zone,
  {e678f3e8-773b-435f-a112-96baa1ebbbb4}, !- Handle
  {3db546f7-deb5-47da-9929-85fec03e7df0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29b84ced-20d0-4599-be6c-74f88366836b}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {3db546f7-deb5-47da-9929-85fec03e7df0}; !- Thermal Zone

OS:Space,
  {f5b2d001-8dbc-4016-aa32-bafbebca4c44}, !- Handle
  Thermal Zone A.D.2.21 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3db546f7-deb5-47da-9929-85fec03e7df0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1902887e-4b26-4249-a922-0fd701b4457a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {416b9f78-67d5-498f-8be5-01e2e091ac6e}, !- Handle
  Bldg-Office Dual setpoint 57,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {9f2feee0-2bfa-4302-9a83-c072dce12579}, !- Handle
  Space A.D.2.21:Ceiling A.D.2.21:Ceiling Void A.D.2.21:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {f5b2d001-8dbc-4016-aa32-bafbebca4c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b93083df-6465-4973-a592-cc29b145f620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 22, 15,                        !- X,Y,Z Vertex 1 {m}
  49.1492, 26.149, 15,                    !- X,Y,Z Vertex 2 {m}
  45.0002, 26.149, 15,                    !- X,Y,Z Vertex 3 {m}
  45.0002, 22, 15;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7afe9ca6-db87-4a77-a824-a873b01328f8}, !- Handle
  Ceiling Void Zone A.C.2.7,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11a967e0-8860-49f1-a40b-fb95350d2b4b}, !- Zone Air Inlet Port List
  {0436e908-a4b6-496b-b57d-4cf0ab0789cb}, !- Zone Air Exhaust Port List
  {5aa159c4-bb3d-4fa3-a2de-96a12cddc421}, !- Zone Air Node Name
  {d3198bff-733b-4081-ac06-1f649384df2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5dbf7214-89ee-43fd-b27f-72084fbafb7c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b134d544-1894-4937-82c0-a404710c0cab}, !- Handle
  Node 118,                               !- Name
  {5aa159c4-bb3d-4fa3-a2de-96a12cddc421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aa159c4-bb3d-4fa3-a2de-96a12cddc421}, !- Handle
  {7afe9ca6-db87-4a77-a824-a873b01328f8}, !- Source Object
  11,                                     !- Outlet Port
  {b134d544-1894-4937-82c0-a404710c0cab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11a967e0-8860-49f1-a40b-fb95350d2b4b}, !- Handle
  {7afe9ca6-db87-4a77-a824-a873b01328f8}; !- HVAC Component

OS:PortList,
  {0436e908-a4b6-496b-b57d-4cf0ab0789cb}, !- Handle
  {7afe9ca6-db87-4a77-a824-a873b01328f8}; !- HVAC Component

OS:PortList,
  {d3198bff-733b-4081-ac06-1f649384df2f}, !- Handle
  {7afe9ca6-db87-4a77-a824-a873b01328f8}; !- HVAC Component

OS:Sizing:Zone,
  {40e53620-e7bf-40b0-aa21-92a486a952ec}, !- Handle
  {7afe9ca6-db87-4a77-a824-a873b01328f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1ab55fa-5fb6-4963-8ede-c588c1d00d17}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {7afe9ca6-db87-4a77-a824-a873b01328f8}; !- Thermal Zone

OS:Space,
  {6e72ecaa-f818-4d55-8e34-5adaf74ca7c5}, !- Handle
  Ceiling Void Zone A.C.2.7 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7afe9ca6-db87-4a77-a824-a873b01328f8}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {54e2ffa1-a487-4451-8003-251dde200827}, !- Handle
  Space A.D.2.21:Wall A.D.2.22:Space A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f5b2d001-8dbc-4016-aa32-bafbebca4c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17097578-11c8-47b6-846d-39f55d00ebde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.999998, 15,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 21.999998, 12,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 26.149199, 12,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 26.149199, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03462daa-6fb0-4e89-b885-c059531c710a}, !- Handle
  Space A.D.2.21:Wall A.D.2.23:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f5b2d001-8dbc-4016-aa32-bafbebca4c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80bcff48-3290-487e-ba49-80f23e1da02f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.1492, 15,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 26.1492, 12,                   !- X,Y,Z Vertex 2 {m}
  45.000002, 26.1492, 12,                 !- X,Y,Z Vertex 3 {m}
  45.000002, 26.1492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece2d7fd-a323-431a-982b-cadfc5a6f331}, !- Handle
  Space A.D.2.21:Wall A.D.2.45:Space A.D.2.22:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f5b2d001-8dbc-4016-aa32-bafbebca4c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b7fbfd-fb40-4a66-ae0f-47a883e603a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 26.1492, 15,                        !- X,Y,Z Vertex 1 {m}
  45, 26.1492, 12,                        !- X,Y,Z Vertex 2 {m}
  45, 22, 12,                             !- X,Y,Z Vertex 3 {m}
  45, 22, 15;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1628744-eb8f-431e-88c7-29108703e6f8}, !- Handle
  Space A.D.2.21:Wall A.D.2.46:Space A.D.2.20:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f5b2d001-8dbc-4016-aa32-bafbebca4c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a874a33-6b3a-4290-ad05-9c2b53287767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 22, 15,                             !- X,Y,Z Vertex 1 {m}
  45, 22, 12,                             !- X,Y,Z Vertex 2 {m}
  49.149198, 22, 12,                      !- X,Y,Z Vertex 3 {m}
  49.149198, 22, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a7c5da4-1549-4e0d-8e33-6d9f23ad85e2}, !- Handle
  Space A.C.2.4:Window A.C.2.4.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {52593597-c26e-4d6f-ad35-9ec95e27b62e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.749199, 6.7,                     !- X,Y,Z Vertex 1 {m}
  45, 55.749199, 4.782,                   !- X,Y,Z Vertex 2 {m}
  45, 14.2508, 4.782,                     !- X,Y,Z Vertex 3 {m}
  45, 14.2508, 6.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52593597-c26e-4d6f-ad35-9ec95e27b62e}, !- Handle
  Space A.C.2.4:Wall A.C.2.4:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {fc7e2abe-35fe-4d8b-ab4b-5ce6bf58ec7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749199, 7,                       !- X,Y,Z Vertex 1 {m}
  45, 55.749199, 4,                       !- X,Y,Z Vertex 2 {m}
  45, 14.2508, 4,                         !- X,Y,Z Vertex 3 {m}
  45, 14.2508, 7;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}, !- Handle
  Thermal Zone A.C.2.4,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.555504,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc1a1a9f-529f-43e9-b0dd-7da51dc89eab}, !- Zone Air Inlet Port List
  {984ee794-f527-47ba-a677-3f5f07107061}, !- Zone Air Exhaust Port List
  {0d387ee4-ac35-4845-bc39-3fbf8cdb5c7e}, !- Zone Air Node Name
  {ac80855d-bf2e-446c-b1f0-a16773a4213e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db22635d-e57a-45c3-bfb1-68ef7054cc1d}, !- Group Rendering Name
  {3dcb3de4-95a8-46c0-bfc5-c7089b95d4ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30b49358-8264-4303-b1e4-3d3081b628b7}, !- Handle
  Node 119,                               !- Name
  {0d387ee4-ac35-4845-bc39-3fbf8cdb5c7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d387ee4-ac35-4845-bc39-3fbf8cdb5c7e}, !- Handle
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}, !- Source Object
  11,                                     !- Outlet Port
  {30b49358-8264-4303-b1e4-3d3081b628b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc1a1a9f-529f-43e9-b0dd-7da51dc89eab}, !- Handle
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}; !- HVAC Component

OS:PortList,
  {984ee794-f527-47ba-a677-3f5f07107061}, !- Handle
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}; !- HVAC Component

OS:PortList,
  {ac80855d-bf2e-446c-b1f0-a16773a4213e}, !- Handle
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}; !- HVAC Component

OS:Sizing:Zone,
  {eaa69d71-200d-4178-8445-eb1a0f95fe70}, !- Handle
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9681aec8-4b4d-48e3-b22d-ba07d75e530b}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}; !- Thermal Zone

OS:Space,
  {fc7e2abe-35fe-4d8b-ab4b-5ce6bf58ec7f}, !- Handle
  Thermal Zone A.C.2.4 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {83fd2b09-345a-4bfa-9baa-08d620d1f8e7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3f11ad8e-305b-4751-8b07-bad67bc28836}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dcb3de4-95a8-46c0-bfc5-c7089b95d4ad}, !- Handle
  Bldg-Retail Dual setpoint 10,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d24bf0b1-d4c6-4012-95c7-9e55e2399970}, !- Handle
  Ceiling Void A.D.2.22:Ceiling A.D.2.22:Space A.D.2.22:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b0a993d1-a9e8-4cb5-84fd-e35653f87704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9af25e9-bd1e-46ad-9c54-15695178f087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.897599, 26.149199, 15.01905,         !- X,Y,Z Vertex 1 {m}
  44.8976, 22.000199, 15.01905,           !- X,Y,Z Vertex 2 {m}
  25.1016, 22.000199, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.1016, 26.149199, 15.01905;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}, !- Handle
  Ceiling Void Zone A.D.2.22,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  72.2305757932,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {324604bd-0da6-4fa3-a84f-d634a765fef5}, !- Zone Air Inlet Port List
  {476445e3-8c10-4d7c-b440-01a70f1594e8}, !- Zone Air Exhaust Port List
  {24d93be9-98a7-46e2-b106-b849ab059eeb}, !- Zone Air Node Name
  {324ba3d0-d04e-45c7-a6d8-7d3f0d96e2e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0abb7c6-8946-4c29-9540-d20c70102436}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eef15ebb-ae6f-4a14-a89c-e14283ea7667}, !- Handle
  Node 120,                               !- Name
  {24d93be9-98a7-46e2-b106-b849ab059eeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d93be9-98a7-46e2-b106-b849ab059eeb}, !- Handle
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}, !- Source Object
  11,                                     !- Outlet Port
  {eef15ebb-ae6f-4a14-a89c-e14283ea7667}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {324604bd-0da6-4fa3-a84f-d634a765fef5}, !- Handle
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}; !- HVAC Component

OS:PortList,
  {476445e3-8c10-4d7c-b440-01a70f1594e8}, !- Handle
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}; !- HVAC Component

OS:PortList,
  {324ba3d0-d04e-45c7-a6d8-7d3f0d96e2e0}, !- Handle
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}; !- HVAC Component

OS:Sizing:Zone,
  {cbe3be31-fa16-421b-98e2-fc5e0b67ef81}, !- Handle
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f214bcfd-a9df-4b4f-9f2a-349cf2476597}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}; !- Thermal Zone

OS:Space,
  {b0a993d1-a9e8-4cb5-84fd-e35653f87704}, !- Handle
  Ceiling Void Zone A.D.2.22 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b72a6261-b8bf-4b51-9d26-d197baf3e255}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {07b8cf31-be8e-46f0-860a-d11be1fc1349}, !- Handle
  Ceiling Void A.D.2.22:Interzone A.D.3.1:Space A.D.3.22:26, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b0a993d1-a9e8-4cb5-84fd-e35653f87704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea8c44b0-1e84-4d76-97ab-2ec396a9cdb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 22, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  44.898, 26.15, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  25.101, 26.15, 15.8984,                 !- X,Y,Z Vertex 3 {m}
  25.101, 22, 15.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f96a9b7-ce4a-4f87-b62e-7030cc07dc95}, !- Handle
  Ceiling Void A.D.2.22:Wall A.D.2.3:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b0a993d1-a9e8-4cb5-84fd-e35653f87704}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 22, 15.898398,               !- X,Y,Z Vertex 1 {m}
  25.101599, 22, 15.019048,               !- X,Y,Z Vertex 2 {m}
  44.8984, 22, 15.019048,                 !- X,Y,Z Vertex 3 {m}
  44.8984, 22, 15.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2264a0a-cf1e-4924-ae65-baecce87c0f3}, !- Handle
  Ceiling Void A.D.2.22:Wall A.D.2.59:Ceiling Void A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b0a993d1-a9e8-4cb5-84fd-e35653f87704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52f15415-a4ba-4c91-8473-db76dee4cdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.1492, 15.898399,            !- X,Y,Z Vertex 1 {m}
  44.8984, 26.1492, 15.01905,             !- X,Y,Z Vertex 2 {m}
  25.101602, 26.1492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.101602, 26.1492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9ec14d-73c4-4290-a614-e3f3adea799f}, !- Handle
  Ceiling Void A.D.2.22:Wall A.D.2.81:Ceiling Void A.D.2.21:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b0a993d1-a9e8-4cb5-84fd-e35653f87704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d445300f-3494-4b83-8048-384cc6c81431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 22, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  44.8984, 22, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  44.8984, 26.149198, 15.01905,           !- X,Y,Z Vertex 3 {m}
  44.8984, 26.149198, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1474af31-3c14-4877-b579-9ed11221e5fc}, !- Handle
  Ceiling Void A.D.2.22:Wall A.D.2.84:Ceiling Void A.D.2.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b0a993d1-a9e8-4cb5-84fd-e35653f87704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0535a5-9222-4724-8251-1b4940c69e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.149198, 15.898399,          !- X,Y,Z Vertex 1 {m}
  25.1016, 26.149198, 15.01905,           !- X,Y,Z Vertex 2 {m}
  25.1016, 22.000001, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.1016, 22.000001, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6eb93b-ac30-4212-8bbd-91afed7f0c20}, !- Handle
  Space A.D.2.22:Interzone A.D.2.1:Ceiling Void A.D.1.22:25, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {93d1c4f2-7542-4fdb-ae1e-8f7ae301bb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd0fa16-9e6e-4e7e-8ece-42e96d8818bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 26.15, 12,                      !- X,Y,Z Vertex 1 {m}
  44.898, 22, 12,                         !- X,Y,Z Vertex 2 {m}
  25.101, 22, 12,                         !- X,Y,Z Vertex 3 {m}
  25.101, 26.15, 12;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d606c341-b246-4455-9463-f43cd5373ce3}, !- Handle
  Thermal Zone A.D.2.22,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  246.422616,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b04d3399-04dd-4d69-88cd-244ef774c860}, !- Zone Air Inlet Port List
  {e6bfa65d-1747-4ca4-9fd2-9f9f999a89c7}, !- Zone Air Exhaust Port List
  {1965645d-987f-4ac5-8426-626b68814ed9}, !- Zone Air Node Name
  {9a5c015b-2e66-4cea-ab47-bf883978fc7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9a1a2db-7a00-4238-8261-225ee31a673f}, !- Group Rendering Name
  {ec9d879a-a3f9-41d7-979a-78e9cb371bdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3a785d9-03c1-4ea3-b309-9e6964b82592}, !- Handle
  Node 121,                               !- Name
  {1965645d-987f-4ac5-8426-626b68814ed9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1965645d-987f-4ac5-8426-626b68814ed9}, !- Handle
  {d606c341-b246-4455-9463-f43cd5373ce3}, !- Source Object
  11,                                     !- Outlet Port
  {f3a785d9-03c1-4ea3-b309-9e6964b82592}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b04d3399-04dd-4d69-88cd-244ef774c860}, !- Handle
  {d606c341-b246-4455-9463-f43cd5373ce3}; !- HVAC Component

OS:PortList,
  {e6bfa65d-1747-4ca4-9fd2-9f9f999a89c7}, !- Handle
  {d606c341-b246-4455-9463-f43cd5373ce3}; !- HVAC Component

OS:PortList,
  {9a5c015b-2e66-4cea-ab47-bf883978fc7f}, !- Handle
  {d606c341-b246-4455-9463-f43cd5373ce3}; !- HVAC Component

OS:Sizing:Zone,
  {9b26f69e-dd69-440f-a52e-a943778b81bf}, !- Handle
  {d606c341-b246-4455-9463-f43cd5373ce3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {867b51a5-93d2-4e95-997f-17bf1a5033b5}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {d606c341-b246-4455-9463-f43cd5373ce3}; !- Thermal Zone

OS:Space,
  {93d1c4f2-7542-4fdb-ae1e-8f7ae301bb50}, !- Handle
  Thermal Zone A.D.2.22 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d606c341-b246-4455-9463-f43cd5373ce3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1488428d-f74e-4eb2-9f74-a763a770332f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec9d879a-a3f9-41d7-979a-78e9cb371bdf}, !- Handle
  Bldg-Office Dual setpoint 58,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b9af25e9-bd1e-46ad-9c54-15695178f087}, !- Handle
  Space A.D.2.22:Ceiling A.D.2.22:Ceiling Void A.D.2.22:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {93d1c4f2-7542-4fdb-ae1e-8f7ae301bb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d24bf0b1-d4c6-4012-95c7-9e55e2399970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8976, 22.000199, 15,                 !- X,Y,Z Vertex 1 {m}
  44.897599, 26.149199, 15,               !- X,Y,Z Vertex 2 {m}
  25.1016, 26.149199, 15,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 22.000199, 15;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37435fe8-26a4-4f22-adf7-6726ebfe6e51}, !- Handle
  Space A.D.2.22:Window A.D.2.3.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c480d20f-1720-440e-bfaf-e2f37a842d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.6, 22, 14.7,                         !- X,Y,Z Vertex 1 {m}
  25.6, 22, 12.782,                       !- X,Y,Z Vertex 2 {m}
  28.6, 22, 12.782,                       !- X,Y,Z Vertex 3 {m}
  28.6, 22, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c480d20f-1720-440e-bfaf-e2f37a842d27}, !- Handle
  Space A.D.2.22:Wall A.D.2.3:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {93d1c4f2-7542-4fdb-ae1e-8f7ae301bb50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 22, 15,                      !- X,Y,Z Vertex 1 {m}
  25.101599, 22, 12,                      !- X,Y,Z Vertex 2 {m}
  44.8984, 22, 12,                        !- X,Y,Z Vertex 3 {m}
  44.8984, 22, 15;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86bf113d-59a7-499b-a225-8769577f852a}, !- Handle
  Space A.D.2.22:Window A.D.2.3.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c480d20f-1720-440e-bfaf-e2f37a842d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.55, 22, 14.7,                        !- X,Y,Z Vertex 1 {m}
  29.55, 22, 12.782,                      !- X,Y,Z Vertex 2 {m}
  32.55, 22, 12.782,                      !- X,Y,Z Vertex 3 {m}
  32.55, 22, 14.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a695c425-dd10-4f55-b3b7-f99a1ff7b121}, !- Handle
  Space A.D.2.22:Window A.D.2.3.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c480d20f-1720-440e-bfaf-e2f37a842d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 22, 14.7,                         !- X,Y,Z Vertex 1 {m}
  33.5, 22, 12.782,                       !- X,Y,Z Vertex 2 {m}
  36.5, 22, 12.782,                       !- X,Y,Z Vertex 3 {m}
  36.5, 22, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9669e60c-f787-45a4-a877-87feef97b5b4}, !- Handle
  Space A.D.2.22:Window A.D.2.3.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c480d20f-1720-440e-bfaf-e2f37a842d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.45, 22, 14.7,                        !- X,Y,Z Vertex 1 {m}
  37.45, 22, 12.782,                      !- X,Y,Z Vertex 2 {m}
  40.45, 22, 12.782,                      !- X,Y,Z Vertex 3 {m}
  40.45, 22, 14.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82bb971d-61fe-4c58-a0c8-01196ecae574}, !- Handle
  Space A.D.2.22:Window A.D.2.3.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c480d20f-1720-440e-bfaf-e2f37a842d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.4, 22, 14.7,                         !- X,Y,Z Vertex 1 {m}
  41.4, 22, 12.782,                       !- X,Y,Z Vertex 2 {m}
  44.4, 22, 12.782,                       !- X,Y,Z Vertex 3 {m}
  44.4, 22, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7118264b-7cd9-497e-a8bd-1a69340eb4e9}, !- Handle
  Space A.D.2.22:Wall A.D.2.23:Space A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93d1c4f2-7542-4fdb-ae1e-8f7ae301bb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8b277f7-3629-4ceb-a1b7-c3e13ecc025f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.1492, 15,                   !- X,Y,Z Vertex 1 {m}
  44.8984, 26.1492, 12,                   !- X,Y,Z Vertex 2 {m}
  25.101601, 26.1492, 12,                 !- X,Y,Z Vertex 3 {m}
  25.101601, 26.1492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b7fbfd-fb40-4a66-ae0f-47a883e603a1}, !- Handle
  Space A.D.2.22:Wall A.D.2.45:Space A.D.2.21:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93d1c4f2-7542-4fdb-ae1e-8f7ae301bb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece2d7fd-a323-431a-982b-cadfc5a6f331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 22, 15,                        !- X,Y,Z Vertex 1 {m}
  44.8984, 22, 12,                        !- X,Y,Z Vertex 2 {m}
  44.8984, 26.1492, 12,                   !- X,Y,Z Vertex 3 {m}
  44.8984, 26.1492, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46f050f-b384-4eb9-afb9-b54d4b36c396}, !- Handle
  Space A.D.2.22:Wall A.D.2.48:Space A.D.2.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93d1c4f2-7542-4fdb-ae1e-8f7ae301bb50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2359bd44-4ea2-4c1f-a93c-d37c09500e47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.149198, 15,                 !- X,Y,Z Vertex 1 {m}
  25.1016, 26.149198, 12,                 !- X,Y,Z Vertex 2 {m}
  25.1016, 22.000001, 12,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 22.000001, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a1d883-808c-4444-92c5-facd60f0a19c}, !- Handle
  Ceiling Void A.D.2.23:Ceiling A.D.2.23:Space A.D.2.23:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {667c5645-6c9f-4795-9a5c-ac8f4b370283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bad7a3d-b2f2-4ba9-8170-46da9058b7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.149, 15.01905,                   !- X,Y,Z Vertex 1 {m}
  25, 22, 15.01905,                       !- X,Y,Z Vertex 2 {m}
  20.851, 22, 15.01905,                   !- X,Y,Z Vertex 3 {m}
  20.851, 26.149, 15.01905;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}, !- Handle
  Ceiling Void Zone A.D.2.23,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d506459e-7582-4237-b2e4-687d457e271a}, !- Zone Air Inlet Port List
  {d2c77502-58d6-4b80-b016-30b4694f9680}, !- Zone Air Exhaust Port List
  {74584896-e183-43be-bc5a-2b22c52c70f4}, !- Zone Air Node Name
  {c0ab3840-c753-438d-a191-f4483e906ca8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c29f6fb-8457-42d4-8f91-4b6d274b902c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8252be9f-0f79-4ea6-9546-96e3c45d8012}, !- Handle
  Node 122,                               !- Name
  {74584896-e183-43be-bc5a-2b22c52c70f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74584896-e183-43be-bc5a-2b22c52c70f4}, !- Handle
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}, !- Source Object
  11,                                     !- Outlet Port
  {8252be9f-0f79-4ea6-9546-96e3c45d8012}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d506459e-7582-4237-b2e4-687d457e271a}, !- Handle
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}; !- HVAC Component

OS:PortList,
  {d2c77502-58d6-4b80-b016-30b4694f9680}, !- Handle
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}; !- HVAC Component

OS:PortList,
  {c0ab3840-c753-438d-a191-f4483e906ca8}, !- Handle
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}; !- HVAC Component

OS:Sizing:Zone,
  {7e799dab-f35f-408c-867a-e023957e862f}, !- Handle
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd59cb06-b3ff-4849-8671-e378e0b13b0c}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}; !- Thermal Zone

OS:Space,
  {667c5645-6c9f-4795-9a5c-ac8f4b370283}, !- Handle
  Ceiling Void Zone A.D.2.23 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f36aa11-02bc-4f83-a5d9-7462b1d85a59}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {30e6d3ef-3d52-4768-9de3-0457a78c4ed4}, !- Handle
  Ceiling Void A.D.2.23:Interzone A.D.3.1:Space A.D.3.23:24, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {667c5645-6c9f-4795-9a5c-ac8f4b370283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25077d0c-4acb-49fe-932e-879caa81804e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 15.8984,                        !- X,Y,Z Vertex 1 {m}
  25, 26.15, 15.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 26.15, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 22, 15.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563fdeb4-5a4a-405f-a72c-064afa6f1da3}, !- Handle
  Space A.D.3.13:Interzone A.D.3.1:Ceiling Void A.D.2.13:43, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7a4de1b4-94e6-4982-a2b6-3444c42e2640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fb622a-5fb3-4e38-9bd5-ce54d81bb4b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 60, 16,                         !- X,Y,Z Vertex 1 {m}
  49.149, 55.851, 16,                     !- X,Y,Z Vertex 2 {m}
  45, 55.851, 16,                         !- X,Y,Z Vertex 3 {m}
  45, 60, 16;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27c6aead-8876-4877-9703-acfb37a2f217}, !- Handle
  Thermal Zone A.D.3.13,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93d8f277-35f5-4865-870f-dd76f8ce50fb}, !- Zone Air Inlet Port List
  {6047fd2e-9a57-4d5d-8ee6-ea212f825778}, !- Zone Air Exhaust Port List
  {b2b1f66d-7992-4c65-9165-a277ab1d7f0a}, !- Zone Air Node Name
  {6d7b3d87-cbce-481c-843e-ec7d5baab4c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {731d9925-293b-48e4-8361-6764cb99191b}, !- Group Rendering Name
  {c89e274d-3cfb-4c42-a4d9-d0f4981bb809}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23648aae-713a-49f9-bb1d-e62a5e788a94}, !- Handle
  Node 123,                               !- Name
  {b2b1f66d-7992-4c65-9165-a277ab1d7f0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b1f66d-7992-4c65-9165-a277ab1d7f0a}, !- Handle
  {27c6aead-8876-4877-9703-acfb37a2f217}, !- Source Object
  11,                                     !- Outlet Port
  {23648aae-713a-49f9-bb1d-e62a5e788a94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93d8f277-35f5-4865-870f-dd76f8ce50fb}, !- Handle
  {27c6aead-8876-4877-9703-acfb37a2f217}; !- HVAC Component

OS:PortList,
  {6047fd2e-9a57-4d5d-8ee6-ea212f825778}, !- Handle
  {27c6aead-8876-4877-9703-acfb37a2f217}; !- HVAC Component

OS:PortList,
  {6d7b3d87-cbce-481c-843e-ec7d5baab4c2}, !- Handle
  {27c6aead-8876-4877-9703-acfb37a2f217}; !- HVAC Component

OS:Sizing:Zone,
  {e4878546-1bcf-41ba-b1df-91806d2a6615}, !- Handle
  {27c6aead-8876-4877-9703-acfb37a2f217}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {671ddaed-3ac3-41e5-8e85-ade2fd1aa4b4}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {27c6aead-8876-4877-9703-acfb37a2f217}; !- Thermal Zone

OS:Space,
  {7a4de1b4-94e6-4982-a2b6-3444c42e2640}, !- Handle
  Thermal Zone A.D.3.13 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {27c6aead-8876-4877-9703-acfb37a2f217}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7083b5a5-4e02-403c-8acb-ccb3f61fb083}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c89e274d-3cfb-4c42-a4d9-d0f4981bb809}, !- Handle
  Bldg-Office Dual setpoint 59,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b157fdfa-91ac-496f-a362-ba877b62f290}, !- Handle
  Ceiling Void A.D.2.23:Wall A.D.2.59:Ceiling Void A.D.2.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {667c5645-6c9f-4795-9a5c-ac8f4b370283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caab26b3-bdc0-4943-a31f-554066cdb251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.1492, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  25, 26.1492, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 26.1492, 15.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 26.1492, 15.898399;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c7f393-4703-4b91-b973-9181e8d4a804}, !- Handle
  Ceiling Void A.D.2.23:Wall A.D.2.60:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {667c5645-6c9f-4795-9a5c-ac8f4b370283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f92359-929d-4aae-9c79-d88cc340a640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 26.149199, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.8508, 26.149199, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 22, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 22, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338226ce-3895-4beb-accc-1d46861a0a20}, !- Handle
  Ceiling Void A.D.2.23:Wall A.D.2.83:Ceiling Void A.D.2.24:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {667c5645-6c9f-4795-9a5c-ac8f4b370283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6133b4d1-3352-4598-a694-235353d721ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 22, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 22, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  24.999999, 22, 15.01905,                !- X,Y,Z Vertex 3 {m}
  24.999999, 22, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0535a5-9222-4724-8251-1b4940c69e3c}, !- Handle
  Ceiling Void A.D.2.23:Wall A.D.2.84:Ceiling Void A.D.2.22:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {667c5645-6c9f-4795-9a5c-ac8f4b370283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1474af31-3c14-4877-b579-9ed11221e5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 15.898399,                      !- X,Y,Z Vertex 1 {m}
  25, 22, 15.01905,                       !- X,Y,Z Vertex 2 {m}
  25, 26.149197, 15.01905,                !- X,Y,Z Vertex 3 {m}
  25, 26.149197, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbd67d7-2c03-4c2b-bce2-3a267a08b17e}, !- Handle
  Space A.D.2.23:Interzone A.D.2.1:Ceiling Void A.D.1.23:23, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4b85b756-78b4-4558-b111-baf576bc0500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {721a189b-8426-4897-a49c-b3951c5c7f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.15, 12,                          !- X,Y,Z Vertex 1 {m}
  25, 22, 12,                             !- X,Y,Z Vertex 2 {m}
  20.85, 22, 12,                          !- X,Y,Z Vertex 3 {m}
  20.85, 26.15, 12;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}, !- Handle
  Thermal Zone A.D.2.23,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73d61b82-3c69-4cc7-8003-9529161b7414}, !- Zone Air Inlet Port List
  {722d9b42-8021-43ea-b733-4bc02b0d84e0}, !- Zone Air Exhaust Port List
  {0aca6baa-66fe-43a6-8cf9-fe890578a85a}, !- Zone Air Node Name
  {1c4590da-291f-4f38-9e07-66f1b4e6770f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02bbfecb-6119-4a87-ac4e-27416d3b0323}, !- Group Rendering Name
  {6a882ae6-3073-45a3-a14c-ac190df62299}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b110bccc-a711-4ffc-b0a1-54c2a7a2374f}, !- Handle
  Node 124,                               !- Name
  {0aca6baa-66fe-43a6-8cf9-fe890578a85a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aca6baa-66fe-43a6-8cf9-fe890578a85a}, !- Handle
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}, !- Source Object
  11,                                     !- Outlet Port
  {b110bccc-a711-4ffc-b0a1-54c2a7a2374f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73d61b82-3c69-4cc7-8003-9529161b7414}, !- Handle
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}; !- HVAC Component

OS:PortList,
  {722d9b42-8021-43ea-b733-4bc02b0d84e0}, !- Handle
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}; !- HVAC Component

OS:PortList,
  {1c4590da-291f-4f38-9e07-66f1b4e6770f}, !- Handle
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}; !- HVAC Component

OS:Sizing:Zone,
  {fb607d8f-c7c2-4fe2-a5b9-62c81c8ad93b}, !- Handle
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0180849f-628b-4b96-a0f6-5e4b2d4faf46}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}; !- Thermal Zone

OS:Space,
  {4b85b756-78b4-4558-b111-baf576bc0500}, !- Handle
  Thermal Zone A.D.2.23 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ffdcb86-c51f-4afc-9a70-adf0ec5f837d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {34dd81c7-1a0a-44a3-9f2e-b585777ff08e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a882ae6-3073-45a3-a14c-ac190df62299}, !- Handle
  Bldg-Office Dual setpoint 60,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {6bad7a3d-b2f2-4ba9-8170-46da9058b7c6}, !- Handle
  Space A.D.2.23:Ceiling A.D.2.23:Ceiling Void A.D.2.23:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {4b85b756-78b4-4558-b111-baf576bc0500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a1d883-808c-4444-92c5-facd60f0a19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 15,                             !- X,Y,Z Vertex 1 {m}
  25, 26.149, 15,                         !- X,Y,Z Vertex 2 {m}
  20.851, 26.149, 15,                     !- X,Y,Z Vertex 3 {m}
  20.851, 22, 15;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5642ca2-7b46-49f5-905d-f8b011cec693}, !- Handle
  Space A.D.2.23:Wall A.D.2.23:Space A.D.2.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b85b756-78b4-4558-b111-baf576bc0500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fea39800-0fa4-484c-b7b5-ba98bd25e375}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.1492, 15,                 !- X,Y,Z Vertex 1 {m}
  25.000001, 26.1492, 12,                 !- X,Y,Z Vertex 2 {m}
  20.850801, 26.1492, 12,                 !- X,Y,Z Vertex 3 {m}
  20.850801, 26.1492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d67ba3c-1263-4e12-b69f-93c88bfdb51c}, !- Handle
  Space A.D.2.23:Wall A.D.2.24:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b85b756-78b4-4558-b111-baf576bc0500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac81b22f-de0a-4a49-ba7d-1d4ade4a39c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 26.149199, 15,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 26.149199, 12,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 22, 12,                        !- X,Y,Z Vertex 3 {m}
  20.8508, 22, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727cbe72-eaae-49cb-a90c-18d734a6c521}, !- Handle
  Space A.D.2.23:Wall A.D.2.47:Space A.D.2.24:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b85b756-78b4-4558-b111-baf576bc0500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3de598e-2ee3-43d5-8773-872e17fac7d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 22, 15,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 22, 12,                        !- X,Y,Z Vertex 2 {m}
  24.999999, 22, 12,                      !- X,Y,Z Vertex 3 {m}
  24.999999, 22, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2359bd44-4ea2-4c1f-a93c-d37c09500e47}, !- Handle
  Space A.D.2.23:Wall A.D.2.48:Space A.D.2.22:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b85b756-78b4-4558-b111-baf576bc0500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46f050f-b384-4eb9-afb9-b54d4b36c396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 15,                             !- X,Y,Z Vertex 1 {m}
  25, 22, 12,                             !- X,Y,Z Vertex 2 {m}
  25, 26.149198, 12,                      !- X,Y,Z Vertex 3 {m}
  25, 26.149198, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f83de1-3676-4608-843c-5aa6251648c1}, !- Handle
  Ceiling Void A.D.2.24:Ceiling A.D.2.24:Space A.D.2.24:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {7d80663c-4974-4ba6-bbc9-28c00761914e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa5c955-3c0f-4b4c-a326-def725e27f36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 21.897799, 15.01905,           !- X,Y,Z Vertex 1 {m}
  24.9998, 14.250799, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250799, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 21.897799, 15.01905;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c69969-7027-4f74-a485-6d0ea39a8b92}, !- Handle
  Ceiling Void A.D.2.24:Interzone A.D.3.1:Space A.D.3.24:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7d80663c-4974-4ba6-bbc9-28c00761914e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8416dfb-fdae-491e-8120-c98c6717ca5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.251, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 21.899, 15.8984,                    !- X,Y,Z Vertex 2 {m}
  20.85, 21.899, 15.8984,                 !- X,Y,Z Vertex 3 {m}
  20.85, 14.251, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9b6335-8853-45ac-a739-1dc706952b3e}, !- Handle
  Ceiling Void A.D.2.24:Wall A.D.2.2:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7d80663c-4974-4ba6-bbc9-28c00761914e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.250799, 15.898399,               !- X,Y,Z Vertex 1 {m}
  25, 14.250799, 15.019049,               !- X,Y,Z Vertex 2 {m}
  25, 21.898398, 15.019049,               !- X,Y,Z Vertex 3 {m}
  25, 21.898398, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced485dd-a798-47e7-a805-f7826fcfef43}, !- Handle
  Ceiling Void A.D.2.24:Wall A.D.2.60:Ceiling Void A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7d80663c-4974-4ba6-bbc9-28c00761914e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69d3e3e-39e7-4b77-b5aa-59391d5cc230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 21.898401, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.8508, 21.898401, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250801, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250801, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9bc728-12a2-4316-8e8d-6d22e9fad516}, !- Handle
  Ceiling Void A.D.2.24:Wall A.D.2.61:Ceiling Void A.D.2.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7d80663c-4974-4ba6-bbc9-28c00761914e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57598b62-d219-44d9-82f5-ea0392cd81fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.2508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  20.8508, 14.2508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f090ff98-28ff-4227-9465-4a2b7f4b6f3d}, !- Handle
  Space A.D.2.24:Interzone A.D.2.1:Ceiling Void A.D.1.24:15, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {0a6c6d0f-4a70-4a57-b2f9-621a4ff78250}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f017d00-bbfe-48c7-8212-cd25e0ba392f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 21.899, 12,                         !- X,Y,Z Vertex 1 {m}
  25, 14.251, 12,                         !- X,Y,Z Vertex 2 {m}
  20.85, 14.251, 12,                      !- X,Y,Z Vertex 3 {m}
  20.85, 21.899, 12;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa5c955-3c0f-4b4c-a326-def725e27f36}, !- Handle
  Space A.D.2.24:Ceiling A.D.2.24:Ceiling Void A.D.2.24:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {0a6c6d0f-4a70-4a57-b2f9-621a4ff78250}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20f83de1-3676-4608-843c-5aa6251648c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 14.250799, 15,                 !- X,Y,Z Vertex 1 {m}
  24.9998, 21.897799, 15,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 21.897799, 15,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250799, 15;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e67ebec-ac61-4520-8798-1dbb42f0f9a1}, !- Handle
  Space A.D.2.24:Window A.D.2.2.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {6cc3006d-a4b2-4c53-add2-847015cc55dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 14.5, 14.7,                         !- X,Y,Z Vertex 1 {m}
  25, 14.5, 12.782,                       !- X,Y,Z Vertex 2 {m}
  25, 17.5, 12.782,                       !- X,Y,Z Vertex 3 {m}
  25, 17.5, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {415f298e-1f6d-4f18-8ac0-ecce65966030}, !- Handle
  Space A.D.2.24:Window A.D.2.2.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {6cc3006d-a4b2-4c53-add2-847015cc55dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 18.4, 14.7,                         !- X,Y,Z Vertex 1 {m}
  25, 18.4, 12.782,                       !- X,Y,Z Vertex 2 {m}
  25, 21.4, 12.782,                       !- X,Y,Z Vertex 3 {m}
  25, 21.4, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee986c2e-816a-4964-90cf-6b38baab6db6}, !- Handle
  Space A.D.2.24:Wall A.D.2.24:Space A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0a6c6d0f-4a70-4a57-b2f9-621a4ff78250}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eeaf361-c04c-4ffb-9025-2cceaba241d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 21.898401, 15,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 21.898401, 12,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250801, 12,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250801, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2636c6ad-571d-4541-8440-cb91557d7d61}, !- Handle
  Space A.D.2.24:Wall A.D.2.25:Space A.D.2.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0a6c6d0f-4a70-4a57-b2f9-621a4ff78250}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9823d0b6-e52a-4aab-afdd-07988d142e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850802, 14.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  20.850802, 14.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3de598e-2ee3-43d5-8773-872e17fac7d4}, !- Handle
  Space A.D.2.24:Wall A.D.2.47:Space A.D.2.23:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0a6c6d0f-4a70-4a57-b2f9-621a4ff78250}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727cbe72-eaae-49cb-a90c-18d734a6c521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 21.8984, 15,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 21.8984, 12,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 21.8984, 12,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 21.8984, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52433794-58a1-4282-85d7-c269544c0bcd}, !- Handle
  Ceiling Void A.D.2.25:Ceiling A.D.2.25:Space A.D.2.25:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b821537-5402-43b5-8b9a-6df417b9c876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 15.01905,             !- X,Y,Z Vertex 1 {m}
  55.7492, 14.251199, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.2512, 14.251199, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.2512, 26.251199, 15.01905,           !- X,Y,Z Vertex 4 {m}
  20.749199, 26.251199, 15.01905,         !- X,Y,Z Vertex 5 {m}
  20.749199, 14.251199, 15.01905,         !- X,Y,Z Vertex 6 {m}
  14.251199, 14.251199, 15.01905,         !- X,Y,Z Vertex 7 {m}
  14.251199, 55.7492, 15.01905,           !- X,Y,Z Vertex 8 {m}
  20.749199, 55.7492, 15.01905,           !- X,Y,Z Vertex 9 {m}
  20.749199, 43.7492, 15.01905,           !- X,Y,Z Vertex 10 {m}
  49.2512, 43.7492, 15.01905,             !- X,Y,Z Vertex 11 {m}
  49.2512, 55.7492, 15.01905;             !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {215728d8-8780-4b70-8859-617dd9ac8416}, !- Handle
  Ceiling Void A.D.2.25:Interzone A.D.3.1:Space A.D.3.25:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b59b69dc-6311-4ff4-bb00-b1cb2bf52e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.251, 15.8984,                !- X,Y,Z Vertex 1 {m}
  55.749, 55.75, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  49.25, 55.75, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  49.25, 43.75, 15.8984,                  !- X,Y,Z Vertex 4 {m}
  20.749, 43.75, 15.8984,                 !- X,Y,Z Vertex 5 {m}
  20.749, 55.75, 15.8984,                 !- X,Y,Z Vertex 6 {m}
  14.25, 55.75, 15.8984,                  !- X,Y,Z Vertex 7 {m}
  14.25, 14.251, 15.8984,                 !- X,Y,Z Vertex 8 {m}
  20.749, 14.251, 15.8984,                !- X,Y,Z Vertex 9 {m}
  20.749, 26.251, 15.8984,                !- X,Y,Z Vertex 10 {m}
  49.25, 26.251, 15.8984,                 !- X,Y,Z Vertex 11 {m}
  49.25, 14.251, 15.8984;                 !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {e5494458-1e60-4546-b7d2-1406af6b01d7}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.49:Ceiling Void A.D.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d741df2-5be6-4746-9a71-532f17ce63ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250802, 14.2508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  14.250802, 14.2508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a8755db-53ec-46a2-a44d-d1ad44230cc7}, !- Handle
  Space A.D.3.24:Window A.D.3.2.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {dffdbbe5-9f50-447a-8420-c6e104e43c71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 18.4, 18.7,                         !- X,Y,Z Vertex 1 {m}
  25, 18.4, 16.782,                       !- X,Y,Z Vertex 2 {m}
  25, 21.4, 16.782,                       !- X,Y,Z Vertex 3 {m}
  25, 21.4, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dffdbbe5-9f50-447a-8420-c6e104e43c71}, !- Handle
  Space A.D.3.24:Wall A.D.3.2:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7da7a081-011b-4ad4-adcb-034680ad891a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.250799, 19,                      !- X,Y,Z Vertex 1 {m}
  25, 14.250799, 16,                      !- X,Y,Z Vertex 2 {m}
  25, 21.898398, 16,                      !- X,Y,Z Vertex 3 {m}
  25, 21.898398, 19;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}, !- Handle
  Thermal Zone A.D.3.24,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194248,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97f9700a-d7f9-4881-b189-8543b9d4a6a5}, !- Zone Air Inlet Port List
  {385e0a92-3b1f-4b91-9f7a-3ca0ff744ba2}, !- Zone Air Exhaust Port List
  {06072775-6bee-4a9b-8d2e-95784c73e6d3}, !- Zone Air Node Name
  {d461182c-11a7-4e38-ac11-6cf988ff5a90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0eac4589-0358-41ad-98dc-5c75df096ceb}, !- Group Rendering Name
  {831d98eb-4983-42ad-9ad1-1b9767b84c6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dbad3b7-716d-4573-88a1-8b07306c5238}, !- Handle
  Node 125,                               !- Name
  {06072775-6bee-4a9b-8d2e-95784c73e6d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06072775-6bee-4a9b-8d2e-95784c73e6d3}, !- Handle
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}, !- Source Object
  11,                                     !- Outlet Port
  {9dbad3b7-716d-4573-88a1-8b07306c5238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97f9700a-d7f9-4881-b189-8543b9d4a6a5}, !- Handle
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}; !- HVAC Component

OS:PortList,
  {385e0a92-3b1f-4b91-9f7a-3ca0ff744ba2}, !- Handle
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}; !- HVAC Component

OS:PortList,
  {d461182c-11a7-4e38-ac11-6cf988ff5a90}, !- Handle
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}; !- HVAC Component

OS:Sizing:Zone,
  {f355876a-f504-4eb9-b00e-38c94028ed78}, !- Handle
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {331131e8-0be0-4514-b403-ec444baaa82c}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}; !- Thermal Zone

OS:Space,
  {7da7a081-011b-4ad4-adcb-034680ad891a}, !- Handle
  Thermal Zone A.D.3.24 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7deea04-6691-4dc5-b3f1-6217ffde38e7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1190eeeb-1b41-47f0-bc5e-2e2f8b79a7ca}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {831d98eb-4983-42ad-9ad1-1b9767b84c6a}, !- Handle
  Bldg-Office Dual setpoint 61,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {2a3d3174-0873-4846-8b09-86b88681e37a}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.50:Ceiling Void A.D.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b14b2a-3466-426f-8d49-64458f943f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 15.898399,          !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 15.01905,           !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 15.898399;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d9cc77-f8cd-4aea-8724-1c28f26dd756}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.51:Ceiling Void A.D.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {436d2f14-6ec4-4fc9-87cc-47af14dd7e87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749198, 55.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.749198, 55.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  14.250801, 55.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.250801, 55.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d20aa2-8ab2-4b21-80a3-40a709d64d7c}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.52:Ceiling Void A.D.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9a2af18-c6d5-4f60-961a-dc46c12d8168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 48.101602, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.7492, 48.101602, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 55.749199, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 55.749199, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6b71f6-8990-414b-96b6-e217c7cf30ab}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.52:Ceiling Void A.D.2.9:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b30cd1-f8d6-4715-936c-0d238ebc3252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.850801, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.7492, 43.850801, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 48, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 48, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9468a29-85c6-4135-b6f3-b130c339001a}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.52:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.749201, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.7492, 43.749201, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 48.101602, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 48.101602, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a071408-487b-4f84-90b5-266fb5ff5dce}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.53:Ceiling Void A.D.2.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7b3083-e492-4002-8914-906fa278fac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.7492, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  25, 43.7492, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 43.7492, 15.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 43.7492, 15.898399;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba0e4f60-babc-449a-8667-9ae7faee2fe7}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.53:Ceiling Void A.D.2.10:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e310cd55-6cdd-4434-b488-f2c8e78e4b9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898399, 43.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  44.898399, 43.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  25.101598, 43.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.101598, 43.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ccedaa6-5d3b-40a7-a1a2-2c9e457ea861}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.53:Ceiling Void A.D.2.11:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63033e10-8576-4695-8ed0-9b3262502e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 43.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.149199, 43.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  45, 43.7492, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 43.7492, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9978abed-6bd5-4005-b8fd-f7434b6883b3}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.53:7,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 15.898399,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.7492, 15.01905,             !- X,Y,Z Vertex 2 {m}
  49.149199, 43.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.149199, 43.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {981a0836-3c9b-4b88-821a-314e050ba0ee}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.53:8,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  45, 43.7492, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  44.898399, 43.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  44.898399, 43.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784e20a8-3f6c-419d-8ceb-2fce21355ece}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.53:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 15.898399,            !- X,Y,Z Vertex 1 {m}
  20.8508, 43.7492, 15.01905,             !- X,Y,Z Vertex 2 {m}
  20.749202, 43.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.749202, 43.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {370ba2b0-9115-4fed-a707-c3f1cd3510dd}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.54:Ceiling Void A.D.2.11:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e8294a-20d6-4222-9cb9-976a1208ec95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 47.999998, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.2508, 47.999998, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 43.8508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  49.2508, 43.8508, 15.898399;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9cc8ff3-ca45-4cf6-bb25-367019cddd37}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.54:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 48.1016, 15.898399,            !- X,Y,Z Vertex 1 {m}
  49.2508, 48.1016, 15.01905,             !- X,Y,Z Vertex 2 {m}
  49.2508, 47.999999, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 47.999999, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57d0177-67a5-4c3d-87db-177f9bcdf85c}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.54:6,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.8508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  49.2508, 43.749201, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 43.749201, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a335c338-dac9-4456-9d1b-9122fd02103a}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.55:Ceiling Void A.D.2.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7996972-1597-4665-b9d9-7a3e95f038cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 55.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.749199, 55.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.250802, 55.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.250802, 55.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d2e45b-f02a-47c6-8061-897f13d3ec2a}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.56:Ceiling Void A.D.2.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a57d8a-0f8a-4dce-8514-89336cee1d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 15.01905,           !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d77cf7-3c3c-4aca-b496-11303b08f89c}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.57:Ceiling Void A.D.2.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ced4a6-0f69-4326-b25c-3dd9aae2cccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  55.749198, 14.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.749198, 14.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121d2ac6-f545-4886-b40f-fe006bb9fe92}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.58:Ceiling Void A.D.2.20:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afada488-9984-48e9-9db3-7daeec2541be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 21.898398, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.2508, 21.898398, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 14.250801, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 14.250801, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d47de21-66c0-4dfd-a0ef-788d4b817b69}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.58:Ceiling Void A.D.2.21:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc5ce40e-5525-4850-9857-4a8c15e0f4ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.149199, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.2508, 26.149199, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 21.999998, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 21.999998, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65167f3e-27df-464a-9d03-881339be467a}, !- Handle
  Space A.D.3.25:Wall A.D.3.17:10,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 19,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 43.7492, 16,                   !- X,Y,Z Vertex 2 {m}
  20.749202, 43.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  20.749202, 43.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e360c974-5968-46ea-a476-7c0afc3ab99c}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.58:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.250798, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.2508, 26.250798, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 21.898398, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 21.898398, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00e00d1-d58c-4fcf-9f66-6c8c0cf55bd8}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.59:Ceiling Void A.D.2.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd2901c-0c8e-4d8a-bf2c-c07f99ad69f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000002, 26.2508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  45.000002, 26.2508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 26.2508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  49.1492, 26.2508, 15.898399;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f15415-a4ba-4c91-8473-db76dee4cdea}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.59:Ceiling Void A.D.2.22:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2264a0a-cf1e-4924-ae65-baecce87c0f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101601, 26.2508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  25.101601, 26.2508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  44.898399, 26.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  44.898399, 26.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caab26b3-bdc0-4943-a31f-554066cdb251}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.59:Ceiling Void A.D.2.23:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b157fdfa-91ac-496f-a362-ba877b62f290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 26.2508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  20.8508, 26.2508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  25, 26.2508, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  25, 26.2508, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecee07a2-1ab1-41ef-b0eb-a422aaeace57}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.59:8,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.2508, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  25, 26.2508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  25.101601, 26.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.101601, 26.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1760ccff-5f3c-4826-9db2-d14a0793650d}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.59:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.2508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  44.8984, 26.2508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  45.000001, 26.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  45.000001, 26.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7bda01-0e07-4ad6-bc48-654cbaee9923}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.59:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.2508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  49.250799, 26.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.250799, 26.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f92359-929d-4aae-9c79-d88cc340a640}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.60:Ceiling Void A.D.2.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5c7f393-4703-4b91-b973-9181e8d4a804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 22, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 22, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 26.149199, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 26.149199, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69d3e3e-39e7-4b77-b5aa-59391d5cc230}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.60:Ceiling Void A.D.2.24:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced485dd-a798-47e7-a805-f7826fcfef43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250801, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250801, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 21.898401, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 21.898401, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525abe2e-6dbd-4288-93d5-db5c38f0ea52}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.60:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 21.898401, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.7492, 21.898401, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 22.000001, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 22.000001, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c95614-afb3-43d8-a22b-1e541d79cf68}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.60:6,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 26.149199, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.7492, 26.149199, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 26.250797, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 26.250797, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1aac05f-b177-45c7-946d-49423d43538c}, !- Handle
  Space A.D.2.25:Interzone A.D.2.1:Ceiling Void A.D.1.25:13, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18773000-a7d7-4156-a2c6-f4f50dd0a079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.75, 12,                      !- X,Y,Z Vertex 1 {m}
  55.749, 14.251, 12,                     !- X,Y,Z Vertex 2 {m}
  49.25, 14.251, 12,                      !- X,Y,Z Vertex 3 {m}
  49.25, 26.251, 12,                      !- X,Y,Z Vertex 4 {m}
  20.749, 26.251, 12,                     !- X,Y,Z Vertex 5 {m}
  20.749, 14.251, 12,                     !- X,Y,Z Vertex 6 {m}
  14.25, 14.251, 12,                      !- X,Y,Z Vertex 7 {m}
  14.25, 55.75, 12,                       !- X,Y,Z Vertex 8 {m}
  20.749, 55.75, 12,                      !- X,Y,Z Vertex 9 {m}
  20.749, 43.75, 12,                      !- X,Y,Z Vertex 10 {m}
  49.25, 43.75, 12,                       !- X,Y,Z Vertex 11 {m}
  49.25, 55.75, 12;                       !- X,Y,Z Vertex 12 {m}

OS:ThermalZone,
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}, !- Handle
  Thermal Zone A.D.2.25,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  3114.236544,                            !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f7dce51-722c-4e14-bfb2-5443241f98e2}, !- Zone Air Inlet Port List
  {83c1e8d0-1db0-4553-bb8f-265133c4848d}, !- Zone Air Exhaust Port List
  {69515b9f-e9a3-4c84-a3df-f0f384607c14}, !- Zone Air Node Name
  {50643f82-371b-44f1-8c64-f84247452d2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {038ca032-eb92-476b-b152-9ac7bd721c48}, !- Group Rendering Name
  {845fa1bc-9fa5-44f9-8a73-ebf3700fcaac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b1c9220-7b27-4009-bc13-79db91d5e351}, !- Handle
  Node 126,                               !- Name
  {69515b9f-e9a3-4c84-a3df-f0f384607c14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69515b9f-e9a3-4c84-a3df-f0f384607c14}, !- Handle
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}, !- Source Object
  11,                                     !- Outlet Port
  {9b1c9220-7b27-4009-bc13-79db91d5e351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f7dce51-722c-4e14-bfb2-5443241f98e2}, !- Handle
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}; !- HVAC Component

OS:PortList,
  {83c1e8d0-1db0-4553-bb8f-265133c4848d}, !- Handle
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}; !- HVAC Component

OS:PortList,
  {50643f82-371b-44f1-8c64-f84247452d2c}, !- Handle
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}; !- HVAC Component

OS:Sizing:Zone,
  {cff28498-b699-4247-a0fe-ae56016c1ab8}, !- Handle
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fef73ad8-27c8-47ff-a6a0-29a95fcdcadd}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}; !- Thermal Zone

OS:Space,
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Handle
  Thermal Zone A.D.2.25 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d89c060c-6328-49b4-ac98-9c9887fd1ed6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {510a075c-0d21-49e5-ae38-8ad3abf153bd}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {845fa1bc-9fa5-44f9-8a73-ebf3700fcaac}, !- Handle
  Bldg-Office Dual setpoint 62,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4b821537-5402-43b5-8b9a-6df417b9c876}, !- Handle
  Space A.D.2.25:Ceiling A.D.2.25:Ceiling Void A.D.2.25:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52433794-58a1-4282-85d7-c269544c0bcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.251199, 15,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 15,                   !- X,Y,Z Vertex 2 {m}
  49.2512, 55.7492, 15,                   !- X,Y,Z Vertex 3 {m}
  49.2512, 43.7492, 15,                   !- X,Y,Z Vertex 4 {m}
  20.749199, 43.7492, 15,                 !- X,Y,Z Vertex 5 {m}
  20.749199, 55.7492, 15,                 !- X,Y,Z Vertex 6 {m}
  14.251199, 55.7492, 15,                 !- X,Y,Z Vertex 7 {m}
  14.251199, 14.251199, 15,               !- X,Y,Z Vertex 8 {m}
  20.749199, 14.251199, 15,               !- X,Y,Z Vertex 9 {m}
  20.749199, 26.251199, 15,               !- X,Y,Z Vertex 10 {m}
  49.2512, 26.251199, 15,                 !- X,Y,Z Vertex 11 {m}
  49.2512, 14.251199, 15;                 !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {ea58aa18-e6d5-49d0-88de-9014518a9ead}, !- Handle
  Space A.D.2.25:Wall A.D.2.13:Space A.D.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc881ca6-d482-4d79-8419-8b57086df71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250802, 14.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  14.250802, 14.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {479be3e6-2513-42c7-8e22-4f7397f4696a}, !- Handle
  Space A.D.2.25:Wall A.D.2.14:Space A.D.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {358e1746-b6b5-4acd-ab2d-b38f56f1a1f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 15,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 12,                 !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 12,                   !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420e00e4-5237-4955-a88b-457f9a4bd20d}, !- Handle
  Space A.D.2.25:Wall A.D.2.15:Space A.D.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ab9346-d2ce-441d-8a2f-37b54f061d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749198, 55.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  20.749198, 55.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  14.250801, 55.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  14.250801, 55.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1080aacc-b812-4e29-96a0-409382ba7043}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:Space A.D.1.9:36, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3581181f-1eb0-49f7-ac46-c015a0f806f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.851, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  25, 48, 7.8984,                         !- X,Y,Z Vertex 2 {m}
  20.85, 48, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  20.85, 43.851, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e0e771-7376-4d24-aae2-a88a376bdb12}, !- Handle
  Space A.D.2.25:Wall A.D.2.16:Space A.D.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6153bad9-e4d2-4edd-878c-dc5538f8f7e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 48.101602, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 48.101602, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 55.7492, 12,                   !- X,Y,Z Vertex 3 {m}
  20.7492, 55.7492, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3d4240-b581-4009-935e-fa9cf5ed1469}, !- Handle
  Space A.D.2.25:Wall A.D.2.16:Space A.D.2.9:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {903a78d0-31b6-40a8-a960-da030f39583e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.850801, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 43.850801, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 47.999998, 12,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 47.999998, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab3e7da-5610-4ef3-930f-e2b36a6e9745}, !- Handle
  Space A.D.2.25:Wall A.D.2.16:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.749201, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 43.749201, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 48.101601, 12,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 48.101601, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8f6322-d219-4131-be19-d9da3242dca8}, !- Handle
  Space A.D.2.25:Wall A.D.2.17:Space A.D.2.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a147ae-d94b-45ab-b152-450e9b779c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.7492, 15,                        !- X,Y,Z Vertex 1 {m}
  25, 43.7492, 12,                        !- X,Y,Z Vertex 2 {m}
  20.8508, 43.7492, 12,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 43.7492, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523006ef-f9ea-449c-bec8-1baea7d69098}, !- Handle
  Space A.D.2.25:Wall A.D.2.17:Space A.D.2.10:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c2696a-92bd-4a03-880e-f3a390a64365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898399, 43.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  44.898399, 43.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  25.101598, 43.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  25.101598, 43.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c1da96-0328-4447-840a-cbdda1e68cf5}, !- Handle
  Space A.D.2.25:Wall A.D.2.17:Space A.D.2.11:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d792306c-1ba8-44cc-923e-5b942dc2f8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 43.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  49.149199, 43.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  45, 43.7492, 12,                        !- X,Y,Z Vertex 3 {m}
  45, 43.7492, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fec46c5-c595-4fa8-bc0f-0e7e18d765d0}, !- Handle
  Space A.D.2.25:Wall A.D.2.17:7,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 15,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 43.7492, 12,                   !- X,Y,Z Vertex 2 {m}
  49.149199, 43.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  49.149199, 43.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0979d914-1d9c-4914-859b-47e7c9c7646d}, !- Handle
  Space A.D.2.25:Wall A.D.2.17:8,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 15,                        !- X,Y,Z Vertex 1 {m}
  45, 43.7492, 12,                        !- X,Y,Z Vertex 2 {m}
  44.898399, 43.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  44.898399, 43.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975ce2d3-ae06-44e8-bcec-61afcebd7a6e}, !- Handle
  Space A.D.2.25:Wall A.D.2.17:9,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 43.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  25.101599, 43.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  25.000001, 43.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  25.000001, 43.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd68e3fe-c15d-4e24-9cc9-cb6fb3aa11e6}, !- Handle
  Space A.D.2.25:Wall A.D.2.17:10,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 15,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 43.7492, 12,                   !- X,Y,Z Vertex 2 {m}
  20.749202, 43.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  20.749202, 43.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95eae687-b88b-4c92-a189-be69be0cb95b}, !- Handle
  Space A.D.2.25:Wall A.D.2.18:Space A.D.2.11:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25255d31-cda5-46e1-ac13-f893cc4ab538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 47.999998, 15,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 47.999998, 12,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 43.8508, 12,                   !- X,Y,Z Vertex 3 {m}
  49.2508, 43.8508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5bcb672-3bee-47fb-af05-769f17254910}, !- Handle
  Space A.D.2.25:Wall A.D.2.18:Space A.D.2.12:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c6dc9ad-d6a3-4f68-a43e-84544a342884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 15,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 12,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 48.101601, 12,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 48.101601, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8427e4c-5c38-48d9-9de8-2ab46431c85d}, !- Handle
  Space A.D.2.25:Wall A.D.2.18:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 48.1016, 15,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 48.1016, 12,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 47.999999, 12,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 47.999999, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345b87e7-a923-45c9-a566-ca2feba5573c}, !- Handle
  Space A.D.2.25:Wall A.D.2.18:6,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 43.8508, 12,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 43.749201, 12,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 43.749201, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12500d2-d514-47ab-bc20-0c05269a7293}, !- Handle
  Space A.D.2.25:Wall A.D.2.19:Space A.D.2.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4444812-aaef-4ec7-a0d3-6ae8c60b702b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749198, 55.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  55.749198, 55.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  49.250802, 55.7492, 12,                 !- X,Y,Z Vertex 3 {m}
  49.250802, 55.7492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fefa94e8-cf9a-4802-bf0e-cbd205a20611}, !- Handle
  Space A.D.2.25:Wall A.D.2.20:Space A.D.2.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ab2285-d232-4691-9ffb-bcee12699896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 15,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 12,                 !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 12,                 !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7567f7b-9c3b-4d68-8717-101629df8242}, !- Handle
  Space A.D.2.25:Wall A.D.2.21:Space A.D.2.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96eb07fb-4ea8-4082-bc56-ef08201eacfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  55.749198, 14.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  55.749198, 14.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9ea7dd-936b-4c1c-ac59-46895cfc0204}, !- Handle
  Space A.D.2.25:Wall A.D.2.22:Space A.D.2.20:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b570719-52aa-40a4-9e8d-ec158c71e1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 21.898398, 15,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 21.898398, 12,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 14.250801, 12,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 14.250801, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17097578-11c8-47b6-846d-39f55d00ebde}, !- Handle
  Space A.D.2.25:Wall A.D.2.22:Space A.D.2.21:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e2ffa1-a487-4451-8003-251dde200827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.149199, 15,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 26.149199, 12,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 21.999998, 12,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 21.999998, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba78a75-3aae-4b51-bf89-ddde8f290258}, !- Handle
  Space A.D.2.25:Wall A.D.2.22:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.250798, 15,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 26.250798, 12,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 21.898398, 12,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 21.898398, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80bcff48-3290-487e-ba49-80f23e1da02f}, !- Handle
  Space A.D.2.25:Wall A.D.2.23:Space A.D.2.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03462daa-6fb0-4e89-b885-c059531c710a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000002, 26.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  45.000002, 26.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 26.2508, 12,                   !- X,Y,Z Vertex 3 {m}
  49.1492, 26.2508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b277f7-3629-4ceb-a1b7-c3e13ecc025f}, !- Handle
  Space A.D.2.25:Wall A.D.2.23:Space A.D.2.22:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7118264b-7cd9-497e-a8bd-1a69340eb4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.2508, 15,                   !- X,Y,Z Vertex 1 {m}
  25.1016, 26.2508, 12,                   !- X,Y,Z Vertex 2 {m}
  44.898399, 26.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  44.898399, 26.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea39800-0fa4-484c-b7b5-ba98bd25e375}, !- Handle
  Space A.D.2.25:Wall A.D.2.23:Space A.D.2.23:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5642ca2-7b46-49f5-905d-f8b011cec693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850801, 26.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  20.850801, 26.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  25.000001, 26.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  25.000001, 26.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a09256d-98cc-4462-aff6-92a052a187d4}, !- Handle
  Space A.D.2.25:Wall A.D.2.23:7,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 26.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  20.749201, 26.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 26.2508, 12,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 26.2508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fe85271-772d-42c5-821c-2ab6ad6c25c1}, !- Handle
  Space A.D.3.4:Window A.D.3.12.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 21.233334, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 21.233334, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 18.233334, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 18.233334, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Handle
  Space A.D.3.4:Wall A.D.3.12:17,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ed3d1c43-d5b1-4885-825a-2af84a20817c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 19,                      !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 16,                      !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 16,                        !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 19;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0136f945-385b-46b2-93b4-57f18f8c34ee}, !- Handle
  Thermal Zone A.D.3.4,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.555504,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28e1845c-fe45-47d2-95b2-ceff9e55b4f3}, !- Zone Air Inlet Port List
  {6e82af2f-c21b-422a-b4da-4319752d13b3}, !- Zone Air Exhaust Port List
  {6c6d9a39-8fbd-453f-aa74-5a6fda10b9b3}, !- Zone Air Node Name
  {98c829d8-e668-4497-a752-6de5732c3059}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d336ac8a-ec08-41c6-95bd-1ee894f8d9ce}, !- Group Rendering Name
  {817c9d7b-c40b-46f9-bcf5-45126f1526e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af7b63c6-ad9e-48ca-8c6a-d54522cc81de}, !- Handle
  Node 127,                               !- Name
  {6c6d9a39-8fbd-453f-aa74-5a6fda10b9b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c6d9a39-8fbd-453f-aa74-5a6fda10b9b3}, !- Handle
  {0136f945-385b-46b2-93b4-57f18f8c34ee}, !- Source Object
  11,                                     !- Outlet Port
  {af7b63c6-ad9e-48ca-8c6a-d54522cc81de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28e1845c-fe45-47d2-95b2-ceff9e55b4f3}, !- Handle
  {0136f945-385b-46b2-93b4-57f18f8c34ee}; !- HVAC Component

OS:PortList,
  {6e82af2f-c21b-422a-b4da-4319752d13b3}, !- Handle
  {0136f945-385b-46b2-93b4-57f18f8c34ee}; !- HVAC Component

OS:PortList,
  {98c829d8-e668-4497-a752-6de5732c3059}, !- Handle
  {0136f945-385b-46b2-93b4-57f18f8c34ee}; !- HVAC Component

OS:Sizing:Zone,
  {620d64b1-0cf1-4107-b0de-f5ebe0a9e1b4}, !- Handle
  {0136f945-385b-46b2-93b4-57f18f8c34ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87c36c4f-4cca-4ff3-ba5e-95c35c99e118}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {0136f945-385b-46b2-93b4-57f18f8c34ee}; !- Thermal Zone

OS:Space,
  {ed3d1c43-d5b1-4885-825a-2af84a20817c}, !- Handle
  Thermal Zone A.D.3.4 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0136f945-385b-46b2-93b4-57f18f8c34ee}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2d25fb4b-fb16-4a3e-9b4d-ef65f0150f23}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {817c9d7b-c40b-46f9-bcf5-45126f1526e4}, !- Handle
  Bldg-Office Dual setpoint 63,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {fbe6903c-36e8-4f2c-b2d1-17ef939f0656}, !- Handle
  Space A.D.2.25:Wall A.D.2.23:8,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.2508, 15,                 !- X,Y,Z Vertex 1 {m}
  25.000001, 26.2508, 12,                 !- X,Y,Z Vertex 2 {m}
  25.1016, 26.2508, 12,                   !- X,Y,Z Vertex 3 {m}
  25.1016, 26.2508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe74a65-3ebf-4265-aefc-9efb19606b71}, !- Handle
  Space A.D.2.25:Wall A.D.2.23:9,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.2508, 15,                   !- X,Y,Z Vertex 1 {m}
  44.8984, 26.2508, 12,                   !- X,Y,Z Vertex 2 {m}
  45.000001, 26.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  45.000001, 26.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21530194-ad3a-46df-ba6e-52008a9c7e69}, !- Handle
  Space A.D.2.25:Wall A.D.2.23:10,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.2508, 15,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 12,                   !- X,Y,Z Vertex 2 {m}
  49.250799, 26.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  49.250799, 26.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac81b22f-de0a-4a49-ba7d-1d4ade4a39c9}, !- Handle
  Space A.D.2.25:Wall A.D.2.24:Space A.D.2.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d67ba3c-1263-4e12-b69f-93c88bfdb51c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 22, 15,                        !- X,Y,Z Vertex 1 {m}
  20.7492, 22, 12,                        !- X,Y,Z Vertex 2 {m}
  20.7492, 26.149199, 12,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 26.149199, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eeaf361-c04c-4ffb-9025-2cceaba241d3}, !- Handle
  Space A.D.2.25:Wall A.D.2.24:Space A.D.2.24:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee986c2e-816a-4964-90cf-6b38baab6db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250801, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250801, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 21.898401, 12,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 21.898401, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2bc30e-ec45-4bf1-a45e-57588efa18b4}, !- Handle
  Space A.D.2.25:Wall A.D.2.24:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 21.898401, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 21.898401, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 22.000001, 12,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 22.000001, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5809b216-edab-4a7d-ab15-dc7d57bb204b}, !- Handle
  Space A.D.2.25:Wall A.D.2.24:6,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2960a33c-d4c9-47d5-aed3-e22bb93928b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 26.149199, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 26.149199, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 26.250797, 12,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 26.250797, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6186eb7b-f7bc-47cc-8fea-aba5c0f3d2ed}, !- Handle
  Ceiling Void A.D.3.1:Interzone A.D.4.1:Space A.D.4.1:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f98e12dc-acaa-4d6f-8ede-0424ea1ec46e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb96920-485f-4db7-ba91-3ad799171d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 19.8984,                        !- X,Y,Z Vertex 1 {m}
  25, 14.15, 19.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 14.15, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 10, 19.8984;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6edc05c3-b190-4997-ac2d-dd1948393058}, !- Handle
  Ceiling Void Zone A.D.3.1,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387594562,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f71edc4c-b4ba-47fb-97f1-f3e8d8a5f6f5}, !- Zone Air Inlet Port List
  {e0035540-e75e-41ec-a86d-452be548d614}, !- Zone Air Exhaust Port List
  {c990a035-416a-422d-878c-ddbfbd6ecc0b}, !- Zone Air Node Name
  {8af2de29-c805-4ff0-8a10-8bf53c5a6b2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {531c7ce5-7bf5-4447-919a-c50ad04ef50e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {185ba743-2879-4720-b5a9-e47e797fc213}, !- Handle
  Node 128,                               !- Name
  {c990a035-416a-422d-878c-ddbfbd6ecc0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c990a035-416a-422d-878c-ddbfbd6ecc0b}, !- Handle
  {6edc05c3-b190-4997-ac2d-dd1948393058}, !- Source Object
  11,                                     !- Outlet Port
  {185ba743-2879-4720-b5a9-e47e797fc213}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f71edc4c-b4ba-47fb-97f1-f3e8d8a5f6f5}, !- Handle
  {6edc05c3-b190-4997-ac2d-dd1948393058}; !- HVAC Component

OS:PortList,
  {e0035540-e75e-41ec-a86d-452be548d614}, !- Handle
  {6edc05c3-b190-4997-ac2d-dd1948393058}; !- HVAC Component

OS:PortList,
  {8af2de29-c805-4ff0-8a10-8bf53c5a6b2f}, !- Handle
  {6edc05c3-b190-4997-ac2d-dd1948393058}; !- HVAC Component

OS:Sizing:Zone,
  {cba285e3-ed43-44e3-9dd5-d49acb964bee}, !- Handle
  {6edc05c3-b190-4997-ac2d-dd1948393058}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33438a24-458b-4f48-befc-ddc05b71292f}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {6edc05c3-b190-4997-ac2d-dd1948393058}; !- Thermal Zone

OS:Space,
  {f98e12dc-acaa-4d6f-8ede-0424ea1ec46e}, !- Handle
  Ceiling Void Zone A.D.3.1 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6edc05c3-b190-4997-ac2d-dd1948393058}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {945e400e-1301-4888-8394-acb1e871e4b8}, !- Handle
  Ceiling Void A.D.3.1:Ceiling A.D.3.1:Space A.D.3.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {f98e12dc-acaa-4d6f-8ede-0424ea1ec46e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bee559b-be27-4a4c-a306-12bc0125c7d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.149, 19.01905,            !- X,Y,Z Vertex 1 {m}
  24.999999, 10, 19.01905,                !- X,Y,Z Vertex 2 {m}
  20.850999, 10, 19.01905,                !- X,Y,Z Vertex 3 {m}
  20.850999, 14.149, 19.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66658ce-b7d7-42fb-b47a-64b701d8cf38}, !- Handle
  Ceiling Void A.D.3.1:Wall A.D.3.1:5,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f98e12dc-acaa-4d6f-8ede-0424ea1ec46e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 19.898399,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 19.019048,                 !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 19.019048,               !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 19.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea806ab-fd60-4e74-b89f-a6bb7248b2e2}, !- Handle
  Ceiling Void A.D.3.1:Wall A.D.3.2:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f98e12dc-acaa-4d6f-8ede-0424ea1ec46e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 19.898398,                      !- X,Y,Z Vertex 1 {m}
  25, 10, 19.019049,                      !- X,Y,Z Vertex 2 {m}
  25, 14.1492, 19.019049,                 !- X,Y,Z Vertex 3 {m}
  25, 14.1492, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16a3409-4388-431c-ba74-dedf12cbf498}, !- Handle
  Ceiling Void A.D.3.1:Wall A.D.3.61:Ceiling Void A.D.3.24:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f98e12dc-acaa-4d6f-8ede-0424ea1ec46e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af1b000-1b6a-48c1-91ce-f5dbc48ae665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.850802, 14.1492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.850802, 14.1492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6c6ac0-c72f-4afe-9f1f-820712a09d63}, !- Handle
  Ceiling Void A.D.3.1:Wall A.D.3.62:Ceiling Void A.D.3.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f98e12dc-acaa-4d6f-8ede-0424ea1ec46e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ed8702-edc9-428d-b408-69058240a1b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 10, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 10, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2793538a-64a3-48b4-a580-29263bb4492f}, !- Handle
  Space A.D.3.1:Interzone A.D.3.1:Ceiling Void A.D.2.1:11, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1a3df5c6-a936-4bff-8e55-880647bb3e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d2fe04d-74ed-49f8-b93e-62ada73ca708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.15, 16,                          !- X,Y,Z Vertex 1 {m}
  25, 10, 16,                             !- X,Y,Z Vertex 2 {m}
  20.85, 10, 16,                          !- X,Y,Z Vertex 3 {m}
  20.85, 14.15, 16;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}, !- Handle
  Thermal Zone A.D.3.1,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647556,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1da2c82-eb7f-4b82-8130-fee39c0f8e30}, !- Zone Air Inlet Port List
  {52c4004f-207e-4f5b-9617-901e7bfaad6e}, !- Zone Air Exhaust Port List
  {a641e214-b00d-414c-8e9a-5ac36db8b791}, !- Zone Air Node Name
  {391cf09b-b726-44e1-85b1-5dde815ba7fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {208e132d-04a5-4ff7-b8a0-89d0054903ac}, !- Group Rendering Name
  {0979471d-3d66-4816-9edf-b05a53267d8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fc8b654-78be-4a6c-9335-bd33c6d7c35c}, !- Handle
  Node 129,                               !- Name
  {a641e214-b00d-414c-8e9a-5ac36db8b791}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a641e214-b00d-414c-8e9a-5ac36db8b791}, !- Handle
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}, !- Source Object
  11,                                     !- Outlet Port
  {5fc8b654-78be-4a6c-9335-bd33c6d7c35c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1da2c82-eb7f-4b82-8130-fee39c0f8e30}, !- Handle
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}; !- HVAC Component

OS:PortList,
  {52c4004f-207e-4f5b-9617-901e7bfaad6e}, !- Handle
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}; !- HVAC Component

OS:PortList,
  {391cf09b-b726-44e1-85b1-5dde815ba7fd}, !- Handle
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}; !- HVAC Component

OS:Sizing:Zone,
  {cfc40ea8-0d3d-406a-86c8-7f3e35b28164}, !- Handle
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13d42454-243f-4142-a4e4-43e8ad919066}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}; !- Thermal Zone

OS:Space,
  {1a3df5c6-a936-4bff-8e55-880647bb3e96}, !- Handle
  Thermal Zone A.D.3.1 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {93de313c-2701-4610-aba2-ab02ef9cf7a7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e865a374-8ef9-4a90-bbcd-227ee7bf703a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0979471d-3d66-4816-9edf-b05a53267d8c}, !- Handle
  Bldg-Office Dual setpoint 64,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5bee559b-be27-4a4c-a306-12bc0125c7d5}, !- Handle
  Space A.D.3.1:Ceiling A.D.3.1:Ceiling Void A.D.3.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {1a3df5c6-a936-4bff-8e55-880647bb3e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {945e400e-1301-4888-8394-acb1e871e4b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 10, 19,                      !- X,Y,Z Vertex 1 {m}
  24.999999, 14.149, 19,                  !- X,Y,Z Vertex 2 {m}
  20.850999, 14.149, 19,                  !- X,Y,Z Vertex 3 {m}
  20.850999, 10, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72384971-c2e9-4be2-8c8e-5bfc41f9a084}, !- Handle
  Space A.D.3.1:Window A.D.3.1.4:4,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {58db2c76-cbb3-494b-b151-37aa89498d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4, 10, 18.7,                         !- X,Y,Z Vertex 1 {m}
  21.4, 10, 16.782,                       !- X,Y,Z Vertex 2 {m}
  24.4, 10, 16.782,                       !- X,Y,Z Vertex 3 {m}
  24.4, 10, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58db2c76-cbb3-494b-b151-37aa89498d03}, !- Handle
  Space A.D.3.1:Wall A.D.3.1:6,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1a3df5c6-a936-4bff-8e55-880647bb3e96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 19,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 16,                        !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 16,                      !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a251a99-0134-45f7-b807-1155d86db061}, !- Handle
  Space A.D.3.1:Window A.D.3.2.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0b58a83a-63a7-4517-880f-e2150691741b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 10.6, 18.7,                         !- X,Y,Z Vertex 1 {m}
  25, 10.6, 16.782,                       !- X,Y,Z Vertex 2 {m}
  25, 13.6, 16.782,                       !- X,Y,Z Vertex 3 {m}
  25, 13.6, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b58a83a-63a7-4517-880f-e2150691741b}, !- Handle
  Space A.D.3.1:Wall A.D.3.2:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1a3df5c6-a936-4bff-8e55-880647bb3e96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 19,                             !- X,Y,Z Vertex 1 {m}
  25, 10, 16,                             !- X,Y,Z Vertex 2 {m}
  25, 14.1492, 16,                        !- X,Y,Z Vertex 3 {m}
  25, 14.1492, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afc2e89-45aa-4a20-adaf-f15a65a0f5b9}, !- Handle
  Space A.D.3.1:Wall A.D.3.25:Space A.D.3.24:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1a3df5c6-a936-4bff-8e55-880647bb3e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2378a15-c90a-499f-a73d-9d801be23981}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 19,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 16,                 !- X,Y,Z Vertex 2 {m}
  20.850802, 14.1492, 16,                 !- X,Y,Z Vertex 3 {m}
  20.850802, 14.1492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c24cd1-abd1-4007-9c62-ac8bafba4541}, !- Handle
  Space A.D.3.1:Wall A.D.3.26:Space A.D.3.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1a3df5c6-a936-4bff-8e55-880647bb3e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6abb3d16-3810-4505-a916-1c14116f9bf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 19,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 16,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 10.000001, 16,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 10.000001, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be3b179-0b22-46f0-8612-f505f6e72e13}, !- Handle
  Ceiling Void A.D.3.2:Interzone A.D.4.1:Space A.D.4.1:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e21a5712-9593-4c81-9abf-1fe123bc536e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a11b6f9-44cf-42b7-936e-84a212588c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 10, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  20.749, 14.15, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  14.25, 14.15, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  14.25, 10, 19.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bcd839-c2c6-4661-91c8-c5ac380acb95}, !- Handle
  Ceiling Void A.D.3.2:Ceiling A.D.3.2:Space A.D.3.2:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {e21a5712-9593-4c81-9abf-1fe123bc536e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {405162ac-0264-4737-a5e6-1d6f464c42c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.149, 19.01905,              !- X,Y,Z Vertex 1 {m}
  20.7492, 10, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  14.2512, 10, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  14.2512, 14.149, 19.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e6329b-4bd4-47f2-b1a4-12fbcccee8dd}, !- Handle
  Ceiling Void A.D.3.2:Wall A.D.3.1:7,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {e21a5712-9593-4c81-9abf-1fe123bc536e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 19.898399,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 19.019048,                 !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 19.019048,               !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 19.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25718bbc-75e4-4149-9611-e953feff2e60}, !- Handle
  Ceiling Void A.D.3.17:Wall A.D.3.73:Ceiling Void A.D.3.16:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {07c562d6-c507-4f3e-b0b1-7310ad3609e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d6c988-a9f3-4232-bfad-2b598b98d431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.1492, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  60, 14.1492, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7abba832-19c9-437e-b7c9-65a55164b828}, !- Handle
  Ceiling Void Zone A.D.3.17,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab90213d-7497-4a81-a81c-5226bf5aa999}, !- Zone Air Inlet Port List
  {ba0bbb41-4217-47cd-bf41-d9eed2d8ee6f}, !- Zone Air Exhaust Port List
  {03101e37-519e-4557-acd9-c9d4d07006ef}, !- Zone Air Node Name
  {81ddbdcb-fed5-42fd-8a8e-9b2684d3e84e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d91ead7f-dde8-4e38-a5b3-1cbb5ceb072c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dc39d93-ecd1-4946-a4fd-bd75877097d8}, !- Handle
  Node 130,                               !- Name
  {03101e37-519e-4557-acd9-c9d4d07006ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03101e37-519e-4557-acd9-c9d4d07006ef}, !- Handle
  {7abba832-19c9-437e-b7c9-65a55164b828}, !- Source Object
  11,                                     !- Outlet Port
  {1dc39d93-ecd1-4946-a4fd-bd75877097d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab90213d-7497-4a81-a81c-5226bf5aa999}, !- Handle
  {7abba832-19c9-437e-b7c9-65a55164b828}; !- HVAC Component

OS:PortList,
  {ba0bbb41-4217-47cd-bf41-d9eed2d8ee6f}, !- Handle
  {7abba832-19c9-437e-b7c9-65a55164b828}; !- HVAC Component

OS:PortList,
  {81ddbdcb-fed5-42fd-8a8e-9b2684d3e84e}, !- Handle
  {7abba832-19c9-437e-b7c9-65a55164b828}; !- HVAC Component

OS:Sizing:Zone,
  {79d36188-01e2-4a5e-a0af-fd84894f4ceb}, !- Handle
  {7abba832-19c9-437e-b7c9-65a55164b828}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ea2901d-4e80-47ec-9dd7-b000c7932c69}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {7abba832-19c9-437e-b7c9-65a55164b828}; !- Thermal Zone

OS:Space,
  {07c562d6-c507-4f3e-b0b1-7310ad3609e0}, !- Handle
  Ceiling Void Zone A.D.3.17 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7abba832-19c9-437e-b7c9-65a55164b828}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {cc2a0de8-7454-433c-84dd-f50e0992c80c}, !- Handle
  Ceiling Void A.D.3.2:Wall A.D.3.49:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e21a5712-9593-4c81-9abf-1fe123bc536e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ce71495-39ff-4c00-919d-4075f8f9c192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  14.250802, 14.1492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.250802, 14.1492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04b0c8a-41f3-4816-bfb6-5a1012b565ec}, !- Handle
  Ceiling Void A.D.3.2:Wall A.D.3.63:Ceiling Void A.D.3.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e21a5712-9593-4c81-9abf-1fe123bc536e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23e5e620-3d63-467d-aa87-7a3bb103bdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 19.898398,          !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 19.01905,           !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d019d7fb-cc9d-402d-9755-4408ab76adb5}, !- Handle
  Space A.D.3.2:Interzone A.D.3.1:Ceiling Void A.D.2.2:9, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a2591a7e-9b26-4592-b207-0466436bb832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc62d15-b558-4b15-a7d6-7203d5539187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 14.15, 16,                      !- X,Y,Z Vertex 1 {m}
  20.749, 10, 16,                         !- X,Y,Z Vertex 2 {m}
  14.25, 10, 16,                          !- X,Y,Z Vertex 3 {m}
  14.25, 14.15, 16;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}, !- Handle
  Thermal Zone A.D.3.2,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2199a00a-a9d4-457d-aef8-9382fd319dd5}, !- Zone Air Inlet Port List
  {6c77c89b-36ba-42dd-8102-a7ae05c4c907}, !- Zone Air Exhaust Port List
  {67cd7c60-d21f-4be8-a25e-37a8e858f869}, !- Zone Air Node Name
  {5b536faa-0716-47b4-b29c-534033d9054e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51cc6849-bf83-47d0-b84f-0cc962e6855c}, !- Group Rendering Name
  {ddd34a01-7610-4267-af5e-9e1354554153}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d39d8421-1975-4c52-88e3-708dd29cf791}, !- Handle
  Node 131,                               !- Name
  {67cd7c60-d21f-4be8-a25e-37a8e858f869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67cd7c60-d21f-4be8-a25e-37a8e858f869}, !- Handle
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}, !- Source Object
  11,                                     !- Outlet Port
  {d39d8421-1975-4c52-88e3-708dd29cf791}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2199a00a-a9d4-457d-aef8-9382fd319dd5}, !- Handle
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}; !- HVAC Component

OS:PortList,
  {6c77c89b-36ba-42dd-8102-a7ae05c4c907}, !- Handle
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}; !- HVAC Component

OS:PortList,
  {5b536faa-0716-47b4-b29c-534033d9054e}, !- Handle
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}; !- HVAC Component

OS:Sizing:Zone,
  {d3bd58bd-f682-4534-87dd-ca7a4a849d33}, !- Handle
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21ba4f33-ea2a-4fc4-b96e-30184564e62b}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}; !- Thermal Zone

OS:Space,
  {a2591a7e-9b26-4592-b207-0466436bb832}, !- Handle
  Thermal Zone A.D.3.2 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {398b54c5-b23a-4e0b-b9a0-90f4037c24e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {138b8166-b223-4f26-aec9-94f20262de02}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddd34a01-7610-4267-af5e-9e1354554153}, !- Handle
  Bldg-Office Dual setpoint 65,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {405162ac-0264-4737-a5e6-1d6f464c42c3}, !- Handle
  Space A.D.3.2:Ceiling A.D.3.2:Ceiling Void A.D.3.2:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a2591a7e-9b26-4592-b207-0466436bb832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bcd839-c2c6-4661-91c8-c5ac380acb95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10, 19,                        !- X,Y,Z Vertex 1 {m}
  20.7492, 14.149, 19,                    !- X,Y,Z Vertex 2 {m}
  14.2512, 14.149, 19,                    !- X,Y,Z Vertex 3 {m}
  14.2512, 10, 19;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {690e83dd-e9b7-47ac-9eab-83b8f324b9df}, !- Handle
  Space A.D.3.2:Window A.D.3.1.2:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {84b76b4b-fee9-4b13-a4b9-18b072547ab6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.250799, 10, 18.7,                    !- X,Y,Z Vertex 1 {m}
  14.250799, 10, 16.782,                  !- X,Y,Z Vertex 2 {m}
  17.2, 10, 16.782,                       !- X,Y,Z Vertex 3 {m}
  17.2, 10, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b76b4b-fee9-4b13-a4b9-18b072547ab6}, !- Handle
  Space A.D.3.2:Wall A.D.3.1:8,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a2591a7e-9b26-4592-b207-0466436bb832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 19,                        !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 16,                        !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 16,                      !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c17915c-1292-4803-9e1d-ca7ed24783bf}, !- Handle
  Space A.D.3.2:Window A.D.3.1.3:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {84b76b4b-fee9-4b13-a4b9-18b072547ab6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.8, 10, 18.7,                         !- X,Y,Z Vertex 1 {m}
  17.8, 10, 16.782,                       !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 16.782,                  !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f795bf93-fb57-48d8-8281-eb5e91220e98}, !- Handle
  Space A.D.3.2:Wall A.D.3.13:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a2591a7e-9b26-4592-b207-0466436bb832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcbb1fe3-51fe-4972-a848-78a77184fe84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 19,                 !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 16,                 !- X,Y,Z Vertex 2 {m}
  14.250802, 14.1492, 16,                 !- X,Y,Z Vertex 3 {m}
  14.250802, 14.1492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6abb3d16-3810-4505-a916-1c14116f9bf2}, !- Handle
  Space A.D.3.2:Wall A.D.3.26:Space A.D.3.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a2591a7e-9b26-4592-b207-0466436bb832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80c24cd1-abd1-4007-9c62-ac8bafba4541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10.000001, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 10.000001, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149198, 16,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149198, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {647a9024-8a30-4da7-88de-29d4b9511ff2}, !- Handle
  Space A.D.3.2:Wall A.D.3.27:Space A.D.3.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a2591a7e-9b26-4592-b207-0466436bb832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3394d3-9bd4-4cb0-9a85-be946e4156ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 19,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 16,                 !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 16,                        !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c009fe4-83a6-46a7-b2e9-2e5b6d5606d3}, !- Handle
  Ceiling Void A.B.2.8:Ceiling A.B.2.8:Space A.B.2.8:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c751cc98-79be-4b35-a7fe-ccc9a917a6a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.748799, 7.01905,            !- X,Y,Z Vertex 1 {m}
  24.9998, 14.250799, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250799, 7.01905,            !- X,Y,Z Vertex 3 {m}
  20.8508, 55.748799, 7.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8071289-3aa1-436a-aa77-3f7eaea53dc2}, !- Handle
  Ceiling Void A.D.3.3:Ceiling A.D.3.3:Space A.D.3.3:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3aadff57-a614-49e5-ba17-8a9c61c5a72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40f1245a-c1b2-41ef-8ce5-ea34465a2e89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 19.01905,           !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 19.01905,           !- X,Y,Z Vertex 2 {m}
  10.000198, 10.000199, 19.01905,         !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 19.01905;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9513c8-1393-4d77-a978-fb33e0059b46}, !- Handle
  Ceiling Void A.D.3.3:Wall A.D.3.1:9,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3aadff57-a614-49e5-ba17-8a9c61c5a72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 19.898399,                      !- X,Y,Z Vertex 1 {m}
  10, 10, 19.019048,                      !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 19.019048,               !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 19.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a5762cd-e240-43cd-9e55-4bf70ba20ac1}, !- Handle
  Ceiling Void A.D.3.3:Wall A.D.3.12:14,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3aadff57-a614-49e5-ba17-8a9c61c5a72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 19.898399,                 !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 19.019048,                 !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 19.019048,               !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 19.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e5e620-3d63-467d-aa87-7a3bb103bdfb}, !- Handle
  Ceiling Void A.D.3.3:Wall A.D.3.63:Ceiling Void A.D.3.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3aadff57-a614-49e5-ba17-8a9c61c5a72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d04b0c8a-41f3-4816-bfb6-5a1012b565ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8500a97-cbd4-4129-8316-90a44863df7f}, !- Handle
  Ceiling Void A.D.3.3:Wall A.D.3.64:Ceiling Void A.D.3.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3aadff57-a614-49e5-ba17-8a9c61c5a72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940cfb9a-6fca-4d16-ac8b-caf7258d66e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429b0d9b-1dd2-4c19-8d7a-c54dae0f3ff6}, !- Handle
  Space A.D.3.3:Interzone A.D.3.1:Ceiling Void A.D.2.3:7, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {81614c19-9843-4307-8f9d-d2f0fcc3539e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b80018-7aed-42b0-b3ca-f2ecb88d9ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.15, 16,                      !- X,Y,Z Vertex 1 {m}
  14.149, 10, 16,                         !- X,Y,Z Vertex 2 {m}
  10, 10, 16,                             !- X,Y,Z Vertex 3 {m}
  10, 14.15, 16;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}, !- Handle
  Thermal Zone A.D.3.3,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {636a8562-ad39-4321-9912-eb80a7ca7fb9}, !- Zone Air Inlet Port List
  {543736de-6416-4091-a923-0f7fb5f3d255}, !- Zone Air Exhaust Port List
  {9769d699-329c-4d35-99ec-6309fee0a9c2}, !- Zone Air Node Name
  {6059ba59-3645-4f2b-a434-4784a45ffa50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59f1f50e-1e22-4b59-a05a-c1166bd01d8d}, !- Group Rendering Name
  {031ea38d-6c18-4862-b407-40ad60b0fce3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd5100b7-4317-47e7-8eac-3ed2809c98ce}, !- Handle
  Node 132,                               !- Name
  {9769d699-329c-4d35-99ec-6309fee0a9c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9769d699-329c-4d35-99ec-6309fee0a9c2}, !- Handle
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}, !- Source Object
  11,                                     !- Outlet Port
  {cd5100b7-4317-47e7-8eac-3ed2809c98ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {636a8562-ad39-4321-9912-eb80a7ca7fb9}, !- Handle
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}; !- HVAC Component

OS:PortList,
  {543736de-6416-4091-a923-0f7fb5f3d255}, !- Handle
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}; !- HVAC Component

OS:PortList,
  {6059ba59-3645-4f2b-a434-4784a45ffa50}, !- Handle
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}; !- HVAC Component

OS:Sizing:Zone,
  {41d871d2-7eed-4a35-9ee3-b7f27e127565}, !- Handle
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40824a36-d203-4b18-b88c-49af22038dde}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}; !- Thermal Zone

OS:Space,
  {81614c19-9843-4307-8f9d-d2f0fcc3539e}, !- Handle
  Thermal Zone A.D.3.3 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {025f2fce-75e2-4987-bda8-10c3ac53e8bf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a38986a4-b2ea-4e94-b436-b6e52b931129}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {031ea38d-6c18-4862-b407-40ad60b0fce3}, !- Handle
  Bldg-Office Dual setpoint 66,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {40f1245a-c1b2-41ef-8ce5-ea34465a2e89}, !- Handle
  Space A.D.3.3:Ceiling A.D.3.3:Ceiling Void A.D.3.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {81614c19-9843-4307-8f9d-d2f0fcc3539e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8071289-3aa1-436a-aa77-3f7eaea53dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.000198, 10.000199, 19,               !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 19,                 !- X,Y,Z Vertex 2 {m}
  14.149198, 14.1492, 19,                 !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 19;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07f0ca5d-f07b-42af-94c8-53f993bb9bef}, !- Handle
  Space A.D.3.3:Window A.D.3.1.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {451dc438-5cba-45ba-901e-5690e27aaaed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.6, 10, 18.7,                         !- X,Y,Z Vertex 1 {m}
  10.6, 10, 16.782,                       !- X,Y,Z Vertex 2 {m}
  13.6, 10, 16.782,                       !- X,Y,Z Vertex 3 {m}
  13.6, 10, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {451dc438-5cba-45ba-901e-5690e27aaaed}, !- Handle
  Space A.D.3.3:Wall A.D.3.1:10,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {81614c19-9843-4307-8f9d-d2f0fcc3539e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 19,                             !- X,Y,Z Vertex 1 {m}
  10, 10, 16,                             !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 16,                      !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ca10bc-99ed-4b37-be9d-9c83ef506d36}, !- Handle
  Space A.D.3.3:Window A.D.3.12.13:13,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {3623ed67-65eb-4a55-a747-cdecdfcd51f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 13.600001, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 13.600001, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3623ed67-65eb-4a55-a747-cdecdfcd51f2}, !- Handle
  Space A.D.3.3:Wall A.D.3.12:15,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {81614c19-9843-4307-8f9d-d2f0fcc3539e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 19,                        !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 16,                        !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 16,                      !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3394d3-9bd4-4cb0-9a85-be946e4156ea}, !- Handle
  Space A.D.3.3:Wall A.D.3.27:Space A.D.3.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {81614c19-9843-4307-8f9d-d2f0fcc3539e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {647a9024-8a30-4da7-88de-29d4b9511ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 19,                        !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 16,                        !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 16,                 !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1908c7d-d2c1-4a09-9ab4-15a6d8c2be93}, !- Handle
  Space A.D.3.3:Wall A.D.3.28:Space A.D.3.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {81614c19-9843-4307-8f9d-d2f0fcc3539e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81c62fd-2580-4364-a1b8-c4e78d0ee66e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 19,                 !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 16,                 !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 16,                        !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {18367320-e98e-40e7-92b1-795d5ded9ddf}, !- Handle
  COMNET C-6 Parking-Infiltration Sat,    !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Surface,
  {0033d371-66fa-49eb-b4a5-98d657cb9255}, !- Handle
  Ceiling Void A.D.3.4:Interzone A.D.4.1:Space A.D.4.1:26, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {582e553b-e222-459e-942b-53fc3b69cbb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e8c2e2-6a60-41f8-b338-0189573fce44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.251, 19.8984,                !- X,Y,Z Vertex 1 {m}
  14.149, 55.75, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  10, 55.75, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  10, 14.251, 19.8984;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}, !- Handle
  Ceiling Void Zone A.D.3.4,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d849f6d-5873-452d-b6c8-ebc772130a28}, !- Zone Air Inlet Port List
  {2f8d0f96-71b3-4115-bb51-d02fcc1f7368}, !- Zone Air Exhaust Port List
  {7dfd298e-2b9d-4249-9b38-d69008539210}, !- Zone Air Node Name
  {f505b157-e82e-4f92-a81f-55f70e90acc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b839991a-b10c-4248-87da-4cfea61c20ea}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d53972e-29ea-4762-9738-60e6b940b503}, !- Handle
  Node 133,                               !- Name
  {7dfd298e-2b9d-4249-9b38-d69008539210}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dfd298e-2b9d-4249-9b38-d69008539210}, !- Handle
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}, !- Source Object
  11,                                     !- Outlet Port
  {4d53972e-29ea-4762-9738-60e6b940b503}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d849f6d-5873-452d-b6c8-ebc772130a28}, !- Handle
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}; !- HVAC Component

OS:PortList,
  {2f8d0f96-71b3-4115-bb51-d02fcc1f7368}, !- Handle
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}; !- HVAC Component

OS:PortList,
  {f505b157-e82e-4f92-a81f-55f70e90acc3}, !- Handle
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}; !- HVAC Component

OS:Sizing:Zone,
  {d2ba7d26-b5e8-4aa8-9130-368532efe9b1}, !- Handle
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2336376a-848e-4dc5-9e16-208462f310a9}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}; !- Thermal Zone

OS:Space,
  {582e553b-e222-459e-942b-53fc3b69cbb4}, !- Handle
  Ceiling Void Zone A.D.3.4 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {52e69240-6318-47d2-b52e-4e6b36f77c7c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {f83e6589-b489-4819-a454-21749ae33bd2}, !- Handle
  Ceiling Void A.C.2.4:Wall A.C.2.25:Ceiling Void A.C.2.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5f87301-7e29-4904-9de1-a320628af3f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9346f690-56e2-4262-add5-0ca8d805cdb9}, !- Handle
  Ceiling Void A.D.3.4:Ceiling A.D.3.4:Space A.D.3.4:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {582e553b-e222-459e-942b-53fc3b69cbb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c9cd30-8d76-4275-b658-fbb644e7198d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.7488, 19.01905,             !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  10.0002, 14.2508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  10.0002, 55.7488, 19.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8958663-8142-48dd-9b7d-61c21e85e0e2}, !- Handle
  Ceiling Void A.D.3.4:Wall A.D.3.12:16,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {582e553b-e222-459e-942b-53fc3b69cbb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 19.898399,               !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 19.019048,               !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 19.019048,                 !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 19.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb558fe7-70a6-424f-9aff-faec4103f55c}, !- Handle
  Ceiling Void A.D.3.4:Wall A.D.3.50:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {582e553b-e222-459e-942b-53fc3b69cbb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37680449-1eb3-4a9d-9f7d-c09996bef669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940cfb9a-6fca-4d16-ac8b-caf7258d66e2}, !- Handle
  Ceiling Void A.D.3.4:Wall A.D.3.64:Ceiling Void A.D.3.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {582e553b-e222-459e-942b-53fc3b69cbb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8500a97-cbd4-4129-8316-90a44863df7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64510544-c68b-4239-b36c-8ba2ad8a02ce}, !- Handle
  Ceiling Void A.D.3.4:Wall A.D.3.65:Ceiling Void A.D.3.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {582e553b-e222-459e-942b-53fc3b69cbb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f84b00a3-6461-4c37-bb45-7439d972172a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 55.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  14.149198, 55.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bab5b2-b28d-4239-9928-b422f941ce52}, !- Handle
  Space A.D.3.4:Interzone A.D.3.1:Ceiling Void A.D.2.4:21, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {ed3d1c43-d5b1-4885-825a-2af84a20817c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e854c3c-a434-47d8-be4a-d3abb872e3a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.75, 16,                      !- X,Y,Z Vertex 1 {m}
  14.149, 14.251, 16,                     !- X,Y,Z Vertex 2 {m}
  10, 14.251, 16,                         !- X,Y,Z Vertex 3 {m}
  10, 55.75, 16;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c9cd30-8d76-4275-b658-fbb644e7198d}, !- Handle
  Space A.D.3.4:Ceiling A.D.3.4:Ceiling Void A.D.3.4:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {ed3d1c43-d5b1-4885-825a-2af84a20817c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9346f690-56e2-4262-add5-0ca8d805cdb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 19,                   !- X,Y,Z Vertex 1 {m}
  14.1492, 55.7488, 19,                   !- X,Y,Z Vertex 2 {m}
  10.0002, 55.7488, 19,                   !- X,Y,Z Vertex 3 {m}
  10.0002, 14.2508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0e230ca-77c8-463a-948b-cb36c4314dce}, !- Handle
  Space A.D.3.4:Window A.D.3.12.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.583334, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 55.583334, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 52.583334, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 52.583334, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {508630d5-c486-49ef-9bd0-cc1cd7960856}, !- Handle
  Space A.D.3.4:Window A.D.3.12.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 51.766667, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 51.766667, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 48.766667, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 48.766667, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd9701a5-8b52-493d-b842-8ef389cce368}, !- Handle
  Space A.D.3.4:Window A.D.3.12.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 47.95, 18.7,                        !- X,Y,Z Vertex 1 {m}
  10, 47.95, 16.782,                      !- X,Y,Z Vertex 2 {m}
  10, 44.95, 16.782,                      !- X,Y,Z Vertex 3 {m}
  10, 44.95, 18.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a55eeff6-03f1-4011-8603-a25b7ce7e1c9}, !- Handle
  Space A.D.3.4:Window A.D.3.12.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 44.133334, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 44.133334, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 41.133334, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 41.133334, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca96b509-1db4-4952-81d7-c5ad9bd6e709}, !- Handle
  Space A.D.3.4:Window A.D.3.12.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 40.316667, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 40.316667, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 37.316667, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 37.316667, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f35e0e6f-37a6-496f-b2c0-72b91be4c603}, !- Handle
  Space A.D.3.4:Window A.D.3.12.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 36.500001, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 36.500001, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 33.500001, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 33.500001, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12a3aec3-2b93-48fe-92f4-2897c949bbc3}, !- Handle
  Space A.D.3.4:Window A.D.3.12.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 32.683334, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 32.683334, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 29.683334, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 29.683334, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0202772f-a5bd-4ad0-9d3d-789d56bb1c6e}, !- Handle
  Space A.D.3.4:Window A.D.3.12.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 28.866667, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 28.866667, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 25.866667, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 25.866667, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a51d3642-80cd-443f-a0b3-d931aadae872}, !- Handle
  Space A.D.3.4:Window A.D.3.12.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 25.050001, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 25.050001, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 22.050001, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 22.050001, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {404d588b-0da3-4adf-a864-4825c7f6e77e}, !- Handle
  Space A.D.3.4:Window A.D.3.12.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {977b5bfa-e59e-43b0-91c7-0a6a42f6b54d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 17.416667, 18.7,                    !- X,Y,Z Vertex 1 {m}
  10, 17.416667, 16.782,                  !- X,Y,Z Vertex 2 {m}
  10, 14.416667, 16.782,                  !- X,Y,Z Vertex 3 {m}
  10, 14.416667, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32abdbc-fa38-4f02-a8f1-34ef8db64ddc}, !- Handle
  Space A.D.3.4:Wall A.D.3.14:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ed3d1c43-d5b1-4885-825a-2af84a20817c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea803cf6-2e88-4644-9a4c-2fe388ce2456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 19,                   !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 16,                   !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 16,                 !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81c62fd-2580-4364-a1b8-c4e78d0ee66e}, !- Handle
  Space A.D.3.4:Wall A.D.3.28:Space A.D.3.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ed3d1c43-d5b1-4885-825a-2af84a20817c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1908c7d-d2c1-4a09-9ab4-15a6d8c2be93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 19,                        !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 16,                        !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9321151e-998f-46cf-8026-17b70411da49}, !- Handle
  Space A.D.3.4:Wall A.D.3.29:Space A.D.3.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ed3d1c43-d5b1-4885-825a-2af84a20817c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63329cb-71e0-4286-a8d4-585c2b01d462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 55.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  14.149198, 55.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 16,                        !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84273b69-37cc-4226-bdce-c0b33eec93f0}, !- Handle
  Ceiling Void A.D.3.5:Interzone A.D.4.1:Space A.D.4.1:54, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1effb12a-4e3d-454b-a351-8a11af613baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7904c02c-ee37-4646-8474-76b01439e4e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.851, 19.8984,                !- X,Y,Z Vertex 1 {m}
  14.149, 60, 19.8984,                    !- X,Y,Z Vertex 2 {m}
  10, 60, 19.8984,                        !- X,Y,Z Vertex 3 {m}
  10, 55.851, 19.8984;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}, !- Handle
  Ceiling Void Zone A.D.3.5,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b218036-f5ef-4436-8cae-10142659748e}, !- Zone Air Inlet Port List
  {05a5e462-b549-458f-be94-185144fa5943}, !- Zone Air Exhaust Port List
  {e50975ee-6827-4c69-b226-d67067a11be8}, !- Zone Air Node Name
  {cc3aba02-ecc5-499e-89c8-36da55677927}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {618c92c0-b82d-42fb-82b1-bc67e7a86fd1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23559cd3-201f-4504-a8d9-fc809efe49f1}, !- Handle
  Node 134,                               !- Name
  {e50975ee-6827-4c69-b226-d67067a11be8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e50975ee-6827-4c69-b226-d67067a11be8}, !- Handle
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}, !- Source Object
  11,                                     !- Outlet Port
  {23559cd3-201f-4504-a8d9-fc809efe49f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b218036-f5ef-4436-8cae-10142659748e}, !- Handle
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}; !- HVAC Component

OS:PortList,
  {05a5e462-b549-458f-be94-185144fa5943}, !- Handle
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}; !- HVAC Component

OS:PortList,
  {cc3aba02-ecc5-499e-89c8-36da55677927}, !- Handle
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}; !- HVAC Component

OS:Sizing:Zone,
  {0ff14733-aa02-4aff-8192-c83a80724ce9}, !- Handle
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7107736b-2ae1-4968-a453-7b5abc50a508}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}; !- Thermal Zone

OS:Space,
  {1effb12a-4e3d-454b-a351-8a11af613baa}, !- Handle
  Ceiling Void Zone A.D.3.5 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dbc984ae-1ab3-4530-989f-2b3c6e3c4a83}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ba8d1a8b-2654-4480-9ee3-0336f0037909}, !- Handle
  Ceiling Void A.D.3.5:Ceiling A.D.3.5:Space A.D.3.5:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {1effb12a-4e3d-454b-a351-8a11af613baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9870bd4d-719e-4642-8b3f-395712927032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 59.999798, 19.01905,           !- X,Y,Z Vertex 1 {m}
  14.149199, 55.850799, 19.01905,         !- X,Y,Z Vertex 2 {m}
  10.0002, 55.850799, 19.01905,           !- X,Y,Z Vertex 3 {m}
  10.0002, 59.999799, 19.01905;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5034b3d4-db37-47e6-aa3c-50c00d50349b}, !- Handle
  Ceiling Void A.D.3.5:Wall A.D.3.11:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1effb12a-4e3d-454b-a351-8a11af613baa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 19.019049,                 !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 19.019049,               !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2e1033-90a1-48d6-8c78-71643285f5cc}, !- Handle
  Ceiling Void A.D.3.5:Wall A.D.3.12:18,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1effb12a-4e3d-454b-a351-8a11af613baa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 19.898399,               !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 19.019048,               !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 19.019048,                 !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 19.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84b00a3-6461-4c37-bb45-7439d972172a}, !- Handle
  Ceiling Void A.D.3.5:Wall A.D.3.65:Ceiling Void A.D.3.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1effb12a-4e3d-454b-a351-8a11af613baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64510544-c68b-4239-b36c-8ba2ad8a02ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  14.149198, 55.8508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.149198, 55.8508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba8e3bd6-7abf-4ac7-a1b2-8af30e98d893}, !- Handle
  Ceiling Void A.D.3.5:Wall A.D.3.66:Ceiling Void A.D.3.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1effb12a-4e3d-454b-a351-8a11af613baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d495e4-b547-4d56-9b0e-3280acfee748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 19.898398,          !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 19.01905,           !- X,Y,Z Vertex 2 {m}
  14.1492, 59.999999, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.1492, 59.999999, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78aab890-d173-456e-b924-ddd895c1cf82}, !- Handle
  Space A.D.3.5:Interzone A.D.3.1:Ceiling Void A.D.2.5:49, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd74f4f2-35e1-4304-8f43-a421675fcd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21d6f74c-78f3-4fb2-bd09-e243dd90e92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 60, 16,                         !- X,Y,Z Vertex 1 {m}
  14.149, 55.851, 16,                     !- X,Y,Z Vertex 2 {m}
  10, 55.851, 16,                         !- X,Y,Z Vertex 3 {m}
  10, 60, 16;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}, !- Handle
  Thermal Zone A.D.3.5,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab164d83-e5bf-4947-afe7-dcfde075ed84}, !- Zone Air Inlet Port List
  {fd9297a6-214e-4afa-b97d-b027bd07297e}, !- Zone Air Exhaust Port List
  {3eb6bf40-727e-4eff-8dc8-14e8ae84cf5c}, !- Zone Air Node Name
  {fcde8680-a097-4b88-97e5-b83aa55cc13a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a18d0db-7886-40c3-a426-a6914d6568a0}, !- Group Rendering Name
  {95350abd-8dcb-4e5c-ba10-1413af5c8d68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a90eb7e-16d8-4883-82b1-ea9b125bbaa1}, !- Handle
  Node 135,                               !- Name
  {3eb6bf40-727e-4eff-8dc8-14e8ae84cf5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eb6bf40-727e-4eff-8dc8-14e8ae84cf5c}, !- Handle
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}, !- Source Object
  11,                                     !- Outlet Port
  {8a90eb7e-16d8-4883-82b1-ea9b125bbaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab164d83-e5bf-4947-afe7-dcfde075ed84}, !- Handle
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}; !- HVAC Component

OS:PortList,
  {fd9297a6-214e-4afa-b97d-b027bd07297e}, !- Handle
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}; !- HVAC Component

OS:PortList,
  {fcde8680-a097-4b88-97e5-b83aa55cc13a}, !- Handle
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}; !- HVAC Component

OS:Sizing:Zone,
  {9d83ff8c-e608-410c-8f0c-4ad53f062c2d}, !- Handle
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3ea3df9-21a6-463a-b2a8-b96879a3fe19}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}; !- Thermal Zone

OS:Space,
  {cd74f4f2-35e1-4304-8f43-a421675fcd16}, !- Handle
  Thermal Zone A.D.3.5 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6d23ad0-651a-43db-9b87-d6d7f81ff773}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a3be59d9-a73e-4596-b64b-dfe79d17e6ea}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {95350abd-8dcb-4e5c-ba10-1413af5c8d68}, !- Handle
  Bldg-Office Dual setpoint 67,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {9870bd4d-719e-4642-8b3f-395712927032}, !- Handle
  Space A.D.3.5:Ceiling A.D.3.5:Ceiling Void A.D.3.5:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {cd74f4f2-35e1-4304-8f43-a421675fcd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba8d1a8b-2654-4480-9ee3-0336f0037909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850799, 19,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 59.999798, 19,                 !- X,Y,Z Vertex 2 {m}
  10.0002, 59.999799, 19,                 !- X,Y,Z Vertex 3 {m}
  10.0002, 55.850799, 19;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae164cd1-5949-4a0e-b7ac-e1853a896e43}, !- Handle
  Space A.D.3.5:Window A.D.3.11.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {107a9c28-4697-43ea-8d58-ba631226db02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6, 60, 18.7,                         !- X,Y,Z Vertex 1 {m}
  13.6, 60, 16.782,                       !- X,Y,Z Vertex 2 {m}
  10.6, 60, 16.782,                       !- X,Y,Z Vertex 3 {m}
  10.6, 60, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {107a9c28-4697-43ea-8d58-ba631226db02}, !- Handle
  Space A.D.3.5:Wall A.D.3.11:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cd74f4f2-35e1-4304-8f43-a421675fcd16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 19,                        !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 16,                        !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 16,                      !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a361a46-3a74-4fcb-b3aa-fe72c76d31c6}, !- Handle
  Ceiling Void A.C.2.5:Ceiling A.C.2.5:Space A.C.2.5:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d1b1b924-e9df-4a98-b37c-44e121afb26f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2360a4-b269-46f3-b7ce-cf02b1e17c43}, !- Outside Boundary Condition Object
