  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 59.999798, 7.01905,            !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850799, 7.01905,            !- X,Y,Z Vertex 2 {m}
  45.0002, 55.850799, 7.01905,            !- X,Y,Z Vertex 3 {m}
  45.0002, 59.999799, 7.01905;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7455faac-f7de-4b3b-a2c5-7437664baff1}, !- Handle
  Ceiling Void Zone A.C.2.5,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {618c19e3-4bd0-43c8-94ce-9b9b080c7f23}, !- Zone Air Inlet Port List
  {d93f0da0-afa0-486f-a4f5-6a7daf0fddce}, !- Zone Air Exhaust Port List
  {7bc52b39-1b7f-4cb1-acd8-38778700fa6e}, !- Zone Air Node Name
  {90e58c0e-1383-4f04-a65c-2a1138d36814}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f90832e-7f5b-450e-8cbb-2283b4283922}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c6c537d-8855-42e9-9ee5-d9784fb26bcd}, !- Handle
  Node 136,                               !- Name
  {7bc52b39-1b7f-4cb1-acd8-38778700fa6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bc52b39-1b7f-4cb1-acd8-38778700fa6e}, !- Handle
  {7455faac-f7de-4b3b-a2c5-7437664baff1}, !- Source Object
  11,                                     !- Outlet Port
  {2c6c537d-8855-42e9-9ee5-d9784fb26bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {618c19e3-4bd0-43c8-94ce-9b9b080c7f23}, !- Handle
  {7455faac-f7de-4b3b-a2c5-7437664baff1}; !- HVAC Component

OS:PortList,
  {d93f0da0-afa0-486f-a4f5-6a7daf0fddce}, !- Handle
  {7455faac-f7de-4b3b-a2c5-7437664baff1}; !- HVAC Component

OS:PortList,
  {90e58c0e-1383-4f04-a65c-2a1138d36814}, !- Handle
  {7455faac-f7de-4b3b-a2c5-7437664baff1}; !- HVAC Component

OS:Sizing:Zone,
  {19869b13-5733-4cff-b83b-b4a9d76ef829}, !- Handle
  {7455faac-f7de-4b3b-a2c5-7437664baff1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db7b042e-606b-4e2c-bae1-dd72a49dc540}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {7455faac-f7de-4b3b-a2c5-7437664baff1}; !- Thermal Zone

OS:Space,
  {d1b1b924-e9df-4a98-b37c-44e121afb26f}, !- Handle
  Ceiling Void Zone A.C.2.5 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7455faac-f7de-4b3b-a2c5-7437664baff1}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:SubSurface,
  {5c6a6d4a-b98d-4b45-b088-66a526e1651d}, !- Handle
  Space A.D.3.5:Window A.D.3.12.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ba7e7ec9-1baf-413a-883b-4614d2a54e1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 18.7,                         !- X,Y,Z Vertex 1 {m}
  10, 59.4, 16.782,                       !- X,Y,Z Vertex 2 {m}
  10, 56.4, 16.782,                       !- X,Y,Z Vertex 3 {m}
  10, 56.4, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7e7ec9-1baf-413a-883b-4614d2a54e1c}, !- Handle
  Space A.D.3.5:Wall A.D.3.12:19,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cd74f4f2-35e1-4304-8f43-a421675fcd16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 19,                      !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 16,                      !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 16,                        !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eac42141-503a-4384-bc23-3ffdfc99f3bb}, !- Handle
  Space A.C.2.6:Wall A.C.2.15:Space A.C.2.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {8afbfa0d-1964-440c-947a-a2e8eaaa378f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ab6d4c-9933-4356-b865-deed62e5eadd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 7,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 4,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 60, 4,                         !- X,Y,Z Vertex 3 {m}
  55.7492, 60, 7;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}, !- Handle
  Thermal Zone A.C.2.6,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61c6d91f-69a5-44ea-bfc1-5d9db7a5cf46}, !- Zone Air Inlet Port List
  {eadf4395-c91c-4270-a7b2-e1de1f90e8a5}, !- Zone Air Exhaust Port List
  {35581846-77ed-4d16-99aa-b39ce4b776bc}, !- Zone Air Node Name
  {f08414b2-1d2e-4a76-92ff-d8784bc3d1a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {702e27a2-fef7-4800-8a99-6503b3bf0a12}, !- Group Rendering Name
  {6e82101a-a563-4634-aaba-529a4403d1df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65d72191-30ce-43db-ad97-a6e8eedb39e4}, !- Handle
  Node 137,                               !- Name
  {35581846-77ed-4d16-99aa-b39ce4b776bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35581846-77ed-4d16-99aa-b39ce4b776bc}, !- Handle
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}, !- Source Object
  11,                                     !- Outlet Port
  {65d72191-30ce-43db-ad97-a6e8eedb39e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61c6d91f-69a5-44ea-bfc1-5d9db7a5cf46}, !- Handle
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}; !- HVAC Component

OS:PortList,
  {eadf4395-c91c-4270-a7b2-e1de1f90e8a5}, !- Handle
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}; !- HVAC Component

OS:PortList,
  {f08414b2-1d2e-4a76-92ff-d8784bc3d1a9}, !- Handle
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}; !- HVAC Component

OS:Sizing:Zone,
  {f803db33-2bb4-47f6-9bf0-449bc46df6c2}, !- Handle
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad256104-1fc2-4fd7-902f-6a536b071f62}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}; !- Thermal Zone

OS:Space,
  {8afbfa0d-1964-440c-947a-a2e8eaaa378f}, !- Handle
  Thermal Zone A.C.2.6 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {20c21195-8cb6-429c-a3d5-b4866e59a57a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4e00376a-54f3-4a79-b75f-39dca653691f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e82101a-a563-4634-aaba-529a4403d1df}, !- Handle
  Bldg-Retail Dual setpoint 11,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a63329cb-71e0-4286-a8d4-585c2b01d462}, !- Handle
  Space A.D.3.5:Wall A.D.3.29:Space A.D.3.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd74f4f2-35e1-4304-8f43-a421675fcd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9321151e-998f-46cf-8026-17b70411da49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 19,                        !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 16,                        !- X,Y,Z Vertex 2 {m}
  14.149198, 55.8508, 16,                 !- X,Y,Z Vertex 3 {m}
  14.149198, 55.8508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd194c7-808d-48fd-91bd-4e336a61f556}, !- Handle
  Space A.D.3.5:Wall A.D.3.30:Space A.D.3.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd74f4f2-35e1-4304-8f43-a421675fcd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245f4476-ccaf-45ad-a867-e566f3fb42b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 19,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 16,                 !- X,Y,Z Vertex 2 {m}
  14.1492, 60, 16,                        !- X,Y,Z Vertex 3 {m}
  14.1492, 60, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983723e5-3c6f-489c-aec0-8055faa7e942}, !- Handle
  Space A.B.1.7:Ceiling A.B.1.7:Ceiling Void A.B.1.7:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {236f925d-d2c2-4d25-ab0a-f10bba3fff68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fecb9df5-2e4d-4c3d-b44f-d426e9b62df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.850999, 3,                  !- X,Y,Z Vertex 1 {m}
  24.9998, 59.999999, 3,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 59.999999, 3,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850999, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b0c972-f79e-43aa-91f2-0d35ad982fb3}, !- Handle
  Ceiling Void A.D.3.6:Interzone A.D.4.1:Space A.D.4.1:52, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {365d949c-0c86-4c86-9a26-ed06827fbb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a24887d-6486-48fc-914b-80307e651d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.851, 19.8984,                !- X,Y,Z Vertex 1 {m}
  20.749, 60, 19.8984,                    !- X,Y,Z Vertex 2 {m}
  14.25, 60, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  14.25, 55.851, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f0be05-0880-4779-9964-47ad0f77e964}, !- Handle
  Ceiling Void A.D.3.6:Ceiling A.D.3.6:Space A.D.3.6:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {365d949c-0c86-4c86-9a26-ed06827fbb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e124d08d-0fba-40dc-b9b8-68f8e15799e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 59.9998, 19.01905,             !- X,Y,Z Vertex 1 {m}
  20.7492, 55.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  14.2512, 55.8508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  14.2512, 59.9998, 19.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c608fd-e8d5-45aa-9060-f943d0095c16}, !- Handle
  Ceiling Void A.D.3.6:Wall A.D.3.11:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {365d949c-0c86-4c86-9a26-ed06827fbb28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 19.898398,               !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 19.019049,               !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 19.019049,               !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f6f332-0e5c-4fa5-9fca-ad42ea65e8ea}, !- Handle
  Ceiling Void A.D.3.6:Wall A.D.3.51:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {365d949c-0c86-4c86-9a26-ed06827fbb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6baf1326-5811-45ca-b5bd-f95ec1d92277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  20.749197, 55.8508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.749197, 55.8508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e333c56-3710-4e76-8fc9-be0e24419df1}, !- Handle
  Ceiling Void A.D.3.6:Wall A.D.3.67:Ceiling Void A.D.3.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {365d949c-0c86-4c86-9a26-ed06827fbb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {085aa4ff-c059-42b7-a96c-ad3adce5afee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 59.999999, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 59.999999, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9725b160-ed91-4262-8893-d267096c4bbb}, !- Handle
  Space A.D.3.6:Interzone A.D.3.1:Ceiling Void A.D.2.6:47, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f3a18820-100b-417d-be78-4be012d7d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020fc67e-a221-4ada-814d-477e2c136d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 60, 16,                         !- X,Y,Z Vertex 1 {m}
  20.749, 55.851, 16,                     !- X,Y,Z Vertex 2 {m}
  14.25, 55.851, 16,                      !- X,Y,Z Vertex 3 {m}
  14.25, 60, 16;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}, !- Handle
  Thermal Zone A.D.3.6,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1558685b-4f62-4ef7-a24b-09eb6b9e4e39}, !- Zone Air Inlet Port List
  {ad234bdf-a59b-425c-a8a2-7e8c7aa6d06b}, !- Zone Air Exhaust Port List
  {8c7641a1-f6cb-498b-a34b-fea64c326646}, !- Zone Air Node Name
  {8799453c-7d98-47d6-8ae5-ae149aa36d4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db04f898-6459-4fbe-870c-93448808cf8b}, !- Group Rendering Name
  {3482ebc5-af40-4a99-97b8-6c7b13da0f65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {018603ad-7c57-4f8c-b6e8-9ede83526a85}, !- Handle
  Node 138,                               !- Name
  {8c7641a1-f6cb-498b-a34b-fea64c326646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c7641a1-f6cb-498b-a34b-fea64c326646}, !- Handle
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}, !- Source Object
  11,                                     !- Outlet Port
  {018603ad-7c57-4f8c-b6e8-9ede83526a85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1558685b-4f62-4ef7-a24b-09eb6b9e4e39}, !- Handle
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}; !- HVAC Component

OS:PortList,
  {ad234bdf-a59b-425c-a8a2-7e8c7aa6d06b}, !- Handle
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}; !- HVAC Component

OS:PortList,
  {8799453c-7d98-47d6-8ae5-ae149aa36d4e}, !- Handle
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}; !- HVAC Component

OS:Sizing:Zone,
  {7ab3f3e5-8752-4257-96bc-c9feb4d5e5d5}, !- Handle
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32c123d8-02ec-4ec1-ae32-0872e687b650}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}; !- Thermal Zone

OS:Space,
  {f3a18820-100b-417d-be78-4be012d7d858}, !- Handle
  Thermal Zone A.D.3.6 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e6abb005-7ac6-4e6d-a530-6afddf0be152}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {19fc173c-a777-4e49-97c2-e277c1169624}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3482ebc5-af40-4a99-97b8-6c7b13da0f65}, !- Handle
  Bldg-Office Dual setpoint 68,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e124d08d-0fba-40dc-b9b8-68f8e15799e7}, !- Handle
  Space A.D.3.6:Ceiling A.D.3.6:Ceiling Void A.D.3.6:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {f3a18820-100b-417d-be78-4be012d7d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f0be05-0880-4779-9964-47ad0f77e964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.8508, 19,                   !- X,Y,Z Vertex 1 {m}
  20.7492, 59.9998, 19,                   !- X,Y,Z Vertex 2 {m}
  14.2512, 59.9998, 19,                   !- X,Y,Z Vertex 3 {m}
  14.2512, 55.8508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd3b0264-602b-4b4b-8e45-0f14f11f659d}, !- Handle
  Space A.D.3.6:Window A.D.3.11.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f1299276-b456-44e1-8e67-da48565e1b82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.749202, 60, 18.7,                    !- X,Y,Z Vertex 1 {m}
  20.749202, 60, 16.782,                  !- X,Y,Z Vertex 2 {m}
  17.8, 60, 16.782,                       !- X,Y,Z Vertex 3 {m}
  17.8, 60, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1299276-b456-44e1-8e67-da48565e1b82}, !- Handle
  Space A.D.3.6:Wall A.D.3.11:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f3a18820-100b-417d-be78-4be012d7d858}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 19,                      !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 16,                      !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 16,                      !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e39e9e1d-dcb3-454b-8107-d67156c332af}, !- Handle
  Space A.D.3.6:Window A.D.3.11.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f1299276-b456-44e1-8e67-da48565e1b82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.2, 60, 18.7,                         !- X,Y,Z Vertex 1 {m}
  17.2, 60, 16.782,                       !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 16.782,                  !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d3fc68c-d6d0-4ec4-8cce-062a424680b9}, !- Handle
  Space A.D.3.6:Wall A.D.3.15:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f3a18820-100b-417d-be78-4be012d7d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e526c1c-a1ae-4d90-be4d-e565992c945b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 19,                   !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 16,                   !- X,Y,Z Vertex 2 {m}
  20.749197, 55.8508, 16,                 !- X,Y,Z Vertex 3 {m}
  20.749197, 55.8508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245f4476-ccaf-45ad-a867-e566f3fb42b6}, !- Handle
  Space A.D.3.6:Wall A.D.3.30:Space A.D.3.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f3a18820-100b-417d-be78-4be012d7d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cd194c7-808d-48fd-91bd-4e336a61f556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 19,                        !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 16,                        !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850802, 16,                 !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850802, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab7e7d62-83a8-4389-8d0f-315f65c0ff6d}, !- Handle
  Space A.D.3.6:Wall A.D.3.31:Space A.D.3.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f3a18820-100b-417d-be78-4be012d7d858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f9b059-c326-4779-8ebd-8562577d4b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 60, 16,                        !- X,Y,Z Vertex 3 {m}
  20.7492, 60, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8d8d89-290c-408f-b643-2619cf7c5752}, !- Handle
  Ceiling Void A.B.2.1:Ceiling A.B.2.1:Space A.B.2.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a4f7d026-0f20-4971-b37c-2d011850cef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c15040d-944c-4bcc-b06f-df6544270404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.149, 7.01905,             !- X,Y,Z Vertex 1 {m}
  24.999999, 10, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  20.850999, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  20.850999, 14.149, 7.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d70d411-615d-4812-8283-24fbe030cfef}, !- Handle
  Ceiling Void Zone A.B.2.1,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387594562,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5fb9b2f-12ca-495c-9813-1b69cec60f62}, !- Zone Air Inlet Port List
  {20ed162a-2222-406b-abd1-717c8ac0b24e}, !- Zone Air Exhaust Port List
  {7d3ce0a3-53b0-493c-853b-1d2668c97134}, !- Zone Air Node Name
  {82af2a8a-7c03-4df8-9005-2b7ec0694967}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {861517e3-40d5-4573-b1d9-82a53219515f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a417264e-6690-404f-bc9d-7d3dfa7c720c}, !- Handle
  Node 139,                               !- Name
  {7d3ce0a3-53b0-493c-853b-1d2668c97134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d3ce0a3-53b0-493c-853b-1d2668c97134}, !- Handle
  {9d70d411-615d-4812-8283-24fbe030cfef}, !- Source Object
  11,                                     !- Outlet Port
  {a417264e-6690-404f-bc9d-7d3dfa7c720c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5fb9b2f-12ca-495c-9813-1b69cec60f62}, !- Handle
  {9d70d411-615d-4812-8283-24fbe030cfef}; !- HVAC Component

OS:PortList,
  {20ed162a-2222-406b-abd1-717c8ac0b24e}, !- Handle
  {9d70d411-615d-4812-8283-24fbe030cfef}; !- HVAC Component

OS:PortList,
  {82af2a8a-7c03-4df8-9005-2b7ec0694967}, !- Handle
  {9d70d411-615d-4812-8283-24fbe030cfef}; !- HVAC Component

OS:Sizing:Zone,
  {e6b91245-7762-48a0-b942-c163bb65dc7e}, !- Handle
  {9d70d411-615d-4812-8283-24fbe030cfef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7fda5b0-dac3-4d23-825c-251c7cb067e8}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {9d70d411-615d-4812-8283-24fbe030cfef}; !- Thermal Zone

OS:Space,
  {a4f7d026-0f20-4971-b37c-2d011850cef4}, !- Handle
  Ceiling Void Zone A.B.2.1 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d70d411-615d-4812-8283-24fbe030cfef}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {a9f864cc-7440-4d8c-a6a2-a5d365b4b675}, !- Handle
  Space A.D.3.9:Ceiling A.D.3.9:Ceiling Void A.D.3.9:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b9a0998b-746c-4432-8efd-b0f66c7e444e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {323881df-243a-429c-9454-00785ddb1845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.8508, 19,                        !- X,Y,Z Vertex 1 {m}
  25, 47.9998, 19,                        !- X,Y,Z Vertex 2 {m}
  20.851, 47.9998, 19,                    !- X,Y,Z Vertex 3 {m}
  20.851, 43.8508, 19;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}, !- Handle
  Thermal Zone A.D.3.9,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd686b70-7915-4cae-8c14-ec2ad2bd9909}, !- Zone Air Inlet Port List
  {8e4cdb90-089b-4a68-b3c0-71ade1e1a550}, !- Zone Air Exhaust Port List
  {836b510a-3e7d-4e76-978d-ae28a8d4a196}, !- Zone Air Node Name
  {160ca0ef-8d58-487f-9292-31d5c9ac785a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eac63b2b-ebfa-4a58-91c9-29363dbbd087}, !- Group Rendering Name
  {03482f1e-3769-4c38-ac7e-d219aa9b5cec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05eb2a8f-b967-467f-a4a7-2a70d89deaab}, !- Handle
  Node 140,                               !- Name
  {836b510a-3e7d-4e76-978d-ae28a8d4a196}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {836b510a-3e7d-4e76-978d-ae28a8d4a196}, !- Handle
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}, !- Source Object
  11,                                     !- Outlet Port
  {05eb2a8f-b967-467f-a4a7-2a70d89deaab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd686b70-7915-4cae-8c14-ec2ad2bd9909}, !- Handle
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}; !- HVAC Component

OS:PortList,
  {8e4cdb90-089b-4a68-b3c0-71ade1e1a550}, !- Handle
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}; !- HVAC Component

OS:PortList,
  {160ca0ef-8d58-487f-9292-31d5c9ac785a}, !- Handle
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}; !- HVAC Component

OS:Sizing:Zone,
  {30e0e560-3277-4b98-aecf-de58c6db77f4}, !- Handle
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5d0b625-34aa-44a2-ba7b-0a41de64c77e}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}; !- Thermal Zone

OS:Space,
  {b9a0998b-746c-4432-8efd-b0f66c7e444e}, !- Handle
  Thermal Zone A.D.3.9 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fad711b4-20fb-4f9e-a142-a0982a0aad51}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b8c8e381-efed-4f34-8f48-c63e295f9de9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {03482f1e-3769-4c38-ac7e-d219aa9b5cec}, !- Handle
  Bldg-Office Dual setpoint 69,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {131a1ca3-7064-4c36-b664-eef5cd82f635}, !- Handle
  Ceiling Void A.D.3.7:Interzone A.D.4.1:Space A.D.4.1:50, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {af112284-13c9-4283-88b1-2325851b27e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c28b35-0f6a-4d1c-aa37-ed3eadfb109d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.851, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 60, 19.8984,                        !- X,Y,Z Vertex 2 {m}
  20.85, 60, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  20.85, 55.851, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e193c8-e48a-4f65-9fa5-35c5dd0484c7}, !- Handle
  Ceiling Void A.D.3.7:Wall A.D.3.10:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {af112284-13c9-4283-88b1-2325851b27e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 19.898398,               !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 19.019049,               !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 19.019049,               !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24d86f2-adc5-44ee-8a58-0b07bb3ee7d2}, !- Handle
  Ceiling Void A.D.3.7:Wall A.D.3.11:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {af112284-13c9-4283-88b1-2325851b27e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 19.898398,                      !- X,Y,Z Vertex 1 {m}
  25, 60, 19.019049,                      !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 19.019049,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085aa4ff-c059-42b7-a96c-ad3adce5afee}, !- Handle
  Ceiling Void A.D.3.7:Wall A.D.3.67:Ceiling Void A.D.3.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {af112284-13c9-4283-88b1-2325851b27e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e333c56-3710-4e76-8fc9-be0e24419df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850803, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850803, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8f443c-1dcf-454f-a819-404afa4fcc8a}, !- Handle
  Ceiling Void A.D.3.7:Wall A.D.3.68:Ceiling Void A.D.3.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {af112284-13c9-4283-88b1-2325851b27e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc2f48ea-084e-4372-9afc-f23b1298c769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46055af-4e38-4f53-8fbc-82ce26b5ca3d}, !- Handle
  Ceiling Void A.D.3.13:Interzone A.D.4.1:Space A.D.4.1:48, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d6278543-05d6-4e42-885c-71ba091fd7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {785812a8-948d-45aa-9a85-8ea288f97a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.851, 19.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 60, 19.8984,                    !- X,Y,Z Vertex 2 {m}
  45, 60, 19.8984,                        !- X,Y,Z Vertex 3 {m}
  45, 55.851, 19.8984;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}, !- Handle
  Ceiling Void Zone A.D.3.13,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387647323,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bcddc83-3d22-474c-a62b-fc5e4bcb718e}, !- Zone Air Inlet Port List
  {90ddf780-0d0e-455f-81cf-bf90278d2274}, !- Zone Air Exhaust Port List
  {7902c597-367c-4c14-9070-16477e3639c0}, !- Zone Air Node Name
  {aa34466e-cff5-4f5c-83e6-980c65ed61ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {167b492a-64e5-4c92-a140-9a830bef7b4a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc7e7a8e-38f7-4c64-8de9-e240b63f5ad7}, !- Handle
  Node 141,                               !- Name
  {7902c597-367c-4c14-9070-16477e3639c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7902c597-367c-4c14-9070-16477e3639c0}, !- Handle
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}, !- Source Object
  11,                                     !- Outlet Port
  {bc7e7a8e-38f7-4c64-8de9-e240b63f5ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bcddc83-3d22-474c-a62b-fc5e4bcb718e}, !- Handle
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}; !- HVAC Component

OS:PortList,
  {90ddf780-0d0e-455f-81cf-bf90278d2274}, !- Handle
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}; !- HVAC Component

OS:PortList,
  {aa34466e-cff5-4f5c-83e6-980c65ed61ab}, !- Handle
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}; !- HVAC Component

OS:Sizing:Zone,
  {918081fd-33de-4873-90f7-aedc32c0f8f0}, !- Handle
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aabc2b0a-f301-46d0-8c9a-f761c363727e}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}; !- Thermal Zone

OS:Space,
  {d6278543-05d6-4e42-885c-71ba091fd7c1}, !- Handle
  Ceiling Void Zone A.D.3.13 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec538b13-8ae9-4f75-858c-acf35cb63e77}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ee474f8f-f4ec-417b-8a5f-3b456d7d9ca9}, !- Handle
  Space A.D.3.7:Interzone A.D.3.1:Ceiling Void A.D.2.7:45, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1d5e78ee-dcdb-4551-8636-e3c6cae14397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8044d25d-d794-4655-9e48-5f96d1307bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 16,                             !- X,Y,Z Vertex 1 {m}
  25, 55.851, 16,                         !- X,Y,Z Vertex 2 {m}
  20.85, 55.851, 16,                      !- X,Y,Z Vertex 3 {m}
  20.85, 60, 16;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6088549-509b-471a-a942-d8eebea1e272}, !- Handle
  Space A.C.2.5:Window A.C.2.4.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {1d2b6fc1-8973-4ecb-8c46-5e0c3116fd30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 6.7,                          !- X,Y,Z Vertex 1 {m}
  45, 59.4, 4.782,                        !- X,Y,Z Vertex 2 {m}
  45, 55.8508, 4.782,                     !- X,Y,Z Vertex 3 {m}
  45, 55.8508, 6.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2b6fc1-8973-4ecb-8c46-5e0c3116fd30}, !- Handle
  Space A.C.2.5:Wall A.C.2.4:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b425f244-b140-44f4-8c02-42eb83db9890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 59.999999, 7,                       !- X,Y,Z Vertex 1 {m}
  45, 59.999999, 4,                       !- X,Y,Z Vertex 2 {m}
  45, 55.8508, 4,                         !- X,Y,Z Vertex 3 {m}
  45, 55.8508, 7;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {572a7483-e27b-4031-957e-cd29a72a9894}, !- Handle
  Thermal Zone A.C.2.5,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7842dd51-1c62-43e1-8d9d-569a39199731}, !- Zone Air Inlet Port List
  {95fd6933-26e4-4705-b5df-1b99fdfa509e}, !- Zone Air Exhaust Port List
  {3da75d48-b0c4-47b9-85e2-c193e92055be}, !- Zone Air Node Name
  {4f494265-fa81-41df-bb1e-3ad706149cfb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ad41abb-8525-4d30-a73a-c17ee2306225}, !- Group Rendering Name
  {9f301e8e-7b2d-4a7d-8844-8411d764ef7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25577c25-ceac-42d3-beb5-f85efa4ddf2a}, !- Handle
  Node 142,                               !- Name
  {3da75d48-b0c4-47b9-85e2-c193e92055be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3da75d48-b0c4-47b9-85e2-c193e92055be}, !- Handle
  {572a7483-e27b-4031-957e-cd29a72a9894}, !- Source Object
  11,                                     !- Outlet Port
  {25577c25-ceac-42d3-beb5-f85efa4ddf2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7842dd51-1c62-43e1-8d9d-569a39199731}, !- Handle
  {572a7483-e27b-4031-957e-cd29a72a9894}; !- HVAC Component

OS:PortList,
  {95fd6933-26e4-4705-b5df-1b99fdfa509e}, !- Handle
  {572a7483-e27b-4031-957e-cd29a72a9894}; !- HVAC Component

OS:PortList,
  {4f494265-fa81-41df-bb1e-3ad706149cfb}, !- Handle
  {572a7483-e27b-4031-957e-cd29a72a9894}; !- HVAC Component

OS:Sizing:Zone,
  {93a3ec88-3ff6-43bc-8683-4c4024ffce9f}, !- Handle
  {572a7483-e27b-4031-957e-cd29a72a9894}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85671ce5-df05-46d6-ac5e-7a386c4061e5}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {572a7483-e27b-4031-957e-cd29a72a9894}; !- Thermal Zone

OS:Space,
  {b425f244-b140-44f4-8c02-42eb83db9890}, !- Handle
  Thermal Zone A.C.2.5 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {572a7483-e27b-4031-957e-cd29a72a9894}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ed67c017-5612-403b-95bb-72b48d10d088}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f301e8e-7b2d-4a7d-8844-8411d764ef7d}, !- Handle
  Bldg-Retail Dual setpoint 12,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {14733626-63ad-4476-a5ac-e8ef14b849f5}, !- Handle
  Space A.D.3.7:Ceiling A.D.3.7:Ceiling Void A.D.3.7:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {1d5e78ee-dcdb-4551-8636-e3c6cae14397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c7b5c5-4b41-4906-a17a-11be47d0e2dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.850999, 19,                 !- X,Y,Z Vertex 1 {m}
  24.9998, 59.999999, 19,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 59.999999, 19,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850999, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f9b059-c326-4779-8ebd-8562577d4b5e}, !- Handle
  Space A.D.3.7:Wall A.D.3.31:Space A.D.3.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1d5e78ee-dcdb-4551-8636-e3c6cae14397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab7e7d62-83a8-4389-8d0f-315f65c0ff6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 19,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 16,                        !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850802, 16,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850802, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3a077a-d25c-4415-9e1b-75ee2f9718d5}, !- Handle
  Space A.D.3.7:Wall A.D.3.32:Space A.D.3.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1d5e78ee-dcdb-4551-8636-e3c6cae14397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38aa8332-ff19-486b-add0-05766176eac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 19,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 16,                   !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 16,                 !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5561a3a8-cb1d-41ea-a709-2fb19d4fc025}, !- Handle
  Ceiling Void A.D.3.8:Interzone A.D.4.1:Space A.D.4.1:42, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {029b6b9c-db02-441c-a030-21a9c9cfe88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cdd474a-9c5f-4ecd-a2ba-79e7428820cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.102, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 55.75, 19.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 55.75, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 48.102, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}, !- Handle
  Ceiling Void Zone A.D.3.8,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  27.9030189009,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9e7c341-40f1-4018-aa3b-a50e78bf007d}, !- Zone Air Inlet Port List
  {a87555a2-3437-46a0-9aae-cb244398c471}, !- Zone Air Exhaust Port List
  {db1d099b-2f45-4324-9b44-b61141130041}, !- Zone Air Node Name
  {869d4e87-2292-4bcb-b136-c86da83202f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1ceeeb5-faf3-433b-a439-1395b9d95818}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7be4a107-d3b1-453b-b738-0b827aaa2290}, !- Handle
  Node 143,                               !- Name
  {db1d099b-2f45-4324-9b44-b61141130041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db1d099b-2f45-4324-9b44-b61141130041}, !- Handle
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}, !- Source Object
  11,                                     !- Outlet Port
  {7be4a107-d3b1-453b-b738-0b827aaa2290}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9e7c341-40f1-4018-aa3b-a50e78bf007d}, !- Handle
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}; !- HVAC Component

OS:PortList,
  {a87555a2-3437-46a0-9aae-cb244398c471}, !- Handle
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}; !- HVAC Component

OS:PortList,
  {869d4e87-2292-4bcb-b136-c86da83202f5}, !- Handle
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}; !- HVAC Component

OS:Sizing:Zone,
  {4002b2df-f232-49db-8704-2206d8c79ae5}, !- Handle
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b6cfd77-1632-4cee-938b-ea222cfd42ab}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}; !- Thermal Zone

OS:Space,
  {029b6b9c-db02-441c-a030-21a9c9cfe88e}, !- Handle
  Ceiling Void Zone A.D.3.8 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1ba4265f-74f2-4d90-81e3-5442ee2b3af2}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {de0da01f-05b5-4b34-ba9a-98810d61d1dd}, !- Handle
  Ceiling Void A.D.3.8:Ceiling A.D.3.8:Space A.D.3.8:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {029b6b9c-db02-441c-a030-21a9c9cfe88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578d7eeb-2098-4176-86d9-9d4b9a276eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.7492, 19.01905,             !- X,Y,Z Vertex 1 {m}
  24.9998, 48.1022, 19.01905,             !- X,Y,Z Vertex 2 {m}
  20.8508, 48.1022, 19.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 19.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829f1072-10f5-4dfc-8479-be10e1ef1b12}, !- Handle
  Ceiling Void A.D.3.8:Wall A.D.3.10:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {029b6b9c-db02-441c-a030-21a9c9cfe88e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.1016, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  25, 48.1016, 19.019049,                 !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 19.019049,               !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d66a18e-72d6-4907-a030-26dd52ad084f}, !- Handle
  Ceiling Void A.D.3.8:Wall A.D.3.52:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {029b6b9c-db02-441c-a030-21a9c9cfe88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3960a67f-639b-4e7b-bf9a-6c41504f22f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.7492, 19.898398,            !- X,Y,Z Vertex 1 {m}
  20.8508, 55.7492, 19.01905,             !- X,Y,Z Vertex 2 {m}
  20.8508, 48.101603, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 48.101603, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2f48ea-084e-4372-9afc-f23b1298c769}, !- Handle
  Ceiling Void A.D.3.8:Wall A.D.3.68:Ceiling Void A.D.3.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {029b6b9c-db02-441c-a030-21a9c9cfe88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b8f443c-1dcf-454f-a819-404afa4fcc8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 19.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 19.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed43844-bed4-4ab9-8d76-6fb85bc52eea}, !- Handle
  Ceiling Void A.D.3.8:Wall A.D.3.78:Ceiling Void A.D.3.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {029b6b9c-db02-441c-a030-21a9c9cfe88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6226d8b-94a1-4310-9490-b2476ac11cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 48.1016, 19.898398,            !- X,Y,Z Vertex 1 {m}
  20.8508, 48.1016, 19.01905,             !- X,Y,Z Vertex 2 {m}
  24.999999, 48.1016, 19.01905,           !- X,Y,Z Vertex 3 {m}
  24.999999, 48.1016, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74b68664-6334-4900-8e64-f58518c1187d}, !- Handle
  Space A.D.3.8:Interzone A.D.3.1:Ceiling Void A.D.2.8:37, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b1492115-7a97-41b5-a4e3-a78d3f43854c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2b5e60-438d-4c0f-b0ac-169710f54998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.75, 16,                          !- X,Y,Z Vertex 1 {m}
  25, 48.102, 16,                         !- X,Y,Z Vertex 2 {m}
  20.85, 48.102, 16,                      !- X,Y,Z Vertex 3 {m}
  20.85, 55.75, 16;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578d7eeb-2098-4176-86d9-9d4b9a276eab}, !- Handle
  Space A.D.3.8:Ceiling A.D.3.8:Ceiling Void A.D.3.8:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b1492115-7a97-41b5-a4e3-a78d3f43854c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0da01f-05b5-4b34-ba9a-98810d61d1dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 48.1022, 19,                   !- X,Y,Z Vertex 1 {m}
  24.9998, 55.7492, 19,                   !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 19,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 48.1022, 19;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afc51e32-b964-46ce-8cbb-6fabe3a3f59e}, !- Handle
  Space A.D.3.8:Window A.D.3.10.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {36e0d27f-beb4-440d-8949-c40eb3b6a3df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 52.5, 18.7,                         !- X,Y,Z Vertex 1 {m}
  25, 52.5, 16.782,                       !- X,Y,Z Vertex 2 {m}
  25, 55.5, 16.782,                       !- X,Y,Z Vertex 3 {m}
  25, 55.5, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eadc849a-bf43-4e1d-b6d5-5a4c5cb04ebc}, !- Handle
  Space A.D.3.8:Wall A.D.3.16:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b1492115-7a97-41b5-a4e3-a78d3f43854c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c68624ad-965d-4f8d-a688-bfe2bcde4c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.7492, 19,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 55.7492, 16,                   !- X,Y,Z Vertex 2 {m}
  20.8508, 48.101602, 16,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 48.101602, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38aa8332-ff19-486b-add0-05766176eac1}, !- Handle
  Space A.D.3.8:Wall A.D.3.32:Space A.D.3.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b1492115-7a97-41b5-a4e3-a78d3f43854c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b3a077a-d25c-4415-9e1b-75ee2f9718d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 16,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55981c04-c6a2-4a1a-a278-4278f066d931}, !- Handle
  Space A.D.3.8:Wall A.D.3.42:Space A.D.3.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b1492115-7a97-41b5-a4e3-a78d3f43854c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc7539e-2603-4856-b81e-f68423a51c6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 48.1016, 19,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 48.1016, 16,                   !- X,Y,Z Vertex 2 {m}
  24.999999, 48.1016, 16,                 !- X,Y,Z Vertex 3 {m}
  24.999999, 48.1016, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7502dac-ad9e-415e-9066-4fb6afee57ce}, !- Handle
  Ceiling Void A.D.3.9:Interzone A.D.4.1:Space A.D.4.1:38, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {2d8b5d3f-aa00-438d-b6ef-a82f52c80a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cba8152-60d9-4ab6-b055-e1962ed3f765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.851, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 48, 19.8984,                        !- X,Y,Z Vertex 2 {m}
  20.85, 48, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  20.85, 43.851, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323881df-243a-429c-9454-00785ddb1845}, !- Handle
  Ceiling Void A.D.3.9:Ceiling A.D.3.9:Space A.D.3.9:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {2d8b5d3f-aa00-438d-b6ef-a82f52c80a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f864cc-7440-4d8c-a6a2-a5d365b4b675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 47.9998, 19.01905,                  !- X,Y,Z Vertex 1 {m}
  25, 43.8508, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  20.851, 43.8508, 19.01905,              !- X,Y,Z Vertex 3 {m}
  20.851, 47.9998, 19.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a5cfb9-e39c-4af8-88bd-8c186c50ff5c}, !- Handle
  Ceiling Void A.D.3.9:Wall A.D.3.52:Ceiling Void A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2d8b5d3f-aa00-438d-b6ef-a82f52c80a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd13a093-5555-4806-9f14-54ac1b22bd24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 48, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 48, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 43.850801, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 43.850801, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed489493-e9bc-4c1c-a784-19c40045407f}, !- Handle
  Ceiling Void A.D.3.9:Wall A.D.3.53:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2d8b5d3f-aa00-438d-b6ef-a82f52c80a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {770e7446-6a6a-4ca5-811c-fbc952f70ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.8508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  20.8508, 43.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  25, 43.8508, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  25, 43.8508, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3989984d-30f6-419e-9b83-824e6df324dc}, !- Handle
  Ceiling Void A.D.3.9:Wall A.D.3.77:Ceiling Void A.D.3.10:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2d8b5d3f-aa00-438d-b6ef-a82f52c80a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568e2dc0-5560-41f7-8ba8-1f59f83368d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.850802, 19.898398,               !- X,Y,Z Vertex 1 {m}
  25, 43.850802, 19.01905,                !- X,Y,Z Vertex 2 {m}
  25, 48, 19.01905,                       !- X,Y,Z Vertex 3 {m}
  25, 48, 19.898398;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4a9edf-92dc-49cd-93c7-80f018e8e7d1}, !- Handle
  Space A.D.3.9:Interzone A.D.3.1:Ceiling Void A.D.2.9:33, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b9a0998b-746c-4432-8efd-b0f66c7e444e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec7d8aaa-a9e4-4f5f-a067-b28743ff9f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48, 16,                             !- X,Y,Z Vertex 1 {m}
  25, 43.851, 16,                         !- X,Y,Z Vertex 2 {m}
  20.85, 43.851, 16,                      !- X,Y,Z Vertex 3 {m}
  20.85, 48, 16;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de6888d-2604-4e78-91b1-4da44c2c60ae}, !- Handle
  Space A.D.3.9:Wall A.D.3.16:Space A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b9a0998b-746c-4432-8efd-b0f66c7e444e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f93c12-5446-48f8-ba33-a8bb28ac2c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 47.999999, 19,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 47.999999, 16,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 43.850802, 16,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 43.850802, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad027be-37bc-4a17-a0db-07f9ed2d5696}, !- Handle
  Space A.D.3.9:Wall A.D.3.17:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b9a0998b-746c-4432-8efd-b0f66c7e444e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a751e12-abeb-4a5f-bfd3-027bf065bff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.8508, 19,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 43.8508, 16,                   !- X,Y,Z Vertex 2 {m}
  25, 43.8508, 16,                        !- X,Y,Z Vertex 3 {m}
  25, 43.8508, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04648237-3225-426d-b05a-559485d7de9a}, !- Handle
  Space A.D.3.9:Wall A.D.3.41:Space A.D.3.10:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b9a0998b-746c-4432-8efd-b0f66c7e444e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e6ddc47-8bcf-4f35-87b2-3187e8dcc05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.850802, 19,                      !- X,Y,Z Vertex 1 {m}
  25, 43.850802, 16,                      !- X,Y,Z Vertex 2 {m}
  25, 48, 16,                             !- X,Y,Z Vertex 3 {m}
  25, 48, 19;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc7539e-2603-4856-b81e-f68423a51c6f}, !- Handle
  Space A.D.3.9:Wall A.D.3.42:Space A.D.3.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b9a0998b-746c-4432-8efd-b0f66c7e444e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55981c04-c6a2-4a1a-a278-4278f066d931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 48, 19,                      !- X,Y,Z Vertex 1 {m}
  24.999999, 48, 16,                      !- X,Y,Z Vertex 2 {m}
  20.8508, 48, 16,                        !- X,Y,Z Vertex 3 {m}
  20.8508, 48, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f85d88-de11-4afe-8b6f-2c31f4d63d63}, !- Handle
  Ceiling Void A.D.3.10:Interzone A.D.4.1:Space A.D.4.1:36, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d8b0b665-822b-403f-87fb-a017bdb9cc2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a95fb9d-b8f6-48ce-9cd3-49af2dd08d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 43.851, 19.8984,                !- X,Y,Z Vertex 1 {m}
  44.898, 48, 19.8984,                    !- X,Y,Z Vertex 2 {m}
  25.101, 48, 19.8984,                    !- X,Y,Z Vertex 3 {m}
  25.101, 43.851, 19.8984;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}, !- Handle
  Ceiling Void Zone A.D.3.10,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  72.2305757932,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a488362f-18cf-4e3e-818e-4a91f37e447a}, !- Zone Air Inlet Port List
  {07330413-7a17-4f81-ba5b-ff12bc09b928}, !- Zone Air Exhaust Port List
  {00399174-9753-4f3c-be06-7791854f80a9}, !- Zone Air Node Name
  {6ee42108-1e14-4e97-8247-6d72c4777ea3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f95de50e-c7a8-4b3c-885e-b02dbdc23857}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06656fca-07f4-4761-ad48-51b469a9964f}, !- Handle
  Node 144,                               !- Name
  {00399174-9753-4f3c-be06-7791854f80a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00399174-9753-4f3c-be06-7791854f80a9}, !- Handle
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}, !- Source Object
  11,                                     !- Outlet Port
  {06656fca-07f4-4761-ad48-51b469a9964f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a488362f-18cf-4e3e-818e-4a91f37e447a}, !- Handle
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}; !- HVAC Component

OS:PortList,
  {07330413-7a17-4f81-ba5b-ff12bc09b928}, !- Handle
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}; !- HVAC Component

OS:PortList,
  {6ee42108-1e14-4e97-8247-6d72c4777ea3}, !- Handle
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}; !- HVAC Component

OS:Sizing:Zone,
  {f19a8f40-4dde-48d4-8f29-8940a766097f}, !- Handle
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a2140b1-22ad-463a-964b-b08772f35a9e}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}; !- Thermal Zone

OS:Space,
  {d8b0b665-822b-403f-87fb-a017bdb9cc2b}, !- Handle
  Ceiling Void Zone A.D.3.10 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8600dd94-ce4b-4df2-b102-a94bc586cb98}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {1a12753b-7e85-433b-97d8-5c5cbaeb2a33}, !- Handle
  Ceiling Void A.D.3.10:Ceiling A.D.3.10:Space A.D.3.10:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d8b0b665-822b-403f-87fb-a017bdb9cc2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316c39bf-c754-460c-aad4-316a4b693528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8976, 47.999999, 19.01905,           !- X,Y,Z Vertex 1 {m}
  44.8976, 43.850999, 19.01905,           !- X,Y,Z Vertex 2 {m}
  25.1016, 43.850999, 19.01905,           !- X,Y,Z Vertex 3 {m}
  25.1016, 47.999999, 19.01905;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4c3fb6-ec58-47f2-ab02-6e79e4dfacf5}, !- Handle
  Ceiling Void A.D.3.10:Wall A.D.3.9:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d8b0b665-822b-403f-87fb-a017bdb9cc2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 48, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  44.8984, 48, 19.019049,                 !- X,Y,Z Vertex 2 {m}
  25.101601, 48, 19.019049,               !- X,Y,Z Vertex 3 {m}
  25.101601, 48, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4cabfe2-e42f-4540-a07b-31e8e9ff3fd0}, !- Handle
  Ceiling Void A.D.3.10:Wall A.D.3.53:Ceiling Void A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8b0b665-822b-403f-87fb-a017bdb9cc2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8391ca40-8f22-47c7-9286-36c614920ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101598, 43.8508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  25.101598, 43.8508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  44.898399, 43.8508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  44.898399, 43.8508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568e2dc0-5560-41f7-8ba8-1f59f83368d5}, !- Handle
  Ceiling Void A.D.3.10:Wall A.D.3.77:Ceiling Void A.D.3.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8b0b665-822b-403f-87fb-a017bdb9cc2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3989984d-30f6-419e-9b83-824e6df324dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 48, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  25.1016, 48, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  25.1016, 43.850802, 19.01905,           !- X,Y,Z Vertex 3 {m}
  25.1016, 43.850802, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0d6a92-d092-498d-abeb-ba46249496ff}, !- Handle
  Ceiling Void A.D.3.10:Wall A.D.3.80:Ceiling Void A.D.3.11:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8b0b665-822b-403f-87fb-a017bdb9cc2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925763c7-1121-4b6d-9c2e-7919fa2c1eca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 43.850802, 19.898398,          !- X,Y,Z Vertex 1 {m}
  44.8984, 43.850802, 19.01905,           !- X,Y,Z Vertex 2 {m}
  44.8984, 48, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  44.8984, 48, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4dd2e03-3d88-48f9-854d-fb0c228063db}, !- Handle
  Space A.D.3.10:Interzone A.D.3.1:Ceiling Void A.D.2.10:31, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a3483e80-358d-4cdc-80bd-38340e0f91d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b51590-31eb-485a-acfc-9bb6db358d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 48, 16,                         !- X,Y,Z Vertex 1 {m}
  44.898, 43.851, 16,                     !- X,Y,Z Vertex 2 {m}
  25.101, 43.851, 16,                     !- X,Y,Z Vertex 3 {m}
  25.101, 48, 16;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}, !- Handle
  Thermal Zone A.D.3.10,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  246.422616,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc58edbf-5c24-42a0-95c8-997968be4328}, !- Zone Air Inlet Port List
  {be133a1c-5ebb-424f-8135-c7466fbdf33e}, !- Zone Air Exhaust Port List
  {f7f98570-90e4-4cec-967e-e9f61d129124}, !- Zone Air Node Name
  {ba97f9d3-ca48-485f-95b3-f6224091aec8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {324b8ed1-81ce-488d-9fd6-3bfca446ba8a}, !- Group Rendering Name
  {c51e0744-81ee-4e67-ac46-e0e4c1d65b3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e022e83a-77d0-4076-b1ed-4d284226bdb0}, !- Handle
  Node 145,                               !- Name
  {f7f98570-90e4-4cec-967e-e9f61d129124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7f98570-90e4-4cec-967e-e9f61d129124}, !- Handle
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}, !- Source Object
  11,                                     !- Outlet Port
  {e022e83a-77d0-4076-b1ed-4d284226bdb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc58edbf-5c24-42a0-95c8-997968be4328}, !- Handle
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}; !- HVAC Component

OS:PortList,
  {be133a1c-5ebb-424f-8135-c7466fbdf33e}, !- Handle
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}; !- HVAC Component

OS:PortList,
  {ba97f9d3-ca48-485f-95b3-f6224091aec8}, !- Handle
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}; !- HVAC Component

OS:Sizing:Zone,
  {f8115f20-c136-4213-b7a2-c0ea0c9b6d7a}, !- Handle
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {036a3ec0-9d72-4b2f-b175-948c0b3b6cb6}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}; !- Thermal Zone

OS:Space,
  {a3483e80-358d-4cdc-80bd-38340e0f91d9}, !- Handle
  Thermal Zone A.D.3.10 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f604c2f0-1697-40a8-bb7e-ab34cc568157}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1681b654-f263-4ba6-b772-061dd393d1e2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c51e0744-81ee-4e67-ac46-e0e4c1d65b3e}, !- Handle
  Bldg-Office Dual setpoint 70,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {316c39bf-c754-460c-aad4-316a4b693528}, !- Handle
  Space A.D.3.10:Ceiling A.D.3.10:Ceiling Void A.D.3.10:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a3483e80-358d-4cdc-80bd-38340e0f91d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a12753b-7e85-433b-97d8-5c5cbaeb2a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8976, 43.850999, 19,                 !- X,Y,Z Vertex 1 {m}
  44.8976, 47.999999, 19,                 !- X,Y,Z Vertex 2 {m}
  25.1016, 47.999999, 19,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 43.850999, 19;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be12a92f-af6c-41db-ac02-4b15e9bac099}, !- Handle
  Space A.D.3.10:Window A.D.3.9.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0296471b-b58c-418f-85b8-8a39f6abf968}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.4, 48, 18.7,                         !- X,Y,Z Vertex 1 {m}
  44.4, 48, 16.782,                       !- X,Y,Z Vertex 2 {m}
  41.4, 48, 16.782,                       !- X,Y,Z Vertex 3 {m}
  41.4, 48, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0296471b-b58c-418f-85b8-8a39f6abf968}, !- Handle
  Space A.D.3.10:Wall A.D.3.9:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a3483e80-358d-4cdc-80bd-38340e0f91d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 48, 19,                        !- X,Y,Z Vertex 1 {m}
  44.8984, 48, 16,                        !- X,Y,Z Vertex 2 {m}
  25.101601, 48, 16,                      !- X,Y,Z Vertex 3 {m}
  25.101601, 48, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c41c8a2b-ecfd-4877-b9a7-50709516946d}, !- Handle
  Space A.D.3.10:Window A.D.3.9.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0296471b-b58c-418f-85b8-8a39f6abf968}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.45, 48, 18.7,                        !- X,Y,Z Vertex 1 {m}
  40.45, 48, 16.782,                      !- X,Y,Z Vertex 2 {m}
  37.45, 48, 16.782,                      !- X,Y,Z Vertex 3 {m}
  37.45, 48, 18.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09d8e59c-95a9-40f0-b822-89d5ae77fc28}, !- Handle
  Space A.D.3.10:Window A.D.3.9.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0296471b-b58c-418f-85b8-8a39f6abf968}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5, 48, 18.7,                         !- X,Y,Z Vertex 1 {m}
  36.5, 48, 16.782,                       !- X,Y,Z Vertex 2 {m}
  33.5, 48, 16.782,                       !- X,Y,Z Vertex 3 {m}
  33.5, 48, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42f238d8-781e-446b-a471-07fc29e0feaf}, !- Handle
  Space A.D.3.10:Window A.D.3.9.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0296471b-b58c-418f-85b8-8a39f6abf968}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.55, 48, 18.7,                        !- X,Y,Z Vertex 1 {m}
  32.55, 48, 16.782,                      !- X,Y,Z Vertex 2 {m}
  29.55, 48, 16.782,                      !- X,Y,Z Vertex 3 {m}
  29.55, 48, 18.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3433b7ee-710e-4a5f-ae22-dcadab97d9bc}, !- Handle
  Space A.D.3.10:Window A.D.3.9.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0296471b-b58c-418f-85b8-8a39f6abf968}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.6, 48, 18.7,                         !- X,Y,Z Vertex 1 {m}
  28.6, 48, 16.782,                       !- X,Y,Z Vertex 2 {m}
  25.6, 48, 16.782,                       !- X,Y,Z Vertex 3 {m}
  25.6, 48, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1937fbb8-9176-4e63-b518-3066629c7a20}, !- Handle
  Space A.D.3.10:Wall A.D.3.17:Space A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a3483e80-358d-4cdc-80bd-38340e0f91d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e2ece8-0130-42ba-ba54-737e6d568c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101598, 43.8508, 19,                 !- X,Y,Z Vertex 1 {m}
  25.101598, 43.8508, 16,                 !- X,Y,Z Vertex 2 {m}
  44.898399, 43.8508, 16,                 !- X,Y,Z Vertex 3 {m}
  44.898399, 43.8508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6ddc47-8bcf-4f35-87b2-3187e8dcc05b}, !- Handle
  Space A.D.3.10:Wall A.D.3.41:Space A.D.3.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a3483e80-358d-4cdc-80bd-38340e0f91d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04648237-3225-426d-b05a-559485d7de9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 48, 19,                        !- X,Y,Z Vertex 1 {m}
  25.1016, 48, 16,                        !- X,Y,Z Vertex 2 {m}
  25.1016, 43.850802, 16,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 43.850802, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649c7858-cfd4-458f-afca-a8ddc4cbb817}, !- Handle
  Space A.D.3.10:Wall A.D.3.44:Space A.D.3.11:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a3483e80-358d-4cdc-80bd-38340e0f91d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177551e6-2461-4509-b966-343f8b6119c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 43.850802, 19,                 !- X,Y,Z Vertex 1 {m}
  44.8984, 43.850802, 16,                 !- X,Y,Z Vertex 2 {m}
  44.8984, 48, 16,                        !- X,Y,Z Vertex 3 {m}
  44.8984, 48, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10e363f-b934-4043-9cbd-d6259b6e2b5d}, !- Handle
  Ceiling Void A.D.3.11:Interzone A.D.4.1:Space A.D.4.1:34, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {0847b7c8-4200-4a2a-8880-997f9e17a293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aadb62b-0479-4804-92a5-110b7fa64ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 43.851, 19.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 48, 19.8984,                    !- X,Y,Z Vertex 2 {m}
  45, 48, 19.8984,                        !- X,Y,Z Vertex 3 {m}
  45, 43.851, 19.8984;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}, !- Handle
  Ceiling Void Zone A.D.3.11,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de772c00-bed5-4a6c-8381-c7e346116de7}, !- Zone Air Inlet Port List
  {afbad64c-f07c-4811-abd8-c3064bc0491d}, !- Zone Air Exhaust Port List
  {c214542d-f190-40f2-bc29-b31ea1786654}, !- Zone Air Node Name
  {8b57755c-ffbd-4f79-88bc-7969d2ac0f42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c96334bb-869f-42fc-a5d3-a2ec16d96512}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8ce2f35-daa8-42e4-a0d6-373eea55b416}, !- Handle
  Node 146,                               !- Name
  {c214542d-f190-40f2-bc29-b31ea1786654}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c214542d-f190-40f2-bc29-b31ea1786654}, !- Handle
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}, !- Source Object
  11,                                     !- Outlet Port
  {b8ce2f35-daa8-42e4-a0d6-373eea55b416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de772c00-bed5-4a6c-8381-c7e346116de7}, !- Handle
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}; !- HVAC Component

OS:PortList,
  {afbad64c-f07c-4811-abd8-c3064bc0491d}, !- Handle
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}; !- HVAC Component

OS:PortList,
  {8b57755c-ffbd-4f79-88bc-7969d2ac0f42}, !- Handle
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}; !- HVAC Component

OS:Sizing:Zone,
  {cca2bf70-f2e5-468c-be67-1b0dd3b163fe}, !- Handle
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61376267-9590-4669-a8f5-01c8660c4d48}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}; !- Thermal Zone

OS:Space,
  {0847b7c8-4200-4a2a-8880-997f9e17a293}, !- Handle
  Ceiling Void Zone A.D.3.11 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1c30bf0-41f7-4a44-8696-fd287f6e4a2a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {cf574185-e781-4ec5-9b6c-d56265bcaea2}, !- Handle
  Ceiling Void A.D.3.11:Ceiling A.D.3.11:Space A.D.3.11:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {0847b7c8-4200-4a2a-8880-997f9e17a293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3a11df8-f3bd-4756-993a-44433b51cbc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48, 19.01905,                  !- X,Y,Z Vertex 1 {m}
  49.1492, 43.851, 19.01905,              !- X,Y,Z Vertex 2 {m}
  45.0002, 43.851, 19.01905,              !- X,Y,Z Vertex 3 {m}
  45.0002, 48, 19.01905;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a4b56d-db3c-4ab2-8956-bcc5bd30a149}, !- Handle
  Ceiling Void A.D.3.11:Wall A.D.3.53:Ceiling Void A.D.3.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0847b7c8-4200-4a2a-8880-997f9e17a293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab08bcb1-acd7-4481-91d2-057ff7fa8a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.8508, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  45, 43.8508, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149199, 43.8508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.149199, 43.8508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {964ee3ec-ca87-4f9e-a6a5-f5a1eac2f83c}, !- Handle
  Ceiling Void A.D.3.11:Wall A.D.3.54:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0847b7c8-4200-4a2a-8880-997f9e17a293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40476d39-03dc-45e9-b4ce-1dd1b66ed5d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 43.8508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  49.1492, 43.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  49.1492, 47.999998, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 47.999998, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6c8712-43d0-46fd-93d4-dfa8775af71a}, !- Handle
  Ceiling Void A.D.3.11:Wall A.D.3.79:Ceiling Void A.D.3.12:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0847b7c8-4200-4a2a-8880-997f9e17a293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac283f7-502e-44fc-a49a-472fd1f62c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 48, 19.898398,               !- X,Y,Z Vertex 1 {m}
  49.149198, 48, 19.01905,                !- X,Y,Z Vertex 2 {m}
  45, 48, 19.01905,                       !- X,Y,Z Vertex 3 {m}
  45, 48, 19.898398;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925763c7-1121-4b6d-9c2e-7919fa2c1eca}, !- Handle
  Ceiling Void A.D.3.11:Wall A.D.3.80:Ceiling Void A.D.3.10:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0847b7c8-4200-4a2a-8880-997f9e17a293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad0d6a92-d092-498d-abeb-ba46249496ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48, 19.898398,                      !- X,Y,Z Vertex 1 {m}
  45, 48, 19.01905,                       !- X,Y,Z Vertex 2 {m}
  45, 43.850802, 19.01905,                !- X,Y,Z Vertex 3 {m}
  45, 43.850802, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8918cadc-d05c-438a-a385-787157eb595b}, !- Handle
  Space A.D.3.11:Interzone A.D.3.1:Ceiling Void A.D.2.11:29, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {78f260b7-a8a3-43df-bdbf-7ef8ff3ba835}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8587d0ef-9be7-4f05-a1fe-d0a0928cc2c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 48, 16,                         !- X,Y,Z Vertex 1 {m}
  49.149, 43.851, 16,                     !- X,Y,Z Vertex 2 {m}
  45, 43.851, 16,                         !- X,Y,Z Vertex 3 {m}
  45, 48, 16;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a11df8-f3bd-4756-993a-44433b51cbc1}, !- Handle
  Space A.D.3.11:Ceiling A.D.3.11:Ceiling Void A.D.3.11:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {78f260b7-a8a3-43df-bdbf-7ef8ff3ba835}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf574185-e781-4ec5-9b6c-d56265bcaea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 43.851, 19,                    !- X,Y,Z Vertex 1 {m}
  49.1492, 48, 19,                        !- X,Y,Z Vertex 2 {m}
  45.0002, 48, 19,                        !- X,Y,Z Vertex 3 {m}
  45.0002, 43.851, 19;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5623cf-9a44-4290-accf-3f2459e54988}, !- Handle
  Space A.D.3.11:Wall A.D.3.17:Space A.D.3.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {78f260b7-a8a3-43df-bdbf-7ef8ff3ba835}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b401a8a-854a-4229-9d71-ea3e592f3eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.8508, 19,                        !- X,Y,Z Vertex 1 {m}
  45, 43.8508, 16,                        !- X,Y,Z Vertex 2 {m}
  49.149199, 43.8508, 16,                 !- X,Y,Z Vertex 3 {m}
  49.149199, 43.8508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9fbeae-ef85-44a7-a5a0-89798f1d01b2}, !- Handle
  Space A.D.3.11:Wall A.D.3.43:Space A.D.3.12:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {78f260b7-a8a3-43df-bdbf-7ef8ff3ba835}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beeba9d4-5e35-44b1-908f-136c1144c66a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 48, 19,                      !- X,Y,Z Vertex 1 {m}
  49.149198, 48, 16,                      !- X,Y,Z Vertex 2 {m}
  45, 48, 16,                             !- X,Y,Z Vertex 3 {m}
  45, 48, 19;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177551e6-2461-4509-b966-343f8b6119c7}, !- Handle
  Space A.D.3.11:Wall A.D.3.44:Space A.D.3.10:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {78f260b7-a8a3-43df-bdbf-7ef8ff3ba835}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649c7858-cfd4-458f-afca-a8ddc4cbb817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48, 19,                             !- X,Y,Z Vertex 1 {m}
  45, 48, 16,                             !- X,Y,Z Vertex 2 {m}
  45, 43.850802, 16,                      !- X,Y,Z Vertex 3 {m}
  45, 43.850802, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c09ba6d-73b5-4347-b11d-6188a3f95099}, !- Handle
  Ceiling Void A.D.3.12:Ceiling A.D.3.12:Space A.D.3.12:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {c43f4643-2d6b-41bb-b5ce-cf75ff2a3cb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf0bd740-1ba4-4bda-b35d-825293852cc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.7492, 19.01905,             !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1022, 19.01905,             !- X,Y,Z Vertex 2 {m}
  45.0002, 48.1022, 19.01905,             !- X,Y,Z Vertex 3 {m}
  45.0002, 55.7492, 19.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef116d1-d169-488a-a384-ed3bb2ffcafd}, !- Handle
  Ceiling Void A.D.3.12:Wall A.D.3.8:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c43f4643-2d6b-41bb-b5ce-cf75ff2a3cb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749201, 19.898398,               !- X,Y,Z Vertex 1 {m}
  45, 55.749201, 19.019049,               !- X,Y,Z Vertex 2 {m}
  45, 48.101602, 19.019049,               !- X,Y,Z Vertex 3 {m}
  45, 48.101602, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300dece6-eab2-4c62-8284-9b6a46612593}, !- Handle
  Ceiling Void A.D.3.13:Wall A.D.3.7:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d6278543-05d6-4e42-885c-71ba091fd7c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 19.898398,               !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 19.019049,               !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 19.019049,               !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33dc2dc3-5b6f-4ea8-a7b3-91a52ea8a5c1}, !- Handle
  Ceiling Void A.D.3.12:Wall A.D.3.54:Ceiling Void A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c43f4643-2d6b-41bb-b5ce-cf75ff2a3cb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1541697d-468c-4900-bad0-4c1a51ce9ab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48.1016, 19.898398,            !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1016, 19.01905,             !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749197, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749197, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d62bdbc-56d3-41d4-a4b1-0a34431c6c30}, !- Handle
  Ceiling Void A.D.3.12:Wall A.D.3.69:Ceiling Void A.D.3.13:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c43f4643-2d6b-41bb-b5ce-cf75ff2a3cb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba612153-0e85-455b-be3f-93377e54e3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac283f7-502e-44fc-a49a-472fd1f62c35}, !- Handle
  Ceiling Void A.D.3.12:Wall A.D.3.79:Ceiling Void A.D.3.11:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c43f4643-2d6b-41bb-b5ce-cf75ff2a3cb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c6c8712-43d0-46fd-93d4-dfa8775af71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48.1016, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  45, 48.1016, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 48.1016, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.149198, 48.1016, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a96004-9023-4ad7-93ea-9525e52c1b45}, !- Handle
  Space A.D.3.12:Interzone A.D.3.1:Ceiling Void A.D.2.12:35, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {68a5bf48-1356-40c2-a713-38a118b97722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ec5c591-3cf2-4a03-8b26-42df76716614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.75, 16,                      !- X,Y,Z Vertex 1 {m}
  49.149, 48.102, 16,                     !- X,Y,Z Vertex 2 {m}
  45, 48.102, 16,                         !- X,Y,Z Vertex 3 {m}
  45, 55.75, 16;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0bd740-1ba4-4bda-b35d-825293852cc5}, !- Handle
  Space A.D.3.12:Ceiling A.D.3.12:Ceiling Void A.D.3.12:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {68a5bf48-1356-40c2-a713-38a118b97722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c09ba6d-73b5-4347-b11d-6188a3f95099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48.1022, 19,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 55.7492, 19,                   !- X,Y,Z Vertex 2 {m}
  45.0002, 55.7492, 19,                   !- X,Y,Z Vertex 3 {m}
  45.0002, 48.1022, 19;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa519963-f120-4f02-8a53-445f4d90d7d8}, !- Handle
  Space A.D.3.12:Window A.D.3.8.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {25637fe9-cdd7-4b55-8d48-ab60b4504324}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 51.600001, 18.7,                    !- X,Y,Z Vertex 1 {m}
  45, 51.600001, 16.782,                  !- X,Y,Z Vertex 2 {m}
  45, 48.600001, 16.782,                  !- X,Y,Z Vertex 3 {m}
  45, 48.600001, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9e48fb-2227-400a-87ec-2f803182661d}, !- Handle
  Ceiling Void A.D.3.18:Interzone A.D.4.1:Space A.D.4.1:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb2f45b9-628f-42fc-b267-f9ea4bbe4007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247bdf7a-cce3-480d-81cc-7c3d94fcee98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 10, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  55.749, 14.15, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  49.25, 14.15, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  49.25, 10, 19.8984;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c124c83f-489b-401d-ad8d-bfc15535a48a}, !- Handle
  Ceiling Void Zone A.D.3.18,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100441938,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8a418aa-898e-4c58-a0c3-72208aef05e0}, !- Zone Air Inlet Port List
  {522a5cb5-f548-4633-bf59-0dc7831468c8}, !- Zone Air Exhaust Port List
  {ecb50622-31d3-47cd-8bb3-58ca8c619ea7}, !- Zone Air Node Name
  {b50735fb-7067-4763-a784-ea8b07595d4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1edaae9-30d0-4328-9394-8f50c66a6192}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d48baa8f-6fa4-4924-8339-e4ace5c9bcd5}, !- Handle
  Node 147,                               !- Name
  {ecb50622-31d3-47cd-8bb3-58ca8c619ea7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecb50622-31d3-47cd-8bb3-58ca8c619ea7}, !- Handle
  {c124c83f-489b-401d-ad8d-bfc15535a48a}, !- Source Object
  11,                                     !- Outlet Port
  {d48baa8f-6fa4-4924-8339-e4ace5c9bcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8a418aa-898e-4c58-a0c3-72208aef05e0}, !- Handle
  {c124c83f-489b-401d-ad8d-bfc15535a48a}; !- HVAC Component

OS:PortList,
  {522a5cb5-f548-4633-bf59-0dc7831468c8}, !- Handle
  {c124c83f-489b-401d-ad8d-bfc15535a48a}; !- HVAC Component

OS:PortList,
  {b50735fb-7067-4763-a784-ea8b07595d4c}, !- Handle
  {c124c83f-489b-401d-ad8d-bfc15535a48a}; !- HVAC Component

OS:Sizing:Zone,
  {0af255e8-e72f-4c85-a871-4b36d29cc41b}, !- Handle
  {c124c83f-489b-401d-ad8d-bfc15535a48a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fdb5c05c-9a52-403f-87a5-fa9553506bf4}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {c124c83f-489b-401d-ad8d-bfc15535a48a}; !- Thermal Zone

OS:Space,
  {cb2f45b9-628f-42fc-b267-f9ea4bbe4007}, !- Handle
  Ceiling Void Zone A.D.3.18 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c124c83f-489b-401d-ad8d-bfc15535a48a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {5b6c3374-2087-4391-8366-c96164d0a917}, !- Handle
  Space A.D.3.12:Wall A.D.3.18:Space A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {68a5bf48-1356-40c2-a713-38a118b97722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe35f764-a900-42dc-8598-376d424e32a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48.1016, 19,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1016, 16,                   !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749197, 16,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749197, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff01bf7-2cba-403b-87ce-1247aabe0d96}, !- Handle
  Space A.D.3.12:Wall A.D.3.33:Space A.D.3.13:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {68a5bf48-1356-40c2-a713-38a118b97722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bfe7496-1cc8-4bd8-8c3e-5f3cec2baf7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 16,                        !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beeba9d4-5e35-44b1-908f-136c1144c66a}, !- Handle
  Space A.D.3.12:Wall A.D.3.43:Space A.D.3.11:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {68a5bf48-1356-40c2-a713-38a118b97722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9fbeae-ef85-44a7-a5a0-89798f1d01b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48.1016, 19,                        !- X,Y,Z Vertex 1 {m}
  45, 48.1016, 16,                        !- X,Y,Z Vertex 2 {m}
  49.149198, 48.1016, 16,                 !- X,Y,Z Vertex 3 {m}
  49.149198, 48.1016, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6fcd15-b31a-422d-adb1-e10804752138}, !- Handle
  Ceiling Void A.D.3.13:Ceiling A.D.3.13:Space A.D.3.13:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d6278543-05d6-4e42-885c-71ba091fd7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71482b16-9a43-420e-a19b-43da70201c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 59.9998, 19.01905,             !- X,Y,Z Vertex 1 {m}
  49.1492, 55.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  45.0002, 55.8508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  45.0002, 59.9998, 19.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3df1160-b36c-41fc-8827-2da60f071fe0}, !- Handle
  Ceiling Void A.D.3.13:Wall A.D.3.8:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d6278543-05d6-4e42-885c-71ba091fd7c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 19.898398,                      !- X,Y,Z Vertex 1 {m}
  45, 60, 19.019049,                      !- X,Y,Z Vertex 2 {m}
  45, 55.850801, 19.019049,               !- X,Y,Z Vertex 3 {m}
  45, 55.850801, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba612153-0e85-455b-be3f-93377e54e3d6}, !- Handle
  Ceiling Void A.D.3.13:Wall A.D.3.69:Ceiling Void A.D.3.12:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d6278543-05d6-4e42-885c-71ba091fd7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d62bdbc-56d3-41d4-a4b1-0a34431c6c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60224f25-571b-4efa-9ca7-49762556bff2}, !- Handle
  Ceiling Void A.D.3.13:Wall A.D.3.70:Ceiling Void A.D.3.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d6278543-05d6-4e42-885c-71ba091fd7c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b530a21b-8416-46a4-b67e-c360989e6d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 59.999999, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 59.999999, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71482b16-9a43-420e-a19b-43da70201c67}, !- Handle
  Space A.D.3.13:Ceiling A.D.3.13:Ceiling Void A.D.3.13:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {7a4de1b4-94e6-4982-a2b6-3444c42e2640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f6fcd15-b31a-422d-adb1-e10804752138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.8508, 19,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 59.9998, 19,                   !- X,Y,Z Vertex 2 {m}
  45.0002, 59.9998, 19,                   !- X,Y,Z Vertex 3 {m}
  45.0002, 55.8508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdad3a07-a968-4b97-a99d-92479726521b}, !- Handle
  Space A.D.3.13:Window A.D.3.7.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7f1d6895-ff8f-4a2a-8696-211cdd716bb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.6, 60, 18.7,                         !- X,Y,Z Vertex 1 {m}
  48.6, 60, 16.782,                       !- X,Y,Z Vertex 2 {m}
  45.6, 60, 16.782,                       !- X,Y,Z Vertex 3 {m}
  45.6, 60, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1d6895-ff8f-4a2a-8696-211cdd716bb6}, !- Handle
  Space A.D.3.13:Wall A.D.3.7:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7a4de1b4-94e6-4982-a2b6-3444c42e2640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 19,                      !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 16,                      !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 16,                      !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a576fc03-6eea-4db1-a126-81b4cd45c085}, !- Handle
  Space A.D.3.13:Window A.D.3.8.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {cba84e19-515c-498a-9485-1d282d4d05ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 18.7,                         !- X,Y,Z Vertex 1 {m}
  45, 59.4, 16.782,                       !- X,Y,Z Vertex 2 {m}
  45, 56.4, 16.782,                       !- X,Y,Z Vertex 3 {m}
  45, 56.4, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba84e19-515c-498a-9485-1d282d4d05ce}, !- Handle
  Space A.D.3.13:Wall A.D.3.8:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7a4de1b4-94e6-4982-a2b6-3444c42e2640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 19,                             !- X,Y,Z Vertex 1 {m}
  45, 60, 16,                             !- X,Y,Z Vertex 2 {m}
  45, 55.850801, 16,                      !- X,Y,Z Vertex 3 {m}
  45, 55.850801, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfe7496-1cc8-4bd8-8c3e-5f3cec2baf7c}, !- Handle
  Space A.D.3.13:Wall A.D.3.33:Space A.D.3.12:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7a4de1b4-94e6-4982-a2b6-3444c42e2640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff01bf7-2cba-403b-87ce-1247aabe0d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 19,                        !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 16,                        !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 16,                 !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510ebdf8-bec7-42d9-9b2a-49f97e5ccec3}, !- Handle
  Space A.D.3.13:Wall A.D.3.34:Space A.D.3.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7a4de1b4-94e6-4982-a2b6-3444c42e2640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae9c17d-dd48-47eb-8cb1-1a87575f988c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 19,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 16,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 60, 16,                        !- X,Y,Z Vertex 3 {m}
  49.1492, 60, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531faa6a-5843-46c0-9d6d-ba85746b0ccb}, !- Handle
  Ceiling Void A.D.3.14:Interzone A.D.4.1:Space A.D.4.1:46, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d4347cff-b9ac-4d00-b1c3-f531ce139420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6008e83-f899-43be-8403-9b90ec37dbb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.851, 19.8984,                !- X,Y,Z Vertex 1 {m}
  55.749, 60, 19.8984,                    !- X,Y,Z Vertex 2 {m}
  49.25, 60, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  49.25, 55.851, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d42f659-f823-4f43-91fe-01fdb7538749}, !- Handle
  Ceiling Void A.D.3.14:Ceiling A.D.3.14:Space A.D.3.14:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d4347cff-b9ac-4d00-b1c3-f531ce139420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceab515e-5025-406e-9cd7-abac914c754b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 59.9998, 19.01905,             !- X,Y,Z Vertex 1 {m}
  55.7492, 55.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  49.2512, 55.8508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  49.2512, 59.9998, 19.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe01ffc3-b9a7-48c3-92ea-10dda13d414a}, !- Handle
  Ceiling Void A.D.3.14:Wall A.D.3.55:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d4347cff-b9ac-4d00-b1c3-f531ce139420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8cd5326-4b6d-435f-87a4-b51d095dc0c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 55.8508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.250801, 55.8508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  55.749197, 55.8508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.749197, 55.8508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b530a21b-8416-46a4-b67e-c360989e6d82}, !- Handle
  Ceiling Void A.D.3.14:Wall A.D.3.70:Ceiling Void A.D.3.13:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d4347cff-b9ac-4d00-b1c3-f531ce139420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60224f25-571b-4efa-9ca7-49762556bff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850803, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850803, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627b1d05-684a-4b5c-bd50-8290956d8a85}, !- Handle
  Ceiling Void A.D.3.14:Wall A.D.3.71:Ceiling Void A.D.3.15:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d4347cff-b9ac-4d00-b1c3-f531ce139420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec8aa9c4-dfcb-43fa-bea9-a1c5d5b87060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 19.01905,           !- X,Y,Z Vertex 2 {m}
  55.7492, 59.999999, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.7492, 59.999999, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd3a497-ff44-4431-9305-4e5aace4a8e5}, !- Handle
  Space A.D.3.14:Interzone A.D.3.1:Ceiling Void A.D.2.14:41, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b7a54e0d-0481-44a2-8b66-5814ab9ef8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7514f0-a6df-4f80-8367-f74d6a41139a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 60, 16,                         !- X,Y,Z Vertex 1 {m}
  55.749, 55.851, 16,                     !- X,Y,Z Vertex 2 {m}
  49.25, 55.851, 16,                      !- X,Y,Z Vertex 3 {m}
  49.25, 60, 16;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceab515e-5025-406e-9cd7-abac914c754b}, !- Handle
  Space A.D.3.14:Ceiling A.D.3.14:Ceiling Void A.D.3.14:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b7a54e0d-0481-44a2-8b66-5814ab9ef8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d42f659-f823-4f43-91fe-01fdb7538749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.8508, 19,                   !- X,Y,Z Vertex 1 {m}
  55.7492, 59.9998, 19,                   !- X,Y,Z Vertex 2 {m}
  49.2512, 59.9998, 19,                   !- X,Y,Z Vertex 3 {m}
  49.2512, 55.8508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0bd0399-da3c-4994-b698-3c31361b4f84}, !- Handle
  Space A.D.3.14:Window A.D.3.7.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ec211d06-18a7-452d-bb6a-d07ae5153b04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.2, 60, 18.7,                         !- X,Y,Z Vertex 1 {m}
  52.2, 60, 16.782,                       !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 16.782,                  !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca675b12-6906-4149-a27d-84f2fc87e1c1}, !- Handle
  Space A.D.3.14:Wall A.D.3.19:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b7a54e0d-0481-44a2-8b66-5814ab9ef8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48a968c-570b-4942-b0d5-e3adacf7eac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 55.8508, 19,                 !- X,Y,Z Vertex 1 {m}
  49.250801, 55.8508, 16,                 !- X,Y,Z Vertex 2 {m}
  55.749197, 55.8508, 16,                 !- X,Y,Z Vertex 3 {m}
  55.749197, 55.8508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae9c17d-dd48-47eb-8cb1-1a87575f988c}, !- Handle
  Space A.D.3.14:Wall A.D.3.34:Space A.D.3.13:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b7a54e0d-0481-44a2-8b66-5814ab9ef8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {510ebdf8-bec7-42d9-9b2a-49f97e5ccec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 19,                        !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 16,                        !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850802, 16,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850802, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f07222-272a-4110-85de-e139a0368e2f}, !- Handle
  Space A.D.3.14:Wall A.D.3.35:Space A.D.3.15:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b7a54e0d-0481-44a2-8b66-5814ab9ef8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {680d8fd1-ef6e-4f33-be25-19b223ce5788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 19,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 16,                 !- X,Y,Z Vertex 2 {m}
  55.7492, 60, 16,                        !- X,Y,Z Vertex 3 {m}
  55.7492, 60, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {264872ea-7583-4427-a90c-7a43053c81e3}, !- Handle
  Ceiling Void A.D.3.15:Interzone A.D.4.1:Space A.D.4.1:44, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {19b4085b-6812-4558-b145-f0a52be9455d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e74d74-25c1-4ef2-a069-a98ebdedf0b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.851, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  60, 60, 19.8984,                        !- X,Y,Z Vertex 2 {m}
  55.85, 60, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  55.85, 55.851, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f994f21-f32f-45c9-98a0-1e583afd50f2}, !- Handle
  Ceiling Void A.D.3.15:Ceiling A.D.3.15:Space A.D.3.15:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {19b4085b-6812-4558-b145-f0a52be9455d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b31987-de55-409a-8f6f-ebb02b05f35a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 59.9998, 19.01905,                  !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  55.851, 55.8508, 19.01905,              !- X,Y,Z Vertex 3 {m}
  55.851, 59.9998, 19.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a8bbab-766e-41dc-8844-f676b0b9cbe6}, !- Handle
  Ceiling Void A.D.3.15:Wall A.D.3.6:14,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {19b4085b-6812-4558-b145-f0a52be9455d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 19.898399,                 !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 19.019048,                 !- X,Y,Z Vertex 2 {m}
  60, 59.999999, 19.019048,               !- X,Y,Z Vertex 3 {m}
  60, 59.999999, 19.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f2e3d5-66ab-4d49-838f-846b0a6b5095}, !- Handle
  Ceiling Void A.D.3.15:Wall A.D.3.7:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {19b4085b-6812-4558-b145-f0a52be9455d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 19.898398,                      !- X,Y,Z Vertex 1 {m}
  60, 60, 19.019049,                      !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 19.019049,               !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8aa9c4-dfcb-43fa-bea9-a1c5d5b87060}, !- Handle
  Ceiling Void A.D.3.15:Wall A.D.3.71:Ceiling Void A.D.3.14:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {19b4085b-6812-4558-b145-f0a52be9455d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627b1d05-684a-4b5c-bd50-8290956d8a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850803, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850803, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b1a2a1-5d14-4f92-8372-0c8d67492ca6}, !- Handle
  Space A.D.3.15:Interzone A.D.3.1:Ceiling Void A.D.2.15:39, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d845d79d-5c1a-4a7a-b6f3-92afed868584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcefbb1d-f8f2-462c-9b8a-698b0d1b3f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 16,                             !- X,Y,Z Vertex 1 {m}
  60, 55.851, 16,                         !- X,Y,Z Vertex 2 {m}
  55.85, 55.851, 16,                      !- X,Y,Z Vertex 3 {m}
  55.85, 60, 16;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fdeb3419-2949-49cd-8b55-702726d27bcf}, !- Handle
  Thermal Zone A.D.3.15,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58683f9c-716d-4af5-82e2-1cdbcad5aa1b}, !- Zone Air Inlet Port List
  {a826e9ac-67a8-4344-85b7-e69a7be459d2}, !- Zone Air Exhaust Port List
  {0d035d7b-cadb-42c6-887e-7b254fc18a1b}, !- Zone Air Node Name
  {6f308af1-d54c-4749-91b0-6e3d845ce7ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a97d4d0f-dd98-4337-92b7-fc65eb1cbc11}, !- Group Rendering Name
  {e5c326f7-c01c-4415-b395-3adb75e431c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11e6c85a-78e6-4933-88c8-9c20123afa16}, !- Handle
  Node 148,                               !- Name
  {0d035d7b-cadb-42c6-887e-7b254fc18a1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d035d7b-cadb-42c6-887e-7b254fc18a1b}, !- Handle
  {fdeb3419-2949-49cd-8b55-702726d27bcf}, !- Source Object
  11,                                     !- Outlet Port
  {11e6c85a-78e6-4933-88c8-9c20123afa16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58683f9c-716d-4af5-82e2-1cdbcad5aa1b}, !- Handle
  {fdeb3419-2949-49cd-8b55-702726d27bcf}; !- HVAC Component

OS:PortList,
  {a826e9ac-67a8-4344-85b7-e69a7be459d2}, !- Handle
  {fdeb3419-2949-49cd-8b55-702726d27bcf}; !- HVAC Component

OS:PortList,
  {6f308af1-d54c-4749-91b0-6e3d845ce7ba}, !- Handle
  {fdeb3419-2949-49cd-8b55-702726d27bcf}; !- HVAC Component

OS:Sizing:Zone,
  {ed0e6fd6-b239-4672-ab58-e0433e7fe11f}, !- Handle
  {fdeb3419-2949-49cd-8b55-702726d27bcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e378eb8-48d4-4901-98d9-ef8441825fc2}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {fdeb3419-2949-49cd-8b55-702726d27bcf}; !- Thermal Zone

OS:Space,
  {d845d79d-5c1a-4a7a-b6f3-92afed868584}, !- Handle
  Thermal Zone A.D.3.15 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fdeb3419-2949-49cd-8b55-702726d27bcf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5faa6f34-8524-4a87-8a56-158db066f5c2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5c326f7-c01c-4415-b395-3adb75e431c8}, !- Handle
  Bldg-Office Dual setpoint 71,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {86b31987-de55-409a-8f6f-ebb02b05f35a}, !- Handle
  Space A.D.3.15:Ceiling A.D.3.15:Ceiling Void A.D.3.15:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d845d79d-5c1a-4a7a-b6f3-92afed868584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f994f21-f32f-45c9-98a0-1e583afd50f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 19,                        !- X,Y,Z Vertex 1 {m}
  60, 59.9998, 19,                        !- X,Y,Z Vertex 2 {m}
  55.851, 59.9998, 19,                    !- X,Y,Z Vertex 3 {m}
  55.851, 55.8508, 19;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae77a80-05db-4243-8e7c-d90025c596a9}, !- Handle
  Space A.D.3.15:Window A.D.3.6.13:13,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {3a0de62c-3461-45a5-b312-b48f6044c27e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 56.399999, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 56.399999, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 59.399999, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 59.399999, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0de62c-3461-45a5-b312-b48f6044c27e}, !- Handle
  Space A.D.3.15:Wall A.D.3.6:15,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d845d79d-5c1a-4a7a-b6f3-92afed868584}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 19,                        !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 16,                        !- X,Y,Z Vertex 2 {m}
  60, 59.999999, 16,                      !- X,Y,Z Vertex 3 {m}
  60, 59.999999, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3864b98-83b9-453e-b611-8df8d3e78e81}, !- Handle
  Space A.D.3.15:Window A.D.3.7.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {99caa024-0958-497a-86fa-075deedd0dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.4, 60, 18.7,                         !- X,Y,Z Vertex 1 {m}
  59.4, 60, 16.782,                       !- X,Y,Z Vertex 2 {m}
  56.4, 60, 16.782,                       !- X,Y,Z Vertex 3 {m}
  56.4, 60, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99caa024-0958-497a-86fa-075deedd0dcb}, !- Handle
  Space A.D.3.15:Wall A.D.3.7:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d845d79d-5c1a-4a7a-b6f3-92afed868584}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 19,                             !- X,Y,Z Vertex 1 {m}
  60, 60, 16,                             !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 16,                      !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680d8fd1-ef6e-4f33-be25-19b223ce5788}, !- Handle
  Space A.D.3.15:Wall A.D.3.35:Space A.D.3.14:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d845d79d-5c1a-4a7a-b6f3-92afed868584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37f07222-272a-4110-85de-e139a0368e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 19,                        !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 16,                        !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850802, 16,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850802, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed9b5e3-d235-4866-b46f-7aa9dd82a0c7}, !- Handle
  Space A.D.3.15:Wall A.D.3.36:Space A.D.3.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d845d79d-5c1a-4a7a-b6f3-92afed868584}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e34c45c8-7dc1-4c01-8f3f-336f0c64f21b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 19,                 !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 16,                 !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 16,                        !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11adb790-6baa-41d0-8cb0-c23442fc8cc9}, !- Handle
  Ceiling Void A.D.3.16:Interzone A.D.4.1:Space A.D.4.1:24, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {49d12fc2-d08d-485e-8a55-da0832862d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d8f0734-b077-4172-9c6b-0767054a30d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.251, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  60, 55.75, 19.8984,                     !- X,Y,Z Vertex 2 {m}
  55.85, 55.75, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  55.85, 14.251, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d572cf59-c0db-415e-bbcf-593122d4c594}, !- Handle
  Ceiling Void Zone A.D.3.16,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {affc811f-f4d3-4793-90e1-25a2a30d54c6}, !- Zone Air Inlet Port List
  {2ceb07ad-34a0-461c-ba25-df660afbe984}, !- Zone Air Exhaust Port List
  {fc4aa70f-5e23-481f-a734-7ce3e9371c17}, !- Zone Air Node Name
  {f6483192-7ed6-4783-9f57-932478cf267f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f00577c5-8272-42cc-ac95-2665ebf1e762}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acc3e231-2939-4228-9844-779125ae4074}, !- Handle
  Node 149,                               !- Name
  {fc4aa70f-5e23-481f-a734-7ce3e9371c17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc4aa70f-5e23-481f-a734-7ce3e9371c17}, !- Handle
  {d572cf59-c0db-415e-bbcf-593122d4c594}, !- Source Object
  11,                                     !- Outlet Port
  {acc3e231-2939-4228-9844-779125ae4074}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {affc811f-f4d3-4793-90e1-25a2a30d54c6}, !- Handle
  {d572cf59-c0db-415e-bbcf-593122d4c594}; !- HVAC Component

OS:PortList,
  {2ceb07ad-34a0-461c-ba25-df660afbe984}, !- Handle
  {d572cf59-c0db-415e-bbcf-593122d4c594}; !- HVAC Component

OS:PortList,
  {f6483192-7ed6-4783-9f57-932478cf267f}, !- Handle
  {d572cf59-c0db-415e-bbcf-593122d4c594}; !- HVAC Component

OS:Sizing:Zone,
  {d87d0a84-81d4-4b89-9adb-42a9e3d8e814}, !- Handle
  {d572cf59-c0db-415e-bbcf-593122d4c594}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb08729e-6b5a-42ac-a05b-71a3722e8073}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {d572cf59-c0db-415e-bbcf-593122d4c594}; !- Thermal Zone

OS:Space,
  {49d12fc2-d08d-485e-8a55-da0832862d2f}, !- Handle
  Ceiling Void Zone A.D.3.16 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d572cf59-c0db-415e-bbcf-593122d4c594}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {c4070851-fbdc-434d-bbd4-7edd05a117aa}, !- Handle
  Ceiling Void A.D.3.16:Ceiling A.D.3.16:Space A.D.3.16:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {49d12fc2-d08d-485e-8a55-da0832862d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28295578-41a5-49b2-a956-b54f9ca1f519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 55.748799, 19.01905,           !- X,Y,Z Vertex 1 {m}
  59.9998, 14.250799, 19.01905,           !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250799, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.8508, 55.748799, 19.01905;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55d33135-6c13-4be8-a8e4-7c4e4af0f01f}, !- Handle
  Ceiling Void A.D.3.16:Wall A.D.3.6:16,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {49d12fc2-d08d-485e-8a55-da0832862d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 19.019049,                 !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 19.019049,               !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8ae286-5041-4581-b3c9-662d621cf958}, !- Handle
  Space A.B.1.4:Wall A.B.1.6:Space A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2a657397-0ed1-43a0-9c22-0c99212351be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54701062-6f95-469d-85d3-dcf0614f073d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 3,                    !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 0,                    !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 0,                  !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a2e38d-e477-4cb9-b423-2bab88777520}, !- Handle
  Ceiling Void A.D.3.16:Wall A.D.3.56:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {49d12fc2-d08d-485e-8a55-da0832862d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff5fcf6-4d23-4760-8857-9d5ad3480b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 19.01905,           !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a56793a-ab01-418f-b6c0-1262eca6dbd5}, !- Handle
  Ceiling Void A.D.3.16:Wall A.D.3.72:Ceiling Void A.D.3.15:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {49d12fc2-d08d-485e-8a55-da0832862d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b9f0d9-663a-40db-989f-44e10e1b072e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d6c988-a9f3-4232-bfad-2b598b98d431}, !- Handle
  Ceiling Void A.D.3.16:Wall A.D.3.73:Ceiling Void A.D.3.17:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {49d12fc2-d08d-485e-8a55-da0832862d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25718bbc-75e4-4149-9611-e953feff2e60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  60, 14.2508, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  60, 14.2508, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b857b211-d0c8-46ac-a3c2-09d4c6a244ba}, !- Handle
  Space A.D.3.16:Interzone A.D.3.1:Ceiling Void A.D.2.16:19, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e94670e4-309d-426d-b0f8-b48569a8aef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408325ea-0da7-4838-ba1c-b24b2a3b7209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.75, 16,                          !- X,Y,Z Vertex 1 {m}
  60, 14.251, 16,                         !- X,Y,Z Vertex 2 {m}
  55.85, 14.251, 16,                      !- X,Y,Z Vertex 3 {m}
  55.85, 55.75, 16;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28295578-41a5-49b2-a956-b54f9ca1f519}, !- Handle
  Space A.D.3.16:Ceiling A.D.3.16:Ceiling Void A.D.3.16:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {e94670e4-309d-426d-b0f8-b48569a8aef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4070851-fbdc-434d-bbd4-7edd05a117aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 14.250799, 19,                 !- X,Y,Z Vertex 1 {m}
  59.9998, 55.748799, 19,                 !- X,Y,Z Vertex 2 {m}
  55.8508, 55.748799, 19,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250799, 19;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b31894da-038f-457d-95aa-800345451eea}, !- Handle
  Space A.D.3.16:Window A.D.3.6.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 14.416666, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 14.416666, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 17.416666, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 17.416666, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Handle
  Space A.D.3.16:Wall A.D.3.6:17,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {e94670e4-309d-426d-b0f8-b48569a8aef8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 19,                        !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 16,                        !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 16,                      !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9899079c-4723-408b-afff-e3deaa630c3f}, !- Handle
  Space A.D.3.16:Window A.D.3.6.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 18.233333, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 18.233333, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 21.233333, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 21.233333, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbb5b0f4-6cf6-4a1f-97fe-801b1f1d9d37}, !- Handle
  Space A.D.3.16:Window A.D.3.6.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 22.05, 18.7,                        !- X,Y,Z Vertex 1 {m}
  60, 22.05, 16.782,                      !- X,Y,Z Vertex 2 {m}
  60, 25.05, 16.782,                      !- X,Y,Z Vertex 3 {m}
  60, 25.05, 18.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c73e9caa-4bba-4f71-b092-051366c26b3d}, !- Handle
  Space A.D.3.16:Window A.D.3.6.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 25.866666, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 25.866666, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 28.866666, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 28.866666, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a876b8c0-025a-4580-a994-fc5ea53022e1}, !- Handle
  Space A.D.3.16:Window A.D.3.6.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 29.683333, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 29.683333, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 32.683333, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 32.683333, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b025d74-23a5-424f-8edc-5dab9115cd78}, !- Handle
  Space A.D.3.16:Window A.D.3.6.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 33.499999, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 33.499999, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 36.499999, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 36.499999, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a99f800e-5a1b-465e-b67e-87b2bc81083c}, !- Handle
  Space A.D.3.16:Window A.D.3.6.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 37.316666, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 37.316666, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 40.316666, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 40.316666, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b388bf9-2f46-42c9-a3f5-a08ee476be79}, !- Handle
  Space A.D.3.16:Window A.D.3.6.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 41.133333, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 41.133333, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 44.133333, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 44.133333, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26446303-86b6-4122-8ae6-47575d4740e6}, !- Handle
  Space A.D.3.16:Window A.D.3.6.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 44.949999, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 44.949999, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 47.949999, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 47.949999, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89046556-9ed6-4aab-8d28-318c31f431d9}, !- Handle
  Space A.D.3.16:Window A.D.3.6.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 48.766666, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 48.766666, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 51.766666, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 51.766666, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9637a7e-5716-4102-aaca-31779c49927c}, !- Handle
  Space A.D.3.16:Window A.D.3.6.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a20c9802-7d6e-4354-a4f4-659ec950ad32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 52.583333, 18.7,                    !- X,Y,Z Vertex 1 {m}
  60, 52.583333, 16.782,                  !- X,Y,Z Vertex 2 {m}
  60, 55.583333, 16.782,                  !- X,Y,Z Vertex 3 {m}
  60, 55.583333, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5bb2776-200b-4246-af18-708ae02855a6}, !- Handle
  Space A.D.3.16:Wall A.D.3.20:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e94670e4-309d-426d-b0f8-b48569a8aef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5676fb71-87a7-426b-81a1-ea5c731c8883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 19,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 16,                 !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 16,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e34c45c8-7dc1-4c01-8f3f-336f0c64f21b}, !- Handle
  Space A.D.3.16:Wall A.D.3.36:Space A.D.3.15:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e94670e4-309d-426d-b0f8-b48569a8aef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aed9b5e3-d235-4866-b46f-7aa9dd82a0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 19,                        !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 16,                        !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2e4b1c-77cc-42e0-87e0-9ab51331c268}, !- Handle
  Space A.D.3.16:Wall A.D.3.37:Space A.D.3.17:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e94670e4-309d-426d-b0f8-b48569a8aef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd1d4c86-e98f-4774-9006-1fd5dddc1c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  60, 14.2508, 16,                        !- X,Y,Z Vertex 3 {m}
  60, 14.2508, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f9c438-f545-4d43-b419-bbce2503f459}, !- Handle
  Ceiling Void A.D.3.17:Interzone A.D.4.1:Space A.D.4.1:8, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {07c562d6-c507-4f3e-b0b1-7310ad3609e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d93df5d-203b-4577-8ad3-5bc9cd491fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 19.8984,                        !- X,Y,Z Vertex 1 {m}
  60, 14.15, 19.8984,                     !- X,Y,Z Vertex 2 {m}
  55.85, 14.15, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  55.85, 10, 19.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5373cd23-83d6-4956-8888-35370e89024b}, !- Handle
  Ceiling Void A.D.3.17:Ceiling A.D.3.17:Space A.D.3.17:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {07c562d6-c507-4f3e-b0b1-7310ad3609e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5497670b-d116-4a48-b110-21c98e0299ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.149, 19.01905,                   !- X,Y,Z Vertex 1 {m}
  60, 10, 19.01905,                       !- X,Y,Z Vertex 2 {m}
  55.851, 10, 19.01905,                   !- X,Y,Z Vertex 3 {m}
  55.851, 14.149, 19.01905;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dab63ae-72c5-4462-9f46-f809140a7156}, !- Handle
  Ceiling Void A.D.3.17:Wall A.D.3.5:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {07c562d6-c507-4f3e-b0b1-7310ad3609e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 19.898399,               !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 19.019048,               !- X,Y,Z Vertex 2 {m}
  60, 10, 19.019048,                      !- X,Y,Z Vertex 3 {m}
  60, 10, 19.898399;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793ed2fc-ff72-4bfe-a14d-9755db6fd100}, !- Handle
  Ceiling Void A.D.3.17:Wall A.D.3.6:18,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {07c562d6-c507-4f3e-b0b1-7310ad3609e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 19.898399,                      !- X,Y,Z Vertex 1 {m}
  60, 10, 19.019048,                      !- X,Y,Z Vertex 2 {m}
  60, 14.1492, 19.019048,                 !- X,Y,Z Vertex 3 {m}
  60, 14.1492, 19.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f49aebd-a4e0-4c27-bf32-784d1820ab7d}, !- Handle
  Ceiling Void A.D.3.17:Wall A.D.3.74:Ceiling Void A.D.3.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {07c562d6-c507-4f3e-b0b1-7310ad3609e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d94e5d-f23c-489a-98e5-367ec5b5cd00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 19.01905,           !- X,Y,Z Vertex 2 {m}
  55.8508, 10, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 10, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9516ed2a-9465-441b-a1bf-4f3572135269}, !- Handle
  Space A.D.3.17:Interzone A.D.3.1:Ceiling Void A.D.2.17:5, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {deff5476-423b-4faf-8b86-3b5d491871be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4e326b-2d1e-4f63-a6d9-45aeb7b28175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.15, 16,                          !- X,Y,Z Vertex 1 {m}
  60, 10, 16,                             !- X,Y,Z Vertex 2 {m}
  55.85, 10, 16,                          !- X,Y,Z Vertex 3 {m}
  55.85, 14.15, 16;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}, !- Handle
  Thermal Zone A.D.3.17,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {226b750c-d614-4acd-b8cd-d160551ecc91}, !- Zone Air Inlet Port List
  {3d2870c2-51ad-4b09-a7de-e21e5cec9839}, !- Zone Air Exhaust Port List
  {b7f68487-552f-4d7f-a050-fc9df0738fa3}, !- Zone Air Node Name
  {46f1b705-a1b4-460e-9816-74236352cd7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d36fcd16-50b7-4d11-854c-631ed61f9dd1}, !- Group Rendering Name
  {228492d4-e2be-468a-a703-47a1a33ee69c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62fafd68-a28a-4d72-be4c-065899dc0e92}, !- Handle
  Node 150,                               !- Name
  {b7f68487-552f-4d7f-a050-fc9df0738fa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7f68487-552f-4d7f-a050-fc9df0738fa3}, !- Handle
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}, !- Source Object
  11,                                     !- Outlet Port
  {62fafd68-a28a-4d72-be4c-065899dc0e92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {226b750c-d614-4acd-b8cd-d160551ecc91}, !- Handle
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}; !- HVAC Component

OS:PortList,
  {3d2870c2-51ad-4b09-a7de-e21e5cec9839}, !- Handle
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}; !- HVAC Component

OS:PortList,
  {46f1b705-a1b4-460e-9816-74236352cd7b}, !- Handle
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}; !- HVAC Component

OS:Sizing:Zone,
  {f1299f7a-64ba-40de-8ed8-0ce3bd884867}, !- Handle
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {664d0a2b-30cc-426a-a250-f70fb3db76bd}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}; !- Thermal Zone

OS:Space,
  {deff5476-423b-4faf-8b86-3b5d491871be}, !- Handle
  Thermal Zone A.D.3.17 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {35ca51b4-c5e0-4687-9bc8-177670c1211b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {13ee012b-bd85-4ace-86bc-ff8fc829c10d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {228492d4-e2be-468a-a703-47a1a33ee69c}, !- Handle
  Bldg-Office Dual setpoint 72,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5497670b-d116-4a48-b110-21c98e0299ef}, !- Handle
  Space A.D.3.17:Ceiling A.D.3.17:Ceiling Void A.D.3.17:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {deff5476-423b-4faf-8b86-3b5d491871be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5373cd23-83d6-4956-8888-35370e89024b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 19,                             !- X,Y,Z Vertex 1 {m}
  60, 14.149, 19,                         !- X,Y,Z Vertex 2 {m}
  55.851, 14.149, 19,                     !- X,Y,Z Vertex 3 {m}
  55.851, 10, 19;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00aea147-4768-4f1a-9f9f-c8a25c588663}, !- Handle
  Space A.D.3.17:Window A.D.3.5.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {9a4db375-1714-4b18-acae-de6af0a6efe6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  56.4, 10, 18.7,                         !- X,Y,Z Vertex 1 {m}
  56.4, 10, 16.782,                       !- X,Y,Z Vertex 2 {m}
  59.4, 10, 16.782,                       !- X,Y,Z Vertex 3 {m}
  59.4, 10, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4db375-1714-4b18-acae-de6af0a6efe6}, !- Handle
  Space A.D.3.17:Wall A.D.3.5:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {deff5476-423b-4faf-8b86-3b5d491871be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 19,                      !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 16,                      !- X,Y,Z Vertex 2 {m}
  60, 10, 16,                             !- X,Y,Z Vertex 3 {m}
  60, 10, 19;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5a6b390-6cc9-4ec0-b581-9295070feeaa}, !- Handle
  Space A.D.3.17:Window A.D.3.6.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {26dfc55c-7189-4013-b017-0ff717098451}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 10.6, 18.7,                         !- X,Y,Z Vertex 1 {m}
  60, 10.6, 16.782,                       !- X,Y,Z Vertex 2 {m}
  60, 13.6, 16.782,                       !- X,Y,Z Vertex 3 {m}
  60, 13.6, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26dfc55c-7189-4013-b017-0ff717098451}, !- Handle
  Space A.D.3.17:Wall A.D.3.6:19,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {deff5476-423b-4faf-8b86-3b5d491871be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 19,                             !- X,Y,Z Vertex 1 {m}
  60, 10, 16,                             !- X,Y,Z Vertex 2 {m}
  60, 14.1492, 16,                        !- X,Y,Z Vertex 3 {m}
  60, 14.1492, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd1d4c86-e98f-4774-9006-1fd5dddc1c95}, !- Handle
  Space A.D.3.17:Wall A.D.3.37:Space A.D.3.16:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {deff5476-423b-4faf-8b86-3b5d491871be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc2e4b1c-77cc-42e0-87e0-9ab51331c268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.1492, 19,                        !- X,Y,Z Vertex 1 {m}
  60, 14.1492, 16,                        !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 16,                 !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa05831d-8281-4e16-8939-e23a03726856}, !- Handle
  Space A.D.3.17:Wall A.D.3.38:Space A.D.3.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {deff5476-423b-4faf-8b86-3b5d491871be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {786fc86a-0795-49d2-bb5b-b0326ba52dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 19,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 16,                 !- X,Y,Z Vertex 2 {m}
  55.8508, 10.000001, 16,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 10.000001, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20aeb3b7-a646-41ad-b637-b2714eb42772}, !- Handle
  Ceiling Void A.D.3.18:Ceiling A.D.3.18:Space A.D.3.18:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {cb2f45b9-628f-42fc-b267-f9ea4bbe4007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f189938f-aefb-466e-8482-91702c9a5734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.149, 19.01905,              !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  49.2512, 10, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  49.2512, 14.149, 19.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3fc307-40a0-47e0-876b-81a4c0e6050b}, !- Handle
  Ceiling Void A.D.3.18:Wall A.D.3.5:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cb2f45b9-628f-42fc-b267-f9ea4bbe4007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 19.898399,               !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 19.019048,               !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 19.019048,               !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 19.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168c3058-5375-4d0c-8c1e-6399e2eba74a}, !- Handle
  Ceiling Void A.D.3.18:Wall A.D.3.57:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cb2f45b9-628f-42fc-b267-f9ea4bbe4007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00873788-ebbe-42f4-b2ed-b7e7e33cea47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 14.1492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.749199, 14.1492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d94e5d-f23c-489a-98e5-367ec5b5cd00}, !- Handle
  Ceiling Void A.D.3.18:Wall A.D.3.74:Ceiling Void A.D.3.17:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cb2f45b9-628f-42fc-b267-f9ea4bbe4007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f49aebd-a4e0-4c27-bf32-784d1820ab7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf070cd-c947-49c4-94bf-1477492b3e06}, !- Handle
  Ceiling Void A.D.3.18:Wall A.D.3.75:Ceiling Void A.D.3.19:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cb2f45b9-628f-42fc-b267-f9ea4bbe4007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {556bc0eb-6477-4158-92d3-46905dcea9a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12bd09b-4217-4ed8-b820-894e56df2ab1}, !- Handle
  Space A.D.3.18:Interzone A.D.3.1:Ceiling Void A.D.2.18:3, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {6385f7cf-10d2-45d0-bfd4-67b241c989d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac7fdbb-984a-4d1d-8fba-796103e6e144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.15, 16,                      !- X,Y,Z Vertex 1 {m}
  55.749, 10, 16,                         !- X,Y,Z Vertex 2 {m}
  49.25, 10, 16,                          !- X,Y,Z Vertex 3 {m}
  49.25, 14.15, 16;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d10a555c-982f-4b94-8975-0411d5052405}, !- Handle
  Thermal Zone A.D.3.18,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91ac1536-032f-487b-b439-074f8079eba6}, !- Zone Air Inlet Port List
  {fdf263fa-12f9-4fa7-b8ce-d37a5591ad64}, !- Zone Air Exhaust Port List
  {4347332e-e0c9-420f-91ba-74c6e5501745}, !- Zone Air Node Name
  {3f011da4-112a-4a6e-b48c-134fa084685d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b35f6bc9-3892-4aa7-bf19-10310440c739}, !- Group Rendering Name
  {cd9a1bbd-f4ff-4878-9dc3-b040d760e901}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09e7c4de-9099-4c83-8743-a1de0a17e7e3}, !- Handle
  Node 151,                               !- Name
  {4347332e-e0c9-420f-91ba-74c6e5501745}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4347332e-e0c9-420f-91ba-74c6e5501745}, !- Handle
  {d10a555c-982f-4b94-8975-0411d5052405}, !- Source Object
  11,                                     !- Outlet Port
  {09e7c4de-9099-4c83-8743-a1de0a17e7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91ac1536-032f-487b-b439-074f8079eba6}, !- Handle
  {d10a555c-982f-4b94-8975-0411d5052405}; !- HVAC Component

OS:PortList,
  {fdf263fa-12f9-4fa7-b8ce-d37a5591ad64}, !- Handle
  {d10a555c-982f-4b94-8975-0411d5052405}; !- HVAC Component

OS:PortList,
  {3f011da4-112a-4a6e-b48c-134fa084685d}, !- Handle
  {d10a555c-982f-4b94-8975-0411d5052405}; !- HVAC Component

OS:Sizing:Zone,
  {aa7a1734-10ce-49cd-9b7c-2117662f35c0}, !- Handle
  {d10a555c-982f-4b94-8975-0411d5052405}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f185f6f-7d64-4b39-852d-a352733c6910}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {d10a555c-982f-4b94-8975-0411d5052405}; !- Thermal Zone

OS:Space,
  {6385f7cf-10d2-45d0-bfd4-67b241c989d5}, !- Handle
  Thermal Zone A.D.3.18 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d10a555c-982f-4b94-8975-0411d5052405}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e28dcc85-15da-41b0-9964-50c592326424}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd9a1bbd-f4ff-4878-9dc3-b040d760e901}, !- Handle
  Bldg-Office Dual setpoint 73,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {f189938f-aefb-466e-8482-91702c9a5734}, !- Handle
  Space A.D.3.18:Ceiling A.D.3.18:Ceiling Void A.D.3.18:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {6385f7cf-10d2-45d0-bfd4-67b241c989d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20aeb3b7-a646-41ad-b637-b2714eb42772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 19,                        !- X,Y,Z Vertex 1 {m}
  55.7492, 14.149, 19,                    !- X,Y,Z Vertex 2 {m}
  49.2512, 14.149, 19,                    !- X,Y,Z Vertex 3 {m}
  49.2512, 10, 19;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c81cffc-670b-4c55-8cf1-5a95ef0b9320}, !- Handle
  Space A.D.3.18:Window A.D.3.5.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e2cd00f4-0cc8-4f81-b93b-0f6cc45a42b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.2508, 10, 18.7,                      !- X,Y,Z Vertex 1 {m}
  49.2508, 10, 16.782,                    !- X,Y,Z Vertex 2 {m}
  52.2, 10, 16.782,                       !- X,Y,Z Vertex 3 {m}
  52.2, 10, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2cd00f4-0cc8-4f81-b93b-0f6cc45a42b6}, !- Handle
  Space A.D.3.18:Wall A.D.3.5:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {6385f7cf-10d2-45d0-bfd4-67b241c989d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 19,                      !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 16,                      !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 16,                      !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cddeb93-3bfa-422e-8af3-c618a354043d}, !- Handle
  Space A.D.3.18:Window A.D.3.5.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e2cd00f4-0cc8-4f81-b93b-0f6cc45a42b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.8, 10, 18.7,                         !- X,Y,Z Vertex 1 {m}
  52.8, 10, 16.782,                       !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 16.782,                  !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a18a82-116b-436f-9fba-ae0baea63ae6}, !- Handle
  Space A.D.3.18:Wall A.D.3.21:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6385f7cf-10d2-45d0-bfd4-67b241c989d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff841576-83c3-4af2-b676-c005e9b1600d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 14.1492, 19,                 !- X,Y,Z Vertex 1 {m}
  55.749199, 14.1492, 16,                 !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 16,                 !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786fc86a-0795-49d2-bb5b-b0326ba52dee}, !- Handle
  Space A.D.3.18:Wall A.D.3.38:Space A.D.3.17:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6385f7cf-10d2-45d0-bfd4-67b241c989d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa05831d-8281-4e16-8939-e23a03726856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10.000001, 19,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 10.000001, 16,                 !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 16,                 !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9528adb6-6d4c-442d-be44-caadb5952cf8}, !- Handle
  Space A.D.3.18:Wall A.D.3.39:Space A.D.3.19:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6385f7cf-10d2-45d0-bfd4-67b241c989d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd23fa7-facd-4932-b2cf-f6bd564271cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 19,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 16,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 16,                        !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36bbd99-24df-4e26-8c19-2f97200ed7e8}, !- Handle
  Ceiling Void A.D.3.19:Interzone A.D.4.1:Space A.D.4.1:4, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {46aa4f76-ea11-491a-9b7d-9b06d947d783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35e0141-c5a7-4b36-9dd6-0a4ec8a2c8a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 10, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  49.149, 14.15, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 14.15, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 10, 19.8984;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}, !- Handle
  Ceiling Void Zone A.D.3.19,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8505c9bd-eb61-4b9e-ba1d-d65c8a6922ca}, !- Zone Air Inlet Port List
  {694f0c7c-5cc7-4c25-be81-655b4d5b9ad4}, !- Zone Air Exhaust Port List
  {401a1bd1-1c9a-49c8-abb9-b9303b9dac2a}, !- Zone Air Node Name
  {44dc91de-84f4-4d66-9312-e72c3563cf0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45ed51e4-2c08-40b7-a2d7-44ec5dfc9d2e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {235d1484-2669-41a4-a1b5-574a80020ef0}, !- Handle
  Node 152,                               !- Name
  {401a1bd1-1c9a-49c8-abb9-b9303b9dac2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {401a1bd1-1c9a-49c8-abb9-b9303b9dac2a}, !- Handle
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}, !- Source Object
  11,                                     !- Outlet Port
  {235d1484-2669-41a4-a1b5-574a80020ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8505c9bd-eb61-4b9e-ba1d-d65c8a6922ca}, !- Handle
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}; !- HVAC Component

OS:PortList,
  {694f0c7c-5cc7-4c25-be81-655b4d5b9ad4}, !- Handle
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}; !- HVAC Component

OS:PortList,
  {44dc91de-84f4-4d66-9312-e72c3563cf0f}, !- Handle
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}; !- HVAC Component

OS:Sizing:Zone,
  {3b4a8a95-8490-4b72-aee6-5d44bc7c6ef3}, !- Handle
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54c162fa-3a8f-47c1-bb14-a18316e7af23}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}; !- Thermal Zone

OS:Space,
  {46aa4f76-ea11-491a-9b7d-9b06d947d783}, !- Handle
  Ceiling Void Zone A.D.3.19 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a345a960-14d0-4ac7-9ae1-3b2d72a0f8dc}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {426013e7-9099-4f09-8a51-a44046c4aea6}, !- Handle
  Ceiling Void A.D.3.19:Ceiling A.D.3.19:Space A.D.3.19:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {46aa4f76-ea11-491a-9b7d-9b06d947d783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb1285b-02af-4f5d-871a-6f151841f295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.149, 19.01905,              !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  45.0002, 10, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  45.0002, 14.149, 19.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3355e92-f830-44c5-962f-180d222aa883}, !- Handle
  Ceiling Void A.D.3.19:Wall A.D.3.4:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {46aa4f76-ea11-491a-9b7d-9b06d947d783}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.149201, 19.898398,               !- X,Y,Z Vertex 1 {m}
  45, 14.149201, 19.019049,               !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 19.019049,               !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd48ae3c-f4a9-4b24-8a9b-c05d6752ec3f}, !- Handle
  Ceiling Void A.D.3.19:Wall A.D.3.5:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {46aa4f76-ea11-491a-9b7d-9b06d947d783}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000001, 10, 19.898399,               !- X,Y,Z Vertex 1 {m}
  45.000001, 10, 19.019048,               !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 19.019048,               !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 19.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556bc0eb-6477-4158-92d3-46905dcea9a6}, !- Handle
  Ceiling Void A.D.3.19:Wall A.D.3.75:Ceiling Void A.D.3.18:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {46aa4f76-ea11-491a-9b7d-9b06d947d783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf070cd-c947-49c4-94bf-1477492b3e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bfc26b-31b0-46c6-b517-1b226af50f2e}, !- Handle
  Ceiling Void A.D.3.19:Wall A.D.3.76:Ceiling Void A.D.3.20:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {46aa4f76-ea11-491a-9b7d-9b06d947d783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52639b1a-66ca-49a2-bbef-de73babae4f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a79f6a-ef33-4567-aa36-fb89cb38bc5c}, !- Handle
  Ceiling Void A.B.1.3:Wall A.B.1.24:Ceiling Void A.B.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9abba8de-0742-44b7-9fb6-f5e5edbed41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f6b0a5b-3eb2-4e60-aaca-d1d7a84f0adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d5ac80-3f83-46e4-aa6d-81e319417bd7}, !- Handle
  Space A.D.3.19:Interzone A.D.3.1:Ceiling Void A.D.2.19:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {099de3db-4a4b-47bb-a8f7-e508fac006c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e97daa-40dd-4263-a1b7-07b02dd4a958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.15, 16,                      !- X,Y,Z Vertex 1 {m}
  49.149, 10, 16,                         !- X,Y,Z Vertex 2 {m}
  45, 10, 16,                             !- X,Y,Z Vertex 3 {m}
  45, 14.15, 16;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb1285b-02af-4f5d-871a-6f151841f295}, !- Handle
  Space A.D.3.19:Ceiling A.D.3.19:Ceiling Void A.D.3.19:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {099de3db-4a4b-47bb-a8f7-e508fac006c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {426013e7-9099-4f09-8a51-a44046c4aea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 19,                        !- X,Y,Z Vertex 1 {m}
  49.1492, 14.149, 19,                    !- X,Y,Z Vertex 2 {m}
  45.0002, 14.149, 19,                    !- X,Y,Z Vertex 3 {m}
  45.0002, 10, 19;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eb06e5d-cbf1-4c4d-99d9-8de75a36853f}, !- Handle
  Space A.D.3.19:Window A.D.3.4.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {091ebd42-5bed-439e-81a5-dd5888590ff5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 13.600001, 18.7,                    !- X,Y,Z Vertex 1 {m}
  45, 13.600001, 16.782,                  !- X,Y,Z Vertex 2 {m}
  45, 10.600001, 16.782,                  !- X,Y,Z Vertex 3 {m}
  45, 10.600001, 18.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091ebd42-5bed-439e-81a5-dd5888590ff5}, !- Handle
  Space A.D.3.19:Wall A.D.3.4:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {099de3db-4a4b-47bb-a8f7-e508fac006c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.149201, 19,                      !- X,Y,Z Vertex 1 {m}
  45, 14.149201, 16,                      !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 16,                      !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b62881e-a0b9-4746-90fb-bff84bf8fc23}, !- Handle
  Space A.D.3.19:Window A.D.3.5.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fe4e8828-1b5f-4043-b6ad-e3870392f12f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.6, 10, 18.7,                         !- X,Y,Z Vertex 1 {m}
  45.6, 10, 16.782,                       !- X,Y,Z Vertex 2 {m}
  48.6, 10, 16.782,                       !- X,Y,Z Vertex 3 {m}
  48.6, 10, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe4e8828-1b5f-4043-b6ad-e3870392f12f}, !- Handle
  Space A.D.3.19:Wall A.D.3.5:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {099de3db-4a4b-47bb-a8f7-e508fac006c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000001, 10, 19,                      !- X,Y,Z Vertex 1 {m}
  45.000001, 10, 16,                      !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 16,                      !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd23fa7-facd-4932-b2cf-f6bd564271cb}, !- Handle
  Space A.D.3.19:Wall A.D.3.39:Space A.D.3.18:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {099de3db-4a4b-47bb-a8f7-e508fac006c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9528adb6-6d4c-442d-be44-caadb5952cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 19,                        !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 16,                        !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 16,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d8f0f8-9089-4e52-b6db-5bd618ea513a}, !- Handle
  Ceiling Void A.D.3.20:Interzone A.D.4.1:Space A.D.4.1:22, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4c3223b7-5383-4098-909b-e90b2b71d82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff95cc4-63b8-4c2c-af59-6ddcd3106bd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.251, 19.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 21.899, 19.8984,                !- X,Y,Z Vertex 2 {m}
  45, 21.899, 19.8984,                    !- X,Y,Z Vertex 3 {m}
  45, 14.251, 19.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac538578-2de9-4796-a4c6-f4c7510b64cf}, !- Handle
  Ceiling Void A.D.3.20:Ceiling A.D.3.20:Space A.D.3.20:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {4c3223b7-5383-4098-909b-e90b2b71d82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c658c0-9492-4981-bb21-63f197cd2a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.8978, 19.01905,             !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  45.0002, 14.2508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  45.0002, 21.8978, 19.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b60b2b1-102a-4e80-98d8-785a58ac0910}, !- Handle
  Ceiling Void A.D.3.20:Wall A.D.3.4:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {4c3223b7-5383-4098-909b-e90b2b71d82b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 21.898399, 19.898398,               !- X,Y,Z Vertex 1 {m}
  45, 21.898399, 19.019049,               !- X,Y,Z Vertex 2 {m}
  45, 14.250801, 19.019049,               !- X,Y,Z Vertex 3 {m}
  45, 14.250801, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83d2681-ad5c-4826-985f-b019a7ea397b}, !- Handle
  Ceiling Void A.D.3.20:Wall A.D.3.58:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4c3223b7-5383-4098-909b-e90b2b71d82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2350e4a8-26be-4211-9520-38aa35e200da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.250801, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.1492, 14.250801, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 21.898398, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 21.898398, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52639b1a-66ca-49a2-bbef-de73babae4f4}, !- Handle
  Ceiling Void A.D.3.20:Wall A.D.3.76:Ceiling Void A.D.3.19:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4c3223b7-5383-4098-909b-e90b2b71d82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27bfc26b-31b0-46c6-b517-1b226af50f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7683c4ff-a099-45fd-9754-bd10806bfa17}, !- Handle
  Ceiling Void A.D.3.20:Wall A.D.3.82:Ceiling Void A.D.3.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4c3223b7-5383-4098-909b-e90b2b71d82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22be52aa-b2bb-4c55-8937-b5a0cbb5fd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 21.8984, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.149198, 21.8984, 19.01905,           !- X,Y,Z Vertex 2 {m}
  45, 21.8984, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 21.8984, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5648d13b-4154-4342-af82-47966ca7a000}, !- Handle
  Space A.D.3.20:Interzone A.D.3.1:Ceiling Void A.D.2.20:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {0a5d111e-6b92-4380-bc75-48491c2fbc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af133d43-af8b-4b84-b950-c2dbee822295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 21.899, 16,                     !- X,Y,Z Vertex 1 {m}
  49.149, 14.251, 16,                     !- X,Y,Z Vertex 2 {m}
  45, 14.251, 16,                         !- X,Y,Z Vertex 3 {m}
  45, 21.899, 16;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d76037e-7753-431f-900b-0a644ccf5ac8}, !- Handle
  Thermal Zone A.D.3.20,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194266,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09ff106f-fa76-4ddf-8027-81caec7f0d1d}, !- Zone Air Inlet Port List
  {f1db052a-369f-45b0-a1cb-2e71173ddbbb}, !- Zone Air Exhaust Port List
  {80bba147-0d6f-4f3b-bab8-4e2f725080f8}, !- Zone Air Node Name
  {4be0e443-8f94-49e1-b0e3-12cf4c8fe490}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18a8351a-a67a-45bf-8e5a-90749a60d427}, !- Group Rendering Name
  {943bfed7-af19-4232-99a0-db8675f51b19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d743a2f8-42e1-42d5-aca6-73e0990133c5}, !- Handle
  Node 153,                               !- Name
  {80bba147-0d6f-4f3b-bab8-4e2f725080f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80bba147-0d6f-4f3b-bab8-4e2f725080f8}, !- Handle
  {6d76037e-7753-431f-900b-0a644ccf5ac8}, !- Source Object
  11,                                     !- Outlet Port
  {d743a2f8-42e1-42d5-aca6-73e0990133c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09ff106f-fa76-4ddf-8027-81caec7f0d1d}, !- Handle
  {6d76037e-7753-431f-900b-0a644ccf5ac8}; !- HVAC Component

OS:PortList,
  {f1db052a-369f-45b0-a1cb-2e71173ddbbb}, !- Handle
  {6d76037e-7753-431f-900b-0a644ccf5ac8}; !- HVAC Component

OS:PortList,
  {4be0e443-8f94-49e1-b0e3-12cf4c8fe490}, !- Handle
  {6d76037e-7753-431f-900b-0a644ccf5ac8}; !- HVAC Component

OS:Sizing:Zone,
  {dcc39876-8bc9-4334-ae56-b1851606cb73}, !- Handle
  {6d76037e-7753-431f-900b-0a644ccf5ac8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {114c877e-dcc1-4516-b306-22fb202d89ef}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {6d76037e-7753-431f-900b-0a644ccf5ac8}; !- Thermal Zone

OS:Space,
  {0a5d111e-6b92-4380-bc75-48491c2fbc14}, !- Handle
  Thermal Zone A.D.3.20 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d76037e-7753-431f-900b-0a644ccf5ac8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a409f4c9-c63b-431c-ad9f-169d0423c2c1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {943bfed7-af19-4232-99a0-db8675f51b19}, !- Handle
  Bldg-Office Dual setpoint 74,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {00c658c0-9492-4981-bb21-63f197cd2a8b}, !- Handle
  Space A.D.3.20:Ceiling A.D.3.20:Ceiling Void A.D.3.20:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {0a5d111e-6b92-4380-bc75-48491c2fbc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac538578-2de9-4796-a4c6-f4c7510b64cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 19,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 21.8978, 19,                   !- X,Y,Z Vertex 2 {m}
  45.0002, 21.8978, 19,                   !- X,Y,Z Vertex 3 {m}
  45.0002, 14.2508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df753543-0306-48fa-b4ac-3f8c89f1d95b}, !- Handle
  Space A.D.3.20:Window A.D.3.4.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f538fb4e-b43a-4eb5-8ce5-8d6f27549632}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 21.4, 18.7,                         !- X,Y,Z Vertex 1 {m}
  45, 21.4, 16.782,                       !- X,Y,Z Vertex 2 {m}
  45, 18.4, 16.782,                       !- X,Y,Z Vertex 3 {m}
  45, 18.4, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f538fb4e-b43a-4eb5-8ce5-8d6f27549632}, !- Handle
  Space A.D.3.20:Wall A.D.3.4:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {0a5d111e-6b92-4380-bc75-48491c2fbc14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 21.898399, 19,                      !- X,Y,Z Vertex 1 {m}
  45, 21.898399, 16,                      !- X,Y,Z Vertex 2 {m}
  45, 14.250801, 16,                      !- X,Y,Z Vertex 3 {m}
  45, 14.250801, 19;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25150dca-9565-41a9-9546-61833bb508d4}, !- Handle
  Space A.D.3.20:Window A.D.3.4.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f538fb4e-b43a-4eb5-8ce5-8d6f27549632}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 17.5, 18.7,                         !- X,Y,Z Vertex 1 {m}
  45, 17.5, 16.782,                       !- X,Y,Z Vertex 2 {m}
  45, 14.5, 16.782,                       !- X,Y,Z Vertex 3 {m}
  45, 14.5, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570e7bd5-2417-4b44-a126-f34f2777cf6a}, !- Handle
  Ceiling Void A.C.2.7:Interzone A.D.1.1:Space A.D.1.15:42, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {6e72ecaa-f818-4d55-8e34-5adaf74ca7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a7a7dc-6e6e-40e0-930a-4eeb728eebb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.851, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  60, 60, 7.8984,                         !- X,Y,Z Vertex 2 {m}
  55.85, 60, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  55.85, 55.851, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6a8aef-0aae-40a3-82ad-62f0493d3996}, !- Handle
  Space A.D.3.20:Wall A.D.3.22:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0a5d111e-6b92-4380-bc75-48491c2fbc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {445a584b-5f2f-4883-b6bd-860f82dff7cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.250801, 19,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 14.250801, 16,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 21.898398, 16,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 21.898398, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed0d273-0152-4ee4-9cd6-ce72f06404ac}, !- Handle
  Space A.D.3.20:Wall A.D.3.40:Space A.D.3.19:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0a5d111e-6b92-4380-bc75-48491c2fbc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91cef855-5e6e-4c9b-b93f-16d5c1b51ffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 19,                        !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 16,                        !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763a1e70-eefe-4baa-86d4-cb8f0dc4bf8d}, !- Handle
  Space A.D.3.20:Wall A.D.3.46:Space A.D.3.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0a5d111e-6b92-4380-bc75-48491c2fbc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e204bdf-81d2-4521-b97a-21a2bc0cba33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 21.8984, 19,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 21.8984, 16,                 !- X,Y,Z Vertex 2 {m}
  45, 21.8984, 16,                        !- X,Y,Z Vertex 3 {m}
  45, 21.8984, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc028c2-024f-4d5b-8299-805d5ebc4b4e}, !- Handle
  Ceiling Void A.D.3.21:Interzone A.D.4.1:Space A.D.4.1:32, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1c4b9068-391c-4c10-b5cb-0ee4bc689d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f0f72d-5f5d-4ff1-83a9-87631a98e3ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 22, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  49.149, 26.15, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 26.15, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 22, 19.8984;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}, !- Handle
  Ceiling Void Zone A.D.3.21,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387647323,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c264439c-acf7-4f73-ba8c-34f489f82aac}, !- Zone Air Inlet Port List
  {692be2a0-43d1-4c82-947a-17ff57de4851}, !- Zone Air Exhaust Port List
  {30c3b850-ecf5-4377-ab06-04579c417783}, !- Zone Air Node Name
  {2c25018a-0bfc-44bd-91b8-a6285cc625cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {244c64f5-4923-4627-9ffd-87057b60ed57}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {909e29b6-77ca-43dd-a4c8-e1dde1f15b10}, !- Handle
  Node 154,                               !- Name
  {30c3b850-ecf5-4377-ab06-04579c417783}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30c3b850-ecf5-4377-ab06-04579c417783}, !- Handle
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}, !- Source Object
  11,                                     !- Outlet Port
  {909e29b6-77ca-43dd-a4c8-e1dde1f15b10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c264439c-acf7-4f73-ba8c-34f489f82aac}, !- Handle
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}; !- HVAC Component

OS:PortList,
  {692be2a0-43d1-4c82-947a-17ff57de4851}, !- Handle
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}; !- HVAC Component

OS:PortList,
  {2c25018a-0bfc-44bd-91b8-a6285cc625cb}, !- Handle
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}; !- HVAC Component

OS:Sizing:Zone,
  {123ff85b-1382-446e-8b4c-b74cc80d8720}, !- Handle
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {779dfc02-bcf7-408b-810b-886ca5cda8ad}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}; !- Thermal Zone

OS:Space,
  {1c4b9068-391c-4c10-b5cb-0ee4bc689d0c}, !- Handle
  Ceiling Void Zone A.D.3.21 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ca3f71d-ae38-4c92-bcbc-6f78f9b290fd}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {f936e249-756f-49fc-bc99-dfc508e72998}, !- Handle
  Ceiling Void Zone A.C.1.8,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.410985272,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4351249b-65b1-481c-9409-003a53376b19}, !- Zone Air Inlet Port List
  {d279fa8a-49be-42c6-b399-7e7cfd3f212a}, !- Zone Air Exhaust Port List
  {18339abe-c001-4aca-b582-136af18dfb64}, !- Zone Air Node Name
  {029fb479-1514-4581-89de-61b8e1d155da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a144c74-1f61-401c-b1b1-e4196fcfcd18}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {474eea04-da5f-4295-bc6b-e5b22a0501c5}, !- Handle
  Node 155,                               !- Name
  {18339abe-c001-4aca-b582-136af18dfb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18339abe-c001-4aca-b582-136af18dfb64}, !- Handle
  {f936e249-756f-49fc-bc99-dfc508e72998}, !- Source Object
  11,                                     !- Outlet Port
  {474eea04-da5f-4295-bc6b-e5b22a0501c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4351249b-65b1-481c-9409-003a53376b19}, !- Handle
  {f936e249-756f-49fc-bc99-dfc508e72998}; !- HVAC Component

OS:PortList,
  {d279fa8a-49be-42c6-b399-7e7cfd3f212a}, !- Handle
  {f936e249-756f-49fc-bc99-dfc508e72998}; !- HVAC Component

OS:PortList,
  {029fb479-1514-4581-89de-61b8e1d155da}, !- Handle
  {f936e249-756f-49fc-bc99-dfc508e72998}; !- HVAC Component

OS:Sizing:Zone,
  {da3e9e83-fe35-4125-acd2-51c6d389fd3f}, !- Handle
  {f936e249-756f-49fc-bc99-dfc508e72998}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c3a116e-48d3-4f07-8088-ceabe90d27f3}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {f936e249-756f-49fc-bc99-dfc508e72998}; !- Thermal Zone

OS:Space,
  {b3095b70-e24e-4a46-83c8-d89eec834496}, !- Handle
  Ceiling Void Zone A.C.1.8 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f936e249-756f-49fc-bc99-dfc508e72998}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {c55ca2d7-2331-4fe9-843f-e5e0ca9766b5}, !- Handle
  Ceiling Void A.D.3.21:Ceiling A.D.3.21:Space A.D.3.21:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {1c4b9068-391c-4c10-b5cb-0ee4bc689d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c7e475-f010-4c12-9952-c2a40268e73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 26.149, 19.01905,            !- X,Y,Z Vertex 1 {m}
  49.1492, 22, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  45.000199, 22, 19.01905,                !- X,Y,Z Vertex 3 {m}
  45.000199, 26.149, 19.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b21bd52-5c89-4ab1-a5d7-84e379615aaa}, !- Handle
  Ceiling Void A.D.3.21:Wall A.D.3.58:Ceiling Void A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1c4b9068-391c-4c10-b5cb-0ee4bc689d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfc805da-bf6e-4774-9c2c-b2645651d730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.999998, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.1492, 21.999998, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 26.149199, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 26.149199, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0fc16ff-b11d-4a00-8969-2415d41309af}, !- Handle
  Ceiling Void A.D.3.21:Wall A.D.3.59:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1c4b9068-391c-4c10-b5cb-0ee4bc689d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b066a36-2ec0-423f-b576-bcdf9f452176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.1492, 19.898398,            !- X,Y,Z Vertex 1 {m}
  49.1492, 26.1492, 19.01905,             !- X,Y,Z Vertex 2 {m}
  45.000002, 26.1492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  45.000002, 26.1492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f0efa6-1028-4880-970d-3b49a9541704}, !- Handle
  Ceiling Void A.D.3.21:Wall A.D.3.81:Ceiling Void A.D.3.22:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1c4b9068-391c-4c10-b5cb-0ee4bc689d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5353b15d-1fa0-44d6-817f-faee495d15e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 26.149198, 19.898398,               !- X,Y,Z Vertex 1 {m}
  45, 26.149198, 19.01905,                !- X,Y,Z Vertex 2 {m}
  45, 22, 19.01905,                       !- X,Y,Z Vertex 3 {m}
  45, 22, 19.898398;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22be52aa-b2bb-4c55-8937-b5a0cbb5fd1a}, !- Handle
  Ceiling Void A.D.3.21:Wall A.D.3.82:Ceiling Void A.D.3.20:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1c4b9068-391c-4c10-b5cb-0ee4bc689d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7683c4ff-a099-45fd-9754-bd10806bfa17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 22, 19.898398,                      !- X,Y,Z Vertex 1 {m}
  45, 22, 19.01905,                       !- X,Y,Z Vertex 2 {m}
  49.149198, 22, 19.01905,                !- X,Y,Z Vertex 3 {m}
  49.149198, 22, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c3e65b-14c7-4a78-8d92-b9e736d587ba}, !- Handle
  Space A.D.3.21:Interzone A.D.3.1:Ceiling Void A.D.2.21:27, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {73d29615-ad89-4db8-be94-67d01da09105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c7f52c4-ed8c-46c5-a0a7-ecd80922c7e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 26.15, 16,                      !- X,Y,Z Vertex 1 {m}
  49.149, 22, 16,                         !- X,Y,Z Vertex 2 {m}
  45, 22, 16,                             !- X,Y,Z Vertex 3 {m}
  45, 26.15, 16;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f040add-e16a-4a73-9603-e017f0e5f16b}, !- Handle
  Thermal Zone A.D.3.21,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2c41d32-ed12-4727-8eb8-b982697798cd}, !- Zone Air Inlet Port List
  {d21e2996-1028-490a-a44b-c779fb77b719}, !- Zone Air Exhaust Port List
  {384dc6c5-d100-440d-a4e6-f14438fbd746}, !- Zone Air Node Name
  {a77701d5-6ba6-408e-b518-0e9d1e4e24f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d46c2f6-aa01-4e7b-87c1-c15211ce2157}, !- Group Rendering Name
  {c8a57612-68d6-4389-b6bd-7ad220d17610}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e33756e4-d29b-44a9-9d4a-ebc7df7bb2b2}, !- Handle
  Node 156,                               !- Name
  {384dc6c5-d100-440d-a4e6-f14438fbd746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {384dc6c5-d100-440d-a4e6-f14438fbd746}, !- Handle
  {5f040add-e16a-4a73-9603-e017f0e5f16b}, !- Source Object
  11,                                     !- Outlet Port
  {e33756e4-d29b-44a9-9d4a-ebc7df7bb2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2c41d32-ed12-4727-8eb8-b982697798cd}, !- Handle
  {5f040add-e16a-4a73-9603-e017f0e5f16b}; !- HVAC Component

OS:PortList,
  {d21e2996-1028-490a-a44b-c779fb77b719}, !- Handle
  {5f040add-e16a-4a73-9603-e017f0e5f16b}; !- HVAC Component

OS:PortList,
  {a77701d5-6ba6-408e-b518-0e9d1e4e24f8}, !- Handle
  {5f040add-e16a-4a73-9603-e017f0e5f16b}; !- HVAC Component

OS:Sizing:Zone,
  {58023b7d-27d0-4ad5-9a11-28cb1e759258}, !- Handle
  {5f040add-e16a-4a73-9603-e017f0e5f16b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f966eda4-07f3-4c2a-b48c-8ab5fd8ba9a8}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {5f040add-e16a-4a73-9603-e017f0e5f16b}; !- Thermal Zone

OS:Space,
  {73d29615-ad89-4db8-be94-67d01da09105}, !- Handle
  Thermal Zone A.D.3.21 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5f040add-e16a-4a73-9603-e017f0e5f16b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {aebe2ef5-c72d-4142-9bcc-bc3fed980654}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8a57612-68d6-4389-b6bd-7ad220d17610}, !- Handle
  Bldg-Office Dual setpoint 75,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {97c7e475-f010-4c12-9952-c2a40268e73c}, !- Handle
  Space A.D.3.21:Ceiling A.D.3.21:Ceiling Void A.D.3.21:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {73d29615-ad89-4db8-be94-67d01da09105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c55ca2d7-2331-4fe9-843f-e5e0ca9766b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 22, 19,                        !- X,Y,Z Vertex 1 {m}
  49.1492, 26.149, 19,                    !- X,Y,Z Vertex 2 {m}
  45.0002, 26.149, 19,                    !- X,Y,Z Vertex 3 {m}
  45.0002, 22, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be012be-8c5f-4746-8925-142400af7714}, !- Handle
  Space A.B.1.1:Wall A.B.1.2:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c9ae205b-1de6-4df2-9c3c-2266663fc575}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  25, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 14.149199, 0,                       !- X,Y,Z Vertex 3 {m}
  25, 14.149199, 3;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}, !- Handle
  Thermal Zone A.B.1.1,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647556,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {925e9cb8-1b64-491a-ba53-7302d1b2ac36}, !- Zone Air Inlet Port List
  {ec995da9-5bd6-4c9b-98ad-3798d412c71c}, !- Zone Air Exhaust Port List
  {fffb410b-1d6f-4e21-87ab-735fd4c8f807}, !- Zone Air Node Name
  {455f9163-1117-4cdf-9eb0-dc6608414f5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b84366b5-1db3-433f-86bd-9dc0985c018c}, !- Group Rendering Name
  {f46be885-f9e4-4e24-b397-5ac39950f1e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bce730da-de08-4eca-8ae2-57a2a6c68233}, !- Handle
  Node 157,                               !- Name
  {fffb410b-1d6f-4e21-87ab-735fd4c8f807}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fffb410b-1d6f-4e21-87ab-735fd4c8f807}, !- Handle
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}, !- Source Object
  11,                                     !- Outlet Port
  {bce730da-de08-4eca-8ae2-57a2a6c68233}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {925e9cb8-1b64-491a-ba53-7302d1b2ac36}, !- Handle
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}; !- HVAC Component

OS:PortList,
  {ec995da9-5bd6-4c9b-98ad-3798d412c71c}, !- Handle
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}; !- HVAC Component

OS:PortList,
  {455f9163-1117-4cdf-9eb0-dc6608414f5c}, !- Handle
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}; !- HVAC Component

OS:Sizing:Zone,
  {a394e86e-51db-451d-8673-d8ad59d0ee54}, !- Handle
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0afa3ef4-5c51-47da-a85a-83eecfdfc314}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}; !- Thermal Zone

OS:Space,
  {c9ae205b-1de6-4df2-9c3c-2266663fc575}, !- Handle
  Thermal Zone A.B.1.1 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {547be2c2-0e1e-4ea0-972b-e442d95327bb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {98f86ea3-e954-4911-8d11-2767ab7daab0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f46be885-f9e4-4e24-b397-5ac39950f1e0}, !- Handle
  Bldg-Retail Dual setpoint 13,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {719ef25d-861d-492e-9028-11eed0477094}, !- Handle
  Space A.D.3.21:Wall A.D.3.22:Space A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {73d29615-ad89-4db8-be94-67d01da09105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6daa7aa2-a2de-458e-b296-b4d4ef0fe61b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.999998, 19,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 21.999998, 16,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 26.149199, 16,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 26.149199, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d6a53b-1ba0-49bb-a271-ed7bcf1e6c25}, !- Handle
  Space A.D.3.21:Wall A.D.3.23:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {73d29615-ad89-4db8-be94-67d01da09105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c98412-e226-4315-8a2c-013638f8c158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.1492, 19,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 26.1492, 16,                   !- X,Y,Z Vertex 2 {m}
  45.000002, 26.1492, 16,                 !- X,Y,Z Vertex 3 {m}
  45.000002, 26.1492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2216514-25c1-4eb7-82ce-2cd3412935b3}, !- Handle
  Space A.D.3.21:Wall A.D.3.45:Space A.D.3.22:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {73d29615-ad89-4db8-be94-67d01da09105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b550ebf0-50e2-49e8-acd5-46e35871f3a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 26.1492, 19,                        !- X,Y,Z Vertex 1 {m}
  45, 26.1492, 16,                        !- X,Y,Z Vertex 2 {m}
  45, 22, 16,                             !- X,Y,Z Vertex 3 {m}
  45, 22, 19;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e204bdf-81d2-4521-b97a-21a2bc0cba33}, !- Handle
  Space A.D.3.21:Wall A.D.3.46:Space A.D.3.20:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {73d29615-ad89-4db8-be94-67d01da09105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {763a1e70-eefe-4baa-86d4-cb8f0dc4bf8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 22, 19,                             !- X,Y,Z Vertex 1 {m}
  45, 22, 16,                             !- X,Y,Z Vertex 2 {m}
  49.149198, 22, 16,                      !- X,Y,Z Vertex 3 {m}
  49.149198, 22, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b25a6f-e58c-470c-8eba-14d5150c9407}, !- Handle
  Ceiling Void A.D.3.22:Interzone A.D.4.1:Space A.D.4.1:30, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3b019828-6f65-4c91-b289-ff5b3ed48bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff7e82f6-0254-4791-9c36-82ed65f32b3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 22, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  44.898, 26.15, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  25.101, 26.15, 19.8984,                 !- X,Y,Z Vertex 3 {m}
  25.101, 22, 19.8984;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}, !- Handle
  Ceiling Void Zone A.D.3.22,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  72.2305757932,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8339cc74-db0e-4dc1-8da8-4f5e17991c3b}, !- Zone Air Inlet Port List
  {168d809b-1b1e-4e88-b834-ab9595160958}, !- Zone Air Exhaust Port List
  {66894f1d-a48f-450e-adfa-9946e492fbfd}, !- Zone Air Node Name
  {93c2ee85-9f4c-430f-941e-92c8951b714b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc3c89df-a90f-4e7f-9028-a338c7d02c6f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6f7d8dc-8b20-427a-bcb0-c0e6e4f354b7}, !- Handle
  Node 158,                               !- Name
  {66894f1d-a48f-450e-adfa-9946e492fbfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66894f1d-a48f-450e-adfa-9946e492fbfd}, !- Handle
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}, !- Source Object
  11,                                     !- Outlet Port
  {c6f7d8dc-8b20-427a-bcb0-c0e6e4f354b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8339cc74-db0e-4dc1-8da8-4f5e17991c3b}, !- Handle
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}; !- HVAC Component

OS:PortList,
  {168d809b-1b1e-4e88-b834-ab9595160958}, !- Handle
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}; !- HVAC Component

OS:PortList,
  {93c2ee85-9f4c-430f-941e-92c8951b714b}, !- Handle
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}; !- HVAC Component

OS:Sizing:Zone,
  {b7cd732a-b999-4ccf-920c-e81879fa6ad2}, !- Handle
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f98ffdc-1d3c-4bc0-8199-587f6eb69c0f}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}; !- Thermal Zone

OS:Space,
  {3b019828-6f65-4c91-b289-ff5b3ed48bb3}, !- Handle
  Ceiling Void Zone A.D.3.22 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1bf631a9-19e3-4abc-99c6-cb2db7dd8e9e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {34256f02-55d4-4817-af91-55043fcbcb9d}, !- Handle
  Ceiling Void A.D.3.22:Ceiling A.D.3.22:Space A.D.3.22:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3b019828-6f65-4c91-b289-ff5b3ed48bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a877ef63-e5da-4801-9645-dce34a53be5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.897599, 26.149199, 19.01905,         !- X,Y,Z Vertex 1 {m}
  44.8976, 22.000199, 19.01905,           !- X,Y,Z Vertex 2 {m}
  25.1016, 22.000199, 19.01905,           !- X,Y,Z Vertex 3 {m}
  25.1016, 26.149199, 19.01905;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a564ae4-d307-44b2-b8f1-be28ffe06d95}, !- Handle
  Ceiling Void A.D.3.22:Wall A.D.3.3:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3b019828-6f65-4c91-b289-ff5b3ed48bb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 22, 19.898399,               !- X,Y,Z Vertex 1 {m}
  25.101599, 22, 19.019048,               !- X,Y,Z Vertex 2 {m}
  44.8984, 22, 19.019048,                 !- X,Y,Z Vertex 3 {m}
  44.8984, 22, 19.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bbe33c-7857-4c1c-a3c6-84cb4def312f}, !- Handle
  Ceiling Void A.D.3.22:Wall A.D.3.59:Ceiling Void A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3b019828-6f65-4c91-b289-ff5b3ed48bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4072aa4b-08fa-4739-b27f-bfc09751a9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.1492, 19.898398,            !- X,Y,Z Vertex 1 {m}
  44.8984, 26.1492, 19.01905,             !- X,Y,Z Vertex 2 {m}
  25.101601, 26.1492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  25.101601, 26.1492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5353b15d-1fa0-44d6-817f-faee495d15e7}, !- Handle
  Ceiling Void A.D.3.22:Wall A.D.3.81:Ceiling Void A.D.3.21:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3b019828-6f65-4c91-b289-ff5b3ed48bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f0efa6-1028-4880-970d-3b49a9541704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 22, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  44.8984, 22, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  44.8984, 26.149198, 19.01905,           !- X,Y,Z Vertex 3 {m}
  44.8984, 26.149198, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51325c2f-a6cd-415a-8595-798a72472e02}, !- Handle
  Ceiling Void A.D.3.22:Wall A.D.3.84:Ceiling Void A.D.3.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3b019828-6f65-4c91-b289-ff5b3ed48bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d598496f-e050-4afa-93d1-f2d9448492e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.149198, 19.898398,          !- X,Y,Z Vertex 1 {m}
  25.1016, 26.149198, 19.01905,           !- X,Y,Z Vertex 2 {m}
  25.1016, 22, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  25.1016, 22, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8c44b0-1e84-4d76-97ab-2ec396a9cdb0}, !- Handle
  Space A.D.3.22:Interzone A.D.3.1:Ceiling Void A.D.2.22:25, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {96a2634d-2e80-42d3-97e4-5d740b84b0c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b8cf31-be8e-46f0-860a-d11be1fc1349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 26.15, 16,                      !- X,Y,Z Vertex 1 {m}
  44.898, 22, 16,                         !- X,Y,Z Vertex 2 {m}
  25.101, 22, 16,                         !- X,Y,Z Vertex 3 {m}
  25.101, 26.15, 16;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a877ef63-e5da-4801-9645-dce34a53be5a}, !- Handle
  Space A.D.3.22:Ceiling A.D.3.22:Ceiling Void A.D.3.22:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {96a2634d-2e80-42d3-97e4-5d740b84b0c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34256f02-55d4-4817-af91-55043fcbcb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8976, 22.000199, 19,                 !- X,Y,Z Vertex 1 {m}
  44.897599, 26.149199, 19,               !- X,Y,Z Vertex 2 {m}
  25.1016, 26.149199, 19,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 22.000199, 19;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79ede73c-1408-4c5b-bba2-e4a51b6a37bb}, !- Handle
  Space A.D.3.22:Window A.D.3.3.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {5b52df12-3d4f-41ef-888c-6e4f40f955a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.6, 22, 18.7,                         !- X,Y,Z Vertex 1 {m}
  25.6, 22, 16.782,                       !- X,Y,Z Vertex 2 {m}
  28.6, 22, 16.782,                       !- X,Y,Z Vertex 3 {m}
  28.6, 22, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d23e9583-c3f8-4e51-ad35-b336c6533edc}, !- Handle
  Space A.D.3.22:Window A.D.3.3.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {5b52df12-3d4f-41ef-888c-6e4f40f955a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.55, 22, 18.7,                        !- X,Y,Z Vertex 1 {m}
  29.55, 22, 16.782,                      !- X,Y,Z Vertex 2 {m}
  32.55, 22, 16.782,                      !- X,Y,Z Vertex 3 {m}
  32.55, 22, 18.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64fc0b11-c263-49aa-bfb0-2334c6bd400f}, !- Handle
  Space A.D.3.22:Window A.D.3.3.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {5b52df12-3d4f-41ef-888c-6e4f40f955a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 22, 18.7,                         !- X,Y,Z Vertex 1 {m}
  33.5, 22, 16.782,                       !- X,Y,Z Vertex 2 {m}
  36.5, 22, 16.782,                       !- X,Y,Z Vertex 3 {m}
  36.5, 22, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f9a47fc-d8dd-41a3-a7a4-fe5111ca49c6}, !- Handle
  Space A.D.3.22:Window A.D.3.3.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {5b52df12-3d4f-41ef-888c-6e4f40f955a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.45, 22, 18.7,                        !- X,Y,Z Vertex 1 {m}
  37.45, 22, 16.782,                      !- X,Y,Z Vertex 2 {m}
  40.45, 22, 16.782,                      !- X,Y,Z Vertex 3 {m}
  40.45, 22, 18.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {187daf32-fcc5-41e7-9e82-64b828c43d12}, !- Handle
  Space A.D.3.22:Window A.D.3.3.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {5b52df12-3d4f-41ef-888c-6e4f40f955a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.4, 22, 18.7,                         !- X,Y,Z Vertex 1 {m}
  41.4, 22, 16.782,                       !- X,Y,Z Vertex 2 {m}
  44.4, 22, 16.782,                       !- X,Y,Z Vertex 3 {m}
  44.4, 22, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9698de-92b8-49f1-9853-793d7334838b}, !- Handle
  Space A.D.3.22:Wall A.D.3.23:Space A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {96a2634d-2e80-42d3-97e4-5d740b84b0c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecdff796-996b-43b6-b796-67cda25992ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.1492, 19,                   !- X,Y,Z Vertex 1 {m}
  44.8984, 26.1492, 16,                   !- X,Y,Z Vertex 2 {m}
  25.101601, 26.1492, 16,                 !- X,Y,Z Vertex 3 {m}
  25.101601, 26.1492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b550ebf0-50e2-49e8-acd5-46e35871f3a4}, !- Handle
  Space A.D.3.22:Wall A.D.3.45:Space A.D.3.21:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {96a2634d-2e80-42d3-97e4-5d740b84b0c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2216514-25c1-4eb7-82ce-2cd3412935b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 22, 19,                        !- X,Y,Z Vertex 1 {m}
  44.8984, 22, 16,                        !- X,Y,Z Vertex 2 {m}
  44.8984, 26.1492, 16,                   !- X,Y,Z Vertex 3 {m}
  44.8984, 26.1492, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f965bb-99e0-4059-9840-b05d242d41fb}, !- Handle
  Ceiling Void A.D.3.23:Interzone A.D.4.1:Space A.D.4.1:28, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd6b81de-d3e3-43c4-ad81-0dbf1d466ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04e24628-31bd-4127-bc83-b48f8495eb07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 19.8984,                        !- X,Y,Z Vertex 1 {m}
  25, 26.15, 19.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 26.15, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 22, 19.8984;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}, !- Handle
  Ceiling Void Zone A.D.3.23,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82217fc1-736f-4376-8c4b-1b52c83e520c}, !- Zone Air Inlet Port List
  {690f5e25-bfb0-4b8e-b968-58287020e1ec}, !- Zone Air Exhaust Port List
  {6d5aa9ef-e0a5-4d8f-ad2b-4e5dc53623a6}, !- Zone Air Node Name
  {2c685dea-dea4-44d9-b9bc-a7fe59eedb44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6f79cd8-e7cd-4ac6-b4b3-346d8dd7a85b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3da834c-74c5-4c58-8c7d-c3e713822307}, !- Handle
  Node 159,                               !- Name
  {6d5aa9ef-e0a5-4d8f-ad2b-4e5dc53623a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d5aa9ef-e0a5-4d8f-ad2b-4e5dc53623a6}, !- Handle
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}, !- Source Object
  11,                                     !- Outlet Port
  {e3da834c-74c5-4c58-8c7d-c3e713822307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82217fc1-736f-4376-8c4b-1b52c83e520c}, !- Handle
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}; !- HVAC Component

OS:PortList,
  {690f5e25-bfb0-4b8e-b968-58287020e1ec}, !- Handle
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}; !- HVAC Component

OS:PortList,
  {2c685dea-dea4-44d9-b9bc-a7fe59eedb44}, !- Handle
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}; !- HVAC Component

OS:Sizing:Zone,
  {b73ae793-367c-4407-99b5-7323784bbe76}, !- Handle
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01a3ed70-f900-4398-a975-880d019e14d4}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}; !- Thermal Zone

OS:Space,
  {cd6b81de-d3e3-43c4-ad81-0dbf1d466ff1}, !- Handle
  Ceiling Void Zone A.D.3.23 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d11ce3fc-4ad3-496d-8675-df1523a4cd6f}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {1b782fea-b90e-44e5-9a82-0eb922f88343}, !- Handle
  Ceiling Void A.D.3.23:Ceiling A.D.3.23:Space A.D.3.23:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {cd6b81de-d3e3-43c4-ad81-0dbf1d466ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8358029-f501-44d8-9f77-ca1378bf8ff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.149, 19.01905,                   !- X,Y,Z Vertex 1 {m}
  25, 22, 19.01905,                       !- X,Y,Z Vertex 2 {m}
  20.851, 22, 19.01905,                   !- X,Y,Z Vertex 3 {m}
  20.851, 26.149, 19.01905;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be85471-a08d-4f72-8a9e-8c621417bc94}, !- Handle
  Ceiling Void A.D.3.23:Wall A.D.3.59:Ceiling Void A.D.3.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd6b81de-d3e3-43c4-ad81-0dbf1d466ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0988d104-8254-4e25-95ae-7a99198cb9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.1492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  25.000001, 26.1492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.850801, 26.1492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.850801, 26.1492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792f5dfe-54fe-44c3-9eb1-e0ca6bf04a09}, !- Handle
  Ceiling Void A.D.3.23:Wall A.D.3.60:Ceiling Void A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd6b81de-d3e3-43c4-ad81-0dbf1d466ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bed11c32-00bd-4910-b979-33e0e2a28687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 26.149199, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.8508, 26.149199, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 22, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 22, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e4489f-f7e3-4b1d-b3e1-9f12a5660f1b}, !- Handle
  Ceiling Void A.D.3.23:Wall A.D.3.83:Ceiling Void A.D.3.24:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd6b81de-d3e3-43c4-ad81-0dbf1d466ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4d4d3e5-4008-4e94-a205-401ed5c79a17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 22, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 22, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  24.999999, 22, 19.01905,                !- X,Y,Z Vertex 3 {m}
  24.999999, 22, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d598496f-e050-4afa-93d1-f2d9448492e7}, !- Handle
  Ceiling Void A.D.3.23:Wall A.D.3.84:Ceiling Void A.D.3.22:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd6b81de-d3e3-43c4-ad81-0dbf1d466ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51325c2f-a6cd-415a-8595-798a72472e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 19.898398,                      !- X,Y,Z Vertex 1 {m}
  25, 22, 19.01905,                       !- X,Y,Z Vertex 2 {m}
  25, 26.149197, 19.01905,                !- X,Y,Z Vertex 3 {m}
  25, 26.149197, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25077d0c-4acb-49fe-932e-879caa81804e}, !- Handle
  Space A.D.3.23:Interzone A.D.3.1:Ceiling Void A.D.2.23:23, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e59c97ab-cb87-4acd-8522-ae294e750bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e6d3ef-3d52-4768-9de3-0457a78c4ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.15, 16,                          !- X,Y,Z Vertex 1 {m}
  25, 22, 16,                             !- X,Y,Z Vertex 2 {m}
  20.85, 22, 16,                          !- X,Y,Z Vertex 3 {m}
  20.85, 26.15, 16;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}, !- Handle
  Thermal Zone A.D.3.23,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a4db787-02e9-4e80-ab2e-d7d4c4779fd7}, !- Zone Air Inlet Port List
  {c91ca9bb-4f84-4616-8e9b-10aec0d630eb}, !- Zone Air Exhaust Port List
  {1d23bb53-9168-4463-be51-57d58a7a29fe}, !- Zone Air Node Name
  {7852a661-ea2d-431a-b762-c09e0747c18e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ea20c56-2486-4fa6-aaf1-c8d0000bc6e4}, !- Group Rendering Name
  {7171df1f-e799-4529-9ccf-ac4afbbad4c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3656f577-bac5-4d6f-8bc1-2f65657518d4}, !- Handle
  Node 160,                               !- Name
  {1d23bb53-9168-4463-be51-57d58a7a29fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d23bb53-9168-4463-be51-57d58a7a29fe}, !- Handle
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}, !- Source Object
  11,                                     !- Outlet Port
  {3656f577-bac5-4d6f-8bc1-2f65657518d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a4db787-02e9-4e80-ab2e-d7d4c4779fd7}, !- Handle
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}; !- HVAC Component

OS:PortList,
  {c91ca9bb-4f84-4616-8e9b-10aec0d630eb}, !- Handle
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}; !- HVAC Component

OS:PortList,
  {7852a661-ea2d-431a-b762-c09e0747c18e}, !- Handle
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}; !- HVAC Component

OS:Sizing:Zone,
  {5dd9cf34-e6c8-4c62-bd17-1553db68f7b4}, !- Handle
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85096731-0acc-4833-9cef-6ed0dc049258}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}; !- Thermal Zone

OS:Space,
  {e59c97ab-cb87-4acd-8522-ae294e750bcf}, !- Handle
  Thermal Zone A.D.3.23 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5e2a6e3-2175-4158-bcbb-c18f81ba7890}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d694954a-c14a-4d41-8b11-e892867a76a4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7171df1f-e799-4529-9ccf-ac4afbbad4c9}, !- Handle
  Bldg-Office Dual setpoint 76,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b8358029-f501-44d8-9f77-ca1378bf8ff7}, !- Handle
  Space A.D.3.23:Ceiling A.D.3.23:Ceiling Void A.D.3.23:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {e59c97ab-cb87-4acd-8522-ae294e750bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b782fea-b90e-44e5-9a82-0eb922f88343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 19,                             !- X,Y,Z Vertex 1 {m}
  25, 26.149, 19,                         !- X,Y,Z Vertex 2 {m}
  20.851, 26.149, 19,                     !- X,Y,Z Vertex 3 {m}
  20.851, 22, 19;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b561b4-e336-4947-b4a4-3a9936c79d34}, !- Handle
  Space A.D.3.23:Wall A.D.3.23:Space A.D.3.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e59c97ab-cb87-4acd-8522-ae294e750bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c396183-baaf-43db-8b48-6d709a9bde6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.1492, 19,                 !- X,Y,Z Vertex 1 {m}
  25.000001, 26.1492, 16,                 !- X,Y,Z Vertex 2 {m}
  20.850801, 26.1492, 16,                 !- X,Y,Z Vertex 3 {m}
  20.850801, 26.1492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43fff1a8-6d5f-4feb-b0b1-53cb099def10}, !- Handle
  Space A.D.3.23:Wall A.D.3.24:Space A.D.3.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e59c97ab-cb87-4acd-8522-ae294e750bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0998cc79-736f-48d7-b5b5-86add0ef122f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 26.149199, 19,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 26.149199, 16,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 22, 16,                        !- X,Y,Z Vertex 3 {m}
  20.8508, 22, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a10ce0-2feb-479f-a61d-4c64d995a7e3}, !- Handle
  Space A.D.3.23:Wall A.D.3.47:Space A.D.3.24:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e59c97ab-cb87-4acd-8522-ae294e750bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a608f0-d6ce-4efe-a235-3f948cf05d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 22, 19,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 22, 16,                        !- X,Y,Z Vertex 2 {m}
  24.999999, 22, 16,                      !- X,Y,Z Vertex 3 {m}
  24.999999, 22, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccf2c3f-c417-4445-ab48-2399825269cc}, !- Handle
  Space A.D.3.23:Wall A.D.3.48:Space A.D.3.22:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e59c97ab-cb87-4acd-8522-ae294e750bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e91438f-1df7-48e0-accc-2b4c08d865de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 19,                             !- X,Y,Z Vertex 1 {m}
  25, 22, 16,                             !- X,Y,Z Vertex 2 {m}
  25, 26.149198, 16,                      !- X,Y,Z Vertex 3 {m}
  25, 26.149198, 19;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e44d04e8-cda6-4f62-b750-40cba2a2c212}, !- Handle
  Ceiling Void A.D.3.24:Interzone A.D.4.1:Space A.D.4.1:20, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {75ba85ba-4476-4856-87cc-e3e3a16d31cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768b637d-1c07-4c56-8ec4-12cfbc12b12a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.251, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 21.899, 19.8984,                    !- X,Y,Z Vertex 2 {m}
  20.85, 21.899, 19.8984,                 !- X,Y,Z Vertex 3 {m}
  20.85, 14.251, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}, !- Handle
  Ceiling Void Zone A.D.3.24,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  27.9030206596,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0aa6c213-164f-480b-9191-4a6136caded1}, !- Zone Air Inlet Port List
  {f63f5566-32f3-48dd-b785-263cb334971f}, !- Zone Air Exhaust Port List
  {b24d0d4d-bfb3-4cfa-b5e5-3f340f63ccae}, !- Zone Air Node Name
  {af39ee26-a4be-4a87-be76-05ac3ada2b5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22407a04-0828-4ffa-8b69-1e14fd9957db}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5cbc054-25b6-454e-8eb0-4e2000c6758c}, !- Handle
  Node 161,                               !- Name
  {b24d0d4d-bfb3-4cfa-b5e5-3f340f63ccae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b24d0d4d-bfb3-4cfa-b5e5-3f340f63ccae}, !- Handle
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}, !- Source Object
  11,                                     !- Outlet Port
  {d5cbc054-25b6-454e-8eb0-4e2000c6758c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0aa6c213-164f-480b-9191-4a6136caded1}, !- Handle
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}; !- HVAC Component

OS:PortList,
  {f63f5566-32f3-48dd-b785-263cb334971f}, !- Handle
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}; !- HVAC Component

OS:PortList,
  {af39ee26-a4be-4a87-be76-05ac3ada2b5a}, !- Handle
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}; !- HVAC Component

OS:Sizing:Zone,
  {a00f492f-bade-4147-b5cf-7b0119cf2552}, !- Handle
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2aff5e52-026f-479f-8fbf-f93594aa9683}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}; !- Thermal Zone

OS:Space,
  {75ba85ba-4476-4856-87cc-e3e3a16d31cb}, !- Handle
  Ceiling Void Zone A.D.3.24 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2ccffd6-5c72-40d7-b3b2-58ee35c72053}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {07213c0e-67e5-47e9-9c26-b6a0f8e7b78f}, !- Handle
  Ceiling Void A.D.3.24:Ceiling A.D.3.24:Space A.D.3.24:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {75ba85ba-4476-4856-87cc-e3e3a16d31cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d90ed45-27d4-472a-90c2-4ea98ab3fabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 21.897799, 19.01905,           !- X,Y,Z Vertex 1 {m}
  24.9998, 14.250799, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250799, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 21.897799, 19.01905;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b824c62-ff2f-46d8-91d6-3c5b3740673d}, !- Handle
  Ceiling Void A.D.3.24:Wall A.D.3.2:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {75ba85ba-4476-4856-87cc-e3e3a16d31cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.250799, 19.898398,               !- X,Y,Z Vertex 1 {m}
  25, 14.250799, 19.019049,               !- X,Y,Z Vertex 2 {m}
  25, 21.898398, 19.019049,               !- X,Y,Z Vertex 3 {m}
  25, 21.898398, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04459ee9-47ed-443e-b382-5d919369b30d}, !- Handle
  Ceiling Void A.D.3.24:Wall A.D.3.60:Ceiling Void A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {75ba85ba-4476-4856-87cc-e3e3a16d31cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {875c3fa7-6926-41d4-833c-12d26cc56481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 21.898401, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.8508, 21.898401, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250801, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250801, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af1b000-1b6a-48c1-91ce-f5dbc48ae665}, !- Handle
  Ceiling Void A.D.3.24:Wall A.D.3.61:Ceiling Void A.D.3.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {75ba85ba-4476-4856-87cc-e3e3a16d31cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16a3409-4388-431c-ba74-dedf12cbf498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850802, 14.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.850802, 14.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c17687e-afb8-4308-bbfc-f40ed473cece}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.7:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6b4a901-9eb7-42b8-9646-055bcf0edf2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.851, -0.1016,                    !- X,Y,Z Vertex 1 {m}
  25, 60, -0.1016,                        !- X,Y,Z Vertex 2 {m}
  20.85, 60, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  20.85, 55.851, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d4d3e5-4008-4e94-a205-401ed5c79a17}, !- Handle
  Ceiling Void A.D.3.24:Wall A.D.3.83:Ceiling Void A.D.3.23:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {75ba85ba-4476-4856-87cc-e3e3a16d31cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e4489f-f7e3-4b1d-b3e1-9f12a5660f1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 21.8984, 19.898398,          !- X,Y,Z Vertex 1 {m}
  24.999999, 21.8984, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 21.8984, 19.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 21.8984, 19.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8416dfb-fdae-491e-8120-c98c6717ca5b}, !- Handle
  Space A.D.3.24:Interzone A.D.3.1:Ceiling Void A.D.2.24:15, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7da7a081-011b-4ad4-adcb-034680ad891a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c69969-7027-4f74-a485-6d0ea39a8b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 21.899, 16,                         !- X,Y,Z Vertex 1 {m}
  25, 14.251, 16,                         !- X,Y,Z Vertex 2 {m}
  20.85, 14.251, 16,                      !- X,Y,Z Vertex 3 {m}
  20.85, 21.899, 16;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d90ed45-27d4-472a-90c2-4ea98ab3fabd}, !- Handle
  Space A.D.3.24:Ceiling A.D.3.24:Ceiling Void A.D.3.24:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {7da7a081-011b-4ad4-adcb-034680ad891a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07213c0e-67e5-47e9-9c26-b6a0f8e7b78f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 14.250799, 19,                 !- X,Y,Z Vertex 1 {m}
  24.9998, 21.897799, 19,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 21.897799, 19,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250799, 19;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
