  {0cb05fbd-b722-4044-a373-f5afe32755ee}, !- Handle
  Space A.D.3.24:Window A.D.3.2.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {dffdbbe5-9f50-447a-8420-c6e104e43c71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 14.5, 18.7,                         !- X,Y,Z Vertex 1 {m}
  25, 14.5, 16.782,                       !- X,Y,Z Vertex 2 {m}
  25, 17.5, 16.782,                       !- X,Y,Z Vertex 3 {m}
  25, 17.5, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a1acbc-6793-4a7c-a918-3243b8f27951}, !- Handle
  Space A.D.3.24:Wall A.D.3.24:Space A.D.3.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7da7a081-011b-4ad4-adcb-034680ad891a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e912c6-7bfc-4808-bc8b-c76766962c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 21.898401, 19,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 21.898401, 16,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250801, 16,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250801, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2378a15-c90a-499f-a73d-9d801be23981}, !- Handle
  Space A.D.3.24:Wall A.D.3.25:Space A.D.3.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7da7a081-011b-4ad4-adcb-034680ad891a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afc2e89-45aa-4a20-adaf-f15a65a0f5b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850802, 14.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  20.850802, 14.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a608f0-d6ce-4efe-a235-3f948cf05d01}, !- Handle
  Space A.D.3.24:Wall A.D.3.47:Space A.D.3.23:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7da7a081-011b-4ad4-adcb-034680ad891a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a10ce0-2feb-479f-a61d-4c64d995a7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 21.8984, 19,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 21.8984, 16,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 21.8984, 16,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 21.8984, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d438b7-8694-417d-a2f9-143d89aeae6a}, !- Handle
  Ceiling Void A.D.3.25:Interzone A.D.4.1:Space A.D.4.1:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e8bfed5-e2a7-478c-9ab9-da32e87ca2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.251, 19.8984,                !- X,Y,Z Vertex 1 {m}
  55.749, 35.000501, 19.8984,             !- X,Y,Z Vertex 2 {m}
  52.55, 35.000501, 19.8984,              !- X,Y,Z Vertex 3 {m}
  52.55, 29.45, 19.8984,                  !- X,Y,Z Vertex 4 {m}
  17.449, 29.45, 19.8984,                 !- X,Y,Z Vertex 5 {m}
  17.449, 35.000501, 19.8984,             !- X,Y,Z Vertex 6 {m}
  14.25, 35.000501, 19.8984,              !- X,Y,Z Vertex 7 {m}
  14.25, 14.251, 19.8984,                 !- X,Y,Z Vertex 8 {m}
  20.749, 14.251, 19.8984,                !- X,Y,Z Vertex 9 {m}
  20.749, 26.251, 19.8984,                !- X,Y,Z Vertex 10 {m}
  49.25, 26.251, 19.8984,                 !- X,Y,Z Vertex 11 {m}
  49.25, 14.251, 19.8984;                 !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {36f4d031-06cc-47d2-8bd7-51dca9e52f32}, !- Handle
  Ceiling Void A.D.3.25:Interzone A.D.4.1:Space A.D.4.2:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51e9324a-a260-401a-9179-3fc2fad5d8b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.449, 29.551, 19.8984,                !- X,Y,Z Vertex 1 {m}
  52.449, 40.45, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  17.55, 40.45, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  17.55, 29.551, 19.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e33a3e7c-af32-4771-b09d-c67a707dc3c4}, !- Handle
  Ceiling Void A.D.3.25:Ceiling A.D.3.25:Space A.D.3.25:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bbe06a-9d0b-4105-8e93-622229a7a38a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 19.01905,             !- X,Y,Z Vertex 1 {m}
  55.7492, 14.251199, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.2512, 14.251199, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2512, 26.251199, 19.01905,           !- X,Y,Z Vertex 4 {m}
  20.749199, 26.251199, 19.01905,         !- X,Y,Z Vertex 5 {m}
  20.749199, 14.251199, 19.01905,         !- X,Y,Z Vertex 6 {m}
  14.251199, 14.251199, 19.01905,         !- X,Y,Z Vertex 7 {m}
  14.251199, 55.7492, 19.01905,           !- X,Y,Z Vertex 8 {m}
  20.749199, 55.7492, 19.01905,           !- X,Y,Z Vertex 9 {m}
  20.749199, 43.7492, 19.01905,           !- X,Y,Z Vertex 10 {m}
  49.2512, 43.7492, 19.01905,             !- X,Y,Z Vertex 11 {m}
  49.2512, 55.7492, 19.01905;             !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {94f544af-b8af-40de-91c3-dcf825a7da35}, !- Handle
  Ceiling Void A.D.3.25:Interzone A.D.4.1:55, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 29.4492, 19.8984,              !- X,Y,Z Vertex 1 {m}
  52.5508, 40.5508, 19.8984,              !- X,Y,Z Vertex 2 {m}
  17.4492, 40.5508, 19.8984,              !- X,Y,Z Vertex 3 {m}
  17.4492, 29.4492, 19.8984;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce71495-39ff-4c00-919d-4075f8f9c192}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.49:Ceiling Void A.D.3.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc2a0de8-7454-433c-84dd-f50e0992c80c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250802, 14.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  14.250802, 14.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6baf1326-5811-45ca-b5bd-f95ec1d92277}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.51:Ceiling Void A.D.3.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73f6f332-0e5c-4fa5-9fca-ad42ea65e8ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749198, 55.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.749198, 55.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  14.250801, 55.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.250801, 55.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3960a67f-639b-4e7b-bf9a-6c41504f22f0}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.52:Ceiling Void A.D.3.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d66a18e-72d6-4907-a030-26dd52ad084f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 48.101602, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.7492, 48.101602, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 55.749199, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 55.749199, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd13a093-5555-4806-9f14-54ac1b22bd24}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.52:Ceiling Void A.D.3.9:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59a5cfb9-e39c-4af8-88bd-8c186c50ff5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.850801, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.7492, 43.850801, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 48, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 48, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cdb543-b3cb-45ee-b0c6-af4e721d492b}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.52:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.749201, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.7492, 43.749201, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 48.101602, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 48.101602, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8391ca40-8f22-47c7-9286-36c614920ec1}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.53:Ceiling Void A.D.3.10:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4cabfe2-e42f-4540-a07b-31e8e9ff3fd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898399, 43.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  44.898399, 43.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  25.101598, 43.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  25.101598, 43.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab08bcb1-acd7-4481-91d2-057ff7fa8a73}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.53:Ceiling Void A.D.3.11:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a4b56d-db3c-4ab2-8956-bcc5bd30a149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 43.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.149199, 43.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  45, 43.7492, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 43.7492, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889215da-efbd-4d96-8a15-0ab8656d5c4f}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.53:7,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 19.898398,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.7492, 19.01905,             !- X,Y,Z Vertex 2 {m}
  49.149199, 43.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.149199, 43.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25abb562-b1b1-4917-8005-c074de9b3d8a}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.53:8,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  45, 43.7492, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  44.898399, 43.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  44.898399, 43.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf458abf-03c9-4009-92b5-36349c4acc6f}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.53:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 43.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  25.101599, 43.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  25.000001, 43.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  25.000001, 43.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4748dc7f-02bf-432d-8d28-7f9bc7237d4f}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.53:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 19.898398,            !- X,Y,Z Vertex 1 {m}
  20.8508, 43.7492, 19.01905,             !- X,Y,Z Vertex 2 {m}
  20.749202, 43.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.749202, 43.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1541697d-468c-4900-bad0-4c1a51ce9ab7}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.54:Ceiling Void A.D.3.12:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33dc2dc3-5b6f-4ea8-a7b3-91a52ea8a5c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 48.101601, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 48.101601, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8626960d-fc89-4641-b108-a28192cd1edd}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.54:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 48.1016, 19.898398,            !- X,Y,Z Vertex 1 {m}
  49.2508, 48.1016, 19.01905,             !- X,Y,Z Vertex 2 {m}
  49.2508, 47.999999, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 47.999999, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b090b9cc-c721-48d8-bba2-215b2aabf0ef}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.54:6,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.8508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.8508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  49.2508, 43.749201, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 43.749201, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8cd5326-4b6d-435f-87a4-b51d095dc0c9}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.55:Ceiling Void A.D.3.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe01ffc3-b9a7-48c3-92ea-10dda13d414a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749198, 55.7492, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.749198, 55.7492, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.250802, 55.7492, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.250802, 55.7492, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff5fcf6-4d23-4760-8857-9d5ad3480b12}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.56:Ceiling Void A.D.3.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21a2e38d-e477-4cb9-b423-2bab88777520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 19.01905,           !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00873788-ebbe-42f4-b2ed-b7e7e33cea47}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.57:Ceiling Void A.D.3.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168c3058-5375-4d0c-8c1e-6399e2eba74a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  55.749198, 14.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  55.749198, 14.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2350e4a8-26be-4211-9520-38aa35e200da}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.58:Ceiling Void A.D.3.20:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83d2681-ad5c-4826-985f-b019a7ea397b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 21.898398, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.2508, 21.898398, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 14.250801, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 14.250801, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b066a36-2ec0-423f-b576-bcdf9f452176}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.59:Ceiling Void A.D.3.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0fc16ff-b11d-4a00-8969-2415d41309af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000002, 26.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  45.000002, 26.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 26.2508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  49.1492, 26.2508, 19.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4072aa4b-08fa-4739-b27f-bfc09751a9ff}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.59:Ceiling Void A.D.3.22:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22bbe33c-7857-4c1c-a3c6-84cb4def312f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.2508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  25.1016, 26.2508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  44.898399, 26.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  44.898399, 26.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0988d104-8254-4e25-95ae-7a99198cb9cb}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.59:Ceiling Void A.D.3.23:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be85471-a08d-4f72-8a9e-8c621417bc94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850801, 26.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.850801, 26.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  25.000001, 26.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  25.000001, 26.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dd84cb-e60e-430e-af1d-b7bd754725a0}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.59:7,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 26.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.749201, 26.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 26.2508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 26.2508, 19.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c64d8f7-de02-45e4-a0cf-9e8bd8a1ba1c}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.6:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fae76ad-3f87-4bfd-a563-d97c5845b01b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.851, -0.1016,                !- X,Y,Z Vertex 1 {m}
  55.749, 60, -0.1016,                    !- X,Y,Z Vertex 2 {m}
  49.25, 60, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  49.25, 55.851, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a7228b-b658-4256-a6d3-45a44a6914e0}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.59:8,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.2508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  25.000001, 26.2508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  25.1016, 26.2508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  25.1016, 26.2508, 19.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf47530-7818-4ec3-b3e0-be8201c7e5dd}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.59:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.2508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  44.8984, 26.2508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  45.000001, 26.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  45.000001, 26.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7236fdde-6018-4b98-9497-4d12256f97ac}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.59:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.2508, 19.898398,            !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 19.01905,             !- X,Y,Z Vertex 2 {m}
  49.250799, 26.2508, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.250799, 26.2508, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed11c32-00bd-4910-b979-33e0e2a28687}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.60:Ceiling Void A.D.3.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {792f5dfe-54fe-44c3-9eb1-e0ca6bf04a09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 22, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 22, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 26.149199, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 26.149199, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {875c3fa7-6926-41d4-833c-12d26cc56481}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.60:Ceiling Void A.D.3.24:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04459ee9-47ed-443e-b382-5d919369b30d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250801, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250801, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 21.898401, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 21.898401, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f15341b-5ede-476e-a3f2-25127df93a16}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.60:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 21.898401, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.7492, 21.898401, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 22.000001, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 22.000001, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee7fead-1e7c-4c54-8e36-018ac5d5d5f5}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.60:6,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 26.149199, 19.898398,          !- X,Y,Z Vertex 1 {m}
  20.7492, 26.149199, 19.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 26.250797, 19.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 26.250797, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb14557-834a-427d-9576-984ac15d6528}, !- Handle
  Space A.C.2.9:Interzone A.C.2.1:Ceiling Void A.C.1.9:7, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {93ce902b-f118-41dc-910f-0ecfedf7adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a05013-18de-41ff-b685-154796d648a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.75, 4,                       !- X,Y,Z Vertex 1 {m}
  55.749, 14.251, 4,                      !- X,Y,Z Vertex 2 {m}
  49.25, 14.251, 4,                       !- X,Y,Z Vertex 3 {m}
  49.25, 55.75, 4;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}, !- Handle
  Thermal Zone A.C.2.9,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  809.019648,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e0b64e1-5409-446f-82e8-ac4460b02f83}, !- Zone Air Inlet Port List
  {d7786c8c-9fbb-48e8-a36f-62819474a945}, !- Zone Air Exhaust Port List
  {6cc63f0c-7a3a-4546-91b6-1ca91c4fb5c7}, !- Zone Air Node Name
  {54b6b5f0-9118-466b-8163-947251ea06a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b4b6930-a987-4931-8a2a-877f5f16cc5a}, !- Group Rendering Name
  {bc477007-27d9-4ad3-96ea-35404307822b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f88e89f-5a07-42f1-8294-f0ea76b2b3e8}, !- Handle
  Node 162,                               !- Name
  {6cc63f0c-7a3a-4546-91b6-1ca91c4fb5c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cc63f0c-7a3a-4546-91b6-1ca91c4fb5c7}, !- Handle
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}, !- Source Object
  11,                                     !- Outlet Port
  {9f88e89f-5a07-42f1-8294-f0ea76b2b3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e0b64e1-5409-446f-82e8-ac4460b02f83}, !- Handle
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}; !- HVAC Component

OS:PortList,
  {d7786c8c-9fbb-48e8-a36f-62819474a945}, !- Handle
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}; !- HVAC Component

OS:PortList,
  {54b6b5f0-9118-466b-8163-947251ea06a5}, !- Handle
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}; !- HVAC Component

OS:Sizing:Zone,
  {9225fe53-2c9d-411f-8229-15f1290b7ec7}, !- Handle
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06953833-b1cc-4eaa-877f-54fd82353983}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}; !- Thermal Zone

OS:Space,
  {93ce902b-f118-41dc-910f-0ecfedf7adcb}, !- Handle
  Thermal Zone A.C.2.9 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4639f273-ff28-4131-b2fd-c10e3263ce8b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {49f92edf-0225-41a0-a1e6-8ccb05ea1139}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc477007-27d9-4ad3-96ea-35404307822b}, !- Handle
  Bldg-Retail Dual setpoint 14,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b59b69dc-6311-4ff4-bb00-b1cb2bf52e26}, !- Handle
  Space A.D.3.25:Interzone A.D.3.1:Ceiling Void A.D.2.25:13, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {215728d8-8780-4b70-8859-617dd9ac8416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.75, 16,                      !- X,Y,Z Vertex 1 {m}
  55.749, 14.251, 16,                     !- X,Y,Z Vertex 2 {m}
  49.25, 14.251, 16,                      !- X,Y,Z Vertex 3 {m}
  49.25, 26.251, 16,                      !- X,Y,Z Vertex 4 {m}
  20.749, 26.251, 16,                     !- X,Y,Z Vertex 5 {m}
  20.749, 14.251, 16,                     !- X,Y,Z Vertex 6 {m}
  14.25, 14.251, 16,                      !- X,Y,Z Vertex 7 {m}
  14.25, 55.75, 16,                       !- X,Y,Z Vertex 8 {m}
  20.749, 55.75, 16,                      !- X,Y,Z Vertex 9 {m}
  20.749, 43.75, 16,                      !- X,Y,Z Vertex 10 {m}
  49.25, 43.75, 16,                       !- X,Y,Z Vertex 11 {m}
  49.25, 55.75, 16;                       !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {37bbe06a-9d0b-4105-8e93-622229a7a38a}, !- Handle
  Space A.D.3.25:Ceiling A.D.3.25:Ceiling Void A.D.3.25:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e33a3e7c-af32-4771-b09d-c67a707dc3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.251199, 19,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 19,                   !- X,Y,Z Vertex 2 {m}
  49.2512, 55.7492, 19,                   !- X,Y,Z Vertex 3 {m}
  49.2512, 43.7492, 19,                   !- X,Y,Z Vertex 4 {m}
  20.749199, 43.7492, 19,                 !- X,Y,Z Vertex 5 {m}
  20.749199, 55.7492, 19,                 !- X,Y,Z Vertex 6 {m}
  14.251199, 55.7492, 19,                 !- X,Y,Z Vertex 7 {m}
  14.251199, 14.251199, 19,               !- X,Y,Z Vertex 8 {m}
  20.749199, 14.251199, 19,               !- X,Y,Z Vertex 9 {m}
  20.749199, 26.251199, 19,               !- X,Y,Z Vertex 10 {m}
  49.2512, 26.251199, 19,                 !- X,Y,Z Vertex 11 {m}
  49.2512, 14.251199, 19;                 !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {bcbb1fe3-51fe-4972-a848-78a77184fe84}, !- Handle
  Space A.D.3.25:Wall A.D.3.13:Space A.D.3.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f795bf93-fb57-48d8-8281-eb5e91220e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250802, 14.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  14.250802, 14.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea803cf6-2e88-4644-9a4c-2fe388ce2456}, !- Handle
  Space A.D.3.25:Wall A.D.3.14:Space A.D.3.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a32abdbc-fa38-4f02-a8f1-34ef8db64ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 19,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 16,                 !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 16,                   !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e526c1c-a1ae-4d90-be4d-e565992c945b}, !- Handle
  Space A.D.3.25:Wall A.D.3.15:Space A.D.3.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d3fc68c-d6d0-4ec4-8cce-062a424680b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749198, 55.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  20.749198, 55.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  14.250801, 55.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  14.250801, 55.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c68624ad-965d-4f8d-a688-bfe2bcde4c56}, !- Handle
  Space A.D.3.25:Wall A.D.3.16:Space A.D.3.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eadc849a-bf43-4e1d-b6d5-5a4c5cb04ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 48.101602, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 48.101602, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 55.7492, 16,                   !- X,Y,Z Vertex 3 {m}
  20.7492, 55.7492, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f93c12-5446-48f8-ba33-a8bb28ac2c89}, !- Handle
  Space A.D.3.25:Wall A.D.3.16:Space A.D.3.9:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de6888d-2604-4e78-91b1-4da44c2c60ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.850801, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 43.850801, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 47.999998, 16,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 47.999998, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfbdecd-4b41-4eb2-b1c2-6cffa9809650}, !- Handle
  Space A.D.3.25:Wall A.D.3.16:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.749201, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 43.749201, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 48.101601, 16,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 48.101601, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a751e12-abeb-4a5f-bfd3-027bf065bff2}, !- Handle
  Space A.D.3.25:Wall A.D.3.17:Space A.D.3.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad027be-37bc-4a17-a0db-07f9ed2d5696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.7492, 19,                        !- X,Y,Z Vertex 1 {m}
  25, 43.7492, 16,                        !- X,Y,Z Vertex 2 {m}
  20.8508, 43.7492, 16,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 43.7492, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e2ece8-0130-42ba-ba54-737e6d568c83}, !- Handle
  Space A.D.3.25:Wall A.D.3.17:Space A.D.3.10:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1937fbb8-9176-4e63-b518-3066629c7a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898399, 43.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  44.898399, 43.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  25.101598, 43.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  25.101598, 43.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b401a8a-854a-4229-9d71-ea3e592f3eb3}, !- Handle
  Space A.D.3.25:Wall A.D.3.17:Space A.D.3.11:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf5623cf-9a44-4290-accf-3f2459e54988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 43.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  49.149199, 43.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  45, 43.7492, 16,                        !- X,Y,Z Vertex 3 {m}
  45, 43.7492, 19;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eea2500-608c-48a6-9cc1-636f8974a189}, !- Handle
  Space A.D.3.25:Wall A.D.3.17:7,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 19,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 43.7492, 16,                   !- X,Y,Z Vertex 2 {m}
  49.149199, 43.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  49.149199, 43.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9d0298-b5f1-4b27-9547-aaca42eec1d2}, !- Handle
  Space A.D.3.25:Wall A.D.3.17:8,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 19,                        !- X,Y,Z Vertex 1 {m}
  45, 43.7492, 16,                        !- X,Y,Z Vertex 2 {m}
  44.898399, 43.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  44.898399, 43.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd70600-273c-4530-98a0-758548530ff5}, !- Handle
  Space A.D.3.25:Wall A.D.3.17:9,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 43.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  25.101599, 43.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  25.000001, 43.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  25.000001, 43.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a52f8c-2a89-4847-b232-abc4841f50bb}, !- Handle
  Space A.D.3.25:Wall A.D.3.18:Space A.D.3.11:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29b19365-5ebb-46f1-a203-cff5c4385901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 47.999998, 19,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 47.999998, 16,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 43.8508, 16,                   !- X,Y,Z Vertex 3 {m}
  49.2508, 43.8508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe35f764-a900-42dc-8598-376d424e32a5}, !- Handle
  Space A.D.3.25:Wall A.D.3.18:Space A.D.3.12:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6c3374-2087-4391-8366-c96164d0a917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 19,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 16,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 48.101601, 16,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 48.101601, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a46e118-9c73-4c6a-8b9d-e37b731545a3}, !- Handle
  Space A.D.3.25:Wall A.D.3.18:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 48.1016, 19,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 48.1016, 16,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 47.999999, 16,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 47.999999, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989c367e-cf73-4a72-9a82-907195415b2f}, !- Handle
  Space A.D.3.25:Wall A.D.3.18:6,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.8508, 19,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 43.8508, 16,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 43.749201, 16,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 43.749201, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48a968c-570b-4942-b0d5-e3adacf7eac6}, !- Handle
  Space A.D.3.25:Wall A.D.3.19:Space A.D.3.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca675b12-6906-4149-a27d-84f2fc87e1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749198, 55.7492, 19,                 !- X,Y,Z Vertex 1 {m}
  55.749198, 55.7492, 16,                 !- X,Y,Z Vertex 2 {m}
  49.250802, 55.7492, 16,                 !- X,Y,Z Vertex 3 {m}
  49.250802, 55.7492, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5676fb71-87a7-426b-81a1-ea5c731c8883}, !- Handle
  Space A.D.3.25:Wall A.D.3.20:Space A.D.3.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5bb2776-200b-4246-af18-708ae02855a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 19,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 16,                 !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 16,                 !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff841576-83c3-4af2-b676-c005e9b1600d}, !- Handle
  Space A.D.3.25:Wall A.D.3.21:Space A.D.3.18:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a18a82-116b-436f-9fba-ae0baea63ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  55.749198, 14.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  55.749198, 14.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445a584b-5f2f-4883-b6bd-860f82dff7cc}, !- Handle
  Space A.D.3.25:Wall A.D.3.22:Space A.D.3.20:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6a8aef-0aae-40a3-82ad-62f0493d3996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 21.898398, 19,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 21.898398, 16,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 14.250801, 16,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 14.250801, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6daa7aa2-a2de-458e-b296-b4d4ef0fe61b}, !- Handle
  Space A.D.3.25:Wall A.D.3.22:Space A.D.3.21:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {719ef25d-861d-492e-9028-11eed0477094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.149199, 19,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 26.149199, 16,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 21.999998, 16,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 21.999998, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd7d52f-bf81-4cf0-99c3-98e3eeeada86}, !- Handle
  Space A.D.3.25:Wall A.D.3.22:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.250798, 19,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 26.250798, 16,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 21.898398, 16,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 21.898398, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c98412-e226-4315-8a2c-013638f8c158}, !- Handle
  Space A.D.3.25:Wall A.D.3.23:Space A.D.3.21:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73d6a53b-1ba0-49bb-a271-ed7bcf1e6c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000002, 26.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  45.000002, 26.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 26.2508, 16,                   !- X,Y,Z Vertex 3 {m}
  49.1492, 26.2508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecdff796-996b-43b6-b796-67cda25992ed}, !- Handle
  Space A.D.3.25:Wall A.D.3.23:Space A.D.3.22:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9698de-92b8-49f1-9853-793d7334838b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.2508, 19,                   !- X,Y,Z Vertex 1 {m}
  25.1016, 26.2508, 16,                   !- X,Y,Z Vertex 2 {m}
  44.898399, 26.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  44.898399, 26.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c396183-baaf-43db-8b48-6d709a9bde6b}, !- Handle
  Space A.D.3.25:Wall A.D.3.23:Space A.D.3.23:6, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73b561b4-e336-4947-b4a4-3a9936c79d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850801, 26.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  20.850801, 26.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  25.000001, 26.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  25.000001, 26.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eb48ac0-5f50-4e39-8bb8-ecaa75ca8062}, !- Handle
  Space A.D.3.25:Wall A.D.3.23:8,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  25.000001, 26.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  25.1016, 26.2508, 16,                   !- X,Y,Z Vertex 3 {m}
  25.1016, 26.2508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc02138a-4e19-43eb-97f6-e288b10509a5}, !- Handle
  Space A.D.3.25:Wall A.D.3.23:9,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.2508, 19,                   !- X,Y,Z Vertex 1 {m}
  44.8984, 26.2508, 16,                   !- X,Y,Z Vertex 2 {m}
  45.000001, 26.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  45.000001, 26.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7e1ded-778e-44a6-b41d-ba16f0a0cf0f}, !- Handle
  Space A.D.3.25:Wall A.D.3.23:10,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.2508, 19,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 16,                   !- X,Y,Z Vertex 2 {m}
  49.250799, 26.2508, 16,                 !- X,Y,Z Vertex 3 {m}
  49.250799, 26.2508, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c47e968-4283-4d65-aa97-374597341605}, !- Handle
  Space A.B.2.6:Interzone A.B.2.1:Ceiling Void A.B.1.6:15, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {13aa307c-be13-4a4e-b808-bb8123ab70de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {471e6083-1ef8-4040-8b55-3448e3ba9ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 60, 4,                          !- X,Y,Z Vertex 1 {m}
  20.749, 55.851, 4,                      !- X,Y,Z Vertex 2 {m}
  14.25, 55.851, 4,                       !- X,Y,Z Vertex 3 {m}
  14.25, 60, 4;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d74800ed-5526-4eda-bb50-163ef8456086}, !- Handle
  Thermal Zone A.B.2.6,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6621516c-a6e7-4f43-a434-72258c5d6abb}, !- Zone Air Inlet Port List
  {9b5164a6-36a4-41b5-b8f1-b243fd75f185}, !- Zone Air Exhaust Port List
  {3ee4cc1d-5bfb-4d7a-8b89-05aa51bf65ba}, !- Zone Air Node Name
  {ed046435-17d0-4362-93a0-ca04bcdc114e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {034533fa-f1c7-4a43-bc87-35955455b1e7}, !- Group Rendering Name
  {b1c7946f-e0f2-4510-bdb5-a8b4f62913a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbbf1bdf-71a7-4ae0-a638-62ee9a6a2095}, !- Handle
  Node 163,                               !- Name
  {3ee4cc1d-5bfb-4d7a-8b89-05aa51bf65ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ee4cc1d-5bfb-4d7a-8b89-05aa51bf65ba}, !- Handle
  {d74800ed-5526-4eda-bb50-163ef8456086}, !- Source Object
  11,                                     !- Outlet Port
  {bbbf1bdf-71a7-4ae0-a638-62ee9a6a2095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6621516c-a6e7-4f43-a434-72258c5d6abb}, !- Handle
  {d74800ed-5526-4eda-bb50-163ef8456086}; !- HVAC Component

OS:PortList,
  {9b5164a6-36a4-41b5-b8f1-b243fd75f185}, !- Handle
  {d74800ed-5526-4eda-bb50-163ef8456086}; !- HVAC Component

OS:PortList,
  {ed046435-17d0-4362-93a0-ca04bcdc114e}, !- Handle
  {d74800ed-5526-4eda-bb50-163ef8456086}; !- HVAC Component

OS:Sizing:Zone,
  {2b61f60f-947f-46d3-920a-24d08d62e9a7}, !- Handle
  {d74800ed-5526-4eda-bb50-163ef8456086}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebd53cca-adf6-42ee-9b86-966bb0782a77}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {d74800ed-5526-4eda-bb50-163ef8456086}; !- Thermal Zone

OS:Space,
  {13aa307c-be13-4a4e-b808-bb8123ab70de}, !- Handle
  Thermal Zone A.B.2.6 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d74800ed-5526-4eda-bb50-163ef8456086}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5fa79b43-af0e-45e8-ac34-582b0636c3e3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1c7946f-e0f2-4510-bdb5-a8b4f62913a0}, !- Handle
  Bldg-Retail Dual setpoint 15,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {0998cc79-736f-48d7-b5b5-86add0ef122f}, !- Handle
  Space A.D.3.25:Wall A.D.3.24:Space A.D.3.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43fff1a8-6d5f-4feb-b0b1-53cb099def10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 22, 19,                        !- X,Y,Z Vertex 1 {m}
  20.7492, 22, 16,                        !- X,Y,Z Vertex 2 {m}
  20.7492, 26.149199, 16,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 26.149199, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e912c6-7bfc-4808-bc8b-c76766962c20}, !- Handle
  Space A.D.3.25:Wall A.D.3.24:Space A.D.3.24:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a1acbc-6793-4a7c-a918-3243b8f27951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250801, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250801, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 21.898401, 16,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 21.898401, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f924370-9fed-4b04-ab8f-bf2053c84262}, !- Handle
  Space A.D.3.25:Wall A.D.3.24:5,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 21.898401, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 21.898401, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 22.000001, 16,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 22.000001, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb38bdf-a25a-488d-9301-35ad623f8f13}, !- Handle
  Ceiling Void A.B.1.5:Wall A.B.1.3:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3398a2f0-6f70-47f3-af9a-9c279f30155a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 3.898399,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 3.019051,                  !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 3.019051,                !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aff0a06-4ec3-48dc-84c5-4fe43783c7de}, !- Handle
  Space A.D.3.25:Wall A.D.3.24:6,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 26.149199, 19,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 26.149199, 16,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 26.250797, 16,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 26.250797, 19;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f340d80-9602-465e-8ce4-57f0d56ec9af}, !- Handle
  Space A.A.b2.1:Interzone A.A.b2.1:1,    !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b8144d48-4f07-4321-bbec-aa5928db8528}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -6.6,                           !- X,Y,Z Vertex 1 {m}
  60, 10, -6.6,                           !- X,Y,Z Vertex 2 {m}
  10, 10, -6.6,                           !- X,Y,Z Vertex 3 {m}
  10, 60, -6.6;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff014ce-6c3b-43aa-8848-4f179f0be6a1}, !- Handle
  Space A.A.b2.1:Ceiling A.A.b2.1:Ceiling Void A.A.b2.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b8144d48-4f07-4321-bbec-aa5928db8528}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {358791f1-a958-4e8d-9653-ef5065c7fad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -3.558525,                      !- X,Y,Z Vertex 1 {m}
  60, 60, -3.558525,                      !- X,Y,Z Vertex 2 {m}
  10, 60, -3.558525,                      !- X,Y,Z Vertex 3 {m}
  10, 10, -3.558525;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb57499-0091-475e-bb7e-b65d12cdd180}, !- Handle
  Space A.A.b2.1:Wall A.A.b2.1:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8144d48-4f07-4321-bbec-aa5928db8528}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, -3.558525,                      !- X,Y,Z Vertex 1 {m}
  10, 10, -6.6,                           !- X,Y,Z Vertex 2 {m}
  60, 10, -6.6,                           !- X,Y,Z Vertex 3 {m}
  60, 10, -3.558525;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b83cba7-c903-4daf-8ce4-039d297bd603}, !- Handle
  Space A.A.b2.1:Wall A.A.b2.2:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8144d48-4f07-4321-bbec-aa5928db8528}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -3.558525,                      !- X,Y,Z Vertex 1 {m}
  60, 10, -6.6,                           !- X,Y,Z Vertex 2 {m}
  60, 59.999999, -6.6,                    !- X,Y,Z Vertex 3 {m}
  60, 59.999999, -3.558525;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8d6ac2-2e81-4179-9c49-583487706a5f}, !- Handle
  Space A.A.b2.1:Wall A.A.b2.3:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8144d48-4f07-4321-bbec-aa5928db8528}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -3.558525,                      !- X,Y,Z Vertex 1 {m}
  60, 60, -6.6,                           !- X,Y,Z Vertex 2 {m}
  10, 60, -6.6,                           !- X,Y,Z Vertex 3 {m}
  10, 60, -3.558525;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c879ab-faa0-4435-b9e1-abcd66d87430}, !- Handle
  Space A.B.1.8:Window A.B.1.2.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e54d3a10-cc51-4350-9091-8da7699ea95e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 14.250799, 2.7,                     !- X,Y,Z Vertex 1 {m}
  25, 14.250799, 0.782,                   !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 0.782,                   !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54d3a10-cc51-4350-9091-8da7699ea95e}, !- Handle
  Space A.B.1.8:Wall A.B.1.2:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c611943a-1bac-4365-9918-02e19c46935f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.2508, 3,                         !- X,Y,Z Vertex 1 {m}
  25, 14.2508, 0,                         !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 0,                       !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 3;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {831fe705-a519-473b-b042-4b1a3339f6eb}, !- Handle
  Thermal Zone A.B.1.8,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.55536,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9088c117-f3e3-4235-88bb-2183050c0be1}, !- Zone Air Inlet Port List
  {3a706b7d-b815-43c1-adf1-c29714ec77c6}, !- Zone Air Exhaust Port List
  {ac16895a-2194-4a76-8dab-327fef46ca5b}, !- Zone Air Node Name
  {7cb46252-0516-4f7c-aec1-bfe810fc5653}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b84dd3c3-453e-48a0-b875-77fbadd56d03}, !- Group Rendering Name
  {cf362836-d147-43ae-b475-f5468aec7959}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f8ecdc5-362d-4f09-b5d6-cf1537e0f8e8}, !- Handle
  Node 164,                               !- Name
  {ac16895a-2194-4a76-8dab-327fef46ca5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac16895a-2194-4a76-8dab-327fef46ca5b}, !- Handle
  {831fe705-a519-473b-b042-4b1a3339f6eb}, !- Source Object
  11,                                     !- Outlet Port
  {9f8ecdc5-362d-4f09-b5d6-cf1537e0f8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9088c117-f3e3-4235-88bb-2183050c0be1}, !- Handle
  {831fe705-a519-473b-b042-4b1a3339f6eb}; !- HVAC Component

OS:PortList,
  {3a706b7d-b815-43c1-adf1-c29714ec77c6}, !- Handle
  {831fe705-a519-473b-b042-4b1a3339f6eb}; !- HVAC Component

OS:PortList,
  {7cb46252-0516-4f7c-aec1-bfe810fc5653}, !- Handle
  {831fe705-a519-473b-b042-4b1a3339f6eb}; !- HVAC Component

OS:Sizing:Zone,
  {8531872f-04e9-4a3f-97ee-5d78363604c6}, !- Handle
  {831fe705-a519-473b-b042-4b1a3339f6eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {998a4101-359f-4c76-96dc-047ca749a3a3}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {831fe705-a519-473b-b042-4b1a3339f6eb}; !- Thermal Zone

OS:Space,
  {c611943a-1bac-4365-9918-02e19c46935f}, !- Handle
  Thermal Zone A.B.1.8 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {831fe705-a519-473b-b042-4b1a3339f6eb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e44d43e0-e11b-4324-99f8-cab0893f6dd3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf362836-d147-43ae-b475-f5468aec7959}, !- Handle
  Bldg-Retail Dual setpoint 16,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {8f8b3d8d-68da-441c-a2f6-4af699c3d018}, !- Handle
  Space A.A.b2.1:Wall A.A.b2.4:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8144d48-4f07-4321-bbec-aa5928db8528}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, -3.558525,               !- X,Y,Z Vertex 1 {m}
  10, 59.999999, -6.6,                    !- X,Y,Z Vertex 2 {m}
  10, 10.000001, -6.6,                    !- X,Y,Z Vertex 3 {m}
  10, 10.000001, -3.558525;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358791f1-a958-4e8d-9653-ef5065c7fad5}, !- Handle
  Ceiling Void A.A.b2.1:Ceiling A.A.b2.1:Space A.A.b2.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d1e9b522-e0dd-4b93-ac33-f1404aa816bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff014ce-6c3b-43aa-8848-4f179f0be6a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -3.539475,                      !- X,Y,Z Vertex 1 {m}
  60, 9.999999, -3.539475,                !- X,Y,Z Vertex 2 {m}
  9.999999, 9.999999, -3.539475,          !- X,Y,Z Vertex 3 {m}
  9.999999, 60, -3.539475;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}, !- Handle
  Ceiling Void Zone A.A.b2.1,             !- Name
  1,                                      !- Multiplier
  0.137875,                               !- Ceiling Height {m}
  344.6875,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21d71666-8db0-4de3-9570-f3490072d94e}, !- Zone Air Inlet Port List
  {0653331f-52b7-4a3e-87f4-d93d5e88f54f}, !- Zone Air Exhaust Port List
  {ae6e59d3-9061-454a-9dfd-33f433151492}, !- Zone Air Node Name
  {2c287abb-6edb-4cff-a434-198fe3c89746}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2329730-05a6-4879-9ba9-bc00df31349d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c59671b-a342-4ce0-8077-f3090d1d30e2}, !- Handle
  Node 165,                               !- Name
  {ae6e59d3-9061-454a-9dfd-33f433151492}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae6e59d3-9061-454a-9dfd-33f433151492}, !- Handle
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}, !- Source Object
  11,                                     !- Outlet Port
  {3c59671b-a342-4ce0-8077-f3090d1d30e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21d71666-8db0-4de3-9570-f3490072d94e}, !- Handle
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}; !- HVAC Component

OS:PortList,
  {0653331f-52b7-4a3e-87f4-d93d5e88f54f}, !- Handle
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}; !- HVAC Component

OS:PortList,
  {2c287abb-6edb-4cff-a434-198fe3c89746}, !- Handle
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}; !- HVAC Component

OS:Sizing:Zone,
  {d24366d4-0f59-412e-a87a-dce50e9beb50}, !- Handle
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24321a21-2773-49dd-b596-ea3e191ae885}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}; !- Thermal Zone

OS:Space,
  {d1e9b522-e0dd-4b93-ac33-f1404aa816bc}, !- Handle
  Ceiling Void Zone A.A.b2.1 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4da39cd6-96fa-40c0-85ee-c9c90899c592}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {02b08db8-57c6-4e1d-907d-e524654e2444}, !- Handle
  Ceiling Void A.A.b2.1:Interzone A.A.b1.1:Space A.A.b1.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d1e9b522-e0dd-4b93-ac33-f1404aa816bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42038ce-3a93-4831-ba26-c32996202820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -3.4016,                        !- X,Y,Z Vertex 1 {m}
  60, 60, -3.4016,                        !- X,Y,Z Vertex 2 {m}
  10, 60, -3.4016,                        !- X,Y,Z Vertex 3 {m}
  10, 10, -3.4016;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835a2522-ddf8-4e12-853b-0cacd0a6bcba}, !- Handle
  Ceiling Void A.A.b2.1:Wall A.A.b2.1:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e9b522-e0dd-4b93-ac33-f1404aa816bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, -3.4016,                        !- X,Y,Z Vertex 1 {m}
  10, 10, -3.539475,                      !- X,Y,Z Vertex 2 {m}
  60, 10, -3.539475,                      !- X,Y,Z Vertex 3 {m}
  60, 10, -3.4016;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800cda46-37bd-4a64-9470-e9eb20533fa7}, !- Handle
  Ceiling Void A.A.b2.1:Wall A.A.b2.2:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e9b522-e0dd-4b93-ac33-f1404aa816bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -3.4016,                        !- X,Y,Z Vertex 1 {m}
  60, 10, -3.539475,                      !- X,Y,Z Vertex 2 {m}
  60, 59.999999, -3.539475,               !- X,Y,Z Vertex 3 {m}
  60, 59.999999, -3.4016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d10de4-d5da-442a-8a9a-445eb4621609}, !- Handle
  Ceiling Void A.A.b2.1:Wall A.A.b2.3:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e9b522-e0dd-4b93-ac33-f1404aa816bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -3.4016,                        !- X,Y,Z Vertex 1 {m}
  60, 60, -3.539475,                      !- X,Y,Z Vertex 2 {m}
  10, 60, -3.539475,                      !- X,Y,Z Vertex 3 {m}
  10, 60, -3.4016;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c81d28-a68e-4eb2-99c2-44a6de88f39b}, !- Handle
  Ceiling Void A.A.b2.1:Wall A.A.b2.4:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e9b522-e0dd-4b93-ac33-f1404aa816bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, -3.4016,                 !- X,Y,Z Vertex 1 {m}
  10, 59.999999, -3.539475,               !- X,Y,Z Vertex 2 {m}
  10, 10.000001, -3.539475,               !- X,Y,Z Vertex 3 {m}
  10, 10.000001, -3.4016;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e165ff3c-0f71-4a8d-a5bc-7c3fdffd020a}, !- Handle
  Roof NonRes InsAbove CZ4 ASHRAE90.1-2016, !- Name
  {24dbe690-f161-470d-99b4-c6e9772abcc2}, !- Surface Rendering Name
  {21f429ad-b7fd-4ede-b24d-6fa1391276dd}, !- Layer 1
  {d962083c-d20a-48ac-ab41-c28488cc8487}, !- Layer 2
  {15f875ce-470e-43a2-a8c7-c98edb408b8e}; !- Layer 3

OS:Material,
  {15f875ce-470e-43a2-a8c7-c98edb408b8e}, !- Handle
  Concrete Density 145 lb/ft3 [8 in][20.32 cm], !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.30764638774808,                       !- Conductivity {W/m-K}
  3.60569748085638,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {93195413-72fe-41f1-aa97-277ce078046c}, !- Handle
  Space A.A.b1.1:Roof A.A.b1.1:1,         !- Name
  RoofCeiling,                            !- Surface Type
  {e165ff3c-0f71-4a8d-a5bc-7c3fdffd020a}, !- Construction Name
  {4a080430-c57e-47dc-b850-362cc9f4e915}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 10, -0.2585,                        !- X,Y,Z Vertex 1 {m}
  45, 60, -0.2585,                        !- X,Y,Z Vertex 2 {m}
  24.999, 60, -0.2585,                    !- X,Y,Z Vertex 3 {m}
  24.999, 10, -0.2585;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42038ce-3a93-4831-ba26-c32996202820}, !- Handle
  Space A.A.b1.1:Interzone A.A.b1.1:Ceiling Void A.A.b2.1:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4a080430-c57e-47dc-b850-362cc9f4e915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02b08db8-57c6-4e1d-907d-e524654e2444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -3.3,                           !- X,Y,Z Vertex 1 {m}
  60, 10, -3.3,                           !- X,Y,Z Vertex 2 {m}
  10, 10, -3.3,                           !- X,Y,Z Vertex 3 {m}
  10, 60, -3.3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c979616e-c6da-4ea4-a42a-fc17f7e99023}, !- Handle
  Space A.A.b1.1:Ceiling A.A.b1.1:Ceiling Void A.A.b1.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {4a080430-c57e-47dc-b850-362cc9f4e915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883580de-2cfe-40ad-b02b-01c48d767f6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -0.258525,                      !- X,Y,Z Vertex 1 {m}
  60, 60, -0.258525,                      !- X,Y,Z Vertex 2 {m}
  10, 60, -0.258525,                      !- X,Y,Z Vertex 3 {m}
  10, 10, -0.258525;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7715d4f-8a16-467c-8824-21bcf5c6b7b9}, !- Handle
  Space A.A.b1.1:Wall A.A.b1.1:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a080430-c57e-47dc-b850-362cc9f4e915}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, -0.258525,                      !- X,Y,Z Vertex 1 {m}
  10, 10, -3.3,                           !- X,Y,Z Vertex 2 {m}
  60, 10, -3.3,                           !- X,Y,Z Vertex 3 {m}
  60, 10, -0.258525;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0377a729-c438-4ce5-98a4-5a8ca6841f3c}, !- Handle
  Space A.A.b1.1:Wall A.A.b1.2:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a080430-c57e-47dc-b850-362cc9f4e915}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -0.258525,                      !- X,Y,Z Vertex 1 {m}
  60, 10, -3.3,                           !- X,Y,Z Vertex 2 {m}
  60, 59.999999, -3.3,                    !- X,Y,Z Vertex 3 {m}
  60, 59.999999, -0.258525;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df3d988-f705-42cf-93bd-9babaae25a27}, !- Handle
  Space A.A.b1.1:Wall A.A.b1.3:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a080430-c57e-47dc-b850-362cc9f4e915}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -0.258525,                      !- X,Y,Z Vertex 1 {m}
  60, 60, -3.3,                           !- X,Y,Z Vertex 2 {m}
  10, 60, -3.3,                           !- X,Y,Z Vertex 3 {m}
  10, 60, -0.258525;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d9a9ca-bae1-4fff-9177-2c88f0e7d4f8}, !- Handle
  Space A.A.b1.1:Wall A.A.b1.4:1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a080430-c57e-47dc-b850-362cc9f4e915}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, -0.258525,               !- X,Y,Z Vertex 1 {m}
  10, 59.999999, -3.3,                    !- X,Y,Z Vertex 2 {m}
  10, 10.000001, -3.3,                    !- X,Y,Z Vertex 3 {m}
  10, 10.000001, -0.258525;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883580de-2cfe-40ad-b02b-01c48d767f6c}, !- Handle
  Ceiling Void A.A.b1.1:Ceiling A.A.b1.1:Space A.A.b1.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c979616e-c6da-4ea4-a42a-fc17f7e99023}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -0.239475,                      !- X,Y,Z Vertex 1 {m}
  60, 9.999999, -0.239475,                !- X,Y,Z Vertex 2 {m}
  9.999999, 9.999999, -0.239475,          !- X,Y,Z Vertex 3 {m}
  9.999999, 60, -0.239475;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c1a6bb-5aaa-47e0-ba66-3af164b5d9fa}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5723cc7f-59c7-428b-af7e-bfcd864a9c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 10, -0.1016,                    !- X,Y,Z Vertex 1 {m}
  14.149, 14.15, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  10, 14.15, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  10, 10, -0.1016;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe93508-5d3e-460b-b563-14de4e38c8dc}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.1:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5100878-6084-4ec7-87b6-67d4c369488e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, -0.1016,                        !- X,Y,Z Vertex 1 {m}
  25, 14.15, -0.1016,                     !- X,Y,Z Vertex 2 {m}
  20.85, 14.15, -0.1016,                  !- X,Y,Z Vertex 3 {m}
  20.85, 10, -0.1016;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c844a0-fda8-4162-b9df-acfe3b5f6483}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.9:8, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24be2644-475e-49f2-9b12-8d4981c63dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 14.251, -0.1016,                !- X,Y,Z Vertex 1 {m}
  20.749, 55.75, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  14.25, 55.75, -0.1016,                  !- X,Y,Z Vertex 3 {m}
  14.25, 14.251, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c8c1cd-416c-4ed2-bfa9-808b2f11eea5}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.8:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e073683a-e3c5-4597-b73b-7e364392646a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.251, -0.1016,                    !- X,Y,Z Vertex 1 {m}
  25, 55.75, -0.1016,                     !- X,Y,Z Vertex 2 {m}
  20.85, 55.75, -0.1016,                  !- X,Y,Z Vertex 3 {m}
  20.85, 14.251, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb7b3af-2a7d-4242-851a-4832590c9f34}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.6:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d6cf86-15cc-4d9e-a31f-3c9cf50d8502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.851, -0.1016,                !- X,Y,Z Vertex 1 {m}
  20.749, 60, -0.1016,                    !- X,Y,Z Vertex 2 {m}
  14.25, 60, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  14.25, 55.851, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24346b6-ec72-4955-bf99-d21de6374b0a}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.5:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f68de9-c353-409c-9c64-12e5bbe61515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.851, -0.1016,                !- X,Y,Z Vertex 1 {m}
  14.149, 60, -0.1016,                    !- X,Y,Z Vertex 2 {m}
  10, 60, -0.1016,                        !- X,Y,Z Vertex 3 {m}
  10, 55.851, -0.1016;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849e5f54-fbb7-4374-88be-2df2bd34cfa3}, !- Handle
  Ceiling Void A.B.2.9:Wall A.B.2.20:Ceiling Void A.B.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {8a7ff5d3-a85a-4a67-bcee-0bffc51fb644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd8d9d75-4633-4b21-be74-2bfa2c947586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250802, 7.898398,           !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250802, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.7492, 55.749201, 7.01905,            !- X,Y,Z Vertex 3 {m}
  20.7492, 55.749201, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}, !- Handle
  Ceiling Void Zone A.B.2.9,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  237.1371424896,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ac42da6-0bae-450e-9dbb-677d57c63ca5}, !- Zone Air Inlet Port List
  {afd52906-ee67-4da4-bfc1-d6999d368090}, !- Zone Air Exhaust Port List
  {ec532300-f9f6-4113-ad29-cb86acb980f2}, !- Zone Air Node Name
  {463cbbc3-84c0-4aa9-bd12-30688faa8299}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d6e5784-12f7-4df4-9c6b-1f013c92e967}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {404f5025-e58f-4707-be1a-8dde8fca8f2b}, !- Handle
  Node 166,                               !- Name
  {ec532300-f9f6-4113-ad29-cb86acb980f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec532300-f9f6-4113-ad29-cb86acb980f2}, !- Handle
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}, !- Source Object
  11,                                     !- Outlet Port
  {404f5025-e58f-4707-be1a-8dde8fca8f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ac42da6-0bae-450e-9dbb-677d57c63ca5}, !- Handle
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}; !- HVAC Component

OS:PortList,
  {afd52906-ee67-4da4-bfc1-d6999d368090}, !- Handle
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}; !- HVAC Component

OS:PortList,
  {463cbbc3-84c0-4aa9-bd12-30688faa8299}, !- Handle
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}; !- HVAC Component

OS:Sizing:Zone,
  {55717520-367c-4f3a-a0af-fd315c0d4e47}, !- Handle
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6f289cd-fdda-4439-8937-ca99e3e520f6}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}; !- Thermal Zone

OS:Space,
  {8a7ff5d3-a85a-4a67-bcee-0bffc51fb644}, !- Handle
  Ceiling Void Zone A.B.2.9 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d89a56b-294b-4dbe-980e-26ce2a8b8499}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {b3002704-92a9-4d8d-b6f6-1a7d35236905}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:19, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.749201, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  25, 55.8508, -0.1016,                   !- X,Y,Z Vertex 2 {m}
  20.850799, 55.8508, -0.1016,            !- X,Y,Z Vertex 3 {m}
  20.850799, 55.749201, -0.1016;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb01e91e-65c2-4a11-80fb-321844dbc9f7}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:20, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  14.250799, 14.250801, -0.1016,          !- X,Y,Z Vertex 2 {m}
  14.250799, 60, -0.1016,                 !- X,Y,Z Vertex 3 {m}
  14.1492, 60, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e20ac8-0059-4db1-a8e1-b8b917d04073}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:21, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  20.850799, 14.250801, -0.1016,          !- X,Y,Z Vertex 2 {m}
  20.850799, 60, -0.1016,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 60, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c70a0e-2f38-41c0-931b-cbba785cae92}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:22, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.149199, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  25, 14.250801, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  20.850799, 14.250801, -0.1016,          !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149199, -0.1016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d66604-67fb-4bc9-bcfe-ca16b21a4d0c}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:23, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250801, -0.1016,            !- X,Y,Z Vertex 2 {m}
  14.250799, 14.250801, -0.1016,          !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149199, -0.1016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c798aed-4c1e-427b-b9e1-62f0fe1d9f93}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:24, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  14.1492, 14.250801, -0.1016,            !- X,Y,Z Vertex 2 {m}
  10, 14.250801, -0.1016,                 !- X,Y,Z Vertex 3 {m}
  10, 14.149199, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {538356c0-90c6-435c-99ba-63f81b4d5bc0}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:25, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850799, 10, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  20.850799, 14.149199, -0.1016,          !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149199, -0.1016,            !- X,Y,Z Vertex 3 {m}
  20.7492, 10, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3625b262-da75-4069-9286-2cc83e571896}, !- Handle
  Space A.B.1.9:Wall A.B.1.8:Space A.B.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {42760895-e711-42f1-9bbe-af3a33d2ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d10376d5-8140-4cb7-a596-d732d5e585fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250802, 3,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250802, 0,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 55.749201, 0,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 55.749201, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583127ed-73a2-45cf-ad7d-26177581eb14}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:26, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250799, 10, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  14.250799, 14.149199, -0.1016,          !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149199, -0.1016,            !- X,Y,Z Vertex 3 {m}
  14.1492, 10, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65468eb5-4920-4092-8382-2c3d5575d608}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:27, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.749201, -0.1016,            !- X,Y,Z Vertex 1 {m}
  14.1492, 55.8508, -0.1016,              !- X,Y,Z Vertex 2 {m}
  10, 55.8508, -0.1016,                   !- X,Y,Z Vertex 3 {m}
  10, 55.749201, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a48a395-1df8-4d44-bdc3-46a6dfe9c348}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:28, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.749201, -0.1016,            !- X,Y,Z Vertex 1 {m}
  20.7492, 55.8508, -0.1016,              !- X,Y,Z Vertex 2 {m}
  14.250799, 55.8508, -0.1016,            !- X,Y,Z Vertex 3 {m}
  14.250799, 55.749201, -0.1016;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bdd7b54-e5f5-4798-b2c5-007a8e036955}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5939aea0-e1c2-4ce1-bd40-77de85462815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 10, -0.1016,                    !- X,Y,Z Vertex 1 {m}
  49.149, 14.15, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  45, 14.15, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  45, 10, -0.1016;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88192591-7042-423d-a446-b5611a2ba890}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.2:4, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dd9378c-e69d-4cbf-bd5d-43ce635b1b4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 10, -0.1016,                    !- X,Y,Z Vertex 1 {m}
  55.749, 14.15, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  49.25, 14.15, -0.1016,                  !- X,Y,Z Vertex 3 {m}
  49.25, 10, -0.1016;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e01501-6b2b-445b-907f-e75122a8155c}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.1:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c35ca094-9d13-49cc-aa50-a4d3c1e638d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -0.1016,                        !- X,Y,Z Vertex 1 {m}
  60, 14.15, -0.1016,                     !- X,Y,Z Vertex 2 {m}
  55.85, 14.15, -0.1016,                  !- X,Y,Z Vertex 3 {m}
  55.85, 10, -0.1016;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaaca6a7-e232-461c-a7e4-695715308a27}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.9:8, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a938420-fc1b-4177-aa24-6f2baf29b451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.251, -0.1016,                !- X,Y,Z Vertex 1 {m}
  55.749, 55.75, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  49.25, 55.75, -0.1016,                  !- X,Y,Z Vertex 3 {m}
  49.25, 14.251, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b923ee22-4037-467b-b054-0fce1daccf2b}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.8:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7184d876-69f7-4267-aab0-6a94ada3705f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.251, -0.1016,                    !- X,Y,Z Vertex 1 {m}
  60, 55.75, -0.1016,                     !- X,Y,Z Vertex 2 {m}
  55.85, 55.75, -0.1016,                  !- X,Y,Z Vertex 3 {m}
  55.85, 14.251, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {4cfb640d-ee26-493c-99db-acd679b49724}, !- Handle
  COMNET C-6 Parking-Infiltration Sched,  !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2a79c975-3afb-4e81-9505-7b16added04b}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {2a79c975-3afb-4e81-9505-7b16added04b}, !- Handle
  COMNET C-6 Parking-Infiltration Week,   !- Name
  ,                                       !- Schedule Rendering Name
  {0eebad0c-2ee9-4a26-8fc2-c7b9cce086a3}, !- Sunday Schedule:Day Name
  {aa3ae591-d804-446d-97fd-2f79654a5d55}, !- Monday Schedule:Day Name
  {aa3ae591-d804-446d-97fd-2f79654a5d55}, !- Tuesday Schedule:Day Name
  {aa3ae591-d804-446d-97fd-2f79654a5d55}, !- Wednesday Schedule:Day Name
  {aa3ae591-d804-446d-97fd-2f79654a5d55}, !- Thursday Schedule:Day Name
  {aa3ae591-d804-446d-97fd-2f79654a5d55}, !- Friday Schedule:Day Name
  {18367320-e98e-40e7-92b1-795d5ded9ddf}, !- Saturday Schedule:Day Name
  {0eebad0c-2ee9-4a26-8fc2-c7b9cce086a3}, !- Holiday Schedule:Day Name
  {aa3ae591-d804-446d-97fd-2f79654a5d55}, !- SummerDesignDay Schedule:Day Name
  {0eebad0c-2ee9-4a26-8fc2-c7b9cce086a3}, !- WinterDesignDay Schedule:Day Name
  {0eebad0c-2ee9-4a26-8fc2-c7b9cce086a3}, !- CustomDay1 Schedule:Day Name
  {0eebad0c-2ee9-4a26-8fc2-c7b9cce086a3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0eebad0c-2ee9-4a26-8fc2-c7b9cce086a3}, !- Handle
  COMNET C-6 Parking-Infiltration Sun,    !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa3ae591-d804-446d-97fd-2f79654a5d55}, !- Handle
  COMNET C-6 Parking-Infiltration WD,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Surface,
  {252dde6e-622e-4f35-8491-a1d2a410d681}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.4:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e49c369-9d5e-4055-b6f1-764581915a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.251, -0.1016,                !- X,Y,Z Vertex 1 {m}
  49.149, 55.75, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  45, 55.75, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  45, 14.251, -0.1016;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6b6cc5-3a3f-4c99-92c8-68db35b2acf6}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.7:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24453fc-8e83-4cc9-bf66-f1360986a33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.851, -0.1016,                    !- X,Y,Z Vertex 1 {m}
  60, 60, -0.1016,                        !- X,Y,Z Vertex 2 {m}
  55.85, 60, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  55.85, 55.851, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa41782-e7b7-4e6b-9ff8-5a9160f985bb}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:Space A.C.1.5:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19277e99-1aad-4785-900f-330752ca2c07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.851, -0.1016,                !- X,Y,Z Vertex 1 {m}
  49.149, 60, -0.1016,                    !- X,Y,Z Vertex 2 {m}
  45, 60, -0.1016,                        !- X,Y,Z Vertex 3 {m}
  45, 55.851, -0.1016;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145e2640-63c5-42bb-b12d-5ab1634f1d58}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:19, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.749201, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  60, 55.8508, -0.1016,                   !- X,Y,Z Vertex 2 {m}
  55.850799, 55.8508, -0.1016,            !- X,Y,Z Vertex 3 {m}
  55.850799, 55.749201, -0.1016;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b9d9d2-f533-4e69-a257-c4975f678b9d}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:20, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  49.250799, 14.250801, -0.1016,          !- X,Y,Z Vertex 2 {m}
  49.250799, 60, -0.1016,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 60, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a074e0-6e70-4f92-a50e-60b0011d784a}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:21, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  55.850799, 14.250801, -0.1016,          !- X,Y,Z Vertex 2 {m}
  55.850799, 60, -0.1016,                 !- X,Y,Z Vertex 3 {m}
  55.7492, 60, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0cf0f1c-1e46-430f-b68d-c0551c2f8e8d}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:22, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.149199, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  60, 14.250801, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  55.850799, 14.250801, -0.1016,          !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149199, -0.1016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b586c86e-5c06-498a-a183-9a04b65c8222}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:23, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250801, -0.1016,            !- X,Y,Z Vertex 2 {m}
  49.250799, 14.250801, -0.1016,          !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149199, -0.1016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f274f150-2b3f-4564-864f-a9d1b3fd1bd6}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:24, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.149199, -0.1016,            !- X,Y,Z Vertex 1 {m}
  49.1492, 14.250801, -0.1016,            !- X,Y,Z Vertex 2 {m}
  45, 14.250801, -0.1016,                 !- X,Y,Z Vertex 3 {m}
  45, 14.149199, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77822447-52a0-4458-bc17-7afa9faed2d1}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:25, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850799, 10, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  55.850799, 14.149199, -0.1016,          !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149199, -0.1016,            !- X,Y,Z Vertex 3 {m}
  55.7492, 10, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7024232-8870-4d82-8456-0bef2de0f24b}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:26, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250799, 10, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  49.250799, 14.149199, -0.1016,          !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149199, -0.1016,            !- X,Y,Z Vertex 3 {m}
  49.1492, 10, -0.1016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb4f97e-590c-47f2-9c5f-3e9f92c9b178}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:27, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.749201, -0.1016,            !- X,Y,Z Vertex 1 {m}
  49.1492, 55.8508, -0.1016,              !- X,Y,Z Vertex 2 {m}
  45, 55.8508, -0.1016,                   !- X,Y,Z Vertex 3 {m}
  45, 55.749201, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe91ac5-5ba0-40d3-9ce3-fee313018f4d}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.C.1.1:28, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.749201, -0.1016,            !- X,Y,Z Vertex 1 {m}
  55.7492, 55.8508, -0.1016,              !- X,Y,Z Vertex 2 {m}
  49.250799, 55.8508, -0.1016,            !- X,Y,Z Vertex 3 {m}
  49.250799, 55.749201, -0.1016;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb342f44-7152-4872-bbaa-bcd76e7e7b50}, !- Handle
  Ceiling Void A.A.b1.1:Wall A.A.b1.1:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, -0.1016,                        !- X,Y,Z Vertex 1 {m}
  10, 10, -0.239475,                      !- X,Y,Z Vertex 2 {m}
  60, 10, -0.239475,                      !- X,Y,Z Vertex 3 {m}
  60, 10, -0.1016;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbb1885-50a6-4baa-b68f-d1dd11c924ce}, !- Handle
  Ceiling Void A.A.b1.1:Wall A.A.b1.2:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, -0.1016,                        !- X,Y,Z Vertex 1 {m}
  60, 10, -0.239475,                      !- X,Y,Z Vertex 2 {m}
  60, 59.999999, -0.239475,               !- X,Y,Z Vertex 3 {m}
  60, 59.999999, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19001f71-ceb1-4fa8-8002-541d8f28206f}, !- Handle
  Ceiling Void A.A.b1.1:Wall A.A.b1.3:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, -0.1016,                        !- X,Y,Z Vertex 1 {m}
  60, 60, -0.239475,                      !- X,Y,Z Vertex 2 {m}
  10, 60, -0.239475,                      !- X,Y,Z Vertex 3 {m}
  10, 60, -0.1016;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8144da7-a1e6-4639-9187-81c915efd147}, !- Handle
  Ceiling Void A.A.b1.1:Wall A.A.b1.4:2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, -0.1016,                 !- X,Y,Z Vertex 1 {m}
  10, 59.999999, -0.239475,               !- X,Y,Z Vertex 2 {m}
  10, 10.000001, -0.239475,               !- X,Y,Z Vertex 3 {m}
  10, 10.000001, -0.1016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542e988b-74c2-4ff2-8c5c-9b6f4c0f87f8}, !- Handle
  Ceiling Void A.B.1.1:Ceiling A.B.1.1:Space A.B.1.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3959609d-b0d5-44d0-aaa2-f0fa3609793a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088bf51e-e5d8-4062-92db-84baac7ea190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.149, 3.01905,             !- X,Y,Z Vertex 1 {m}
  24.999999, 10, 3.01905,                 !- X,Y,Z Vertex 2 {m}
  20.850999, 10, 3.01905,                 !- X,Y,Z Vertex 3 {m}
  20.850999, 14.149, 3.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b63906f1-4744-46fe-ba73-42371ad1358c}, !- Handle
  Ceiling Void Zone A.B.1.1,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387594562,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49c0dc47-a185-4ab9-84b5-939528e97656}, !- Zone Air Inlet Port List
  {d8f99828-fd13-4156-b739-3e9138e09181}, !- Zone Air Exhaust Port List
  {e9178be3-abe5-4a82-ba7d-40403782fd0e}, !- Zone Air Node Name
  {62ea620f-5a58-4398-9962-558340f09590}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86ad8c3f-7a48-4f94-9fbc-34e853541556}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {384ab093-cba2-47cc-b588-cff77bbf3883}, !- Handle
  Node 167,                               !- Name
  {e9178be3-abe5-4a82-ba7d-40403782fd0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9178be3-abe5-4a82-ba7d-40403782fd0e}, !- Handle
  {b63906f1-4744-46fe-ba73-42371ad1358c}, !- Source Object
  11,                                     !- Outlet Port
  {384ab093-cba2-47cc-b588-cff77bbf3883}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49c0dc47-a185-4ab9-84b5-939528e97656}, !- Handle
  {b63906f1-4744-46fe-ba73-42371ad1358c}; !- HVAC Component

OS:PortList,
  {d8f99828-fd13-4156-b739-3e9138e09181}, !- Handle
  {b63906f1-4744-46fe-ba73-42371ad1358c}; !- HVAC Component

OS:PortList,
  {62ea620f-5a58-4398-9962-558340f09590}, !- Handle
  {b63906f1-4744-46fe-ba73-42371ad1358c}; !- HVAC Component

OS:Sizing:Zone,
  {72f09ffd-f97a-4c10-85d2-4c1ce990460d}, !- Handle
  {b63906f1-4744-46fe-ba73-42371ad1358c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4047a090-77cb-47f4-99d9-a7602a8fe6fc}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {b63906f1-4744-46fe-ba73-42371ad1358c}; !- Thermal Zone

OS:Space,
  {3959609d-b0d5-44d0-aaa2-f0fa3609793a}, !- Handle
  Ceiling Void Zone A.B.1.1 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b63906f1-4744-46fe-ba73-42371ad1358c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {b3717bda-9214-49f2-b9b6-2d31e2f7b5fc}, !- Handle
  Ceiling Void A.B.1.1:Interzone A.B.2.1:Space A.B.2.1:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3959609d-b0d5-44d0-aaa2-f0fa3609793a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cccd9255-dc96-49ec-b9ad-64a2e7247de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 3.8984,                         !- X,Y,Z Vertex 1 {m}
  25, 14.15, 3.8984,                      !- X,Y,Z Vertex 2 {m}
  20.85, 14.15, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  20.85, 10, 3.8984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c72a1f-4f26-482b-820f-83de720f3fb3}, !- Handle
  Ceiling Void A.B.1.1:Wall A.B.1.1:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3959609d-b0d5-44d0-aaa2-f0fa3609793a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 3.8984,                    !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 3.019051,                  !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 3.019051,                !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11fddf52-2075-485b-ba0a-3da5dc889120}, !- Handle
  Ceiling Void A.B.1.1:Wall A.B.1.2:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3959609d-b0d5-44d0-aaa2-f0fa3609793a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 3.898399,                       !- X,Y,Z Vertex 1 {m}
  25, 10, 3.019051,                       !- X,Y,Z Vertex 2 {m}
  25, 14.149199, 3.019051,                !- X,Y,Z Vertex 3 {m}
  25, 14.149199, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5eaf98-6d9b-46d4-ab12-04c670884e46}, !- Handle
  Ceiling Void A.B.1.1:Wall A.B.1.21:Ceiling Void A.B.1.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3959609d-b0d5-44d0-aaa2-f0fa3609793a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {289c0a71-318b-4ae7-b269-7b6a14fd7ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 14.1492, 3.01905,              !- X,Y,Z Vertex 3 {m}
  20.8508, 14.1492, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96340717-4651-490b-93cd-7eaeb84d80b8}, !- Handle
  Ceiling Void A.B.1.1:Wall A.B.1.22:Ceiling Void A.B.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3959609d-b0d5-44d0-aaa2-f0fa3609793a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5347046-4bf0-4002-8e84-a382dd78d713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 3.898398,           !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 10, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 10, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5100878-6084-4ec7-87b6-67d4c369488e}, !- Handle
  Space A.B.1.1:Interzone A.B.1.1:Ceiling Void A.A.b1.1:5, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {c9ae205b-1de6-4df2-9c3c-2266663fc575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fe93508-5d3e-460b-b563-14de4e38c8dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.15, 0,                           !- X,Y,Z Vertex 1 {m}
  25, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  20.85, 10, 0,                           !- X,Y,Z Vertex 3 {m}
  20.85, 14.15, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088bf51e-e5d8-4062-92db-84baac7ea190}, !- Handle
  Space A.B.1.1:Ceiling A.B.1.1:Ceiling Void A.B.1.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {c9ae205b-1de6-4df2-9c3c-2266663fc575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542e988b-74c2-4ff2-8c5c-9b6f4c0f87f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 10, 3,                       !- X,Y,Z Vertex 1 {m}
  24.999999, 14.149, 3,                   !- X,Y,Z Vertex 2 {m}
  20.850999, 14.149, 3,                   !- X,Y,Z Vertex 3 {m}
  20.850999, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba7bc0fc-96af-4256-a1a1-13534fb99aa9}, !- Handle
  Space A.B.1.1:Window A.B.1.1.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4d298d27-0771-4634-8bcf-4c30af5bcec4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.8508, 10, 2.7,                       !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 0.782,                     !- X,Y,Z Vertex 2 {m}
  24.4, 10, 0.782,                        !- X,Y,Z Vertex 3 {m}
  24.4, 10, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d298d27-0771-4634-8bcf-4c30af5bcec4}, !- Handle
  Space A.B.1.1:Wall A.B.1.1:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c9ae205b-1de6-4df2-9c3c-2266663fc575}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 3,                         !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 0,                         !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 0,                       !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2d72eaf-4744-4d7e-b129-954b73d609dc}, !- Handle
  Space A.B.1.1:Window A.B.1.2.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0be012be-8c5f-4746-8925-142400af7714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 10.6, 2.7,                          !- X,Y,Z Vertex 1 {m}
  25, 10.6, 0.782,                        !- X,Y,Z Vertex 2 {m}
  25, 14.149198, 0.782,                   !- X,Y,Z Vertex 3 {m}
  25, 14.149198, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eae5b6c-0a40-4347-bfe4-67263e2faa7b}, !- Handle
  Space A.B.1.1:Wall A.B.1.9:Space A.B.1.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c9ae205b-1de6-4df2-9c3c-2266663fc575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba689307-02ff-4f9a-99fc-25d667bdc31e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 3,                  !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 0,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 14.1492, 0,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 14.1492, 3;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1e0e4a-a828-4c8b-a656-8ec2e7e16244}, !- Handle
  Space A.B.1.1:Wall A.B.1.10:Space A.B.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c9ae205b-1de6-4df2-9c3c-2266663fc575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2142653-692a-4916-8960-968aa64f2e79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 3,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 0,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 10.000001, 0,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 10.000001, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a435e164-82b7-497b-bec2-486127c0f698}, !- Handle
  Ceiling Void A.B.1.2:Ceiling A.B.1.2:Space A.B.1.2:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b83abc70-4964-42ac-9ef9-8397a2f988dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f113fb-b7e5-40f2-97bc-6153c1dcef6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.149, 3.01905,               !- X,Y,Z Vertex 1 {m}
  20.7492, 10, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  14.2512, 10, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  14.2512, 14.149, 3.01905;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c37177-b951-4fca-96fc-7e7c2e25189d}, !- Handle
  Ceiling Void A.B.1.2:Interzone A.B.2.1:Space A.B.2.2:4, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b83abc70-4964-42ac-9ef9-8397a2f988dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6ee497-1731-487a-b73d-afebb4c2807c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 10, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  20.749, 14.15, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  14.25, 14.15, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  14.25, 10, 3.8984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9ec632-6fcf-4b12-b7b0-3d6949511a24}, !- Handle
  Ceiling Void A.B.1.2:Wall A.B.1.1:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b83abc70-4964-42ac-9ef9-8397a2f988dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 3.8984,                    !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 3.019051,                  !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 3.019051,                !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a568744-3108-4f9f-9435-8a9ec8a31d31}, !- Handle
  Ceiling Void A.B.1.2:Wall A.B.1.17:Ceiling Void A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b83abc70-4964-42ac-9ef9-8397a2f988dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc0ac22a-02dd-46ee-be41-a02bc35f4ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  14.250801, 14.1492, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.250801, 14.1492, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16aa879b-55c6-43ba-ae2e-9f03174f27d5}, !- Handle
  Ceiling Void A.B.1.2:Wall A.B.1.23:Ceiling Void A.B.1.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b83abc70-4964-42ac-9ef9-8397a2f988dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07539b05-d38e-4715-a5c8-e16f20132fbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 3.898398,           !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 3.01905,            !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90e57e8-f81c-4f1a-8fa8-1dcff7b4a35f}, !- Handle
  Space A.B.1.2:Interzone A.B.1.1:Ceiling Void A.A.b1.1:3, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {bc49d585-875a-47a3-909f-c30f8a44d740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ed6a07-7e9c-4be0-9694-0c79adafccb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 14.15, 0,                       !- X,Y,Z Vertex 1 {m}
  20.749, 10, 0,                          !- X,Y,Z Vertex 2 {m}
  14.25, 10, 0,                           !- X,Y,Z Vertex 3 {m}
  14.25, 14.15, 0;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {618b24b1-bfbd-498e-9473-8d356f40ee13}, !- Handle
  Thermal Zone A.B.1.2,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fbe8615-da37-4ccd-829a-e10d832934ae}, !- Zone Air Inlet Port List
  {9813fb20-7c61-4c9e-aa16-24ed33429591}, !- Zone Air Exhaust Port List
  {dea411ed-cef4-45cb-b4c9-748710e732dd}, !- Zone Air Node Name
  {e8c6e4b6-4d42-4d34-9fd1-0b97b825a238}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec7f7c36-cd85-4a3d-a758-6435497651f1}, !- Group Rendering Name
  {6e114b09-7c1a-4366-be23-205243eb0f63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9cb2132-6e8f-4a52-bfa6-c7af2bf7ec0b}, !- Handle
  Node 168,                               !- Name
  {dea411ed-cef4-45cb-b4c9-748710e732dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dea411ed-cef4-45cb-b4c9-748710e732dd}, !- Handle
  {618b24b1-bfbd-498e-9473-8d356f40ee13}, !- Source Object
  11,                                     !- Outlet Port
  {c9cb2132-6e8f-4a52-bfa6-c7af2bf7ec0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fbe8615-da37-4ccd-829a-e10d832934ae}, !- Handle
  {618b24b1-bfbd-498e-9473-8d356f40ee13}; !- HVAC Component

OS:PortList,
  {9813fb20-7c61-4c9e-aa16-24ed33429591}, !- Handle
  {618b24b1-bfbd-498e-9473-8d356f40ee13}; !- HVAC Component

OS:PortList,
  {e8c6e4b6-4d42-4d34-9fd1-0b97b825a238}, !- Handle
  {618b24b1-bfbd-498e-9473-8d356f40ee13}; !- HVAC Component

OS:Sizing:Zone,
  {40ae7169-4283-436a-b5db-cccd2ce2b247}, !- Handle
  {618b24b1-bfbd-498e-9473-8d356f40ee13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42da1709-22cb-4e0c-95ba-356439fccdda}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {618b24b1-bfbd-498e-9473-8d356f40ee13}; !- Thermal Zone

OS:Space,
  {bc49d585-875a-47a3-909f-c30f8a44d740}, !- Handle
  Thermal Zone A.B.1.2 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {618b24b1-bfbd-498e-9473-8d356f40ee13}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {956ad1b2-889f-4822-97cf-a18f6c8fabd0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e114b09-7c1a-4366-be23-205243eb0f63}, !- Handle
  Bldg-Retail Dual setpoint 17,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {15f113fb-b7e5-40f2-97bc-6153c1dcef6e}, !- Handle
  Space A.B.1.2:Ceiling A.B.1.2:Ceiling Void A.B.1.2:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {bc49d585-875a-47a3-909f-c30f8a44d740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a435e164-82b7-497b-bec2-486127c0f698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10, 3,                         !- X,Y,Z Vertex 1 {m}
  20.7492, 14.149, 3,                     !- X,Y,Z Vertex 2 {m}
  14.2512, 14.149, 3,                     !- X,Y,Z Vertex 3 {m}
  14.2512, 10, 3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3056a549-11eb-43ef-8284-abd7467ee85c}, !- Handle
  Space A.B.1.2:Window A.B.1.1.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a043e005-4be0-4633-8533-582d399f0581}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.250799, 10, 2.7,                     !- X,Y,Z Vertex 1 {m}
  14.250799, 10, 0.782,                   !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 0.782,                   !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a043e005-4be0-4633-8533-582d399f0581}, !- Handle
  Space A.B.1.2:Wall A.B.1.1:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {bc49d585-875a-47a3-909f-c30f8a44d740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 3,                         !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 0,                         !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 0,                       !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cdfab42-ace0-4c74-80f2-587bbd0d428c}, !- Handle
  Space A.B.1.2:Wall A.B.1.5:Space A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bc49d585-875a-47a3-909f-c30f8a44d740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375f3c46-8445-4bfa-8dd3-83d6b023424e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 2.999999,           !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 0,                  !- X,Y,Z Vertex 2 {m}
  14.250801, 14.1492, 0,                  !- X,Y,Z Vertex 3 {m}
  14.250801, 14.1492, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2142653-692a-4916-8960-968aa64f2e79}, !- Handle
  Space A.B.1.2:Wall A.B.1.10:Space A.B.1.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bc49d585-875a-47a3-909f-c30f8a44d740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1e0e4a-a828-4c8b-a656-8ec2e7e16244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10.000001, 3,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 10.000001, 0,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149198, 0,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149198, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0abe94-d2e6-485e-ab7c-d5ab21924114}, !- Handle
  Space A.B.1.2:Wall A.B.1.11:Space A.B.1.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bc49d585-875a-47a3-909f-c30f8a44d740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a47c6b-c89f-4565-b551-217f6618bdc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 3,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 0,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 0,                         !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7885b9-a99a-4de5-880b-6caf68d5a7e0}, !- Handle
  Ceiling Void A.B.1.3:Ceiling A.B.1.3:Space A.B.1.3:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {9abba8de-0742-44b7-9fb6-f5e5edbed41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49fdf6f-3484-4a49-ac12-20e81d85be2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 3.01905,            !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 3.01905,            !- X,Y,Z Vertex 2 {m}
  10.000198, 10.000199, 3.01905,          !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 3.01905;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649c249a-ca37-4c09-bb9e-50807db1863b}, !- Handle
  Ceiling Void A.B.1.3:Interzone A.B.2.1:Space A.B.2.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9abba8de-0742-44b7-9fb6-f5e5edbed41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fa017ef-03d4-4dba-a67f-b2e399326f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 10, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  14.149, 14.15, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  10, 14.15, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  10, 10, 3.8984;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b51e1da1-d1b2-4849-bdc2-7330b0cc1858}, !- Handle
  Space A.C.2.1:Window A.C.2.1.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0bd0013d-3814-459d-a64e-eac64632749c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.8508, 10, 6.7,                       !- X,Y,Z Vertex 1 {m}
  55.8508, 10, 4.782,                     !- X,Y,Z Vertex 2 {m}
  59.4, 10, 4.782,                        !- X,Y,Z Vertex 3 {m}
  59.4, 10, 6.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd0013d-3814-459d-a64e-eac64632749c}, !- Handle
  Space A.C.2.1:Wall A.C.2.1:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {56018d6d-3d45-4fc8-83a7-dfee46821606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 7,                       !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 4,                       !- X,Y,Z Vertex 2 {m}
  59.999999, 10, 4,                       !- X,Y,Z Vertex 3 {m}
  59.999999, 10, 7;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5ff38b7-b779-4568-aee7-264f65dd500d}, !- Handle
  Thermal Zone A.C.2.1,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647556,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13e47bfa-f506-4577-b14d-8a763fe1b8c8}, !- Zone Air Inlet Port List
  {7eb985b9-2cc2-4c34-b824-454d46adba21}, !- Zone Air Exhaust Port List
  {5d4364b1-75c9-4f7a-a529-7f0e09ecb765}, !- Zone Air Node Name
  {26afd6de-372c-4775-95ee-9d04e25c767f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38dc55ad-e863-4ab2-a896-734652550c09}, !- Group Rendering Name
  {e28188ef-368c-4655-bd38-a932750e0bb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {704e4c63-7ac2-420f-9ba5-0d104ad1a1e5}, !- Handle
  Node 169,                               !- Name
  {5d4364b1-75c9-4f7a-a529-7f0e09ecb765}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d4364b1-75c9-4f7a-a529-7f0e09ecb765}, !- Handle
  {d5ff38b7-b779-4568-aee7-264f65dd500d}, !- Source Object
  11,                                     !- Outlet Port
  {704e4c63-7ac2-420f-9ba5-0d104ad1a1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13e47bfa-f506-4577-b14d-8a763fe1b8c8}, !- Handle
  {d5ff38b7-b779-4568-aee7-264f65dd500d}; !- HVAC Component

OS:PortList,
  {7eb985b9-2cc2-4c34-b824-454d46adba21}, !- Handle
  {d5ff38b7-b779-4568-aee7-264f65dd500d}; !- HVAC Component

OS:PortList,
  {26afd6de-372c-4775-95ee-9d04e25c767f}, !- Handle
  {d5ff38b7-b779-4568-aee7-264f65dd500d}; !- HVAC Component

OS:Sizing:Zone,
  {fdee6786-dc2a-4adc-8b62-ea36b89fb5ec}, !- Handle
  {d5ff38b7-b779-4568-aee7-264f65dd500d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b89b93cb-1e06-4a8c-98e2-7a7d3c095f25}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {d5ff38b7-b779-4568-aee7-264f65dd500d}; !- Thermal Zone

OS:Space,
  {56018d6d-3d45-4fc8-83a7-dfee46821606}, !- Handle
  Thermal Zone A.C.2.1 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5ff38b7-b779-4568-aee7-264f65dd500d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6dc470eb-4854-480c-839c-2dd7dac9b6f1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e28188ef-368c-4655-bd38-a932750e0bb3}, !- Handle
  Bldg-Retail Dual setpoint 18,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {558e83b2-3766-49cc-8398-cbdba3c77556}, !- Handle
  Ceiling Void A.B.1.3:Wall A.B.1.4:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9abba8de-0742-44b7-9fb6-f5e5edbed41f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 3.8984,                    !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 3.019051,                  !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 3.019051,                !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07539b05-d38e-4715-a5c8-e16f20132fbc}, !- Handle
  Ceiling Void A.B.1.3:Wall A.B.1.23:Ceiling Void A.B.1.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9abba8de-0742-44b7-9fb6-f5e5edbed41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16aa879b-55c6-43ba-ae2e-9f03174f27d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5723cc7f-59c7-428b-af7e-bfcd864a9c7d}, !- Handle
  Space A.B.1.3:Interzone A.B.1.1:Ceiling Void A.A.b1.1:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {c52d820a-c177-4078-ba20-aadb9401a047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c1a6bb-5aaa-47e0-ba66-3af164b5d9fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.15, 0,                       !- X,Y,Z Vertex 1 {m}
  14.149, 10, 0,                          !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 14.15, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49fdf6f-3484-4a49-ac12-20e81d85be2f}, !- Handle
  Space A.B.1.3:Ceiling A.B.1.3:Ceiling Void A.B.1.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {c52d820a-c177-4078-ba20-aadb9401a047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7885b9-a99a-4de5-880b-6caf68d5a7e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.000198, 10.000199, 3,                !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 3,                  !- X,Y,Z Vertex 2 {m}
  14.149198, 14.1492, 3,                  !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 3;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d92d9b83-8a26-4440-a4aa-8a72972b5345}, !- Handle
  Space A.B.1.3:Window A.B.1.4.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e1d782e2-4736-4fda-822b-d9a8de31df4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 14.1492, 2.7,                       !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 0.782,                     !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 0.782,                   !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d782e2-4736-4fda-822b-d9a8de31df4e}, !- Handle
  Space A.B.1.3:Wall A.B.1.4:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c52d820a-c177-4078-ba20-aadb9401a047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 3,                         !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 0,                         !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 0,                       !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c7d5a4-f70d-4ccb-a281-4320c912af13}, !- Handle
  Space A.B.1.3:Wall A.B.1.12:Space A.B.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c52d820a-c177-4078-ba20-aadb9401a047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefcf84f-d54e-4cc9-aed1-7834ec46baa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 2.999999,           !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 0,                  !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 0,                         !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 2.999999;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26636d5-3258-4f16-a7d8-5c1b85017b29}, !- Handle
  Ceiling Void A.B.1.4:Ceiling A.B.1.4:Space A.B.1.4:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {9619cce7-9f71-4ede-812a-331bed889fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17cbed4d-e161-4d67-9fa9-724a18c3f77a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.7488, 3.01905,              !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  10.0002, 14.2508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  10.0002, 55.7488, 3.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}, !- Handle
  Ceiling Void Zone A.B.1.4,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39df9c54-6174-41c8-a282-2c05bc5a88b6}, !- Zone Air Inlet Port List
  {1de382a0-5d31-4d3b-b49c-69f5947ceb98}, !- Zone Air Exhaust Port List
  {3a9ed67d-3abe-4bb2-a00b-24c88c3a4c3f}, !- Zone Air Node Name
  {8de22117-499b-4293-8902-6a44077033fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df56f73e-a3fc-4cb0-b15e-bc8cc8c3f5f7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58a76773-d0fb-4022-8536-fb1feee27628}, !- Handle
  Node 170,                               !- Name
  {3a9ed67d-3abe-4bb2-a00b-24c88c3a4c3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a9ed67d-3abe-4bb2-a00b-24c88c3a4c3f}, !- Handle
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}, !- Source Object
  11,                                     !- Outlet Port
  {58a76773-d0fb-4022-8536-fb1feee27628}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39df9c54-6174-41c8-a282-2c05bc5a88b6}, !- Handle
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}; !- HVAC Component

OS:PortList,
  {1de382a0-5d31-4d3b-b49c-69f5947ceb98}, !- Handle
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}; !- HVAC Component

OS:PortList,
  {8de22117-499b-4293-8902-6a44077033fe}, !- Handle
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}; !- HVAC Component

OS:Sizing:Zone,
  {05543b92-0a97-4336-950a-25d61e6f61ca}, !- Handle
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78f14304-0f6e-4eaf-9085-b4367436afc3}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}; !- Thermal Zone

OS:Space,
  {9619cce7-9f71-4ede-812a-331bed889fca}, !- Handle
  Ceiling Void Zone A.B.1.4 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc5b63f0-88d8-4a5b-90f2-8381c6152129}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {a968c131-819c-472d-8b94-7b980d094cf9}, !- Handle
  Space A.C.2.3:Ceiling A.C.2.3:Ceiling Void A.C.2.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {0cbce04f-d4d8-4901-a966-2255e3c6fcc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad77964b-160c-47f1-a0cb-49e2508f1dea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000198, 10.000199, 7,                !- X,Y,Z Vertex 1 {m}
  49.149198, 10.0002, 7,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 14.1492, 7,                  !- X,Y,Z Vertex 3 {m}
  45.000198, 14.149199, 7;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a016d7-a5e5-411d-ad14-d6e9caf64852}, !- Handle
  Ceiling Void A.B.1.4:Interzone A.B.2.1:Space A.B.2.4:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9619cce7-9f71-4ede-812a-331bed889fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c8f22e-ec54-4597-af2e-ef2cfd9f2726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.251, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  14.149, 55.75, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  10, 55.75, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  10, 14.251, 3.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4af3e4-1d0f-43cb-b268-372a9b7855b6}, !- Handle
  Ceiling Void A.B.1.4:Wall A.B.1.4:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9619cce7-9f71-4ede-812a-331bed889fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 3.8984,                  !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 3.019051,                !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 3.019051,                  !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 3.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ede333-d172-45d5-8248-d8e80bea5f6f}, !- Handle
  Ceiling Void A.B.1.4:Wall A.B.1.18:Ceiling Void A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9619cce7-9f71-4ede-812a-331bed889fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d20281-63c6-4a33-8320-0f0c4b183e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 3.898398,             !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6b0a5b-3eb2-4e60-aaca-d1d7a84f0adf}, !- Handle
  Ceiling Void A.B.1.4:Wall A.B.1.24:Ceiling Void A.B.1.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9619cce7-9f71-4ede-812a-331bed889fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6a79f6a-ef33-4567-aa36-fb89cb38bc5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d417ac-feb6-449f-9f88-002c0f0b915e}, !- Handle
  Ceiling Void A.B.1.4:Wall A.B.1.25:Ceiling Void A.B.1.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9619cce7-9f71-4ede-812a-331bed889fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5092a5c0-2364-4e99-a258-7ed9025abd0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 55.7492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  14.149198, 55.7492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47845092-d622-495c-8336-d94e0c28f3ce}, !- Handle
  Space A.B.1.4:Interzone A.B.1.1:Ceiling Void A.A.b1.1:11, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {2a657397-0ed1-43a0-9c22-0c99212351be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3a0d6fb-f1ed-4241-932a-068a40fe8ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.75, 0,                       !- X,Y,Z Vertex 1 {m}
  14.149, 14.251, 0,                      !- X,Y,Z Vertex 2 {m}
  10, 14.251, 0,                          !- X,Y,Z Vertex 3 {m}
  10, 55.75, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1803b34c-5013-4c92-94e9-bd76f163f109}, !- Handle
  Space A.B.1.4:Window A.B.1.4.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {d15f7639-d588-471b-b047-93fc0b82ab78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.749199, 2.7,                     !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 0.782,                   !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 0.782,                     !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15f7639-d588-471b-b047-93fc0b82ab78}, !- Handle
  Space A.B.1.4:Wall A.B.1.4:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {2a657397-0ed1-43a0-9c22-0c99212351be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 3,                       !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 0,                       !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 0,                         !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefcf84f-d54e-4cc9-aed1-7834ec46baa7}, !- Handle
  Space A.B.1.4:Wall A.B.1.12:Space A.B.1.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2a657397-0ed1-43a0-9c22-0c99212351be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c7d5a4-f70d-4ccb-a281-4320c912af13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 2.999999,                  !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 0,                         !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 0,                  !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {526d096a-3fb0-4ae8-8a4c-e9a5dba4e19f}, !- Handle
  Space A.B.1.4:Wall A.B.1.13:Space A.B.1.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2a657397-0ed1-43a0-9c22-0c99212351be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9423520d-2a0b-4bde-933f-cde29a270260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.7492, 2.999999,             !- X,Y,Z Vertex 1 {m}
  14.1492, 55.7492, 0,                    !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 0,                         !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 2.999999;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38e61c6-b8ec-40ab-9ab2-89e178621464}, !- Handle
  Ceiling Void A.B.1.5:Ceiling A.B.1.5:Space A.B.1.5:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3398a2f0-6f70-47f3-af9a-9c279f30155a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5fcead4-66e2-4491-a347-b30be3f2ec33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 59.999798, 3.01905,            !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850799, 3.01905,            !- X,Y,Z Vertex 2 {m}
  10.0002, 55.850799, 3.01905,            !- X,Y,Z Vertex 3 {m}
  10.0002, 59.999799, 3.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa229ae-8e64-4b6c-80bd-240540f1d30b}, !- Handle
  Ceiling Void A.B.1.5:Interzone A.B.2.1:Space A.B.2.5:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3398a2f0-6f70-47f3-af9a-9c279f30155a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d00c32-c9b2-4e70-b896-9776dc2006cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.851, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  14.149, 60, 3.8984,                     !- X,Y,Z Vertex 2 {m}
  10, 60, 3.8984,                         !- X,Y,Z Vertex 3 {m}
  10, 55.851, 3.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5092a5c0-2364-4e99-a258-7ed9025abd0f}, !- Handle
  Ceiling Void A.B.1.5:Wall A.B.1.25:Ceiling Void A.B.1.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3398a2f0-6f70-47f3-af9a-9c279f30155a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d417ac-feb6-449f-9f88-002c0f0b915e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  14.149198, 55.8508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.149198, 55.8508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b532828-bff6-43fd-98b1-bb86295f67f0}, !- Handle
  Ceiling Void A.B.1.5:Wall A.B.1.26:Ceiling Void A.B.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3398a2f0-6f70-47f3-af9a-9c279f30155a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {827c07e3-4069-40d2-88cd-862cb5d1e743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 3.898398,           !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 3.01905,            !- X,Y,Z Vertex 2 {m}
  14.1492, 59.999999, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.1492, 59.999999, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f68de9-c353-409c-9c64-12e5bbe61515}, !- Handle
  Space A.B.1.5:Interzone A.B.1.1:Ceiling Void A.A.b1.1:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f1cc9394-0b4c-4def-bcba-a1aa4b38ce10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24346b6-ec72-4955-bf99-d21de6374b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 60, 0,                          !- X,Y,Z Vertex 1 {m}
  14.149, 55.851, 0,                      !- X,Y,Z Vertex 2 {m}
  10, 55.851, 0,                          !- X,Y,Z Vertex 3 {m}
  10, 60, 0;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}, !- Handle
  Thermal Zone A.B.1.5,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a58314f-9abc-4d85-b8ff-a437034946b8}, !- Zone Air Inlet Port List
  {8ee6b36e-afdd-4051-bfef-15394081f654}, !- Zone Air Exhaust Port List
  {fba86fc5-0974-4590-9f6d-074201299b9c}, !- Zone Air Node Name
  {779aa9e0-6fd9-4225-bfb3-bc41eac8eab0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94a8e4a6-a659-4305-98bb-9c294278cf60}, !- Group Rendering Name
  {8d4d9ba9-4519-4c4c-a93d-4f471fc7ffca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e80983fd-b24c-422c-8794-9bfb260446f9}, !- Handle
  Node 171,                               !- Name
  {fba86fc5-0974-4590-9f6d-074201299b9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fba86fc5-0974-4590-9f6d-074201299b9c}, !- Handle
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}, !- Source Object
  11,                                     !- Outlet Port
  {e80983fd-b24c-422c-8794-9bfb260446f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a58314f-9abc-4d85-b8ff-a437034946b8}, !- Handle
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}; !- HVAC Component

OS:PortList,
  {8ee6b36e-afdd-4051-bfef-15394081f654}, !- Handle
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}; !- HVAC Component

OS:PortList,
  {779aa9e0-6fd9-4225-bfb3-bc41eac8eab0}, !- Handle
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}; !- HVAC Component

OS:Sizing:Zone,
  {533a0fb3-0bf8-411e-b553-829ff800cb7f}, !- Handle
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d873ae52-a838-4ca0-a0da-5797ade2531e}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}; !- Thermal Zone

OS:Space,
  {f1cc9394-0b4c-4def-bcba-a1aa4b38ce10}, !- Handle
  Thermal Zone A.B.1.5 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5d3ed24-c0ed-47b6-ae0b-0f5d9968d93e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {668264cf-e048-4003-8ad1-e60c9f7404d7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d4d9ba9-4519-4c4c-a93d-4f471fc7ffca}, !- Handle
  Bldg-Retail Dual setpoint 19,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c5fcead4-66e2-4491-a347-b30be3f2ec33}, !- Handle
  Space A.B.1.5:Ceiling A.B.1.5:Ceiling Void A.B.1.5:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {f1cc9394-0b4c-4def-bcba-a1aa4b38ce10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38e61c6-b8ec-40ab-9ab2-89e178621464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850799, 3,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 59.999798, 3,                  !- X,Y,Z Vertex 2 {m}
  10.0002, 59.999799, 3,                  !- X,Y,Z Vertex 3 {m}
  10.0002, 55.850799, 3;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e412b41-c880-4f08-bd37-6d2cc018b14c}, !- Handle
  Space A.B.1.5:Window A.B.1.3.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {1976dafa-0e8e-4f39-bec7-bd6cbc2125c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.1492, 60, 2.7,                       !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 0.782,                     !- X,Y,Z Vertex 2 {m}
  10.6, 60, 0.782,                        !- X,Y,Z Vertex 3 {m}
  10.6, 60, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1976dafa-0e8e-4f39-bec7-bd6cbc2125c7}, !- Handle
  Space A.B.1.5:Wall A.B.1.3:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f1cc9394-0b4c-4def-bcba-a1aa4b38ce10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 3,                         !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 0,                         !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 0,                       !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 3;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d524b05-9628-4458-bf0e-c6281b1dc66c}, !- Handle
  Space A.B.1.5:Window A.B.1.4.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {da5df100-d90c-4527-9bc8-f2c9c9f14fa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 2.7,                          !- X,Y,Z Vertex 1 {m}
  10, 59.4, 0.782,                        !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 0.782,                     !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5df100-d90c-4527-9bc8-f2c9c9f14fa1}, !- Handle
  Space A.B.1.5:Wall A.B.1.4:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f1cc9394-0b4c-4def-bcba-a1aa4b38ce10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 3,                       !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 0,                       !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 0,                         !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9423520d-2a0b-4bde-933f-cde29a270260}, !- Handle
  Space A.B.1.5:Wall A.B.1.13:Space A.B.1.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f1cc9394-0b4c-4def-bcba-a1aa4b38ce10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {526d096a-3fb0-4ae8-8a4c-e9a5dba4e19f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 2.999999,                  !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 0,                         !- X,Y,Z Vertex 2 {m}
  14.1492, 55.8508, 0,                    !- X,Y,Z Vertex 3 {m}
  14.1492, 55.8508, 2.999999;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9770b2fb-4e3c-46c9-a9b1-d789a3f06e10}, !- Handle
  Space A.B.1.5:Wall A.B.1.14:Space A.B.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f1cc9394-0b4c-4def-bcba-a1aa4b38ce10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96e0f0f6-c597-4323-a6e9-854d824a1c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 2.999999,           !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 0,                  !- X,Y,Z Vertex 2 {m}
  14.1492, 59.999999, 0,                  !- X,Y,Z Vertex 3 {m}
  14.1492, 59.999999, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a87cd0-57bd-45ef-80ee-92fdd3cbefe4}, !- Handle
  Ceiling Void A.B.1.6:Ceiling A.B.1.6:Space A.B.1.6:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d8f832df-200c-42f3-bedf-78c1d71e2184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {515e9062-8ac0-4231-9d66-efc28d8e271c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 59.9998, 3.01905,              !- X,Y,Z Vertex 1 {m}
  20.7492, 55.8508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  14.2512, 55.8508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  14.2512, 59.9998, 3.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}, !- Handle
  Ceiling Void Zone A.B.1.6,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efc2950c-1980-4791-86aa-6982c78d0c13}, !- Zone Air Inlet Port List
  {0f86e481-0ed1-4d99-b381-0253ef300058}, !- Zone Air Exhaust Port List
  {8c0229ef-325d-45a4-a2c7-b7e38702b7f0}, !- Zone Air Node Name
  {9f5f1949-c348-405b-9057-5347bc7ffbcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48195e09-9f33-41c9-994f-05d91d40e6dc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f8f0c29-8a7c-45e2-ad0a-338c7d0e1a68}, !- Handle
  Node 172,                               !- Name
  {8c0229ef-325d-45a4-a2c7-b7e38702b7f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c0229ef-325d-45a4-a2c7-b7e38702b7f0}, !- Handle
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}, !- Source Object
  11,                                     !- Outlet Port
  {2f8f0c29-8a7c-45e2-ad0a-338c7d0e1a68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efc2950c-1980-4791-86aa-6982c78d0c13}, !- Handle
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}; !- HVAC Component

OS:PortList,
  {0f86e481-0ed1-4d99-b381-0253ef300058}, !- Handle
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}; !- HVAC Component

OS:PortList,
  {9f5f1949-c348-405b-9057-5347bc7ffbcd}, !- Handle
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}; !- HVAC Component

OS:Sizing:Zone,
  {13b249a5-1b07-41d0-89ca-63f16dbe6200}, !- Handle
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2370774-b5d5-455f-a2d7-ca642703e118}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}; !- Thermal Zone

OS:Space,
  {d8f832df-200c-42f3-bedf-78c1d71e2184}, !- Handle
  Ceiling Void Zone A.B.1.6 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1def3ba-7826-4aa3-9120-f100213b7f2a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {471e6083-1ef8-4040-8b55-3448e3ba9ebe}, !- Handle
  Ceiling Void A.B.1.6:Interzone A.B.2.1:Space A.B.2.6:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d8f832df-200c-42f3-bedf-78c1d71e2184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c47e968-4283-4d65-aa97-374597341605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.851, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  20.749, 60, 3.8984,                     !- X,Y,Z Vertex 2 {m}
  14.25, 60, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  14.25, 55.851, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb9515d-03fc-4e19-89ea-308345346626}, !- Handle
  Ceiling Void A.B.1.6:Wall A.B.1.3:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d8f832df-200c-42f3-bedf-78c1d71e2184}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 3.898399,                !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 3.019051,                !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 3.019051,                !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59745707-475a-4ede-b8fa-c43482e50ad9}, !- Handle
  Ceiling Void A.B.1.6:Wall A.B.1.19:Ceiling Void A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8f832df-200c-42f3-bedf-78c1d71e2184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd7e69c-8ec8-46ce-9103-3157848b4ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 3.898398,             !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  20.7492, 55.8508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  20.7492, 55.8508, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827c07e3-4069-40d2-88cd-862cb5d1e743}, !- Handle
  Ceiling Void A.B.1.6:Wall A.B.1.26:Ceiling Void A.B.1.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8f832df-200c-42f3-bedf-78c1d71e2184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b532828-bff6-43fd-98b1-bb86295f67f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850803, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850803, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b8b3ce-178c-45a6-a791-99893700d7a6}, !- Handle
  Ceiling Void A.B.1.6:Wall A.B.1.27:Ceiling Void A.B.1.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8f832df-200c-42f3-bedf-78c1d71e2184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e522fd8-3918-46d1-8da1-07751bf71c62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 3.898398,           !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.7492, 59.999999, 3.01905,            !- X,Y,Z Vertex 3 {m}
  20.7492, 59.999999, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d6cf86-15cc-4d9e-a31f-3c9cf50d8502}, !- Handle
  Space A.B.1.6:Interzone A.B.1.1:Ceiling Void A.A.b1.1:15, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {619c1a39-103c-4b33-9747-31ec66321430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb7b3af-2a7d-4242-851a-4832590c9f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 60, 0,                          !- X,Y,Z Vertex 1 {m}
  20.749, 55.851, 0,                      !- X,Y,Z Vertex 2 {m}
  14.25, 55.851, 0,                       !- X,Y,Z Vertex 3 {m}
  14.25, 60, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}, !- Handle
  Thermal Zone A.B.1.6,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3db9287b-15fe-4d22-876a-33bc7abcad49}, !- Zone Air Inlet Port List
  {03c93647-664d-4077-9ab8-96195071c8b2}, !- Zone Air Exhaust Port List
  {b3767d9f-28ed-4ceb-beca-26ce77369329}, !- Zone Air Node Name
  {c45cc044-84ff-4bef-b7d3-32f27f7ad389}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39bc94b8-f309-4ec7-a8ff-2f37ffdcbadb}, !- Group Rendering Name
  {a70b0271-b6d9-47cc-be6b-41d3c7c5b2d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0984580e-1ed9-477c-952d-f4030fc75146}, !- Handle
  Node 173,                               !- Name
  {b3767d9f-28ed-4ceb-beca-26ce77369329}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3767d9f-28ed-4ceb-beca-26ce77369329}, !- Handle
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}, !- Source Object
  11,                                     !- Outlet Port
  {0984580e-1ed9-477c-952d-f4030fc75146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3db9287b-15fe-4d22-876a-33bc7abcad49}, !- Handle
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}; !- HVAC Component

OS:PortList,
  {03c93647-664d-4077-9ab8-96195071c8b2}, !- Handle
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}; !- HVAC Component

OS:PortList,
  {c45cc044-84ff-4bef-b7d3-32f27f7ad389}, !- Handle
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}; !- HVAC Component

OS:Sizing:Zone,
  {9f3241d9-871b-405c-8506-92125d44be37}, !- Handle
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04931ac2-7991-4821-a3c2-24ee58cd6877}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}; !- Thermal Zone

OS:Space,
  {619c1a39-103c-4b33-9747-31ec66321430}, !- Handle
  Thermal Zone A.B.1.6 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4dd9568b-811e-4d8e-8e50-7c29f50dc491}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9e292882-61ea-44c9-b475-b1ce72629e03}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a70b0271-b6d9-47cc-be6b-41d3c7c5b2d2}, !- Handle
  Bldg-Retail Dual setpoint 20,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {515e9062-8ac0-4231-9d66-efc28d8e271c}, !- Handle
  Space A.B.1.6:Ceiling A.B.1.6:Ceiling Void A.B.1.6:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {619c1a39-103c-4b33-9747-31ec66321430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a87cd0-57bd-45ef-80ee-92fdd3cbefe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.8508, 3,                    !- X,Y,Z Vertex 1 {m}
  20.7492, 59.9998, 3,                    !- X,Y,Z Vertex 2 {m}
  14.2512, 59.9998, 3,                    !- X,Y,Z Vertex 3 {m}
  14.2512, 55.8508, 3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06ed1775-3f0c-4bf7-bfaf-467d0cd96a7a}, !- Handle
  Space A.B.1.6:Window A.B.1.3.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {2f8a44b7-e0d3-4962-94fd-e6a28d7235b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.749202, 60, 2.7,                     !- X,Y,Z Vertex 1 {m}
  20.749202, 60, 0.782,                   !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 0.782,                   !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8a44b7-e0d3-4962-94fd-e6a28d7235b0}, !- Handle
  Space A.B.1.6:Wall A.B.1.3:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {619c1a39-103c-4b33-9747-31ec66321430}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 3,                       !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 0,                       !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 0,                       !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93843616-ec68-4265-b496-8bea83c1a76b}, !- Handle
  Space A.B.1.6:Wall A.B.1.7:Space A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {619c1a39-103c-4b33-9747-31ec66321430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c599026c-1910-405f-9cb0-91aa14df66b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 3,                    !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 0,                    !- X,Y,Z Vertex 2 {m}
  20.7492, 55.8508, 0,                    !- X,Y,Z Vertex 3 {m}
  20.7492, 55.8508, 3;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e0f0f6-c597-4323-a6e9-854d824a1c0d}, !- Handle
  Space A.B.1.6:Wall A.B.1.14:Space A.B.1.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {619c1a39-103c-4b33-9747-31ec66321430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9770b2fb-4e3c-46c9-a9b1-d789a3f06e10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 59.999999, 2.999999,           !- X,Y,Z Vertex 1 {m}
  14.2508, 59.999999, 0,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850802, 0,                  !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850802, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0403c41-6f30-43bc-a78e-be1b55f9cf80}, !- Handle
  Space A.B.1.6:Wall A.B.1.15:Space A.B.1.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {619c1a39-103c-4b33-9747-31ec66321430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabc4280-cb7c-409e-924d-02346eaf92d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 2.999999,           !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 0,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 60, 0,                         !- X,Y,Z Vertex 3 {m}
  20.7492, 60, 2.999999;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fecb9df5-2e4d-4c3d-b44f-d426e9b62df5}, !- Handle
  Ceiling Void A.B.1.7:Ceiling A.B.1.7:Space A.B.1.7:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {9546886c-ed47-40cb-98e7-593caec9acaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {983723e5-3c6f-489c-aec0-8055faa7e942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 59.999999, 3.01905,            !- X,Y,Z Vertex 1 {m}
  24.9998, 55.850999, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850999, 3.01905,            !- X,Y,Z Vertex 3 {m}
  20.8508, 59.999999, 3.01905;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2165ce34-03b2-4e34-8964-6da9053be60d}, !- Handle
  Ceiling Void Zone A.B.1.7,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {941c7c31-bfd0-46c7-8b54-fffd67d83448}, !- Zone Air Inlet Port List
  {d4ccd480-fb77-40fe-9e2b-cc628044fc46}, !- Zone Air Exhaust Port List
  {f08b1830-7480-4474-a940-b08b92b73646}, !- Zone Air Node Name
  {3246ae34-3506-4344-8ae0-27ce9dc1d8b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85c0509c-f871-4f4a-84e0-e8282a3a1c91}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba07c507-2d35-4c60-891c-c82457db8c65}, !- Handle
  Node 174,                               !- Name
  {f08b1830-7480-4474-a940-b08b92b73646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f08b1830-7480-4474-a940-b08b92b73646}, !- Handle
  {2165ce34-03b2-4e34-8964-6da9053be60d}, !- Source Object
  11,                                     !- Outlet Port
  {ba07c507-2d35-4c60-891c-c82457db8c65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {941c7c31-bfd0-46c7-8b54-fffd67d83448}, !- Handle
  {2165ce34-03b2-4e34-8964-6da9053be60d}; !- HVAC Component

OS:PortList,
  {d4ccd480-fb77-40fe-9e2b-cc628044fc46}, !- Handle
  {2165ce34-03b2-4e34-8964-6da9053be60d}; !- HVAC Component

OS:PortList,
  {3246ae34-3506-4344-8ae0-27ce9dc1d8b5}, !- Handle
  {2165ce34-03b2-4e34-8964-6da9053be60d}; !- HVAC Component

OS:Sizing:Zone,
  {d155a77e-2dab-4622-a98e-8500f7fd4447}, !- Handle
  {2165ce34-03b2-4e34-8964-6da9053be60d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57b9f3b3-ca03-4676-bb7b-a45f4d719b9f}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {2165ce34-03b2-4e34-8964-6da9053be60d}; !- Thermal Zone

OS:Space,
  {9546886c-ed47-40cb-98e7-593caec9acaf}, !- Handle
  Ceiling Void Zone A.B.1.7 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2165ce34-03b2-4e34-8964-6da9053be60d}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {0f32bf4f-72b4-4bf7-865a-7d887cacf32b}, !- Handle
  Ceiling Void A.B.1.7:Interzone A.B.2.1:Space A.B.2.7:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9546886c-ed47-40cb-98e7-593caec9acaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71894a67-435f-4e94-9dca-da614373c11c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.851, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  25, 60, 3.8984,                         !- X,Y,Z Vertex 2 {m}
  20.85, 60, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  20.85, 55.851, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7773c2-fa77-4d30-a8c6-ebf2ed1e892d}, !- Handle
  Ceiling Void A.B.1.7:Wall A.B.1.2:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9546886c-ed47-40cb-98e7-593caec9acaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 3.898399,                !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 3.019051,                !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 3.019051,                !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb0ccb2-341d-4146-b117-876cfd584e9f}, !- Handle
  Ceiling Void A.B.1.7:Wall A.B.1.3:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9546886c-ed47-40cb-98e7-593caec9acaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 3.898399,                       !- X,Y,Z Vertex 1 {m}
  25, 60, 3.019051,                       !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 3.019051,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 3.898399;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e522fd8-3918-46d1-8da1-07751bf71c62}, !- Handle
  Ceiling Void A.B.1.7:Wall A.B.1.27:Ceiling Void A.B.1.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9546886c-ed47-40cb-98e7-593caec9acaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7b8b3ce-178c-45a6-a791-99893700d7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850803, 3.01905,            !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850803, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e5638a-7972-4c62-aa81-984b83272f73}, !- Handle
  Ceiling Void A.B.1.7:Wall A.B.1.28:Ceiling Void A.B.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9546886c-ed47-40cb-98e7-593caec9acaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {603b07f6-0cb8-46f3-9efa-b5619926f080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 3.898398,             !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1821e805-e792-46b0-b631-2d84c12a81ca}, !- Handle
  Space A.B.1.7:Window A.B.1.2.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f7bc92e2-27d5-4256-9006-66c5ad40be70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 55.8508, 2.7,                       !- X,Y,Z Vertex 1 {m}
  25, 55.8508, 0.782,                     !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 0.782,                   !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bc92e2-27d5-4256-9006-66c5ad40be70}, !- Handle
  Space A.B.1.7:Wall A.B.1.2:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {236f925d-d2c2-4d25-ab0a-f10bba3fff68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 3,                       !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 0,                       !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 0,                       !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 3;                       !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {57b16f3a-9ee0-450a-baa5-68c301bf4e18}, !- Handle
  ZoneControlTypeSched_WeekProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {eabc4280-cb7c-409e-924d-02346eaf92d1}, !- Handle
  Space A.B.1.7:Wall A.B.1.15:Space A.B.1.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {236f925d-d2c2-4d25-ab0a-f10bba3fff68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0403c41-6f30-43bc-a78e-be1b55f9cf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 2.999999,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 0,                         !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850802, 0,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850802, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f75c34-f6c0-44ad-af79-1bfc6609136c}, !- Handle
  Space A.B.1.7:Wall A.B.1.16:Space A.B.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {236f925d-d2c2-4d25-ab0a-f10bba3fff68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9250e603-6696-4cac-b6a9-7ad7fb1502a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 3,                    !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 0,                    !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 0,                  !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c665ce3-b792-42e3-8634-bfa99ad43372}, !- Handle
  Ceiling Void A.B.1.8:Ceiling A.B.1.8:Space A.B.1.8:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d8a06c79-0546-4177-99eb-5f0ac600deea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1667860-ddaa-474c-af69-ab51d7d80f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.748799, 3.01905,            !- X,Y,Z Vertex 1 {m}
  24.9998, 14.250799, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250799, 3.01905,            !- X,Y,Z Vertex 3 {m}
  20.8508, 55.748799, 3.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc825cf1-bea4-4c41-84e7-b202879501f4}, !- Handle
  Ceiling Void A.B.1.8:Interzone A.B.2.1:Space A.B.2.8:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d8a06c79-0546-4177-99eb-5f0ac600deea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70227370-f4e5-4fa6-b744-cb58ad4fb89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.251, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  25, 55.75, 3.8984,                      !- X,Y,Z Vertex 2 {m}
  20.85, 55.75, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  20.85, 14.251, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1c882d-a89b-416a-843a-fdba3c89fe77}, !- Handle
  Ceiling Void A.B.1.8:Wall A.B.1.20:Ceiling Void A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8a06c79-0546-4177-99eb-5f0ac600deea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0f001ac-97a7-4a5e-b63b-4a2ca29b6996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.749201, 3.898398,           !- X,Y,Z Vertex 1 {m}
  20.8508, 55.749201, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250802, 3.01905,            !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250802, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {289c0a71-318b-4ae7-b269-7b6a14fd7ccc}, !- Handle
  Ceiling Void A.B.1.8:Wall A.B.1.21:Ceiling Void A.B.1.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8a06c79-0546-4177-99eb-5f0ac600deea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5eaf98-6d9b-46d4-ab12-04c670884e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.2508, 3.898398,             !- X,Y,Z Vertex 1 {m}
  20.8508, 14.2508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {603b07f6-0cb8-46f3-9efa-b5619926f080}, !- Handle
  Ceiling Void A.B.1.8:Wall A.B.1.28:Ceiling Void A.B.1.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d8a06c79-0546-4177-99eb-5f0ac600deea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e5638a-7972-4c62-aa81-984b83272f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 3.01905,              !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e073683a-e3c5-4597-b73b-7e364392646a}, !- Handle
  Space A.B.1.8:Interzone A.B.1.1:Ceiling Void A.A.b1.1:9, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {c611943a-1bac-4365-9918-02e19c46935f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c8c1cd-416c-4ed2-bfa9-808b2f11eea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.75, 0,                           !- X,Y,Z Vertex 1 {m}
  25, 14.251, 0,                          !- X,Y,Z Vertex 2 {m}
  20.85, 14.251, 0,                       !- X,Y,Z Vertex 3 {m}
  20.85, 55.75, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1667860-ddaa-474c-af69-ab51d7d80f9a}, !- Handle
  Space A.B.1.8:Ceiling A.B.1.8:Ceiling Void A.B.1.8:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {c611943a-1bac-4365-9918-02e19c46935f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c665ce3-b792-42e3-8634-bfa99ad43372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 14.250799, 3,                  !- X,Y,Z Vertex 1 {m}
  24.9998, 55.748799, 3,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 55.748799, 3,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250799, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d10376d5-8140-4cb7-a596-d732d5e585fe}, !- Handle
  Space A.B.1.8:Wall A.B.1.8:Space A.B.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c611943a-1bac-4365-9918-02e19c46935f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3625b262-da75-4069-9286-2cc83e571896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.749201, 3,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 55.749201, 0,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250802, 0,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250802, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba689307-02ff-4f9a-99fc-25d667bdc31e}, !- Handle
  Space A.B.1.8:Wall A.B.1.9:Space A.B.1.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c611943a-1bac-4365-9918-02e19c46935f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eae5b6c-0a40-4347-bfe4-67263e2faa7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.2508, 3,                    !- X,Y,Z Vertex 1 {m}
  20.8508, 14.2508, 0,                    !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 0,                  !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9250e603-6696-4cac-b6a9-7ad7fb1502a3}, !- Handle
  Space A.B.1.8:Wall A.B.1.16:Space A.B.1.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c611943a-1bac-4365-9918-02e19c46935f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f75c34-f6c0-44ad-af79-1bfc6609136c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 3,                  !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 0,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 0,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 3;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6c31c9-dca1-419d-9c7d-bc90e8e251f9}, !- Handle
  Ceiling Void A.B.1.9:Ceiling A.B.1.9:Space A.B.1.9:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d60e7a18-cfcd-4d63-a499-c9b9bb5343b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5613a99d-1e24-4e3f-b99a-21c6ab07dfd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.7492, 3.01905,              !- X,Y,Z Vertex 1 {m}
  20.7492, 14.251199, 3.01905,            !- X,Y,Z Vertex 2 {m}
  14.2512, 14.251199, 3.01905,            !- X,Y,Z Vertex 3 {m}
  14.2512, 55.7492, 3.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9821410b-4d54-48ed-ab45-7e8caf93769c}, !- Handle
  Ceiling Void Zone A.B.1.9,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  237.1371424896,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8f50019-a28a-413e-9054-373d2d72b55a}, !- Zone Air Inlet Port List
  {5746c154-b81c-4c8b-b18b-2ff586311a11}, !- Zone Air Exhaust Port List
  {ce23206a-f86b-4f6b-8e58-f6d8f74c4c64}, !- Zone Air Node Name
  {e12cfe29-21dc-474f-973d-a7e59cfe8fb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22346c11-fd09-4fe3-a50f-02c04b992144}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc49f3d9-8b5f-4db8-a902-349d637b2560}, !- Handle
  Node 175,                               !- Name
  {ce23206a-f86b-4f6b-8e58-f6d8f74c4c64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce23206a-f86b-4f6b-8e58-f6d8f74c4c64}, !- Handle
  {9821410b-4d54-48ed-ab45-7e8caf93769c}, !- Source Object
  11,                                     !- Outlet Port
  {bc49f3d9-8b5f-4db8-a902-349d637b2560}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8f50019-a28a-413e-9054-373d2d72b55a}, !- Handle
  {9821410b-4d54-48ed-ab45-7e8caf93769c}; !- HVAC Component

OS:PortList,
  {5746c154-b81c-4c8b-b18b-2ff586311a11}, !- Handle
  {9821410b-4d54-48ed-ab45-7e8caf93769c}; !- HVAC Component

OS:PortList,
  {e12cfe29-21dc-474f-973d-a7e59cfe8fb5}, !- Handle
  {9821410b-4d54-48ed-ab45-7e8caf93769c}; !- HVAC Component

OS:Sizing:Zone,
  {3a84697c-cac3-47ff-ae84-f56a7602ac88}, !- Handle
  {9821410b-4d54-48ed-ab45-7e8caf93769c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4da767d1-24f3-4bd0-a752-c8b93cb945dd}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {9821410b-4d54-48ed-ab45-7e8caf93769c}; !- Thermal Zone

OS:Space,
  {d60e7a18-cfcd-4d63-a499-c9b9bb5343b4}, !- Handle
  Ceiling Void Zone A.B.1.9 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9821410b-4d54-48ed-ab45-7e8caf93769c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {52ba60c8-80ac-4260-91e7-57da0c3e41df}, !- Handle
  Ceiling Void A.B.1.9:Interzone A.B.2.1:Space A.B.2.9:8, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d60e7a18-cfcd-4d63-a499-c9b9bb5343b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24cc5a3d-c775-4216-881b-fa8b6a8d98d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 14.251, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  20.749, 55.75, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  14.25, 55.75, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  14.25, 14.251, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0ac22a-02dd-46ee-be41-a02bc35f4ec9}, !- Handle
  Ceiling Void A.B.1.9:Wall A.B.1.17:Ceiling Void A.B.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d60e7a18-cfcd-4d63-a499-c9b9bb5343b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a568744-3108-4f9f-9435-8a9ec8a31d31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250801, 14.2508, 3.898398,           !- X,Y,Z Vertex 1 {m}
  14.250801, 14.2508, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d20281-63c6-4a33-8320-0f0c4b183e57}, !- Handle
  Ceiling Void A.B.1.9:Wall A.B.1.18:Ceiling Void A.B.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d60e7a18-cfcd-4d63-a499-c9b9bb5343b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9ede333-d172-45d5-8248-d8e80bea5f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 3.898398,           !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 3.01905,            !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd7e69c-8ec8-46ce-9103-3157848b4ba2}, !- Handle
  Ceiling Void A.B.1.9:Wall A.B.1.19:Ceiling Void A.B.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d60e7a18-cfcd-4d63-a499-c9b9bb5343b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59745707-475a-4ede-b8fa-c43482e50ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.7492, 3.898398,             !- X,Y,Z Vertex 1 {m}
  20.7492, 55.7492, 3.01905,              !- X,Y,Z Vertex 2 {m}
  14.2508, 55.7492, 3.01905,              !- X,Y,Z Vertex 3 {m}
  14.2508, 55.7492, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f001ac-97a7-4a5e-b63b-4a2ca29b6996}, !- Handle
  Ceiling Void A.B.1.9:Wall A.B.1.20:Ceiling Void A.B.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d60e7a18-cfcd-4d63-a499-c9b9bb5343b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1c882d-a89b-416a-843a-fdba3c89fe77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250802, 3.898398,           !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250802, 3.01905,            !- X,Y,Z Vertex 2 {m}
  20.7492, 55.749201, 3.01905,            !- X,Y,Z Vertex 3 {m}
  20.7492, 55.749201, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24be2644-475e-49f2-9b12-8d4981c63dc7}, !- Handle
  Space A.B.1.9:Interzone A.B.1.1:Ceiling Void A.A.b1.1:7, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {42760895-e711-42f1-9bbe-af3a33d2ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c844a0-fda8-4162-b9df-acfe3b5f6483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.75, 0,                       !- X,Y,Z Vertex 1 {m}
  20.749, 14.251, 0,                      !- X,Y,Z Vertex 2 {m}
  14.25, 14.251, 0,                       !- X,Y,Z Vertex 3 {m}
  14.25, 55.75, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375f3c46-8445-4bfa-8dd3-83d6b023424e}, !- Handle
  Space A.B.1.9:Wall A.B.1.5:Space A.B.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {42760895-e711-42f1-9bbe-af3a33d2ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cdfab42-ace0-4c74-80f2-587bbd0d428c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250801, 14.2508, 2.999999,           !- X,Y,Z Vertex 1 {m}
  14.250801, 14.2508, 0,                  !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 0,                  !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54701062-6f95-469d-85d3-dcf0614f073d}, !- Handle
  Space A.B.1.9:Wall A.B.1.6:Space A.B.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {42760895-e711-42f1-9bbe-af3a33d2ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc8ae286-5041-4581-b3c9-662d621cf958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 3,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 0,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 0,                    !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 3;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c599026c-1910-405f-9cb0-91aa14df66b8}, !- Handle
  Space A.B.1.9:Wall A.B.1.7:Space A.B.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {42760895-e711-42f1-9bbe-af3a33d2ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93843616-ec68-4265-b496-8bea83c1a76b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.7492, 3,                    !- X,Y,Z Vertex 1 {m}
  20.7492, 55.7492, 0,                    !- X,Y,Z Vertex 2 {m}
  14.2508, 55.7492, 0,                    !- X,Y,Z Vertex 3 {m}
  14.2508, 55.7492, 3;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572b2622-b8ad-4dbe-b3cf-2aa98df7d1a9}, !- Handle
  Ceiling Void A.B.2.1:Interzone A.D.1.1:Space A.D.1.1:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a4f7d026-0f20-4971-b37c-2d011850cef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497f4a4d-b13d-4b8a-87b1-898c6abcd18b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 7.8984,                         !- X,Y,Z Vertex 1 {m}
  25, 14.15, 7.8984,                      !- X,Y,Z Vertex 2 {m}
  20.85, 14.15, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  20.85, 10, 7.8984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc539be5-9a2d-4fda-81a2-92157add225c}, !- Handle
  Ceiling Void A.B.2.1:Wall A.B.2.1:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a4f7d026-0f20-4971-b37c-2d011850cef4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b374dff4-9902-4ab4-97ad-2138ece8e800}, !- Handle
  Ceiling Void A.B.2.1:Wall A.B.2.2:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a4f7d026-0f20-4971-b37c-2d011850cef4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 7.898399,                       !- X,Y,Z Vertex 1 {m}
  25, 10, 7.019051,                       !- X,Y,Z Vertex 2 {m}
  25, 14.149199, 7.019051,                !- X,Y,Z Vertex 3 {m}
  25, 14.149199, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcfdffd9-5db6-4745-a08f-43a9e00b6ef8}, !- Handle
  Ceiling Void A.B.2.1:Wall A.B.2.21:Ceiling Void A.B.2.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a4f7d026-0f20-4971-b37c-2d011850cef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5802b7a1-3d2e-47bb-af75-9318ea3bc488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 14.1492, 7.01905,              !- X,Y,Z Vertex 3 {m}
  20.8508, 14.1492, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c71b64-2dea-4e43-88f7-c9158d8bf329}, !- Handle
  Ceiling Void A.B.2.1:Wall A.B.2.22:Ceiling Void A.B.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a4f7d026-0f20-4971-b37c-2d011850cef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69b13bf3-bf8e-4c59-a5df-803fcaa2b59e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 7.898398,           !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 10, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 10, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cccd9255-dc96-49ec-b9ad-64a2e7247de6}, !- Handle
  Space A.B.2.1:Interzone A.B.2.1:Ceiling Void A.B.1.1:5, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9aea1ac2-e46f-400b-b801-6187f46cce72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3717bda-9214-49f2-b9b6-2d31e2f7b5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.15, 4,                           !- X,Y,Z Vertex 1 {m}
  25, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  20.85, 10, 4,                           !- X,Y,Z Vertex 3 {m}
  20.85, 14.15, 4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c15040d-944c-4bcc-b06f-df6544270404}, !- Handle
  Space A.B.2.1:Ceiling A.B.2.1:Ceiling Void A.B.2.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {9aea1ac2-e46f-400b-b801-6187f46cce72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8d8d89-290c-408f-b643-2619cf7c5752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 10, 7,                       !- X,Y,Z Vertex 1 {m}
  24.999999, 14.149, 7,                   !- X,Y,Z Vertex 2 {m}
  20.850999, 14.149, 7,                   !- X,Y,Z Vertex 3 {m}
  20.850999, 10, 7;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96116706-aa61-4ae0-8c48-f1fedc0df223}, !- Handle
  Space A.B.2.1:Window A.B.2.1.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {83eaff3f-dbb3-455e-a518-01bb9ea19fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.8508, 10, 6.7,                       !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 4.782,                     !- X,Y,Z Vertex 2 {m}
  24.4, 10, 4.782,                        !- X,Y,Z Vertex 3 {m}
  24.4, 10, 6.7;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1cca9ee-33db-4676-8dc2-1810f4bdbcf0}, !- Handle
  Space A.B.2.1:Window A.B.2.2.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a85002a1-4248-4149-a952-4c7e6a258e1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 10.6, 6.7,                          !- X,Y,Z Vertex 1 {m}
  25, 10.6, 4.782,                        !- X,Y,Z Vertex 2 {m}
  25, 14.149198, 4.782,                   !- X,Y,Z Vertex 3 {m}
  25, 14.149198, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85002a1-4248-4149-a952-4c7e6a258e1c}, !- Handle
  Space A.B.2.1:Wall A.B.2.2:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9aea1ac2-e46f-400b-b801-6187f46cce72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  25, 14.149199, 4,                       !- X,Y,Z Vertex 3 {m}
  25, 14.149199, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad819b3-afb6-4792-a84f-206b6379e153}, !- Handle
  Space A.B.2.1:Wall A.B.2.9:Space A.B.2.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9aea1ac2-e46f-400b-b801-6187f46cce72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dff3fa1-72f8-418f-9450-d26651e0da91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 7,                  !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 4,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 14.1492, 4,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 14.1492, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532fd97f-2b16-4507-ac85-874866262dfa}, !- Handle
  Space A.B.2.1:Wall A.B.2.10:Space A.B.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9aea1ac2-e46f-400b-b801-6187f46cce72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55288f6-3ac0-4589-b166-43c29ab932e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 7,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 4,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 10.000001, 4,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 10.000001, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11312d1e-5f33-44e7-9a3f-75e9319147e2}, !- Handle
  Ceiling Void A.B.2.2:Interzone A.D.1.1:Space A.D.1.2:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {abb67484-dcb3-4511-a598-45abd1f2d2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a4c48d-09b7-4ae5-8743-e12a6e69dce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 10, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  20.749, 14.15, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  14.25, 14.15, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  14.25, 10, 7.8984;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}, !- Handle
  Ceiling Void Zone A.B.2.2,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100441938,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70c8e43f-4137-4d5c-a795-76b36110f0af}, !- Zone Air Inlet Port List
  {06e7e1f4-dff1-4ee2-a8b6-40f55134fe42}, !- Zone Air Exhaust Port List
  {943f0db6-cefa-4bb0-8402-5edec4307742}, !- Zone Air Node Name
  {ab9adca2-4981-42e9-a454-99d28566446c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07fc302b-5521-48cc-81ef-d45b7b75f27a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce46a2ff-647e-4fe8-b2f8-cc5ab30651f3}, !- Handle
  Node 176,                               !- Name
  {943f0db6-cefa-4bb0-8402-5edec4307742}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {943f0db6-cefa-4bb0-8402-5edec4307742}, !- Handle
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}, !- Source Object
  11,                                     !- Outlet Port
  {ce46a2ff-647e-4fe8-b2f8-cc5ab30651f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70c8e43f-4137-4d5c-a795-76b36110f0af}, !- Handle
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}; !- HVAC Component

OS:PortList,
  {06e7e1f4-dff1-4ee2-a8b6-40f55134fe42}, !- Handle
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}; !- HVAC Component

OS:PortList,
  {ab9adca2-4981-42e9-a454-99d28566446c}, !- Handle
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}; !- HVAC Component

OS:Sizing:Zone,
  {2c2c9b98-68df-4f31-9d44-ba785f397f72}, !- Handle
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40432169-4f79-4278-bb1b-79f95337f336}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}; !- Thermal Zone

OS:Space,
  {abb67484-dcb3-4511-a598-45abd1f2d2fc}, !- Handle
  Ceiling Void Zone A.B.2.2 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {49024ae4-7b14-4844-a1d8-d8614d5a624b}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {69f4c4a3-f6ee-4153-9f29-e496bc0b6fef}, !- Handle
  Ceiling Void A.B.2.2:Ceiling A.B.2.2:Space A.B.2.2:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {abb67484-dcb3-4511-a598-45abd1f2d2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b96599f-b2b9-4d8b-8364-a233a7d794e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.149, 7.01905,               !- X,Y,Z Vertex 1 {m}
  20.7492, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  14.2512, 10, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  14.2512, 14.149, 7.01905;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f1992d-b900-4eff-a33b-dc680d202ee3}, !- Handle
  Ceiling Void A.B.2.2:Wall A.B.2.1:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {abb67484-dcb3-4511-a598-45abd1f2d2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67f4d583-724b-4c97-bf4d-8203ca38f077}, !- Handle
  Ceiling Void A.B.2.2:Wall A.B.2.17:Ceiling Void A.B.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {abb67484-dcb3-4511-a598-45abd1f2d2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dded2a0-f5bf-4b6c-a3b4-9cf6e40ed262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  14.250801, 14.1492, 7.01905,            !- X,Y,Z Vertex 3 {m}
  14.250801, 14.1492, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b13bf3-bf8e-4c59-a5df-803fcaa2b59e}, !- Handle
  Ceiling Void A.B.2.2:Wall A.B.2.22:Ceiling Void A.B.2.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {abb67484-dcb3-4511-a598-45abd1f2d2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c71b64-2dea-4e43-88f7-c9158d8bf329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149198, 7.01905,            !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149198, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d755cae-ff5e-4b10-81bb-55881ce6553d}, !- Handle
  Ceiling Void A.B.2.2:Wall A.B.2.23:Ceiling Void A.B.2.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {abb67484-dcb3-4511-a598-45abd1f2d2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4e766aa-c4c1-4385-a82a-e0f1a38a0fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 7.898398,           !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 7.01905,            !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6ee497-1731-487a-b73d-afebb4c2807c}, !- Handle
  Space A.B.2.2:Interzone A.B.2.1:Ceiling Void A.B.1.2:3, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a294e9b6-6657-4d48-abc7-a6c1fdb3573e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1c37177-b951-4fca-96fc-7e7c2e25189d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 14.15, 4,                       !- X,Y,Z Vertex 1 {m}
  20.749, 10, 4,                          !- X,Y,Z Vertex 2 {m}
  14.25, 10, 4,                           !- X,Y,Z Vertex 3 {m}
  14.25, 14.15, 4;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}, !- Handle
  Thermal Zone A.B.2.2,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07ad8163-dc52-43c0-a3f0-92ebbe17b534}, !- Zone Air Inlet Port List
  {5ce36c60-c295-4d6a-9b92-d14c9e60d5b3}, !- Zone Air Exhaust Port List
  {8f873347-876a-4c95-bdf1-696feb22583a}, !- Zone Air Node Name
  {32b725d2-64c6-4a0d-a919-6b90984dc098}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd121ea9-1cac-4618-b04e-9ce004b8983e}, !- Group Rendering Name
  {661dedb6-515a-4f53-88bc-2dec1f616fd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {957d4df8-0652-4f87-9168-d7de934dca0d}, !- Handle
  Node 177,                               !- Name
  {8f873347-876a-4c95-bdf1-696feb22583a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f873347-876a-4c95-bdf1-696feb22583a}, !- Handle
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}, !- Source Object
  11,                                     !- Outlet Port
  {957d4df8-0652-4f87-9168-d7de934dca0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07ad8163-dc52-43c0-a3f0-92ebbe17b534}, !- Handle
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}; !- HVAC Component

OS:PortList,
  {5ce36c60-c295-4d6a-9b92-d14c9e60d5b3}, !- Handle
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}; !- HVAC Component

OS:PortList,
  {32b725d2-64c6-4a0d-a919-6b90984dc098}, !- Handle
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}; !- HVAC Component

OS:Sizing:Zone,
  {ff01b9e6-0db8-418c-ad1b-293ae8f05cc5}, !- Handle
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95073957-380e-4b66-bc3f-62c4b92da6a6}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}; !- Thermal Zone

OS:Space,
  {a294e9b6-6657-4d48-abc7-a6c1fdb3573e}, !- Handle
  Thermal Zone A.B.2.2 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b098a70-a8a2-4511-b62c-a228f41ae69b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {79203c9d-98a4-4122-9591-68e39d0bb643}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {661dedb6-515a-4f53-88bc-2dec1f616fd2}, !- Handle
  Bldg-Retail Dual setpoint 21,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {9b96599f-b2b9-4d8b-8364-a233a7d794e5}, !- Handle
  Space A.B.2.2:Ceiling A.B.2.2:Ceiling Void A.B.2.2:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a294e9b6-6657-4d48-abc7-a6c1fdb3573e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69f4c4a3-f6ee-4153-9f29-e496bc0b6fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10, 7,                         !- X,Y,Z Vertex 1 {m}
  20.7492, 14.149, 7,                     !- X,Y,Z Vertex 2 {m}
  14.2512, 14.149, 7,                     !- X,Y,Z Vertex 3 {m}
  14.2512, 10, 7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43d8ab41-f16b-424d-9f64-7d4bd407a82b}, !- Handle
  Space A.B.2.2:Window A.B.2.1.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {39af1960-6d88-415a-8eca-f1a7c0522589}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.250799, 10, 6.7,                     !- X,Y,Z Vertex 1 {m}
  14.250799, 10, 4.782,                   !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 4.782,                   !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39af1960-6d88-415a-8eca-f1a7c0522589}, !- Handle
  Space A.B.2.2:Wall A.B.2.1:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a294e9b6-6657-4d48-abc7-a6c1fdb3573e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 7,                         !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 4,                         !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 4,                       !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47239a5d-83b8-4b23-856c-ebda42bf0ede}, !- Handle
  Space A.B.2.2:Wall A.B.2.5:Space A.B.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a294e9b6-6657-4d48-abc7-a6c1fdb3573e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6458b8e6-d17c-4105-b82b-b6c6dbf125cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 7,                  !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 4,                  !- X,Y,Z Vertex 2 {m}
  14.250801, 14.1492, 4,                  !- X,Y,Z Vertex 3 {m}
  14.250801, 14.1492, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55288f6-3ac0-4589-b166-43c29ab932e3}, !- Handle
  Space A.B.2.2:Wall A.B.2.10:Space A.B.2.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a294e9b6-6657-4d48-abc7-a6c1fdb3573e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532fd97f-2b16-4507-ac85-874866262dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10.000001, 7,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 10.000001, 4,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149198, 4,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149198, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee9e183-e102-4d4d-b470-56404919b3f8}, !- Handle
  Space A.B.2.2:Wall A.B.2.11:Space A.B.2.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a294e9b6-6657-4d48-abc7-a6c1fdb3573e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a577815e-05f9-4c91-908d-4b3b36cc97d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 7,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 4,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 4,                         !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1123b204-b959-4528-b039-8bf1c235dce7}, !- Handle
  Ceiling Void A.B.2.3:Interzone A.D.1.1:Space A.D.1.3:8, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {2568640f-d064-440b-9d00-fa55974a4092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f25c3e43-1087-4c7f-bee5-354f8a822bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 10, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  14.149, 14.15, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  10, 14.15, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  10, 10, 7.8984;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}, !- Handle
  Ceiling Void Zone A.B.2.3,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd59bf2a-3976-44ad-a2f2-f841aa500731}, !- Zone Air Inlet Port List
  {8ca85a38-5322-421e-bdff-792d4d8b1405}, !- Zone Air Exhaust Port List
  {d85d58b8-a2d6-4b21-9e74-0fd0eac4caa9}, !- Zone Air Node Name
  {ee1f11e0-e496-4cb1-be81-5b74ca0fb48d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1671153-cd0d-4208-a2c9-ab64793cc3bb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {def6e291-1c99-43c1-b8b8-78505f8afc35}, !- Handle
  Node 178,                               !- Name
  {d85d58b8-a2d6-4b21-9e74-0fd0eac4caa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d85d58b8-a2d6-4b21-9e74-0fd0eac4caa9}, !- Handle
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}, !- Source Object
  11,                                     !- Outlet Port
  {def6e291-1c99-43c1-b8b8-78505f8afc35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd59bf2a-3976-44ad-a2f2-f841aa500731}, !- Handle
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}; !- HVAC Component

OS:PortList,
  {8ca85a38-5322-421e-bdff-792d4d8b1405}, !- Handle
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}; !- HVAC Component

OS:PortList,
  {ee1f11e0-e496-4cb1-be81-5b74ca0fb48d}, !- Handle
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}; !- HVAC Component

OS:Sizing:Zone,
  {79d95339-db6b-4152-a544-47e7139aa208}, !- Handle
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fea353f0-575c-4a64-b1ed-2a171b02e3a7}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}; !- Thermal Zone

OS:Space,
  {2568640f-d064-440b-9d00-fa55974a4092}, !- Handle
  Ceiling Void Zone A.B.2.3 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb336aa7-d8ec-4539-a6cb-eb110830fbbb}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {b5507eb7-9518-4247-8caf-8cbd7a786679}, !- Handle
  Ceiling Void A.B.2.3:Ceiling A.B.2.3:Space A.B.2.3:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {2568640f-d064-440b-9d00-fa55974a4092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8adb224-1c6d-45c4-94b4-8c125661ac07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 7.01905,            !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 7.01905,            !- X,Y,Z Vertex 2 {m}
  10.000198, 10.000199, 7.01905,          !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 7.01905;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13902b7-4783-4791-9fc2-d5c2f8df25fd}, !- Handle
  Ceiling Void A.B.2.3:Wall A.B.2.1:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {2568640f-d064-440b-9d00-fa55974a4092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 7.898398,                       !- X,Y,Z Vertex 1 {m}
  10, 10, 7.01905,                        !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a97cc287-23c5-479f-86fd-103e0cd1ad20}, !- Handle
  Ceiling Void A.B.2.3:Wall A.B.2.4:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {2568640f-d064-440b-9d00-fa55974a4092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e766aa-c4c1-4385-a82a-e0f1a38a0fa0}, !- Handle
  Ceiling Void A.B.2.3:Wall A.B.2.23:Ceiling Void A.B.2.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2568640f-d064-440b-9d00-fa55974a4092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d755cae-ff5e-4b10-81bb-55881ce6553d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 7.01905,            !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac9f4cc-3bf7-4213-ab7e-b1c3bb21c61b}, !- Handle
  Ceiling Void A.B.2.3:Wall A.B.2.24:Ceiling Void A.B.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2568640f-d064-440b-9d00-fa55974a4092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ccb70ae-c49c-4c32-bacd-bab939e1e742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa017ef-03d4-4dba-a67f-b2e399326f6b}, !- Handle
  Space A.B.2.3:Interzone A.B.2.1:Ceiling Void A.B.1.3:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {6887c919-084e-4b3d-9718-349c3e031cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649c249a-ca37-4c09-bb9e-50807db1863b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.15, 4,                       !- X,Y,Z Vertex 1 {m}
  14.149, 10, 4,                          !- X,Y,Z Vertex 2 {m}
  10, 10, 4,                              !- X,Y,Z Vertex 3 {m}
  10, 14.15, 4;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}, !- Handle
  Thermal Zone A.B.2.3,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b4ed065-13b7-4767-a891-8839f3546b25}, !- Zone Air Inlet Port List
  {e2af02b4-7d31-4c3a-90e2-31fc28af7c5a}, !- Zone Air Exhaust Port List
  {a50a2e1d-13a9-4415-915d-2bf6176b5eb7}, !- Zone Air Node Name
  {11f05be2-5c4d-479a-b62c-47a5f5c9ac9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88ec69ca-2b1f-40c1-ad4e-426efaa20966}, !- Group Rendering Name
  {e86305c0-82bd-4421-976e-ef1fa86c56d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8d8487c-69cd-4bcf-af80-8d025fc2323d}, !- Handle
  Node 179,                               !- Name
  {a50a2e1d-13a9-4415-915d-2bf6176b5eb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a50a2e1d-13a9-4415-915d-2bf6176b5eb7}, !- Handle
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}, !- Source Object
  11,                                     !- Outlet Port
  {f8d8487c-69cd-4bcf-af80-8d025fc2323d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b4ed065-13b7-4767-a891-8839f3546b25}, !- Handle
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}; !- HVAC Component

OS:PortList,
  {e2af02b4-7d31-4c3a-90e2-31fc28af7c5a}, !- Handle
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}; !- HVAC Component

OS:PortList,
  {11f05be2-5c4d-479a-b62c-47a5f5c9ac9c}, !- Handle
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}; !- HVAC Component

OS:Sizing:Zone,
  {f355d5c6-ca90-453e-8003-966d4c304191}, !- Handle
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9dd5c097-7de0-4252-b254-d43e46f9b4b2}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}; !- Thermal Zone

OS:Space,
  {6887c919-084e-4b3d-9718-349c3e031cc6}, !- Handle
  Thermal Zone A.B.2.3 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e33676ca-ff83-412c-88d0-b60c5d74ef78}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {042355a0-409d-4394-8a9c-6326414ab812}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e86305c0-82bd-4421-976e-ef1fa86c56d9}, !- Handle
  Bldg-Retail Dual setpoint 22,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c8adb224-1c6d-45c4-94b4-8c125661ac07}, !- Handle
  Space A.B.2.3:Ceiling A.B.2.3:Ceiling Void A.B.2.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {6887c919-084e-4b3d-9718-349c3e031cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5507eb7-9518-4247-8caf-8cbd7a786679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.000198, 10.000199, 7,                !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 7,                  !- X,Y,Z Vertex 2 {m}
  14.149198, 14.1492, 7,                  !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 7;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e30fda5a-3647-46bd-b510-6bd3f1314f93}, !- Handle
  Space A.B.2.3:Window A.B.2.1.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {bc5a653c-8c54-4423-acac-764f148437fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.6, 10, 6.7,                          !- X,Y,Z Vertex 1 {m}
  10.6, 10, 4.782,                        !- X,Y,Z Vertex 2 {m}
  14.149198, 10, 4.782,                   !- X,Y,Z Vertex 3 {m}
  14.149198, 10, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5a653c-8c54-4423-acac-764f148437fc}, !- Handle
  Space A.B.2.3:Wall A.B.2.1:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {6887c919-084e-4b3d-9718-349c3e031cc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 7,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 4,                       !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 7;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4069131b-1dc2-422c-86f8-5b34d3e74209}, !- Handle
  Space A.B.2.3:Window A.B.2.4.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c128703b-7b64-4705-9369-456df8e65c75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 14.1492, 6.7,                       !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 4.782,                     !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 4.782,                   !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c128703b-7b64-4705-9369-456df8e65c75}, !- Handle
  Space A.B.2.3:Wall A.B.2.4:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {6887c919-084e-4b3d-9718-349c3e031cc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 7,                         !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 4,                         !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 4,                       !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a577815e-05f9-4c91-908d-4b3b36cc97d9}, !- Handle
  Space A.B.2.3:Wall A.B.2.11:Space A.B.2.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6887c919-084e-4b3d-9718-349c3e031cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee9e183-e102-4d4d-b470-56404919b3f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 7,                         !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 4,                         !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 4,                  !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32cc2ea2-751a-44e7-895a-05c0d40b1306}, !- Handle
  Space A.B.2.3:Wall A.B.2.12:Space A.B.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6887c919-084e-4b3d-9718-349c3e031cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb012704-6016-4e9e-9985-ceab918172ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 7,                  !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 4,                  !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 4,                         !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33e0d56-2f4b-49d3-bc20-19c44f12adc9}, !- Handle
  Ceiling Void A.B.2.4:Interzone A.D.1.1:Space A.D.1.4:24, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {aed18076-01a0-4d73-a65b-d0efaf6da172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1fc35a-cf4a-4f05-a66d-5d0cedef8c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.251, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  14.149, 55.75, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  10, 55.75, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  10, 14.251, 7.8984;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86aed716-cf70-4f26-92ef-1f1f3de33190}, !- Handle
  Ceiling Void Zone A.B.2.4,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00b17440-4c77-4056-a88b-229b2714fb4d}, !- Zone Air Inlet Port List
  {27e74dc6-302f-449f-9bdf-13a9279e97bc}, !- Zone Air Exhaust Port List
  {8768a5c9-7350-48b0-954a-82be4c8b8aca}, !- Zone Air Node Name
  {acaaed5c-f4ac-417e-9e22-fdd5e7dae5da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6bdb17b-0462-44e8-a986-e3fb6442936d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af00dc0a-8446-4854-8573-1d722520e0c9}, !- Handle
  Node 180,                               !- Name
  {8768a5c9-7350-48b0-954a-82be4c8b8aca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8768a5c9-7350-48b0-954a-82be4c8b8aca}, !- Handle
  {86aed716-cf70-4f26-92ef-1f1f3de33190}, !- Source Object
  11,                                     !- Outlet Port
  {af00dc0a-8446-4854-8573-1d722520e0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00b17440-4c77-4056-a88b-229b2714fb4d}, !- Handle
  {86aed716-cf70-4f26-92ef-1f1f3de33190}; !- HVAC Component

OS:PortList,
  {27e74dc6-302f-449f-9bdf-13a9279e97bc}, !- Handle
  {86aed716-cf70-4f26-92ef-1f1f3de33190}; !- HVAC Component

OS:PortList,
  {acaaed5c-f4ac-417e-9e22-fdd5e7dae5da}, !- Handle
  {86aed716-cf70-4f26-92ef-1f1f3de33190}; !- HVAC Component

OS:Sizing:Zone,
  {37270ff0-c1f3-4296-a4b4-9735c389b619}, !- Handle
  {86aed716-cf70-4f26-92ef-1f1f3de33190}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82610c58-1195-470e-919c-cc346b0579d7}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {86aed716-cf70-4f26-92ef-1f1f3de33190}; !- Thermal Zone

OS:Space,
  {aed18076-01a0-4d73-a65b-d0efaf6da172}, !- Handle
  Ceiling Void Zone A.B.2.4 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {86aed716-cf70-4f26-92ef-1f1f3de33190}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ceaf78be-9b71-42f0-8009-5e622316e0db}, !- Handle
  Ceiling Void A.B.2.4:Ceiling A.B.2.4:Space A.B.2.4:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {aed18076-01a0-4d73-a65b-d0efaf6da172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74b0646-db26-4dd0-ae81-de4df0eed905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.7488, 7.01905,              !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  10.0002, 14.2508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  10.0002, 55.7488, 7.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10349f5f-b5ce-4f58-85a6-b1da2e1deaec}, !- Handle
  Ceiling Void A.B.2.4:Wall A.B.2.4:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {aed18076-01a0-4d73-a65b-d0efaf6da172}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 7.898398,                !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6105c42e-0149-4517-a499-0bd869516fa2}, !- Handle
  Ceiling Void A.B.2.4:Wall A.B.2.18:Ceiling Void A.B.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {aed18076-01a0-4d73-a65b-d0efaf6da172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4825315-4c3d-477c-b10a-fc66708c6e6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 7.898398,             !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 7.01905,            !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ccb70ae-c49c-4c32-bacd-bab939e1e742}, !- Handle
  Ceiling Void A.B.2.4:Wall A.B.2.24:Ceiling Void A.B.2.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {aed18076-01a0-4d73-a65b-d0efaf6da172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cac9f4cc-3bf7-4213-ab7e-b1c3bb21c61b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31cabb5f-c876-4c48-b5e0-ddc81c6b1f71}, !- Handle
  Ceiling Void A.B.2.4:Wall A.B.2.25:Ceiling Void A.B.2.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {aed18076-01a0-4d73-a65b-d0efaf6da172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e08a260-ae1b-491d-ab9d-6bdf310e6cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.7492, 7.898398,             !- X,Y,Z Vertex 1 {m}
  14.1492, 55.7492, 7.01905,              !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c8f22e-ec54-4597-af2e-ef2cfd9f2726}, !- Handle
  Space A.B.2.4:Interzone A.B.2.1:Ceiling Void A.B.1.4:11, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {745949e5-00dd-4781-ad69-5ab6c7bec789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a016d7-a5e5-411d-ad14-d6e9caf64852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.75, 4,                       !- X,Y,Z Vertex 1 {m}
  14.149, 14.251, 4,                      !- X,Y,Z Vertex 2 {m}
  10, 14.251, 4,                          !- X,Y,Z Vertex 3 {m}
  10, 55.75, 4;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {163124d5-f6dd-495e-89a1-43365b9d7506}, !- Handle
  Thermal Zone A.B.2.4,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.555504,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39b7ccb6-8eb2-4c0e-92e1-5ad91607d3e9}, !- Zone Air Inlet Port List
  {ad4bdd6c-6218-4570-992d-e0852608bac0}, !- Zone Air Exhaust Port List
  {e4e860ff-6b6b-46af-893d-67e875bfc94d}, !- Zone Air Node Name
  {95ab2901-5b37-420f-b375-9c712754ad6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7656aa71-f3ff-4df4-b9d3-d4d254e34ba8}, !- Group Rendering Name
  {6ef2a2c4-d8f2-455f-a0ac-ae017b06277d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f71f47b0-29fb-407e-85be-a2e2e2867907}, !- Handle
  Node 181,                               !- Name
  {e4e860ff-6b6b-46af-893d-67e875bfc94d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4e860ff-6b6b-46af-893d-67e875bfc94d}, !- Handle
  {163124d5-f6dd-495e-89a1-43365b9d7506}, !- Source Object
  11,                                     !- Outlet Port
  {f71f47b0-29fb-407e-85be-a2e2e2867907}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39b7ccb6-8eb2-4c0e-92e1-5ad91607d3e9}, !- Handle
  {163124d5-f6dd-495e-89a1-43365b9d7506}; !- HVAC Component

OS:PortList,
  {ad4bdd6c-6218-4570-992d-e0852608bac0}, !- Handle
  {163124d5-f6dd-495e-89a1-43365b9d7506}; !- HVAC Component

OS:PortList,
  {95ab2901-5b37-420f-b375-9c712754ad6a}, !- Handle
  {163124d5-f6dd-495e-89a1-43365b9d7506}; !- HVAC Component

OS:Sizing:Zone,
  {c1429f38-c3cb-4265-85bd-860c6ba58570}, !- Handle
  {163124d5-f6dd-495e-89a1-43365b9d7506}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c78aac3-394f-4c80-884e-aed44260bf9b}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {163124d5-f6dd-495e-89a1-43365b9d7506}; !- Thermal Zone

OS:Space,
  {745949e5-00dd-4781-ad69-5ab6c7bec789}, !- Handle
  Thermal Zone A.B.2.4 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {163124d5-f6dd-495e-89a1-43365b9d7506}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cd32e80a-81c7-47bc-b15e-837ec8b1e751}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ef2a2c4-d8f2-455f-a0ac-ae017b06277d}, !- Handle
  Bldg-Retail Dual setpoint 23,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c74b0646-db26-4dd0-ae81-de4df0eed905}, !- Handle
  Space A.B.2.4:Ceiling A.B.2.4:Ceiling Void A.B.2.4:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {745949e5-00dd-4781-ad69-5ab6c7bec789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceaf78be-9b71-42f0-8009-5e622316e0db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 7,                    !- X,Y,Z Vertex 1 {m}
  14.1492, 55.7488, 7,                    !- X,Y,Z Vertex 2 {m}
  10.0002, 55.7488, 7,                    !- X,Y,Z Vertex 3 {m}
  10.0002, 14.2508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fb382a2-b336-4de6-9f33-1fc8178898b1}, !- Handle
  Space A.B.2.4:Window A.B.2.4.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fe82cf72-3312-452d-b826-f1973457d966}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.749199, 6.7,                     !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 4.782,                   !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 4.782,                     !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 6.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe82cf72-3312-452d-b826-f1973457d966}, !- Handle
  Space A.B.2.4:Wall A.B.2.4:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {745949e5-00dd-4781-ad69-5ab6c7bec789}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 7,                       !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 4,                       !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 4,                         !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe13b66d-580a-48e5-a429-17d48bd38c23}, !- Handle
  Space A.B.2.4:Wall A.B.2.6:Space A.B.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {745949e5-00dd-4781-ad69-5ab6c7bec789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb7d64b1-c8b1-48c8-850c-ca0bdb04879c}, !- Outside Boundary Condition Object
