  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 7,                    !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 4,                    !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 4,                  !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb012704-6016-4e9e-9985-ceab918172ac}, !- Handle
  Space A.B.2.4:Wall A.B.2.12:Space A.B.2.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {745949e5-00dd-4781-ad69-5ab6c7bec789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32cc2ea2-751a-44e7-895a-05c0d40b1306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 7,                         !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 4,                         !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 4,                  !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a087307-d0ef-45ab-96bd-a5a93e9439ba}, !- Handle
  Space A.B.2.4:Wall A.B.2.13:Space A.B.2.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {745949e5-00dd-4781-ad69-5ab6c7bec789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54323abe-a5a5-49e6-b81d-557fab7605dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.7492, 7,                    !- X,Y,Z Vertex 1 {m}
  14.1492, 55.7492, 4,                    !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 4,                         !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6764195-a1eb-476d-8869-f4b1998c61d2}, !- Handle
  Ceiling Void A.B.2.5:Interzone A.D.1.1:Space A.D.1.5:52, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f1826e03-e3bd-43f3-ade2-25a47d6b521b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ece8d9-f86e-4af6-857a-655aebf5dd87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.851, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  14.149, 60, 7.8984,                     !- X,Y,Z Vertex 2 {m}
  10, 60, 7.8984,                         !- X,Y,Z Vertex 3 {m}
  10, 55.851, 7.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85c20ff-f0be-4c14-a26c-043b2eb62f34}, !- Handle
  Ceiling Void A.B.2.5:Ceiling A.B.2.5:Space A.B.2.5:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {f1826e03-e3bd-43f3-ade2-25a47d6b521b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f3f1fa-60d4-4a40-ad75-cd9e4d9cf440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 59.999798, 7.01905,            !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850799, 7.01905,            !- X,Y,Z Vertex 2 {m}
  10.0002, 55.850799, 7.01905,            !- X,Y,Z Vertex 3 {m}
  10.0002, 59.999799, 7.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbeb7502-fb25-4900-a68e-2a438aa2f954}, !- Handle
  Ceiling Void A.B.2.5:Wall A.B.2.3:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f1826e03-e3bd-43f3-ade2-25a47d6b521b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 7.898399,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 7.019051,                  !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 7.019051,                !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8b4ff2-8ae2-4ccb-adbb-514b013eb799}, !- Handle
  Ceiling Void A.B.2.5:Wall A.B.2.4:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f1826e03-e3bd-43f3-ade2-25a47d6b521b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 7.898398,                !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9c8812-1793-4959-8f86-bfbe536fe4b0}, !- Handle
  Ceiling Void A.B.2.5:Wall A.B.2.26:Ceiling Void A.B.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f1826e03-e3bd-43f3-ade2-25a47d6b521b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56bc50ec-2482-423f-9ae3-72035cfc099d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 7.898398,           !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 7.01905,            !- X,Y,Z Vertex 2 {m}
  14.1492, 59.999999, 7.01905,            !- X,Y,Z Vertex 3 {m}
  14.1492, 59.999999, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d00c32-c9b2-4e70-b896-9776dc2006cd}, !- Handle
  Space A.B.2.5:Interzone A.B.2.1:Ceiling Void A.B.1.5:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd247ca4-121b-4aae-b50f-e78da6d5397a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa229ae-8e64-4b6c-80bd-240540f1d30b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 60, 4,                          !- X,Y,Z Vertex 1 {m}
  14.149, 55.851, 4,                      !- X,Y,Z Vertex 2 {m}
  10, 55.851, 4,                          !- X,Y,Z Vertex 3 {m}
  10, 60, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f3f1fa-60d4-4a40-ad75-cd9e4d9cf440}, !- Handle
  Space A.B.2.5:Ceiling A.B.2.5:Ceiling Void A.B.2.5:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {cd247ca4-121b-4aae-b50f-e78da6d5397a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d85c20ff-f0be-4c14-a26c-043b2eb62f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850799, 7,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 59.999798, 7,                  !- X,Y,Z Vertex 2 {m}
  10.0002, 59.999799, 7,                  !- X,Y,Z Vertex 3 {m}
  10.0002, 55.850799, 7;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c237ee9-9ddf-4905-afcb-d525c6ef3228}, !- Handle
  Space A.B.2.5:Window A.B.2.4.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {94c7a37a-cef9-4a15-b0ab-b3b0b2b778cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 6.7,                          !- X,Y,Z Vertex 1 {m}
  10, 59.4, 4.782,                        !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 4.782,                     !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 6.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c7a37a-cef9-4a15-b0ab-b3b0b2b778cb}, !- Handle
  Space A.B.2.5:Wall A.B.2.4:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cd247ca4-121b-4aae-b50f-e78da6d5397a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 7,                       !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 4,                       !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 4,                         !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb1601a1-92c8-47ec-b1bc-0e9ca944dc26}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:Space A.D.1.23:26, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c73df3-321e-45d3-82ca-6e5652f6d35b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 7.8984,                         !- X,Y,Z Vertex 1 {m}
  25, 26.15, 7.8984,                      !- X,Y,Z Vertex 2 {m}
  20.85, 26.15, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  20.85, 22, 7.8984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54323abe-a5a5-49e6-b81d-557fab7605dc}, !- Handle
  Space A.B.2.5:Wall A.B.2.13:Space A.B.2.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd247ca4-121b-4aae-b50f-e78da6d5397a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a087307-d0ef-45ab-96bd-a5a93e9439ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 7,                         !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 4,                         !- X,Y,Z Vertex 2 {m}
  14.1492, 55.8508, 4,                    !- X,Y,Z Vertex 3 {m}
  14.1492, 55.8508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2798cb8c-7315-4db8-877b-1a56a5043e05}, !- Handle
  Space A.B.2.5:Wall A.B.2.14:Space A.B.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd247ca4-121b-4aae-b50f-e78da6d5397a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9211d223-6782-4aeb-b899-e43d408d3f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 7,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 4,                  !- X,Y,Z Vertex 2 {m}
  14.1492, 60, 4,                         !- X,Y,Z Vertex 3 {m}
  14.1492, 60, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd808f07-4a9d-4fb0-91f3-28d3574343a2}, !- Handle
  Ceiling Void A.B.2.6:Interzone A.D.1.1:Space A.D.1.6:50, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {acd56acc-e983-4b0e-8de4-8469f244044a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30427939-6c61-49d4-aa65-db96948e46ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.851, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  20.749, 60, 7.8984,                     !- X,Y,Z Vertex 2 {m}
  14.25, 60, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  14.25, 55.851, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}, !- Handle
  Ceiling Void Zone A.B.2.6,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {523a667f-7f07-492c-afc3-1a88ddbeb329}, !- Zone Air Inlet Port List
  {0a8ba240-db18-4e8a-95f4-27209c6fa6b1}, !- Zone Air Exhaust Port List
  {856840c5-0a9e-4816-9f1b-ba5c6be6f0b2}, !- Zone Air Node Name
  {c82fcdf9-578b-47c4-b725-f10d956e0357}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c21d0dc8-7628-4dd5-94a1-6486c92ffbca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60d4a93d-e663-4542-936a-08ab3d0bdffa}, !- Handle
  Node 182,                               !- Name
  {856840c5-0a9e-4816-9f1b-ba5c6be6f0b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {856840c5-0a9e-4816-9f1b-ba5c6be6f0b2}, !- Handle
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}, !- Source Object
  11,                                     !- Outlet Port
  {60d4a93d-e663-4542-936a-08ab3d0bdffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {523a667f-7f07-492c-afc3-1a88ddbeb329}, !- Handle
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}; !- HVAC Component

OS:PortList,
  {0a8ba240-db18-4e8a-95f4-27209c6fa6b1}, !- Handle
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}; !- HVAC Component

OS:PortList,
  {c82fcdf9-578b-47c4-b725-f10d956e0357}, !- Handle
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}; !- HVAC Component

OS:Sizing:Zone,
  {42115e78-cc82-4b09-b7f3-f141a2dc07b9}, !- Handle
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddedfbbd-3e7f-44c8-a5be-634faae12aa0}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}; !- Thermal Zone

OS:Space,
  {acd56acc-e983-4b0e-8de4-8469f244044a}, !- Handle
  Ceiling Void Zone A.B.2.6 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e9c97040-0699-4b79-b90f-b9e7ba3fbfc4}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {5793afb5-a15f-4f59-abbe-c8089e409f08}, !- Handle
  Ceiling Void A.B.2.6:Ceiling A.B.2.6:Space A.B.2.6:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {acd56acc-e983-4b0e-8de4-8469f244044a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d934a209-8138-419d-abf6-658abd66b210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 59.9998, 7.01905,              !- X,Y,Z Vertex 1 {m}
  20.7492, 55.8508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  14.2512, 55.8508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  14.2512, 59.9998, 7.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1c4c8f-2f37-4f08-a75b-36bd12ea51fc}, !- Handle
  Ceiling Void A.B.2.6:Wall A.B.2.3:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {acd56acc-e983-4b0e-8de4-8469f244044a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 7.898399,                !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 7.019051,                !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 7.019051,                !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0774605-7832-4ccb-b3cc-94a8e37fa7ff}, !- Handle
  Ceiling Void A.B.2.6:Wall A.B.2.19:Ceiling Void A.B.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {acd56acc-e983-4b0e-8de4-8469f244044a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a0bedf0-d09c-4033-9c51-a7258c19ffe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 7.898398,             !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  20.7492, 55.8508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  20.7492, 55.8508, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56bc50ec-2482-423f-9ae3-72035cfc099d}, !- Handle
  Ceiling Void A.B.2.6:Wall A.B.2.26:Ceiling Void A.B.2.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {acd56acc-e983-4b0e-8de4-8469f244044a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9c8812-1793-4959-8f86-bfbe536fe4b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850803, 7.01905,            !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850803, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22b6e84-4064-4fdb-b8e0-d199c8c3b7ae}, !- Handle
  Ceiling Void A.B.2.6:Wall A.B.2.27:Ceiling Void A.B.2.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {acd56acc-e983-4b0e-8de4-8469f244044a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7044d185-336b-405e-bad0-27939ffaac9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 7.898398,           !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.7492, 59.999999, 7.01905,            !- X,Y,Z Vertex 3 {m}
  20.7492, 59.999999, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d934a209-8138-419d-abf6-658abd66b210}, !- Handle
  Space A.B.2.6:Ceiling A.B.2.6:Ceiling Void A.B.2.6:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {13aa307c-be13-4a4e-b808-bb8123ab70de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5793afb5-a15f-4f59-abbe-c8089e409f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.8508, 7,                    !- X,Y,Z Vertex 1 {m}
  20.7492, 59.9998, 7,                    !- X,Y,Z Vertex 2 {m}
  14.2512, 59.9998, 7,                    !- X,Y,Z Vertex 3 {m}
  14.2512, 55.8508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcf16a1f-a26c-4ab4-8956-7d8e71445795}, !- Handle
  Space A.B.2.6:Window A.B.2.3.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {09668068-95b8-406c-a5ed-2f1342c1ade2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.749202, 60, 6.7,                     !- X,Y,Z Vertex 1 {m}
  20.749202, 60, 4.782,                   !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 4.782,                   !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09668068-95b8-406c-a5ed-2f1342c1ade2}, !- Handle
  Space A.B.2.6:Wall A.B.2.3:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {13aa307c-be13-4a4e-b808-bb8123ab70de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 7,                       !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 4,                       !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 4,                       !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65684426-41ff-410a-8679-5d34906b0156}, !- Handle
  Space A.B.2.6:Wall A.B.2.7:Space A.B.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13aa307c-be13-4a4e-b808-bb8123ab70de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd91370-f8e0-4a07-b8f5-0c36a8ba0287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 7,                    !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 4,                    !- X,Y,Z Vertex 2 {m}
  20.7492, 55.8508, 4,                    !- X,Y,Z Vertex 3 {m}
  20.7492, 55.8508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9211d223-6782-4aeb-b899-e43d408d3f7c}, !- Handle
  Space A.B.2.6:Wall A.B.2.14:Space A.B.2.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13aa307c-be13-4a4e-b808-bb8123ab70de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2798cb8c-7315-4db8-877b-1a56a5043e05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 7,                         !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 4,                         !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850802, 4,                  !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850802, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649ad681-eb3f-4f96-9e17-89690d9ed867}, !- Handle
  Space A.B.2.6:Wall A.B.2.15:Space A.B.2.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13aa307c-be13-4a4e-b808-bb8123ab70de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2975adb-a32a-47ce-a85a-738ada02dd8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 7,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 4,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 60, 4,                         !- X,Y,Z Vertex 3 {m}
  20.7492, 60, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca64ad67-6431-4545-b7d9-bbe6ae62fbda}, !- Handle
  Ceiling Void A.B.2.7:Interzone A.D.1.1:Space A.D.1.7:48, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {034fc02c-406d-4e86-85fa-405a49f3db30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a91fd553-1a94-4c2d-af2a-c54372fded80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.851, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  25, 60, 7.8984,                         !- X,Y,Z Vertex 2 {m}
  20.85, 60, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  20.85, 55.851, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}, !- Handle
  Ceiling Void Zone A.B.2.7,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60e64283-d396-4752-b35c-178925004af2}, !- Zone Air Inlet Port List
  {a52f0711-8cc1-4b98-b3ab-a1e5aa346840}, !- Zone Air Exhaust Port List
  {b1975b26-9e13-455c-92bb-f7e845bc0de3}, !- Zone Air Node Name
  {b3b11d88-421e-4f3b-980e-233026dc7c7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4fcb1c6-dcb0-47ef-8399-8eb87f569140}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05574a16-3ba7-4065-8816-e9ead9ddbf4a}, !- Handle
  Node 183,                               !- Name
  {b1975b26-9e13-455c-92bb-f7e845bc0de3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1975b26-9e13-455c-92bb-f7e845bc0de3}, !- Handle
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}, !- Source Object
  11,                                     !- Outlet Port
  {05574a16-3ba7-4065-8816-e9ead9ddbf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60e64283-d396-4752-b35c-178925004af2}, !- Handle
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}; !- HVAC Component

OS:PortList,
  {a52f0711-8cc1-4b98-b3ab-a1e5aa346840}, !- Handle
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}; !- HVAC Component

OS:PortList,
  {b3b11d88-421e-4f3b-980e-233026dc7c7a}, !- Handle
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}; !- HVAC Component

OS:Sizing:Zone,
  {4942e5c8-7163-4ef9-8d03-8554f2c7feb3}, !- Handle
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c73eb180-62bb-4af5-9f84-7e85e48945fd}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}; !- Thermal Zone

OS:Space,
  {034fc02c-406d-4e86-85fa-405a49f3db30}, !- Handle
  Ceiling Void Zone A.B.2.7 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2dc2e280-c4f2-4e7c-ac5d-adc5140cac1d}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {39e4e5c3-a3a7-4948-a269-1e290a2ea85e}, !- Handle
  Ceiling Void A.B.2.7:Ceiling A.B.2.7:Space A.B.2.7:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {034fc02c-406d-4e86-85fa-405a49f3db30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69253cf6-0654-4b01-a431-865cf63861a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 59.999999, 7.01905,            !- X,Y,Z Vertex 1 {m}
  24.9998, 55.850999, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850999, 7.01905,            !- X,Y,Z Vertex 3 {m}
  20.8508, 59.999999, 7.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cdff8f6-1be0-4743-b599-0e45785ccff8}, !- Handle
  Ceiling Void A.B.2.7:Wall A.B.2.2:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {034fc02c-406d-4e86-85fa-405a49f3db30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 7.898399,                !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 7.019051,                !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 7.019051,                !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7bd263-bac5-474c-8264-2c3fbc257720}, !- Handle
  Ceiling Void A.B.2.7:Wall A.B.2.3:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {034fc02c-406d-4e86-85fa-405a49f3db30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 7.898399,                       !- X,Y,Z Vertex 1 {m}
  25, 60, 7.019051,                       !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 7.019051,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 7.898399;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7044d185-336b-405e-bad0-27939ffaac9c}, !- Handle
  Ceiling Void A.B.2.7:Wall A.B.2.27:Ceiling Void A.B.2.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {034fc02c-406d-4e86-85fa-405a49f3db30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c22b6e84-4064-4fdb-b8e0-d199c8c3b7ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850803, 7.01905,            !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850803, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc44c21a-60dd-492f-98b0-a02bffb84beb}, !- Handle
  Ceiling Void A.B.2.7:Wall A.B.2.28:Ceiling Void A.B.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {034fc02c-406d-4e86-85fa-405a49f3db30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4413256-d3dd-4ed4-a948-79ec2185f876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 7.898398,             !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd9866d-f2de-4700-a9ff-f7e8d1573d9d}, !- Handle
  Space A.C.1.7:Ceiling A.C.1.7:Ceiling Void A.C.1.7:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {044d7de3-c307-48b5-b7b1-68c9f2a0d3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a30d97a-39fa-4cf4-9b62-2a7a828557b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 55.850999, 3,                  !- X,Y,Z Vertex 1 {m}
  59.9998, 59.999999, 3,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 59.999999, 3,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850999, 3;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33e74227-f509-43f2-bd18-233ac04817c1}, !- Handle
  Thermal Zone A.C.1.7,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {144410b5-cefd-4e92-967b-73a05aee5643}, !- Zone Air Inlet Port List
  {2997a37e-4ed1-48c5-ac27-f01286c9ebf4}, !- Zone Air Exhaust Port List
  {21850e83-e93d-4831-a22e-08fc1e9a76a8}, !- Zone Air Node Name
  {3d2e08f3-02fe-476b-8891-72fbdd5d4ed8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c26b869-4e67-4220-a85d-f917357a664b}, !- Group Rendering Name
  {c177fdd7-b253-4a1e-86e8-b59937d377da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64bc65d2-9623-402d-83eb-afc1f68c44a0}, !- Handle
  Node 184,                               !- Name
  {21850e83-e93d-4831-a22e-08fc1e9a76a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21850e83-e93d-4831-a22e-08fc1e9a76a8}, !- Handle
  {33e74227-f509-43f2-bd18-233ac04817c1}, !- Source Object
  11,                                     !- Outlet Port
  {64bc65d2-9623-402d-83eb-afc1f68c44a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {144410b5-cefd-4e92-967b-73a05aee5643}, !- Handle
  {33e74227-f509-43f2-bd18-233ac04817c1}; !- HVAC Component

OS:PortList,
  {2997a37e-4ed1-48c5-ac27-f01286c9ebf4}, !- Handle
  {33e74227-f509-43f2-bd18-233ac04817c1}; !- HVAC Component

OS:PortList,
  {3d2e08f3-02fe-476b-8891-72fbdd5d4ed8}, !- Handle
  {33e74227-f509-43f2-bd18-233ac04817c1}; !- HVAC Component

OS:Sizing:Zone,
  {098936c0-2988-44a1-a6ab-608d9f99e267}, !- Handle
  {33e74227-f509-43f2-bd18-233ac04817c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb220517-d678-411f-85a8-2d4b5e478aa5}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {33e74227-f509-43f2-bd18-233ac04817c1}; !- Thermal Zone

OS:Space,
  {044d7de3-c307-48b5-b7b1-68c9f2a0d3f7}, !- Handle
  Thermal Zone A.C.1.7 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {33e74227-f509-43f2-bd18-233ac04817c1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6193a9be-05fb-4df3-90b7-2af91f2d95c0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c177fdd7-b253-4a1e-86e8-b59937d377da}, !- Handle
  Bldg-Retail Dual setpoint 24,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {71894a67-435f-4e94-9dca-da614373c11c}, !- Handle
  Space A.B.2.7:Interzone A.B.2.1:Ceiling Void A.B.1.7:13, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9e8dc6ed-3b1d-4c00-9af2-475e993898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f32bf4f-72b4-4bf7-865a-7d887cacf32b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 4,                              !- X,Y,Z Vertex 1 {m}
  25, 55.851, 4,                          !- X,Y,Z Vertex 2 {m}
  20.85, 55.851, 4,                       !- X,Y,Z Vertex 3 {m}
  20.85, 60, 4;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}, !- Handle
  Thermal Zone A.B.2.7,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d6ceaad-a44c-444c-a7e0-975ba4286cee}, !- Zone Air Inlet Port List
  {bce799be-3245-498a-af82-4f7b7cb399a5}, !- Zone Air Exhaust Port List
  {97323b4d-7725-45b2-a748-839feb8ef8ae}, !- Zone Air Node Name
  {314210dd-9cac-4e9a-b8f5-5510d33307ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8612afa5-575e-46a8-a096-41bf9555c1dc}, !- Group Rendering Name
  {e6d06288-6cd8-451e-89ab-64a3477630b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff4048ed-4791-469b-9f05-db1d07ae5aee}, !- Handle
  Node 185,                               !- Name
  {97323b4d-7725-45b2-a748-839feb8ef8ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97323b4d-7725-45b2-a748-839feb8ef8ae}, !- Handle
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}, !- Source Object
  11,                                     !- Outlet Port
  {ff4048ed-4791-469b-9f05-db1d07ae5aee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d6ceaad-a44c-444c-a7e0-975ba4286cee}, !- Handle
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}; !- HVAC Component

OS:PortList,
  {bce799be-3245-498a-af82-4f7b7cb399a5}, !- Handle
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}; !- HVAC Component

OS:PortList,
  {314210dd-9cac-4e9a-b8f5-5510d33307ef}, !- Handle
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}; !- HVAC Component

OS:Sizing:Zone,
  {de2fe608-ff5f-4ae1-98e1-8c935b82b08d}, !- Handle
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5270fd60-32e2-4c99-9e40-ee13a11f0217}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}; !- Thermal Zone

OS:Space,
  {9e8dc6ed-3b1d-4c00-9af2-475e993898b6}, !- Handle
  Thermal Zone A.B.2.7 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {88f50bd6-5d6f-488d-ae1a-ca09ef03b053}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6d043a6b-ae6d-4c50-92eb-3aa78ae3a18e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6d06288-6cd8-451e-89ab-64a3477630b0}, !- Handle
  Bldg-Retail Dual setpoint 25,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {69253cf6-0654-4b01-a431-865cf63861a9}, !- Handle
  Space A.B.2.7:Ceiling A.B.2.7:Ceiling Void A.B.2.7:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {9e8dc6ed-3b1d-4c00-9af2-475e993898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e4e5c3-a3a7-4948-a269-1e290a2ea85e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.850999, 7,                  !- X,Y,Z Vertex 1 {m}
  24.9998, 59.999999, 7,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 59.999999, 7,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850999, 7;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73b477ba-a407-490c-8acb-e240e5ca7d2b}, !- Handle
  Space A.B.2.7:Window A.B.2.2.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {9caa871b-c814-4e03-ad5f-85db90f0959b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 55.8508, 6.7,                       !- X,Y,Z Vertex 1 {m}
  25, 55.8508, 4.782,                     !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 4.782,                   !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9caa871b-c814-4e03-ad5f-85db90f0959b}, !- Handle
  Space A.B.2.7:Wall A.B.2.2:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9e8dc6ed-3b1d-4c00-9af2-475e993898b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 7,                       !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 4,                       !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 4,                       !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 7;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76014374-627a-4594-8e37-feb4373cc3f1}, !- Handle
  Space A.B.2.7:Window A.B.2.3.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {1ed9f160-00ca-4d42-b76a-47f1da2abfc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.4, 60, 6.7,                          !- X,Y,Z Vertex 1 {m}
  24.4, 60, 4.782,                        !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 4.782,                     !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 6.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed9f160-00ca-4d42-b76a-47f1da2abfc2}, !- Handle
  Space A.B.2.7:Wall A.B.2.3:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9e8dc6ed-3b1d-4c00-9af2-475e993898b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 7,                              !- X,Y,Z Vertex 1 {m}
  25, 60, 4,                              !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 4,                         !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2975adb-a32a-47ce-a85a-738ada02dd8c}, !- Handle
  Space A.B.2.7:Wall A.B.2.15:Space A.B.2.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9e8dc6ed-3b1d-4c00-9af2-475e993898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649ad681-eb3f-4f96-9e17-89690d9ed867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 7,                         !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 4,                         !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850802, 4,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850802, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba967bd-e0e0-4a94-8141-a37c8b46ed3f}, !- Handle
  Space A.B.2.7:Wall A.B.2.16:Space A.B.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9e8dc6ed-3b1d-4c00-9af2-475e993898b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aeb04b6-84c6-4b18-82a9-224b7f4a7792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 7,                    !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 4,                    !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 4,                  !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32343e5-7e23-49b4-a877-e21120ef3c47}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:Space A.D.1.24:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1c8e371-de52-4cbd-88ea-e6ed60ceb763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.251, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  25, 21.899, 7.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 21.899, 7.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 14.251, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb0d1ee-1558-4eac-ad81-6e4ee52e602b}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:Space A.D.1.25:30, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ce32528-b3f5-4800-91dc-3263147520f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.251, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  25, 43.75, 7.8984,                      !- X,Y,Z Vertex 2 {m}
  20.85, 43.75, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  20.85, 26.251, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998878d8-464b-437e-9d54-bd468bad1b71}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:Space A.D.1.8:40, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e237d199-0519-441f-9a9a-c588b5d13f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.102, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  25, 55.75, 7.8984,                      !- X,Y,Z Vertex 2 {m}
  20.85, 55.75, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  20.85, 48.102, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75783f12-2a07-4562-b888-c525159314c3}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:58, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.7492, 7.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 43.8508, 7.8984,                    !- X,Y,Z Vertex 2 {m}
  20.8508, 43.8508, 7.8984,               !- X,Y,Z Vertex 3 {m}
  20.8508, 43.7492, 7.8984;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee347185-50bf-4206-b0ad-659119353ac9}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:60, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.149199, 7.8984,                  !- X,Y,Z Vertex 1 {m}
  25, 26.2508, 7.8984,                    !- X,Y,Z Vertex 2 {m}
  20.8508, 26.2508, 7.8984,               !- X,Y,Z Vertex 3 {m}
  20.8508, 26.149199, 7.8984;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a2a37f5-2f73-4fdf-a0a0-6264ce94738e}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:63, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48, 7.8984,                         !- X,Y,Z Vertex 1 {m}
  25, 48.1016, 7.8984,                    !- X,Y,Z Vertex 2 {m}
  20.8508, 48.1016, 7.8984,               !- X,Y,Z Vertex 3 {m}
  20.8508, 48, 7.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1796353a-0eb9-45ca-bfc8-0bf37bfce6a3}, !- Handle
  Ceiling Void A.B.2.8:Wall A.B.2.2:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.2508, 7.898399,                  !- X,Y,Z Vertex 1 {m}
  25, 14.2508, 7.019051,                  !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 7.019051,                !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5802b7a1-3d2e-47bb-af75-9318ea3bc488}, !- Handle
  Ceiling Void A.B.2.8:Wall A.B.2.21:Ceiling Void A.B.2.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcfdffd9-5db6-4745-a08f-43a9e00b6ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.2508, 7.898398,             !- X,Y,Z Vertex 1 {m}
  20.8508, 14.2508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4413256-d3dd-4ed4-a948-79ec2185f876}, !- Handle
  Ceiling Void A.B.2.8:Wall A.B.2.28:Ceiling Void A.B.2.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc44c21a-60dd-492f-98b0-a02bffb84beb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 7.01905,              !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70227370-f4e5-4fa6-b744-cb58ad4fb89e}, !- Handle
  Space A.B.2.8:Interzone A.B.2.1:Ceiling Void A.B.1.8:9, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {993c6ede-ac12-4f3f-b7b0-d91a62912aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc825cf1-bea4-4c41-84e7-b202879501f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.75, 4,                           !- X,Y,Z Vertex 1 {m}
  25, 14.251, 4,                          !- X,Y,Z Vertex 2 {m}
  20.85, 14.251, 4,                       !- X,Y,Z Vertex 3 {m}
  20.85, 55.75, 4;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d46ecbe2-7966-4732-82c0-9810568057be}, !- Handle
  Thermal Zone A.B.2.8,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.55536,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9afe6fe6-f49f-4e2c-8629-bf6a373f855c}, !- Zone Air Inlet Port List
  {b49c16d1-6624-46ab-af7c-19e19698d526}, !- Zone Air Exhaust Port List
  {e17a902f-bac1-4776-81e4-3ee63ae3b0f6}, !- Zone Air Node Name
  {fbea3927-4073-4217-a693-23891bc0bdb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a45ed6a8-bc8f-4f2e-bdaa-acd55d71f69c}, !- Group Rendering Name
  {7eb1bdaa-724d-464b-ab63-4c6646c49298}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0830f52c-df5d-41cc-bad9-a402a6a19817}, !- Handle
  Node 186,                               !- Name
  {e17a902f-bac1-4776-81e4-3ee63ae3b0f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e17a902f-bac1-4776-81e4-3ee63ae3b0f6}, !- Handle
  {d46ecbe2-7966-4732-82c0-9810568057be}, !- Source Object
  11,                                     !- Outlet Port
  {0830f52c-df5d-41cc-bad9-a402a6a19817}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9afe6fe6-f49f-4e2c-8629-bf6a373f855c}, !- Handle
  {d46ecbe2-7966-4732-82c0-9810568057be}; !- HVAC Component

OS:PortList,
  {b49c16d1-6624-46ab-af7c-19e19698d526}, !- Handle
  {d46ecbe2-7966-4732-82c0-9810568057be}; !- HVAC Component

OS:PortList,
  {fbea3927-4073-4217-a693-23891bc0bdb0}, !- Handle
  {d46ecbe2-7966-4732-82c0-9810568057be}; !- HVAC Component

OS:Sizing:Zone,
  {7133bc53-88d2-45f8-b120-57e04d1d7622}, !- Handle
  {d46ecbe2-7966-4732-82c0-9810568057be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62b29286-ae4f-4d62-878a-caf0ed422dac}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {d46ecbe2-7966-4732-82c0-9810568057be}; !- Thermal Zone

OS:Space,
  {993c6ede-ac12-4f3f-b7b0-d91a62912aa4}, !- Handle
  Thermal Zone A.B.2.8 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d46ecbe2-7966-4732-82c0-9810568057be}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2f31a4bb-7577-4abd-a21c-77c2fd7a337c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7eb1bdaa-724d-464b-ab63-4c6646c49298}, !- Handle
  Bldg-Retail Dual setpoint 26,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c751cc98-79be-4b35-a7fe-ccc9a917a6a4}, !- Handle
  Space A.B.2.8:Ceiling A.B.2.8:Ceiling Void A.B.2.8:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {993c6ede-ac12-4f3f-b7b0-d91a62912aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c009fe4-83a6-46a7-b2e9-2e5b6d5606d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 14.250799, 7,                  !- X,Y,Z Vertex 1 {m}
  24.9998, 55.748799, 7,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 55.748799, 7,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250799, 7;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d02cf78e-3ec4-476b-aa52-7ed2e2fe3318}, !- Handle
  Space A.B.2.8:Window A.B.2.2.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f0c93b4-ec49-4bb4-81c8-01c3560c5f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 14.250799, 6.7,                     !- X,Y,Z Vertex 1 {m}
  25, 14.250799, 4.782,                   !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 4.782,                   !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0c93b4-ec49-4bb4-81c8-01c3560c5f7a}, !- Handle
  Space A.B.2.8:Wall A.B.2.2:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {993c6ede-ac12-4f3f-b7b0-d91a62912aa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.2508, 7,                         !- X,Y,Z Vertex 1 {m}
  25, 14.2508, 4,                         !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 4,                       !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71985d6a-d538-45b8-b7e7-7984aa428a6b}, !- Handle
  Space A.B.2.8:Wall A.B.2.8:Space A.B.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {993c6ede-ac12-4f3f-b7b0-d91a62912aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d165b292-330c-46ef-8f63-e0f768c40d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.749201, 7,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 55.749201, 4,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250802, 4,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250802, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dff3fa1-72f8-418f-9450-d26651e0da91}, !- Handle
  Space A.B.2.8:Wall A.B.2.9:Space A.B.2.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {993c6ede-ac12-4f3f-b7b0-d91a62912aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad819b3-afb6-4792-a84f-206b6379e153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.2508, 7,                    !- X,Y,Z Vertex 1 {m}
  20.8508, 14.2508, 4,                    !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 4,                  !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aeb04b6-84c6-4b18-82a9-224b7f4a7792}, !- Handle
  Space A.B.2.8:Wall A.B.2.16:Space A.B.2.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {993c6ede-ac12-4f3f-b7b0-d91a62912aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba967bd-e0e0-4a94-8141-a37c8b46ed3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 7,                  !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 4,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 4,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e326f44-9054-4666-a2fd-0c0fb2d9005c}, !- Handle
  Ceiling Void A.B.2.9:Interzone A.D.1.1:Space A.D.1.25:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {8a7ff5d3-a85a-4a67-bcee-0bffc51fb644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace8dc51-238f-487f-b298-0e0ceaa84129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 14.251, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  20.749, 55.75, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  14.25, 55.75, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  14.25, 14.251, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a10f15-294b-4b1b-a801-779b48515dfa}, !- Handle
  Ceiling Void A.B.2.9:Ceiling A.B.2.9:Space A.B.2.9:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {8a7ff5d3-a85a-4a67-bcee-0bffc51fb644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576ed709-f04b-4c32-81e8-da9e410a69f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.7492, 7.01905,              !- X,Y,Z Vertex 1 {m}
  20.7492, 14.251199, 7.01905,            !- X,Y,Z Vertex 2 {m}
  14.2512, 14.251199, 7.01905,            !- X,Y,Z Vertex 3 {m}
  14.2512, 55.7492, 7.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dded2a0-f5bf-4b6c-a3b4-9cf6e40ed262}, !- Handle
  Ceiling Void A.B.2.9:Wall A.B.2.17:Ceiling Void A.B.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {8a7ff5d3-a85a-4a67-bcee-0bffc51fb644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67f4d583-724b-4c97-bf4d-8203ca38f077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250801, 14.2508, 7.898398,           !- X,Y,Z Vertex 1 {m}
  14.250801, 14.2508, 7.01905,            !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4825315-4c3d-477c-b10a-fc66708c6e6e}, !- Handle
  Ceiling Void A.B.2.9:Wall A.B.2.18:Ceiling Void A.B.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {8a7ff5d3-a85a-4a67-bcee-0bffc51fb644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6105c42e-0149-4517-a499-0bd869516fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 7.898398,           !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 7.01905,            !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a0bedf0-d09c-4033-9c51-a7258c19ffe3}, !- Handle
  Ceiling Void A.B.2.9:Wall A.B.2.19:Ceiling Void A.B.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {8a7ff5d3-a85a-4a67-bcee-0bffc51fb644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0774605-7832-4ccb-b3cc-94a8e37fa7ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.7492, 7.898398,             !- X,Y,Z Vertex 1 {m}
  20.7492, 55.7492, 7.01905,              !- X,Y,Z Vertex 2 {m}
  14.2508, 55.7492, 7.01905,              !- X,Y,Z Vertex 3 {m}
  14.2508, 55.7492, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24cc5a3d-c775-4216-881b-fa8b6a8d98d3}, !- Handle
  Space A.B.2.9:Interzone A.B.2.1:Ceiling Void A.B.1.9:7, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e2593730-e207-4b1f-8937-86178be0d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ba60c8-80ac-4260-91e7-57da0c3e41df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.75, 4,                       !- X,Y,Z Vertex 1 {m}
  20.749, 14.251, 4,                      !- X,Y,Z Vertex 2 {m}
  14.25, 14.251, 4,                       !- X,Y,Z Vertex 3 {m}
  14.25, 55.75, 4;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}, !- Handle
  Thermal Zone A.B.2.9,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  809.019648,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87991d6b-8b4a-45a4-ab0d-f4d22d6e7ae4}, !- Zone Air Inlet Port List
  {5c9900af-d0b6-44b5-88ae-8af028c3e480}, !- Zone Air Exhaust Port List
  {16fdc148-a659-47ae-92b6-c342e0b9874d}, !- Zone Air Node Name
  {bcc7e9a4-8401-4ef7-a3ca-2bc92a48d52b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33de9639-2dcf-4726-87fb-d2eced8ed8ba}, !- Group Rendering Name
  {cb1d3f77-e85e-4c11-a93e-a8185f3ab535}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5e06608-1814-46ba-847c-4109130227ed}, !- Handle
  Node 187,                               !- Name
  {16fdc148-a659-47ae-92b6-c342e0b9874d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16fdc148-a659-47ae-92b6-c342e0b9874d}, !- Handle
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}, !- Source Object
  11,                                     !- Outlet Port
  {e5e06608-1814-46ba-847c-4109130227ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87991d6b-8b4a-45a4-ab0d-f4d22d6e7ae4}, !- Handle
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}; !- HVAC Component

OS:PortList,
  {5c9900af-d0b6-44b5-88ae-8af028c3e480}, !- Handle
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}; !- HVAC Component

OS:PortList,
  {bcc7e9a4-8401-4ef7-a3ca-2bc92a48d52b}, !- Handle
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}; !- HVAC Component

OS:Sizing:Zone,
  {5d8a2e18-23ab-417a-b2dc-b24689eaafb8}, !- Handle
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {246207d5-3e03-4dc1-b951-020097624d77}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}; !- Thermal Zone

OS:Space,
  {e2593730-e207-4b1f-8937-86178be0d29a}, !- Handle
  Thermal Zone A.B.2.9 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2016ffed-3d18-43f3-aed8-c8cebcebbd9f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f589d854-77f0-4a85-bdb3-a0f7c1e203cf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb1d3f77-e85e-4c11-a93e-a8185f3ab535}, !- Handle
  Bldg-Retail Dual setpoint 27,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {576ed709-f04b-4c32-81e8-da9e410a69f7}, !- Handle
  Space A.B.2.9:Ceiling A.B.2.9:Ceiling Void A.B.2.9:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {e2593730-e207-4b1f-8937-86178be0d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a10f15-294b-4b1b-a801-779b48515dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.251199, 7,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 55.7492, 7,                    !- X,Y,Z Vertex 2 {m}
  14.2512, 55.7492, 7,                    !- X,Y,Z Vertex 3 {m}
  14.2512, 14.251199, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6458b8e6-d17c-4105-b82b-b6c6dbf125cb}, !- Handle
  Space A.B.2.9:Wall A.B.2.5:Space A.B.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e2593730-e207-4b1f-8937-86178be0d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47239a5d-83b8-4b23-856c-ebda42bf0ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250801, 14.2508, 7,                  !- X,Y,Z Vertex 1 {m}
  14.250801, 14.2508, 4,                  !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 4,                  !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb7d64b1-c8b1-48c8-850c-ca0bdb04879c}, !- Handle
  Space A.B.2.9:Wall A.B.2.6:Space A.B.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e2593730-e207-4b1f-8937-86178be0d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe13b66d-580a-48e5-a429-17d48bd38c23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 7,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 4,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 4,                    !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd91370-f8e0-4a07-b8f5-0c36a8ba0287}, !- Handle
  Space A.B.2.9:Wall A.B.2.7:Space A.B.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e2593730-e207-4b1f-8937-86178be0d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65684426-41ff-410a-8679-5d34906b0156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.7492, 7,                    !- X,Y,Z Vertex 1 {m}
  20.7492, 55.7492, 4,                    !- X,Y,Z Vertex 2 {m}
  14.2508, 55.7492, 4,                    !- X,Y,Z Vertex 3 {m}
  14.2508, 55.7492, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d165b292-330c-46ef-8f63-e0f768c40d43}, !- Handle
  Space A.B.2.9:Wall A.B.2.8:Space A.B.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e2593730-e207-4b1f-8937-86178be0d29a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71985d6a-d538-45b8-b7e7-7984aa428a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250802, 7,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250802, 4,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 55.749201, 4,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 55.749201, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd2e9e0-15ad-4da7-b608-e34b971fdc02}, !- Handle
  Ceiling Void A.C.1.1:Ceiling A.C.1.1:Space A.C.1.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {027ae257-602d-4260-b82d-b7f50465a3cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b2709d-029a-4809-978d-a20da8674a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 14.149, 3.01905,             !- X,Y,Z Vertex 1 {m}
  59.999998, 10, 3.01905,                 !- X,Y,Z Vertex 2 {m}
  55.850999, 10, 3.01905,                 !- X,Y,Z Vertex 3 {m}
  55.850998, 14.149, 3.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}, !- Handle
  Ceiling Void Zone A.C.1.1,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387594562,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a4d7e63-346f-4f60-820a-07b3082ff85e}, !- Zone Air Inlet Port List
  {6c15e2d7-be56-48ee-b4c9-08551b25f8f9}, !- Zone Air Exhaust Port List
  {8da8b64a-50bc-4704-9450-3e3b022c98b3}, !- Zone Air Node Name
  {8d08dac7-4438-4428-acb1-cd3ad4c4ab3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edbd454a-059c-4a45-bb00-3c0594e4eea1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7694d291-b3a0-4bf8-b2ab-24ffe7b7ac4c}, !- Handle
  Node 188,                               !- Name
  {8da8b64a-50bc-4704-9450-3e3b022c98b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8da8b64a-50bc-4704-9450-3e3b022c98b3}, !- Handle
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}, !- Source Object
  11,                                     !- Outlet Port
  {7694d291-b3a0-4bf8-b2ab-24ffe7b7ac4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a4d7e63-346f-4f60-820a-07b3082ff85e}, !- Handle
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}; !- HVAC Component

OS:PortList,
  {6c15e2d7-be56-48ee-b4c9-08551b25f8f9}, !- Handle
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}; !- HVAC Component

OS:PortList,
  {8d08dac7-4438-4428-acb1-cd3ad4c4ab3e}, !- Handle
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}; !- HVAC Component

OS:Sizing:Zone,
  {8fcd2a6a-ebc9-4894-a700-622f929430d1}, !- Handle
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acc5dafc-ea04-4516-8681-e5d7303d2cfa}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}; !- Thermal Zone

OS:Space,
  {027ae257-602d-4260-b82d-b7f50465a3cf}, !- Handle
  Ceiling Void Zone A.C.1.1 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cb619518-3dff-4c1b-a0d9-2fa87e27b7ae}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {4cceef9a-3d65-4685-8816-fa7d7aa6acb1}, !- Handle
  Ceiling Void A.C.1.1:Interzone A.C.2.1:Space A.C.2.1:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {027ae257-602d-4260-b82d-b7f50465a3cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd0dcb7b-582e-4b72-a89a-b03e7d7fc3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 3.8984,                         !- X,Y,Z Vertex 1 {m}
  60, 14.15, 3.8984,                      !- X,Y,Z Vertex 2 {m}
  55.85, 14.15, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  55.85, 10, 3.8984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1daa5f4d-8cac-4296-947b-19476ade6f71}, !- Handle
  Ceiling Void A.C.1.1:Wall A.C.1.1:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {027ae257-602d-4260-b82d-b7f50465a3cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 3.8984,                  !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 3.019051,                !- X,Y,Z Vertex 2 {m}
  59.999999, 10, 3.019051,                !- X,Y,Z Vertex 3 {m}
  59.999999, 10, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6577cdb9-0ced-4f77-9746-f1e2d6b333df}, !- Handle
  Ceiling Void A.C.1.1:Wall A.C.1.2:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {027ae257-602d-4260-b82d-b7f50465a3cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 3.898399,                       !- X,Y,Z Vertex 1 {m}
  60, 10, 3.019051,                       !- X,Y,Z Vertex 2 {m}
  60, 14.149199, 3.019051,                !- X,Y,Z Vertex 3 {m}
  60, 14.149199, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac1df33-e089-47da-940e-2374c798ad28}, !- Handle
  Ceiling Void A.C.1.1:Wall A.C.1.21:Ceiling Void A.C.1.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {027ae257-602d-4260-b82d-b7f50465a3cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69035cba-dc7a-4797-9a2a-3e164f1ef542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 14.1492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  59.999998, 14.1492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08e2574c-be20-444a-8c31-1030c3e22d1f}, !- Handle
  Ceiling Void A.C.1.1:Wall A.C.1.22:Ceiling Void A.C.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {027ae257-602d-4260-b82d-b7f50465a3cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83adc6ff-6e7c-43e9-b004-1a97193c5599}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 3.898398,           !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 10, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  55.8508, 10, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35ca094-9d13-49cc-aa50-a4d3c1e638d4}, !- Handle
  Space A.C.1.1:Interzone A.C.1.1:Ceiling Void A.A.b1.1:5, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {26f7a879-dc5a-45e8-8c1b-d83d3d80c31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e01501-6b2b-445b-907f-e75122a8155c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.15, 0,                           !- X,Y,Z Vertex 1 {m}
  60, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  55.85, 10, 0,                           !- X,Y,Z Vertex 3 {m}
  55.85, 14.15, 0;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5abf887-602b-4883-be41-00d4e2bf999f}, !- Handle
  Thermal Zone A.C.1.1,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647556,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3cfe633-def0-4981-96ab-67b619cf3a96}, !- Zone Air Inlet Port List
  {f39f642a-d219-4dbb-9759-b774000ee160}, !- Zone Air Exhaust Port List
  {576ebab3-8261-4b0e-bcf7-0b9ca31bd3df}, !- Zone Air Node Name
  {4a0a1511-1ae9-4d62-86e0-01e4c295182c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc1290eb-700a-41b6-b411-797f80a91548}, !- Group Rendering Name
  {c28128bf-66a7-4fb5-af1d-a2469e0e8c30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8d013d9-a916-4d35-bb77-78ab71f9f64b}, !- Handle
  Node 189,                               !- Name
  {576ebab3-8261-4b0e-bcf7-0b9ca31bd3df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {576ebab3-8261-4b0e-bcf7-0b9ca31bd3df}, !- Handle
  {d5abf887-602b-4883-be41-00d4e2bf999f}, !- Source Object
  11,                                     !- Outlet Port
  {f8d013d9-a916-4d35-bb77-78ab71f9f64b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3cfe633-def0-4981-96ab-67b619cf3a96}, !- Handle
  {d5abf887-602b-4883-be41-00d4e2bf999f}; !- HVAC Component

OS:PortList,
  {f39f642a-d219-4dbb-9759-b774000ee160}, !- Handle
  {d5abf887-602b-4883-be41-00d4e2bf999f}; !- HVAC Component

OS:PortList,
  {4a0a1511-1ae9-4d62-86e0-01e4c295182c}, !- Handle
  {d5abf887-602b-4883-be41-00d4e2bf999f}; !- HVAC Component

OS:Sizing:Zone,
  {a7fb96e2-2f3b-48f0-8fc9-f2e0764e8f12}, !- Handle
  {d5abf887-602b-4883-be41-00d4e2bf999f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d71dae5c-44ac-451e-bf99-034d8f4853c9}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {d5abf887-602b-4883-be41-00d4e2bf999f}; !- Thermal Zone

OS:Space,
  {26f7a879-dc5a-45e8-8c1b-d83d3d80c31f}, !- Handle
  Thermal Zone A.C.1.1 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5abf887-602b-4883-be41-00d4e2bf999f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {efc82540-d2f6-42d8-974d-7ff39c9ba54e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c28128bf-66a7-4fb5-af1d-a2469e0e8c30}, !- Handle
  Bldg-Retail Dual setpoint 28,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {17b2709d-029a-4809-978d-a20da8674a40}, !- Handle
  Space A.C.1.1:Ceiling A.C.1.1:Ceiling Void A.C.1.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {26f7a879-dc5a-45e8-8c1b-d83d3d80c31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd2e9e0-15ad-4da7-b608-e34b971fdc02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 10, 3,                       !- X,Y,Z Vertex 1 {m}
  59.999998, 14.149, 3,                   !- X,Y,Z Vertex 2 {m}
  55.850998, 14.149, 3,                   !- X,Y,Z Vertex 3 {m}
  55.850998, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb71414c-4538-47a7-ba30-b5cdf655d4d4}, !- Handle
  Space A.C.1.1:Window A.C.1.1.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ddcf7b1a-c32a-4e18-ac9f-a29ba6b7b4e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.8508, 10, 2.7,                       !- X,Y,Z Vertex 1 {m}
  55.8508, 10, 0.782,                     !- X,Y,Z Vertex 2 {m}
  59.4, 10, 0.782,                        !- X,Y,Z Vertex 3 {m}
  59.4, 10, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddcf7b1a-c32a-4e18-ac9f-a29ba6b7b4e9}, !- Handle
  Space A.C.1.1:Wall A.C.1.1:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {26f7a879-dc5a-45e8-8c1b-d83d3d80c31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 3,                       !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 0,                       !- X,Y,Z Vertex 2 {m}
  59.999999, 10, 0,                       !- X,Y,Z Vertex 3 {m}
  59.999999, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10a1aa05-bbc9-4244-ba7b-a824c5c3652e}, !- Handle
  Space A.C.1.1:Window A.C.1.2.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {78c90539-15e4-4161-9dca-d4fad23e0b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 10.6, 2.7,                          !- X,Y,Z Vertex 1 {m}
  60, 10.6, 0.782,                        !- X,Y,Z Vertex 2 {m}
  60, 14.149198, 0.782,                   !- X,Y,Z Vertex 3 {m}
  60, 14.149198, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c90539-15e4-4161-9dca-d4fad23e0b40}, !- Handle
  Space A.C.1.1:Wall A.C.1.2:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {26f7a879-dc5a-45e8-8c1b-d83d3d80c31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  60, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 14.149199, 0,                       !- X,Y,Z Vertex 3 {m}
  60, 14.149199, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06050722-b5f9-463d-bcc5-67c739c92d36}, !- Handle
  Space A.C.1.1:Wall A.C.1.9:Space A.C.1.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {26f7a879-dc5a-45e8-8c1b-d83d3d80c31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3741e547-d26c-464e-a200-9aa2a634ab67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 14.1492, 3,                  !- X,Y,Z Vertex 1 {m}
  59.999998, 14.1492, 0,                  !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 0,                  !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbc834f-402b-4900-8a2b-9b6fb4777303}, !- Handle
  Space A.C.1.1:Wall A.C.1.10:Space A.C.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {26f7a879-dc5a-45e8-8c1b-d83d3d80c31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72f293d-50b9-4654-b000-4c5fe401df28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 3,                  !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 0,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 10.000001, 0,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 10.000001, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b71e03b-2377-4133-ac0d-074828ecc40e}, !- Handle
  Ceiling Void A.C.1.2:Ceiling A.C.1.2:Space A.C.1.2:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {24562021-3738-4b26-b9d6-f7ea1c3c54fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fbe3081-66f8-49b7-845f-a0ed0e4204e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.149, 3.01905,               !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  49.2512, 10, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  49.2512, 14.149, 3.01905;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}, !- Handle
  Ceiling Void Zone A.C.1.2,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100441938,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cfce7ef-24d5-4b19-96d1-272f83c85ff5}, !- Zone Air Inlet Port List
  {fbc606d6-02ab-48e6-b2da-dc897d4b763d}, !- Zone Air Exhaust Port List
  {d3566d81-c618-4839-8333-c34b3b9f1d68}, !- Zone Air Node Name
  {bdfd1e55-e8a3-4d4d-aec6-d58ea21cba65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cf25b37-787b-4029-b819-ae2a45f120ff}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40768c95-94ba-4161-bea6-641ea834686a}, !- Handle
  Node 190,                               !- Name
  {d3566d81-c618-4839-8333-c34b3b9f1d68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3566d81-c618-4839-8333-c34b3b9f1d68}, !- Handle
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}, !- Source Object
  11,                                     !- Outlet Port
  {40768c95-94ba-4161-bea6-641ea834686a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cfce7ef-24d5-4b19-96d1-272f83c85ff5}, !- Handle
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}; !- HVAC Component

OS:PortList,
  {fbc606d6-02ab-48e6-b2da-dc897d4b763d}, !- Handle
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}; !- HVAC Component

OS:PortList,
  {bdfd1e55-e8a3-4d4d-aec6-d58ea21cba65}, !- Handle
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}; !- HVAC Component

OS:Sizing:Zone,
  {c36ccf9b-2b45-45d1-a155-26feb6e23613}, !- Handle
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8219fe98-8567-402a-b16f-7c4621129d4d}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}; !- Thermal Zone

OS:Space,
  {24562021-3738-4b26-b9d6-f7ea1c3c54fd}, !- Handle
  Ceiling Void Zone A.C.1.2 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4b68642-02c3-46fd-8cdd-f07238b8571c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {46a03bf4-b969-406c-97c0-28677de13e9d}, !- Handle
  Ceiling Void A.C.1.2:Interzone A.C.2.1:Space A.C.2.2:4, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {24562021-3738-4b26-b9d6-f7ea1c3c54fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d869dc-4395-4c28-ab04-5445a06100e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 10, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  55.749, 14.15, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  49.25, 14.15, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  49.25, 10, 3.8984;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca29a257-51a0-412c-be00-ee3e85d99106}, !- Handle
  Ceiling Void A.C.1.2:Wall A.C.1.1:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {24562021-3738-4b26-b9d6-f7ea1c3c54fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 3.8984,                  !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 3.019051,                !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 3.019051,                !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d0bfc0-0838-4c86-9d9c-1343e3b70eb0}, !- Handle
  Ceiling Void A.C.1.2:Wall A.C.1.17:Ceiling Void A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {24562021-3738-4b26-b9d6-f7ea1c3c54fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966fad40-ac2c-4e63-ad70-ef34e15d7f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749201, 14.1492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  55.749201, 14.1492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83adc6ff-6e7c-43e9-b004-1a97193c5599}, !- Handle
  Ceiling Void A.C.1.2:Wall A.C.1.22:Ceiling Void A.C.1.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {24562021-3738-4b26-b9d6-f7ea1c3c54fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08e2574c-be20-444a-8c31-1030c3e22d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4f166f-37d7-49b3-a9c8-b22952567675}, !- Handle
  Ceiling Void A.C.1.2:Wall A.C.1.23:Ceiling Void A.C.1.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {24562021-3738-4b26-b9d6-f7ea1c3c54fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39234e65-8db6-48bc-95d1-a678f91bcf06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 3.898398,           !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 3.01905,            !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd9378c-e69d-4cbf-bd5d-43ce635b1b4f}, !- Handle
  Space A.C.1.2:Interzone A.C.1.1:Ceiling Void A.A.b1.1:3, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {741835cd-d344-43b1-8231-efe54fed76a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88192591-7042-423d-a446-b5611a2ba890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.15, 0,                       !- X,Y,Z Vertex 1 {m}
  55.749, 10, 0,                          !- X,Y,Z Vertex 2 {m}
  49.25, 10, 0,                           !- X,Y,Z Vertex 3 {m}
  49.25, 14.15, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbe3081-66f8-49b7-845f-a0ed0e4204e9}, !- Handle
  Space A.C.1.2:Ceiling A.C.1.2:Ceiling Void A.C.1.2:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {741835cd-d344-43b1-8231-efe54fed76a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b71e03b-2377-4133-ac0d-074828ecc40e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 3,                         !- X,Y,Z Vertex 1 {m}
  55.7492, 14.149, 3,                     !- X,Y,Z Vertex 2 {m}
  49.2512, 14.149, 3,                     !- X,Y,Z Vertex 3 {m}
  49.2512, 10, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d548f8e-6b99-48ea-adf0-2ee79807998e}, !- Handle
  Space A.C.1.2:Wall A.C.1.5:Space A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {741835cd-d344-43b1-8231-efe54fed76a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0951a8f-9b0c-40e2-bb3c-30378cc52d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749201, 14.1492, 2.999999,           !- X,Y,Z Vertex 1 {m}
  55.749201, 14.1492, 0,                  !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 0,                  !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72f293d-50b9-4654-b000-4c5fe401df28}, !- Handle
  Space A.C.1.2:Wall A.C.1.10:Space A.C.1.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {741835cd-d344-43b1-8231-efe54fed76a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bbc834f-402b-4900-8a2b-9b6fb4777303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10.000001, 3,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 10.000001, 0,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 0,                  !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340b7e5b-d216-4fad-80a1-3bd9bfbb7e19}, !- Handle
  Space A.C.1.2:Wall A.C.1.11:Space A.C.1.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {741835cd-d344-43b1-8231-efe54fed76a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4b25b6-b3e1-4ac7-b5d4-5627133be07b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 3,                  !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 0,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 0,                         !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e4e442-c26f-4391-aa57-f2a3543bd93a}, !- Handle
  Ceiling Void A.C.1.3:Ceiling A.C.1.3:Space A.C.1.3:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a5d77236-9686-4dc5-8f09-c978a73ec2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd9af04-ef8e-4dc1-bec0-b0110e5a2a24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 3.01905,            !- X,Y,Z Vertex 1 {m}
  49.149198, 10.0002, 3.01905,            !- X,Y,Z Vertex 2 {m}
  45.000198, 10.000199, 3.01905,          !- X,Y,Z Vertex 3 {m}
  45.000198, 14.149199, 3.01905;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3879e125-dadb-42ba-a5a8-008bf8a27ac3}, !- Handle
  Space A.C.2.7:Window A.C.2.2.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {20929202-1c15-4d5b-b567-2bebe578f4ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 55.8508, 6.7,                       !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 4.782,                     !- X,Y,Z Vertex 2 {m}
  60, 59.399999, 4.782,                   !- X,Y,Z Vertex 3 {m}
  60, 59.399999, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20929202-1c15-4d5b-b567-2bebe578f4ef}, !- Handle
  Space A.C.2.7:Wall A.C.2.2:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {643bff76-4306-415b-a725-51cafef373f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.850801, 7,                       !- X,Y,Z Vertex 1 {m}
  60, 55.850801, 4,                       !- X,Y,Z Vertex 2 {m}
  60, 59.999998, 4,                       !- X,Y,Z Vertex 3 {m}
  60, 59.999998, 7;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40126239-9653-43d8-b9e5-7dd632a0e42b}, !- Handle
  Thermal Zone A.C.2.7,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ef3c907-263f-42df-a4c2-5f4183388639}, !- Zone Air Inlet Port List
  {78b540ec-1523-426b-865e-f02cdda4e010}, !- Zone Air Exhaust Port List
  {5e5c1291-26ab-4240-9b86-48775ff6c200}, !- Zone Air Node Name
  {4abd7882-39e1-417a-bf68-8867908b2bf5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e66bf075-16c1-4324-88f0-144e8fa677fc}, !- Group Rendering Name
  {99a51bf9-0fd8-4a35-b453-0fa7c08de3c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f860199-eef3-4a3d-a46f-7e26c3c7b63c}, !- Handle
  Node 191,                               !- Name
  {5e5c1291-26ab-4240-9b86-48775ff6c200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e5c1291-26ab-4240-9b86-48775ff6c200}, !- Handle
  {40126239-9653-43d8-b9e5-7dd632a0e42b}, !- Source Object
  11,                                     !- Outlet Port
  {1f860199-eef3-4a3d-a46f-7e26c3c7b63c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ef3c907-263f-42df-a4c2-5f4183388639}, !- Handle
  {40126239-9653-43d8-b9e5-7dd632a0e42b}; !- HVAC Component

OS:PortList,
  {78b540ec-1523-426b-865e-f02cdda4e010}, !- Handle
  {40126239-9653-43d8-b9e5-7dd632a0e42b}; !- HVAC Component

OS:PortList,
  {4abd7882-39e1-417a-bf68-8867908b2bf5}, !- Handle
  {40126239-9653-43d8-b9e5-7dd632a0e42b}; !- HVAC Component

OS:Sizing:Zone,
  {62d5023c-34ed-4879-9646-fdddb098cdfa}, !- Handle
  {40126239-9653-43d8-b9e5-7dd632a0e42b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8421199-e800-4f30-94fc-5473bd971812}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {40126239-9653-43d8-b9e5-7dd632a0e42b}; !- Thermal Zone

OS:Space,
  {643bff76-4306-415b-a725-51cafef373f4}, !- Handle
  Thermal Zone A.C.2.7 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {40126239-9653-43d8-b9e5-7dd632a0e42b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {00278a38-cad7-41c6-ae94-a4fabce8724e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {99a51bf9-0fd8-4a35-b453-0fa7c08de3c2}, !- Handle
  Bldg-Retail Dual setpoint 29,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {edc1307e-9060-47f9-b445-9f6d45497733}, !- Handle
  Ceiling Void A.C.1.3:Interzone A.C.2.1:Space A.C.2.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a5d77236-9686-4dc5-8f09-c978a73ec2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd42c42-fbd2-4947-ac18-5cd105ec5ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 10, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  49.149, 14.15, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  45, 14.15, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  45, 10, 3.8984;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83896dae-27ca-4480-b604-fd631ece814e}, !- Handle
  Ceiling Void A.C.1.3:Wall A.C.1.1:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a5d77236-9686-4dc5-8f09-c978a73ec2a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 10, 3.8984,                         !- X,Y,Z Vertex 1 {m}
  45, 10, 3.019051,                       !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 3.019051,                !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c00da08-0e89-4814-8b9c-df946e6b3026}, !- Handle
  Ceiling Void A.C.1.3:Wall A.C.1.4:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a5d77236-9686-4dc5-8f09-c978a73ec2a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.1492, 3.8984,                    !- X,Y,Z Vertex 1 {m}
  45, 14.1492, 3.019051,                  !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 3.019051,                !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39234e65-8db6-48bc-95d1-a678f91bcf06}, !- Handle
  Ceiling Void A.C.1.3:Wall A.C.1.23:Ceiling Void A.C.1.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a5d77236-9686-4dc5-8f09-c978a73ec2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af4f166f-37d7-49b3-a9c8-b22952567675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43da0ba2-8791-4718-a3f9-7a0630d202be}, !- Handle
  Ceiling Void A.C.1.3:Wall A.C.1.24:Ceiling Void A.C.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a5d77236-9686-4dc5-8f09-c978a73ec2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d00a46e7-1e10-4fa0-9970-dd0e8f60d774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5939aea0-e1c2-4ce1-bd40-77de85462815}, !- Handle
  Space A.C.1.3:Interzone A.C.1.1:Ceiling Void A.A.b1.1:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1467e80c-d0f9-4ece-ac5a-9ceb685a913a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bdd7b54-e5f5-4798-b2c5-007a8e036955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.15, 0,                       !- X,Y,Z Vertex 1 {m}
  49.149, 10, 0,                          !- X,Y,Z Vertex 2 {m}
  45, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  45, 14.15, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de349515-af0a-4190-b9e9-76b2ebf050aa}, !- Handle
  Thermal Zone A.C.1.3,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df361a59-e7d0-45c9-88a7-9ba34d90ef15}, !- Zone Air Inlet Port List
  {f34acf81-d30a-4c7b-a9d3-c7b119635486}, !- Zone Air Exhaust Port List
  {aea74817-47fd-4a5a-905c-91c62f9eb1ae}, !- Zone Air Node Name
  {630fb209-4409-40a6-80bd-38ec255b0cd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce17005d-2442-4882-8a63-a95bb2c0fc41}, !- Group Rendering Name
  {1b9fe5f7-d71b-424e-b0fa-c6b815c01b9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29b93263-9a41-4a51-b533-7203e6ef84ec}, !- Handle
  Node 192,                               !- Name
  {aea74817-47fd-4a5a-905c-91c62f9eb1ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aea74817-47fd-4a5a-905c-91c62f9eb1ae}, !- Handle
  {de349515-af0a-4190-b9e9-76b2ebf050aa}, !- Source Object
  11,                                     !- Outlet Port
  {29b93263-9a41-4a51-b533-7203e6ef84ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df361a59-e7d0-45c9-88a7-9ba34d90ef15}, !- Handle
  {de349515-af0a-4190-b9e9-76b2ebf050aa}; !- HVAC Component

OS:PortList,
  {f34acf81-d30a-4c7b-a9d3-c7b119635486}, !- Handle
  {de349515-af0a-4190-b9e9-76b2ebf050aa}; !- HVAC Component

OS:PortList,
  {630fb209-4409-40a6-80bd-38ec255b0cd0}, !- Handle
  {de349515-af0a-4190-b9e9-76b2ebf050aa}; !- HVAC Component

OS:Sizing:Zone,
  {64301a34-9d4b-4d03-b6a7-ee1cf8a7a853}, !- Handle
  {de349515-af0a-4190-b9e9-76b2ebf050aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1922b084-c9e8-4306-8cd0-ac39108dc0d6}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {de349515-af0a-4190-b9e9-76b2ebf050aa}; !- Thermal Zone

OS:Space,
  {1467e80c-d0f9-4ece-ac5a-9ceb685a913a}, !- Handle
  Thermal Zone A.C.1.3 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {de349515-af0a-4190-b9e9-76b2ebf050aa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a12821fb-666c-46ff-89b3-3811ec5adc0f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b9fe5f7-d71b-424e-b0fa-c6b815c01b9f}, !- Handle
  Bldg-Retail Dual setpoint 30,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4dd9af04-ef8e-4dc1-bec0-b0110e5a2a24}, !- Handle
  Space A.C.1.3:Ceiling A.C.1.3:Ceiling Void A.C.1.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {1467e80c-d0f9-4ece-ac5a-9ceb685a913a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e4e442-c26f-4391-aa57-f2a3543bd93a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000198, 10.000199, 3,                !- X,Y,Z Vertex 1 {m}
  49.149198, 10.0002, 3,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 14.1492, 3,                  !- X,Y,Z Vertex 3 {m}
  45.000198, 14.149199, 3;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d0fdb3c-e449-480e-8991-be6bd71aeffa}, !- Handle
  Space A.C.1.3:Window A.C.1.1.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7d277334-1bf8-49b0-a1d1-5c029455e9ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.6, 10, 2.7,                          !- X,Y,Z Vertex 1 {m}
  45.6, 10, 0.782,                        !- X,Y,Z Vertex 2 {m}
  49.149198, 10, 0.782,                   !- X,Y,Z Vertex 3 {m}
  49.149198, 10, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d277334-1bf8-49b0-a1d1-5c029455e9ac}, !- Handle
  Space A.C.1.3:Wall A.C.1.1:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1467e80c-d0f9-4ece-ac5a-9ceb685a913a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  45, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 0,                       !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2b0b063-8ff1-4c61-826e-e351d439f97b}, !- Handle
  Space A.C.1.3:Window A.C.1.4.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fc3aeb1e-3af0-4f65-ae15-40a263544148}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 14.1492, 2.7,                       !- X,Y,Z Vertex 1 {m}
  45, 14.1492, 0.782,                     !- X,Y,Z Vertex 2 {m}
  45, 10.600001, 0.782,                   !- X,Y,Z Vertex 3 {m}
  45, 10.600001, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3aeb1e-3af0-4f65-ae15-40a263544148}, !- Handle
  Space A.C.1.3:Wall A.C.1.4:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1467e80c-d0f9-4ece-ac5a-9ceb685a913a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.1492, 3,                         !- X,Y,Z Vertex 1 {m}
  45, 14.1492, 0,                         !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 0,                       !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4b25b6-b3e1-4ac7-b5d4-5627133be07b}, !- Handle
  Space A.C.1.3:Wall A.C.1.11:Space A.C.1.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1467e80c-d0f9-4ece-ac5a-9ceb685a913a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {340b7e5b-d216-4fad-80a1-3bd9bfbb7e19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 3,                         !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 0,                         !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 0,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ee1727-2073-438d-a712-8e068f8b4dc1}, !- Handle
  Space A.C.1.3:Wall A.C.1.12:Space A.C.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1467e80c-d0f9-4ece-ac5a-9ceb685a913a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2f3c633-aec7-453a-8889-5a0cda814d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 3,                  !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 0,                  !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 0,                         !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e533c63-863c-4e5a-8ddb-4e9c50051f7e}, !- Handle
  Ceiling Void A.C.1.4:Ceiling A.C.1.4:Space A.C.1.4:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {e28331f7-f1ac-4726-9dde-de875c31da65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc830f37-7e67-4a59-802a-37c17cc74d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.7488, 3.01905,              !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  45.0002, 14.2508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  45.0002, 55.7488, 3.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}, !- Handle
  Ceiling Void Zone A.C.1.4,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72ccc35e-65aa-4588-a224-6ab58544cd96}, !- Zone Air Inlet Port List
  {410ba9b1-2c9f-4b53-9534-c37ff0ed8487}, !- Zone Air Exhaust Port List
  {61cc0817-e0fe-4c7a-a75c-b437a590aa72}, !- Zone Air Node Name
  {e3158d85-495c-437b-bdca-64fab6d8c01b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7169e2ca-bebe-4418-b59e-bba9c2d9e37b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {854afe75-a0de-438b-9860-64f594223f3c}, !- Handle
  Node 193,                               !- Name
  {61cc0817-e0fe-4c7a-a75c-b437a590aa72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61cc0817-e0fe-4c7a-a75c-b437a590aa72}, !- Handle
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}, !- Source Object
  11,                                     !- Outlet Port
  {854afe75-a0de-438b-9860-64f594223f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72ccc35e-65aa-4588-a224-6ab58544cd96}, !- Handle
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}; !- HVAC Component

OS:PortList,
  {410ba9b1-2c9f-4b53-9534-c37ff0ed8487}, !- Handle
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}; !- HVAC Component

OS:PortList,
  {e3158d85-495c-437b-bdca-64fab6d8c01b}, !- Handle
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}; !- HVAC Component

OS:Sizing:Zone,
  {6d9215bf-3e06-4192-a662-1141069465a0}, !- Handle
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3e7fceb-6cca-49a9-ae80-5d7cb45c0e83}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}; !- Thermal Zone

OS:Space,
  {e28331f7-f1ac-4726-9dde-de875c31da65}, !- Handle
  Ceiling Void Zone A.C.1.4 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21cbe0c5-ff3d-45a1-b092-bdab170b1c88}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {3c3e1268-7bb5-4b1e-a081-68ddebf119ec}, !- Handle
  Ceiling Void A.C.1.4:Interzone A.C.2.1:Space A.C.2.4:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e28331f7-f1ac-4726-9dde-de875c31da65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0739273-4a3b-4c62-86b3-939a9554c0b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.251, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  49.149, 55.75, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  45, 55.75, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  45, 14.251, 3.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89968f53-9ead-4f63-b754-43f0953bc592}, !- Handle
  Ceiling Void A.C.1.4:Wall A.C.1.4:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {e28331f7-f1ac-4726-9dde-de875c31da65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749199, 3.8984,                  !- X,Y,Z Vertex 1 {m}
  45, 55.749199, 3.019051,                !- X,Y,Z Vertex 2 {m}
  45, 14.2508, 3.019051,                  !- X,Y,Z Vertex 3 {m}
  45, 14.2508, 3.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3c62de-2e31-4af5-abd9-a868f70a988d}, !- Handle
  Ceiling Void A.C.1.4:Wall A.C.1.18:Ceiling Void A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e28331f7-f1ac-4726-9dde-de875c31da65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71fe832d-a712-457b-a1ef-c59bffb952e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 3.898398,             !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749198, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749198, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00a46e7-1e10-4fa0-9970-dd0e8f60d774}, !- Handle
  Ceiling Void A.C.1.4:Wall A.C.1.24:Ceiling Void A.C.1.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e28331f7-f1ac-4726-9dde-de875c31da65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43da0ba2-8791-4718-a3f9-7a0630d202be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0703ca-e384-4771-a920-5fd870619784}, !- Handle
  Ceiling Void A.C.1.4:Wall A.C.1.25:Ceiling Void A.C.1.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e28331f7-f1ac-4726-9dde-de875c31da65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c34ef11-0448-4b6e-b97e-452d3e8bf5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 3.898398,           !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 3.01905,            !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e49c369-9d5e-4055-b6f1-764581915a0c}, !- Handle
  Space A.C.1.4:Interzone A.C.1.1:Ceiling Void A.A.b1.1:11, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d9d7819e-cc0d-4399-9364-6383e9218fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {252dde6e-622e-4f35-8491-a1d2a410d681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.75, 0,                       !- X,Y,Z Vertex 1 {m}
  49.149, 14.251, 0,                      !- X,Y,Z Vertex 2 {m}
  45, 14.251, 0,                          !- X,Y,Z Vertex 3 {m}
  45, 55.75, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4de80b9-cf08-464b-844f-2d921ee7d517}, !- Handle
  Thermal Zone A.C.1.4,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.555504,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c89ec3d-2d3e-43eb-a63e-821063389c8b}, !- Zone Air Inlet Port List
  {3e86b8b1-07af-4333-8f8f-0a167771ceb1}, !- Zone Air Exhaust Port List
  {2f8da01f-5a6c-4bfb-8011-dd72491253a5}, !- Zone Air Node Name
  {7cbf3b7f-f526-4d73-be15-be304475451a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f25bc24d-a0ce-49a4-94f6-76b76aebe2c4}, !- Group Rendering Name
  {b6ae0770-5aa7-4572-9ac2-77cb153df29d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8278561d-2dcf-4ab3-8844-56758983cf43}, !- Handle
  Node 194,                               !- Name
  {2f8da01f-5a6c-4bfb-8011-dd72491253a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f8da01f-5a6c-4bfb-8011-dd72491253a5}, !- Handle
  {d4de80b9-cf08-464b-844f-2d921ee7d517}, !- Source Object
  11,                                     !- Outlet Port
  {8278561d-2dcf-4ab3-8844-56758983cf43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c89ec3d-2d3e-43eb-a63e-821063389c8b}, !- Handle
  {d4de80b9-cf08-464b-844f-2d921ee7d517}; !- HVAC Component

OS:PortList,
  {3e86b8b1-07af-4333-8f8f-0a167771ceb1}, !- Handle
  {d4de80b9-cf08-464b-844f-2d921ee7d517}; !- HVAC Component

OS:PortList,
  {7cbf3b7f-f526-4d73-be15-be304475451a}, !- Handle
  {d4de80b9-cf08-464b-844f-2d921ee7d517}; !- HVAC Component

OS:Sizing:Zone,
  {fca60873-4634-4f28-a66a-a3df0fcb663f}, !- Handle
  {d4de80b9-cf08-464b-844f-2d921ee7d517}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04da4892-0bae-4b8a-a8fe-c58225265ffc}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {d4de80b9-cf08-464b-844f-2d921ee7d517}; !- Thermal Zone

OS:Space,
  {d9d7819e-cc0d-4399-9364-6383e9218fb8}, !- Handle
  Thermal Zone A.C.1.4 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4de80b9-cf08-464b-844f-2d921ee7d517}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9bb64d06-737d-43e2-b94f-7063320d7c00}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6ae0770-5aa7-4572-9ac2-77cb153df29d}, !- Handle
  Bldg-Retail Dual setpoint 31,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {dc830f37-7e67-4a59-802a-37c17cc74d67}, !- Handle
  Space A.C.1.4:Ceiling A.C.1.4:Ceiling Void A.C.1.4:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {d9d7819e-cc0d-4399-9364-6383e9218fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e533c63-863c-4e5a-8ddb-4e9c50051f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 3,                    !- X,Y,Z Vertex 1 {m}
  49.1492, 55.7488, 3,                    !- X,Y,Z Vertex 2 {m}
  45.0002, 55.7488, 3,                    !- X,Y,Z Vertex 3 {m}
  45.0002, 14.2508, 3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cad2d20-cfee-419c-89bc-f859ab46a395}, !- Handle
  Space A.C.1.4:Window A.C.1.4.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {18797751-54d4-447d-aca9-cee0aca258b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.749199, 2.7,                     !- X,Y,Z Vertex 1 {m}
  45, 55.749199, 0.782,                   !- X,Y,Z Vertex 2 {m}
  45, 14.2508, 0.782,                     !- X,Y,Z Vertex 3 {m}
  45, 14.2508, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18797751-54d4-447d-aca9-cee0aca258b5}, !- Handle
  Space A.C.1.4:Wall A.C.1.4:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d9d7819e-cc0d-4399-9364-6383e9218fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749199, 3,                       !- X,Y,Z Vertex 1 {m}
  45, 55.749199, 0,                       !- X,Y,Z Vertex 2 {m}
  45, 14.2508, 0,                         !- X,Y,Z Vertex 3 {m}
  45, 14.2508, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403c2b69-abf8-4f1d-864c-023c516b48d5}, !- Handle
  Space A.C.1.4:Wall A.C.1.6:Space A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d9d7819e-cc0d-4399-9364-6383e9218fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96bca6be-dc3c-4fd0-b32f-32edf49baf5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 3,                    !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 0,                    !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749198, 0,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749198, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2f3c633-aec7-453a-8889-5a0cda814d68}, !- Handle
  Space A.C.1.4:Wall A.C.1.12:Space A.C.1.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d9d7819e-cc0d-4399-9364-6383e9218fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ee1727-2073-438d-a712-8e068f8b4dc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 3,                         !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 0,                         !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 0,                  !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c0f8d1-3fc4-4596-a514-61b2896fe225}, !- Handle
  Space A.C.1.4:Wall A.C.1.13:Space A.C.1.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d9d7819e-cc0d-4399-9364-6383e9218fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {951459f8-3747-49f7-be9c-07cd966e9b49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 3,                  !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 0,                  !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 0,                         !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413326fa-5c54-4f3e-a112-d41e826d8632}, !- Handle
  Ceiling Void A.C.1.5:Ceiling A.C.1.5:Space A.C.1.5:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {5e74baf9-0dd7-44ff-aa4e-0060886ad95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28132425-3f1a-44a9-98f3-88fa5b6a2d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 59.999798, 3.01905,            !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850799, 3.01905,            !- X,Y,Z Vertex 2 {m}
  45.0002, 55.850799, 3.01905,            !- X,Y,Z Vertex 3 {m}
  45.0002, 59.999799, 3.01905;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}, !- Handle
  Ceiling Void Zone A.C.1.5,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b07c2e84-e69e-40cc-a8b2-47283d86ede4}, !- Zone Air Inlet Port List
  {53d59beb-9de1-4269-b3f3-08c9e34d9f1b}, !- Zone Air Exhaust Port List
  {14196a49-bf9b-4473-b843-fac92993eb0c}, !- Zone Air Node Name
  {7681f3a3-609e-4fbd-b6a8-5715295222a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ea9e986-67f0-4c6e-849d-46d160415d28}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94de412a-e726-4ed2-ae92-e7a315335822}, !- Handle
  Node 195,                               !- Name
  {14196a49-bf9b-4473-b843-fac92993eb0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14196a49-bf9b-4473-b843-fac92993eb0c}, !- Handle
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}, !- Source Object
  11,                                     !- Outlet Port
  {94de412a-e726-4ed2-ae92-e7a315335822}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b07c2e84-e69e-40cc-a8b2-47283d86ede4}, !- Handle
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}; !- HVAC Component

OS:PortList,
  {53d59beb-9de1-4269-b3f3-08c9e34d9f1b}, !- Handle
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}; !- HVAC Component

OS:PortList,
  {7681f3a3-609e-4fbd-b6a8-5715295222a2}, !- Handle
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}; !- HVAC Component

OS:Sizing:Zone,
  {b9fd3ca0-de8c-4f1f-b2bb-d893349015c4}, !- Handle
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec34b56c-77cb-427e-93fd-a870362bedfc}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}; !- Thermal Zone

OS:Space,
  {5e74baf9-0dd7-44ff-aa4e-0060886ad95c}, !- Handle
  Ceiling Void Zone A.C.1.5 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c6cf01fd-0a0b-4098-beea-24aa7634c02a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {5284fba1-569e-46dd-b4ca-1ef1e0786afa}, !- Handle
  Ceiling Void A.C.1.5:Interzone A.C.2.1:Space A.C.2.5:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {5e74baf9-0dd7-44ff-aa4e-0060886ad95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0ab4e85-60c3-4b64-b143-7e0aa839efb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.851, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  49.149, 60, 3.8984,                     !- X,Y,Z Vertex 2 {m}
  45, 60, 3.8984,                         !- X,Y,Z Vertex 3 {m}
  45, 55.851, 3.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284bef2d-fc4f-4c35-bf2b-5a20e828da48}, !- Handle
  Ceiling Void A.C.1.5:Wall A.C.1.3:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {5e74baf9-0dd7-44ff-aa4e-0060886ad95c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 3.898399,                !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 3.019051,                !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 3.019051,                !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405caa26-0b87-4339-a459-b6c4a3c5285e}, !- Handle
  Ceiling Void A.C.1.5:Wall A.C.1.4:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {5e74baf9-0dd7-44ff-aa4e-0060886ad95c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 59.999999, 3.8984,                  !- X,Y,Z Vertex 1 {m}
  45, 59.999999, 3.019051,                !- X,Y,Z Vertex 2 {m}
  45, 55.8508, 3.019051,                  !- X,Y,Z Vertex 3 {m}
  45, 55.8508, 3.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c34ef11-0448-4b6e-b97e-452d3e8bf5ce}, !- Handle
  Ceiling Void A.C.1.5:Wall A.C.1.25:Ceiling Void A.C.1.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5e74baf9-0dd7-44ff-aa4e-0060886ad95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae0703ca-e384-4771-a920-5fd870619784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebad9061-be84-49c7-9392-d33c26253104}, !- Handle
  Ceiling Void A.C.1.5:Wall A.C.1.26:Ceiling Void A.C.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5e74baf9-0dd7-44ff-aa4e-0060886ad95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68252101-e204-46a7-9801-a4664b8b9227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 3.898398,           !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 3.01905,            !- X,Y,Z Vertex 2 {m}
  49.1492, 59.999999, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.1492, 59.999999, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19277e99-1aad-4785-900f-330752ca2c07}, !- Handle
  Space A.C.1.5:Interzone A.C.1.1:Ceiling Void A.A.b1.1:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {ab0d2426-128d-4718-9820-b37629a90fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa41782-e7b7-4e6b-9ff8-5a9160f985bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 60, 0,                          !- X,Y,Z Vertex 1 {m}
  49.149, 55.851, 0,                      !- X,Y,Z Vertex 2 {m}
  45, 55.851, 0,                          !- X,Y,Z Vertex 3 {m}
  45, 60, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28132425-3f1a-44a9-98f3-88fa5b6a2d00}, !- Handle
  Space A.C.1.5:Ceiling A.C.1.5:Ceiling Void A.C.1.5:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {ab0d2426-128d-4718-9820-b37629a90fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413326fa-5c54-4f3e-a112-d41e826d8632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850799, 3,                  !- X,Y,Z Vertex 1 {m}
  49.1492, 59.999798, 3,                  !- X,Y,Z Vertex 2 {m}
  45.0002, 59.999799, 3,                  !- X,Y,Z Vertex 3 {m}
  45.0002, 55.850799, 3;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2cfa3c9-b361-428b-a65f-2f778b3f496a}, !- Handle
  Space A.C.1.5:Window A.C.1.3.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {620a1b15-d0b6-41da-9508-5a30ab0fd242}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.1492, 60, 2.7,                       !- X,Y,Z Vertex 1 {m}
  49.1492, 60, 0.782,                     !- X,Y,Z Vertex 2 {m}
  45.6, 60, 0.782,                        !- X,Y,Z Vertex 3 {m}
  45.6, 60, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951459f8-3747-49f7-be9c-07cd966e9b49}, !- Handle
  Space A.C.1.5:Wall A.C.1.13:Space A.C.1.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ab0d2426-128d-4718-9820-b37629a90fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c0f8d1-3fc4-4596-a514-61b2896fe225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 3,                         !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 0,                         !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 0,                  !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54476be5-52ae-4187-8427-c5f9f1a0f655}, !- Handle
  Space A.C.1.5:Wall A.C.1.14:Space A.C.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ab0d2426-128d-4718-9820-b37629a90fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6908c28e-6f94-4dff-a851-58825f6eae9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 2.999999,           !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 0,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 59.999999, 0,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 59.999999, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d20eb8-165b-4cf5-802b-b16be433fbf8}, !- Handle
  Ceiling Void A.C.1.6:Ceiling A.C.1.6:Space A.C.1.6:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {2b4ceee5-944a-41d8-b5f9-bce081db1312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5096d20d-fac9-46c5-981e-f5b28231078f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 59.9998, 3.01905,              !- X,Y,Z Vertex 1 {m}
  55.7492, 55.8508, 3.01905,              !- X,Y,Z Vertex 2 {m}
  49.2512, 55.8508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  49.2512, 59.9998, 3.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d1afc2f-b715-490a-9bb6-019b490bce61}, !- Handle
  Ceiling Void Zone A.C.1.6,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4d5e7a5-a3ea-439b-b2e8-177be756b620}, !- Zone Air Inlet Port List
  {a02cde64-ac09-4da2-8e49-e73b5658f594}, !- Zone Air Exhaust Port List
  {b4549baf-1572-45f0-bf83-53ea24dd3efd}, !- Zone Air Node Name
  {ac12a4d6-0206-4f6b-aa59-23929c455b15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bbe4b36-2cb6-4443-83b2-5fd841833dc4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64adf62d-d8bf-4a16-b803-7164ef6452fb}, !- Handle
  Node 196,                               !- Name
  {b4549baf-1572-45f0-bf83-53ea24dd3efd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4549baf-1572-45f0-bf83-53ea24dd3efd}, !- Handle
  {9d1afc2f-b715-490a-9bb6-019b490bce61}, !- Source Object
  11,                                     !- Outlet Port
  {64adf62d-d8bf-4a16-b803-7164ef6452fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4d5e7a5-a3ea-439b-b2e8-177be756b620}, !- Handle
  {9d1afc2f-b715-490a-9bb6-019b490bce61}; !- HVAC Component

OS:PortList,
  {a02cde64-ac09-4da2-8e49-e73b5658f594}, !- Handle
  {9d1afc2f-b715-490a-9bb6-019b490bce61}; !- HVAC Component

OS:PortList,
  {ac12a4d6-0206-4f6b-aa59-23929c455b15}, !- Handle
  {9d1afc2f-b715-490a-9bb6-019b490bce61}; !- HVAC Component

OS:Sizing:Zone,
  {82dcc709-7391-42d3-b2b7-6d29db85148a}, !- Handle
  {9d1afc2f-b715-490a-9bb6-019b490bce61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56577dc2-3c46-4728-a04d-dabb22a2d030}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {9d1afc2f-b715-490a-9bb6-019b490bce61}; !- Thermal Zone

OS:Space,
  {2b4ceee5-944a-41d8-b5f9-bce081db1312}, !- Handle
  Ceiling Void Zone A.C.1.6 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d1afc2f-b715-490a-9bb6-019b490bce61}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {bdfb00f8-d8e1-43c5-b84d-455539c5034c}, !- Handle
  Ceiling Void A.C.1.6:Interzone A.C.2.1:Space A.C.2.6:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {2b4ceee5-944a-41d8-b5f9-bce081db1312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19eedf70-fab5-4e5f-8183-2aa3eb172c69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.851, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  55.749, 60, 3.8984,                     !- X,Y,Z Vertex 2 {m}
  49.25, 60, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  49.25, 55.851, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83846b7b-ab26-497e-a288-d1b7b9506e7f}, !- Handle
  Ceiling Void A.C.1.6:Wall A.C.1.3:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {2b4ceee5-944a-41d8-b5f9-bce081db1312}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 60, 3.898399,                !- X,Y,Z Vertex 1 {m}
  55.749199, 60, 3.019051,                !- X,Y,Z Vertex 2 {m}
  49.250801, 60, 3.019051,                !- X,Y,Z Vertex 3 {m}
  49.250801, 60, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff359db-027e-4b9c-a47c-da977bb3c26f}, !- Handle
  Ceiling Void A.C.1.6:Wall A.C.1.19:Ceiling Void A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2b4ceee5-944a-41d8-b5f9-bce081db1312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fee11c0e-2b37-46c1-b899-740e5a657d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250799, 55.8508, 3.898398,           !- X,Y,Z Vertex 1 {m}
  49.250799, 55.8508, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.749199, 55.8508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.749199, 55.8508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68252101-e204-46a7-9801-a4664b8b9227}, !- Handle
  Ceiling Void A.C.1.6:Wall A.C.1.26:Ceiling Void A.C.1.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2b4ceee5-944a-41d8-b5f9-bce081db1312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebad9061-be84-49c7-9392-d33c26253104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850803, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850803, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9726aedb-2eb5-4fdf-a7a7-9afa6a6f50f8}, !- Handle
  Ceiling Void A.C.1.6:Wall A.C.1.27:Ceiling Void A.C.1.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2b4ceee5-944a-41d8-b5f9-bce081db1312}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f502694-7bc3-4662-8dde-ded27636f6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 3.898398,           !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.7492, 59.999999, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.7492, 59.999999, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fae76ad-3f87-4bfd-a563-d97c5845b01b}, !- Handle
  Space A.C.1.6:Interzone A.C.1.1:Ceiling Void A.A.b1.1:15, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {13ff4c95-0f18-4d8c-ba49-dbbe2295e0e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c64d8f7-de02-45e4-a0cf-9e8bd8a1ba1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 60, 0,                          !- X,Y,Z Vertex 1 {m}
  55.749, 55.851, 0,                      !- X,Y,Z Vertex 2 {m}
  49.25, 55.851, 0,                       !- X,Y,Z Vertex 3 {m}
  49.25, 60, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b68dcdad-c501-482d-9144-d576f00a24cb}, !- Handle
  Thermal Zone A.C.1.6,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2baf3d0f-4858-402f-b518-98848048a29a}, !- Zone Air Inlet Port List
  {1cec4fb1-3a7e-45d3-9e9d-7f2c4021ef9d}, !- Zone Air Exhaust Port List
  {e0571b4a-73b4-44ad-961a-4cc1f6ea6186}, !- Zone Air Node Name
  {bf7ce58b-b845-48e7-9a4a-c046f0b89d30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3eca1a9e-9d46-41fe-bc71-9c4029831cc1}, !- Group Rendering Name
  {2d991f86-a3ff-4f24-accb-67ae39b045d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4281b45f-f363-4a24-a2c2-60c761390095}, !- Handle
  Node 197,                               !- Name
  {e0571b4a-73b4-44ad-961a-4cc1f6ea6186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0571b4a-73b4-44ad-961a-4cc1f6ea6186}, !- Handle
  {b68dcdad-c501-482d-9144-d576f00a24cb}, !- Source Object
  11,                                     !- Outlet Port
  {4281b45f-f363-4a24-a2c2-60c761390095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2baf3d0f-4858-402f-b518-98848048a29a}, !- Handle
  {b68dcdad-c501-482d-9144-d576f00a24cb}; !- HVAC Component

OS:PortList,
  {1cec4fb1-3a7e-45d3-9e9d-7f2c4021ef9d}, !- Handle
  {b68dcdad-c501-482d-9144-d576f00a24cb}; !- HVAC Component

OS:PortList,
  {bf7ce58b-b845-48e7-9a4a-c046f0b89d30}, !- Handle
  {b68dcdad-c501-482d-9144-d576f00a24cb}; !- HVAC Component

OS:Sizing:Zone,
  {190f22f1-0f29-4dfe-925d-5bd2621b68d2}, !- Handle
  {b68dcdad-c501-482d-9144-d576f00a24cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4e53629-5c8a-4959-9f50-9c19f9664f79}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {b68dcdad-c501-482d-9144-d576f00a24cb}; !- Thermal Zone

OS:Space,
  {13ff4c95-0f18-4d8c-ba49-dbbe2295e0e8}, !- Handle
  Thermal Zone A.C.1.6 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b68dcdad-c501-482d-9144-d576f00a24cb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0f13d48c-e75c-40a6-825d-aa4352c59fb5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d991f86-a3ff-4f24-accb-67ae39b045d3}, !- Handle
  Bldg-Retail Dual setpoint 32,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5096d20d-fac9-46c5-981e-f5b28231078f}, !- Handle
  Space A.C.1.6:Ceiling A.C.1.6:Ceiling Void A.C.1.6:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {13ff4c95-0f18-4d8c-ba49-dbbe2295e0e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d20eb8-165b-4cf5-802b-b16be433fbf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.8508, 3,                    !- X,Y,Z Vertex 1 {m}
  55.7492, 59.9998, 3,                    !- X,Y,Z Vertex 2 {m}
  49.2512, 59.9998, 3,                    !- X,Y,Z Vertex 3 {m}
  49.2512, 55.8508, 3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b124a70-4ccc-4d40-b203-fc402aec66ad}, !- Handle
  Space A.C.1.6:Window A.C.1.3.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {99164735-1892-45d2-addd-37dfc6e8b4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.7492, 60, 2.7,                       !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 0.782,                     !- X,Y,Z Vertex 2 {m}
  49.250801, 60, 0.782,                   !- X,Y,Z Vertex 3 {m}
  49.250801, 60, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99164735-1892-45d2-addd-37dfc6e8b4b4}, !- Handle
  Space A.C.1.6:Wall A.C.1.3:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {13ff4c95-0f18-4d8c-ba49-dbbe2295e0e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 60, 3,                       !- X,Y,Z Vertex 1 {m}
  55.749199, 60, 0,                       !- X,Y,Z Vertex 2 {m}
  49.2508, 60, 0,                         !- X,Y,Z Vertex 3 {m}
  49.2508, 60, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a300e018-b507-48a5-a717-39e7c7ae21e6}, !- Handle
  Space A.C.1.6:Wall A.C.1.7:Space A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13ff4c95-0f18-4d8c-ba49-dbbe2295e0e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b301246a-ff72-4e8b-bcef-942f879a4afd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250799, 55.8508, 2.999999,           !- X,Y,Z Vertex 1 {m}
  49.250799, 55.8508, 0,                  !- X,Y,Z Vertex 2 {m}
  55.749199, 55.8508, 0,                  !- X,Y,Z Vertex 3 {m}
  55.749199, 55.8508, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6908c28e-6f94-4dff-a851-58825f6eae9c}, !- Handle
  Space A.C.1.6:Wall A.C.1.14:Space A.C.1.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13ff4c95-0f18-4d8c-ba49-dbbe2295e0e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54476be5-52ae-4187-8427-c5f9f1a0f655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 59.999999, 2.999999,           !- X,Y,Z Vertex 1 {m}
  49.2508, 59.999999, 0,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850802, 0,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850802, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df3e74b-21cb-4783-85c9-2392c3ba813f}, !- Handle
  Space A.C.1.6:Wall A.C.1.15:Space A.C.1.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13ff4c95-0f18-4d8c-ba49-dbbe2295e0e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71dccbb-5065-4f44-be37-6548724ac0be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 2.999999,           !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 0,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 60, 0,                         !- X,Y,Z Vertex 3 {m}
  55.7492, 60, 2.999999;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec23bb2e-5bca-406a-a5f3-b1778a79de30}, !- Handle
  Ceiling Void A.C.1.7:Interzone A.C.2.1:Space A.C.2.7:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1c345e51-0495-4621-a534-5f70fc6fa415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f915849-c75b-4a34-a37b-4344725b4cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.851, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  60, 60, 3.8984,                         !- X,Y,Z Vertex 2 {m}
  55.85, 60, 3.8984,                      !- X,Y,Z Vertex 3 {m}
  55.85, 55.851, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82828ead-7c8c-494d-868e-c00d26c00d52}, !- Handle
  Ceiling Void A.C.1.7:Wall A.C.1.2:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1c345e51-0495-4621-a534-5f70fc6fa415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.850801, 3.898399,                !- X,Y,Z Vertex 1 {m}
  60, 55.850801, 3.019051,                !- X,Y,Z Vertex 2 {m}
  60, 59.999998, 3.019051,                !- X,Y,Z Vertex 3 {m}
  60, 59.999998, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b0d5aa3-0d89-43aa-909e-4fd2706159b5}, !- Handle
  Ceiling Void A.C.1.7:Wall A.C.1.3:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1c345e51-0495-4621-a534-5f70fc6fa415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 3.898399,                       !- X,Y,Z Vertex 1 {m}
  60, 60, 3.019051,                       !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 3.019051,                !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f502694-7bc3-4662-8dde-ded27636f6c1}, !- Handle
  Ceiling Void A.C.1.7:Wall A.C.1.27:Ceiling Void A.C.1.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1c345e51-0495-4621-a534-5f70fc6fa415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9726aedb-2eb5-4fdf-a7a7-9afa6a6f50f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850803, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850803, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77611a7d-98b2-4bb5-a95b-dbea56d8cbcf}, !- Handle
  Ceiling Void A.C.1.7:Wall A.C.1.28:Ceiling Void A.C.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1c345e51-0495-4621-a534-5f70fc6fa415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0dae940-ed3d-4426-b037-9bc1bb88ae38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 3.898398,           !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 3.01905,            !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 3.01905,                   !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 3.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24453fc-8e83-4cc9-bf66-f1360986a33e}, !- Handle
  Space A.C.1.7:Interzone A.C.1.1:Ceiling Void A.A.b1.1:13, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {044d7de3-c307-48b5-b7b1-68c9f2a0d3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab6b6cc5-3a3f-4c99-92c8-68db35b2acf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 0,                              !- X,Y,Z Vertex 1 {m}
  60, 55.851, 0,                          !- X,Y,Z Vertex 2 {m}
  55.85, 55.851, 0,                       !- X,Y,Z Vertex 3 {m}
  55.85, 60, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ac7b3aa-ab4a-4288-9c97-b39023247bad}, !- Handle
  Space A.C.1.7:Window A.C.1.2.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {92ea0b4e-9bda-436d-a331-661ef1890fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 55.8508, 2.7,                       !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 0.782,                     !- X,Y,Z Vertex 2 {m}
  60, 59.399999, 0.782,                   !- X,Y,Z Vertex 3 {m}
  60, 59.399999, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ea0b4e-9bda-436d-a331-661ef1890fc4}, !- Handle
  Space A.C.1.7:Wall A.C.1.2:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {044d7de3-c307-48b5-b7b1-68c9f2a0d3f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.850801, 3,                       !- X,Y,Z Vertex 1 {m}
  60, 55.850801, 0,                       !- X,Y,Z Vertex 2 {m}
  60, 59.999998, 0,                       !- X,Y,Z Vertex 3 {m}
  60, 59.999998, 3;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18bcc817-977d-4587-a123-587a536a1c4a}, !- Handle
  Space A.C.1.7:Window A.C.1.3.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0f56973d-ecd6-4d5e-a383-e326e42e312c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.4, 60, 2.7,                          !- X,Y,Z Vertex 1 {m}
  59.4, 60, 0.782,                        !- X,Y,Z Vertex 2 {m}
  55.850802, 60, 0.782,                   !- X,Y,Z Vertex 3 {m}
  55.850802, 60, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f56973d-ecd6-4d5e-a383-e326e42e312c}, !- Handle
  Space A.C.1.7:Wall A.C.1.3:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {044d7de3-c307-48b5-b7b1-68c9f2a0d3f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 3,                              !- X,Y,Z Vertex 1 {m}
  60, 60, 0,                              !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 0,                       !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71dccbb-5065-4f44-be37-6548724ac0be}, !- Handle
  Space A.C.1.7:Wall A.C.1.15:Space A.C.1.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {044d7de3-c307-48b5-b7b1-68c9f2a0d3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df3e74b-21cb-4783-85c9-2392c3ba813f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 2.999999,                  !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 0,                         !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850802, 0,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850802, 2.999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d723587-93db-43db-b67b-e7c9c3cd909b}, !- Handle
  Space A.C.1.7:Wall A.C.1.16:Space A.C.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {044d7de3-c307-48b5-b7b1-68c9f2a0d3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb11272a-fea1-4eab-9cd6-ea6b5cd916ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 3,                  !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 0,                  !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 0,                         !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f381c8f-9327-4ed3-9b93-7fbf90475e39}, !- Handle
  Ceiling Void A.C.1.8:Ceiling A.C.1.8:Space A.C.1.8:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b3095b70-e24e-4a46-83c8-d89eec834496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bbcaa99-8633-449e-b3a0-b06bcee1eb24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 55.748799, 3.01905,            !- X,Y,Z Vertex 1 {m}
  59.9998, 14.250799, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250799, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 55.748799, 3.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e8c3bac-09ea-4f8a-912e-9f6ed7f5ee3b}, !- Handle
  Ceiling Void A.C.1.8:Interzone A.C.2.1:Space A.C.2.8:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b3095b70-e24e-4a46-83c8-d89eec834496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3150545-4440-48b3-89cc-cb3b70ee62d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.251, 3.8984,                     !- X,Y,Z Vertex 1 {m}
  60, 55.75, 3.8984,                      !- X,Y,Z Vertex 2 {m}
  55.85, 55.75, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  55.85, 14.251, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ecf31c-eaec-456d-abfe-dfb630d1a4ed}, !- Handle
  Ceiling Void A.C.1.8:Wall A.C.1.2:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b3095b70-e24e-4a46-83c8-d89eec834496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 3.898399,                  !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 3.019051,                  !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 3.019051,                !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c90223-f620-48b0-94d7-1aff7e88afca}, !- Handle
  Ceiling Void A.C.1.8:Wall A.C.1.20:Ceiling Void A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b3095b70-e24e-4a46-83c8-d89eec834496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afd4dc94-992f-491b-bf82-b3e3176003b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 3.898398,           !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69035cba-dc7a-4797-9a2a-3e164f1ef542}, !- Handle
  Ceiling Void A.C.1.8:Wall A.C.1.21:Ceiling Void A.C.1.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b3095b70-e24e-4a46-83c8-d89eec834496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac1df33-e089-47da-940e-2374c798ad28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 3.898398,           !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 3.01905,            !- X,Y,Z Vertex 2 {m}
  59.999998, 14.2508, 3.01905,            !- X,Y,Z Vertex 3 {m}
  59.999998, 14.2508, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dae940-ed3d-4426-b037-9bc1bb88ae38}, !- Handle
  Ceiling Void A.C.1.8:Wall A.C.1.28:Ceiling Void A.C.1.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b3095b70-e24e-4a46-83c8-d89eec834496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77611a7d-98b2-4bb5-a95b-dbea56d8cbcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 3.898398,                  !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 3.01905,                   !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7184d876-69f7-4267-aab0-6a94ada3705f}, !- Handle
  Space A.C.1.8:Interzone A.C.1.1:Ceiling Void A.A.b1.1:9, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {70013a40-5ff9-48e5-9319-5298faebfe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b923ee22-4037-467b-b054-0fce1daccf2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.75, 0,                           !- X,Y,Z Vertex 1 {m}
  60, 14.251, 0,                          !- X,Y,Z Vertex 2 {m}
  55.85, 14.251, 0,                       !- X,Y,Z Vertex 3 {m}
  55.85, 55.75, 0;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}, !- Handle
  Thermal Zone A.C.1.8,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.55536,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09bbe32a-534b-4d3b-a85f-7df8afe2183a}, !- Zone Air Inlet Port List
  {8e2e7ba4-0648-4561-bcc2-f0e64d4b9f2b}, !- Zone Air Exhaust Port List
  {3e20d2cd-8afe-472c-bc14-d5687b9764ba}, !- Zone Air Node Name
  {aa42ea84-3bfa-4e4e-8f1d-883b3a537d4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e450ed1-257e-4805-b748-75f126423dd6}, !- Group Rendering Name
  {1068985c-8b2a-4efc-8056-f5e8f6dfa3e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77df7f49-9ec9-4d56-99f6-a6c3c4770138}, !- Handle
  Node 198,                               !- Name
  {3e20d2cd-8afe-472c-bc14-d5687b9764ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e20d2cd-8afe-472c-bc14-d5687b9764ba}, !- Handle
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}, !- Source Object
  11,                                     !- Outlet Port
  {77df7f49-9ec9-4d56-99f6-a6c3c4770138}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09bbe32a-534b-4d3b-a85f-7df8afe2183a}, !- Handle
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}; !- HVAC Component

OS:PortList,
  {8e2e7ba4-0648-4561-bcc2-f0e64d4b9f2b}, !- Handle
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}; !- HVAC Component

OS:PortList,
  {aa42ea84-3bfa-4e4e-8f1d-883b3a537d4c}, !- Handle
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}; !- HVAC Component

OS:Sizing:Zone,
  {eaeace84-486a-47b2-8118-6c6600fbc884}, !- Handle
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89ab29d7-e122-41b7-8871-371e8a54a8ed}, !- Handle
  Zone HVAC Equipment List 198,           !- Name
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}; !- Thermal Zone

OS:Space,
  {70013a40-5ff9-48e5-9319-5298faebfe59}, !- Handle
  Thermal Zone A.C.1.8 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8baf2a7-b291-4d8e-9054-7c81cea95d14}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {00f7c9ca-0634-431d-9971-2e81714cf180}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1068985c-8b2a-4efc-8056-f5e8f6dfa3e9}, !- Handle
  Bldg-Retail Dual setpoint 33,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {9bbcaa99-8633-449e-b3a0-b06bcee1eb24}, !- Handle
  Space A.C.1.8:Ceiling A.C.1.8:Ceiling Void A.C.1.8:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {70013a40-5ff9-48e5-9319-5298faebfe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f381c8f-9327-4ed3-9b93-7fbf90475e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 14.250799, 3,                  !- X,Y,Z Vertex 1 {m}
  59.9998, 55.748799, 3,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 55.748799, 3,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250799, 3;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f64a5611-f57d-4d98-b7e0-6de9ea91a723}, !- Handle
  Space A.C.1.8:Window A.C.1.2.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7bce88f5-9861-4e35-9b0c-3a53b3abbd41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 14.250799, 2.7,                     !- X,Y,Z Vertex 1 {m}
  60, 14.250799, 0.782,                   !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 0.782,                   !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bce88f5-9861-4e35-9b0c-3a53b3abbd41}, !- Handle
  Space A.C.1.8:Wall A.C.1.2:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {70013a40-5ff9-48e5-9319-5298faebfe59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 3,                         !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 0,                         !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 0,                       !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06976be3-7214-4508-b448-bfb24a1fa5fa}, !- Handle
  Space A.C.1.8:Wall A.C.1.8:Space A.C.1.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {70013a40-5ff9-48e5-9319-5298faebfe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {036a4097-6445-49ca-bf36-0fcb29fa12fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 3,                  !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 0,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 0,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3741e547-d26c-464e-a200-9aa2a634ab67}, !- Handle
  Space A.C.1.8:Wall A.C.1.9:Space A.C.1.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {70013a40-5ff9-48e5-9319-5298faebfe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06050722-b5f9-463d-bcc5-67c739c92d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 3,                  !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 0,                  !- X,Y,Z Vertex 2 {m}
  59.999998, 14.2508, 0,                  !- X,Y,Z Vertex 3 {m}
  59.999998, 14.2508, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb11272a-fea1-4eab-9cd6-ea6b5cd916ce}, !- Handle
  Space A.C.1.8:Wall A.C.1.16:Space A.C.1.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {70013a40-5ff9-48e5-9319-5298faebfe59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d723587-93db-43db-b67b-e7c9c3cd909b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 3,                         !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 0,                         !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 0,                  !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c7f5a6-23b9-40c7-ab20-999e922af469}, !- Handle
  Ceiling Void A.C.1.9:Ceiling A.C.1.9:Space A.C.1.9:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {2e0fc8dd-3d45-4d72-9654-a9704dfb948c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4525f2ec-b235-4796-a3d4-54f8e15c4822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 3.01905,              !- X,Y,Z Vertex 1 {m}
  55.7492, 14.251199, 3.01905,            !- X,Y,Z Vertex 2 {m}
  49.2512, 14.251199, 3.01905,            !- X,Y,Z Vertex 3 {m}
  49.2512, 55.7492, 3.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b16168a-2d86-49f7-be37-fa895ee98272}, !- Handle
  Ceiling Void Zone A.C.1.9,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  237.1371424896,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98a070de-12e2-4ad3-b2ab-b5a9c0565a6a}, !- Zone Air Inlet Port List
  {99a4c1db-e05e-460b-9e56-9d3234c71351}, !- Zone Air Exhaust Port List
  {c7219426-eabd-484e-abb3-d031117f4fe8}, !- Zone Air Node Name
  {9fd6fd74-c0b0-4537-be8e-34281afcd05e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cba7275d-4dc4-4601-9ade-75642341c7b4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f74ec94-ac9a-43bc-bbb5-f36c244e400b}, !- Handle
  Node 199,                               !- Name
  {c7219426-eabd-484e-abb3-d031117f4fe8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7219426-eabd-484e-abb3-d031117f4fe8}, !- Handle
  {2b16168a-2d86-49f7-be37-fa895ee98272}, !- Source Object
  11,                                     !- Outlet Port
  {1f74ec94-ac9a-43bc-bbb5-f36c244e400b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98a070de-12e2-4ad3-b2ab-b5a9c0565a6a}, !- Handle
  {2b16168a-2d86-49f7-be37-fa895ee98272}; !- HVAC Component

OS:PortList,
  {99a4c1db-e05e-460b-9e56-9d3234c71351}, !- Handle
  {2b16168a-2d86-49f7-be37-fa895ee98272}; !- HVAC Component

OS:PortList,
  {9fd6fd74-c0b0-4537-be8e-34281afcd05e}, !- Handle
  {2b16168a-2d86-49f7-be37-fa895ee98272}; !- HVAC Component

OS:Sizing:Zone,
  {a6e79814-593d-476d-a1e8-995267e9e508}, !- Handle
  {2b16168a-2d86-49f7-be37-fa895ee98272}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aedc1b03-c3a0-4576-b44c-b4cc420714be}, !- Handle
  Zone HVAC Equipment List 199,           !- Name
  {2b16168a-2d86-49f7-be37-fa895ee98272}; !- Thermal Zone

OS:Space,
  {2e0fc8dd-3d45-4d72-9654-a9704dfb948c}, !- Handle
  Ceiling Void Zone A.C.1.9 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b16168a-2d86-49f7-be37-fa895ee98272}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {63a05013-18de-41ff-b685-154796d648a8}, !- Handle
  Ceiling Void A.C.1.9:Interzone A.C.2.1:Space A.C.2.9:8, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {2e0fc8dd-3d45-4d72-9654-a9704dfb948c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beb14557-834a-427d-9576-984ac15d6528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.251, 3.8984,                 !- X,Y,Z Vertex 1 {m}
  55.749, 55.75, 3.8984,                  !- X,Y,Z Vertex 2 {m}
  49.25, 55.75, 3.8984,                   !- X,Y,Z Vertex 3 {m}
  49.25, 14.251, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966fad40-ac2c-4e63-ad70-ef34e15d7f81}, !- Handle
  Ceiling Void A.C.1.9:Wall A.C.1.17:Ceiling Void A.C.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2e0fc8dd-3d45-4d72-9654-a9704dfb948c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d0bfc0-0838-4c86-9d9c-1343e3b70eb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 3.898398,           !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.7492, 14.2508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  55.7492, 14.2508, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71fe832d-a712-457b-a1ef-c59bffb952e8}, !- Handle
  Ceiling Void A.C.1.9:Wall A.C.1.18:Ceiling Void A.C.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2e0fc8dd-3d45-4d72-9654-a9704dfb948c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3c62de-2e31-4af5-abd9-a868f70a988d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 3.898398,           !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 3.01905,            !- X,Y,Z Vertex 2 {m}
  49.2508, 14.2508, 3.01905,              !- X,Y,Z Vertex 3 {m}
  49.2508, 14.2508, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee11c0e-2b37-46c1-b899-740e5a657d90}, !- Handle
  Ceiling Void A.C.1.9:Wall A.C.1.19:Ceiling Void A.C.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2e0fc8dd-3d45-4d72-9654-a9704dfb948c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bff359db-027e-4b9c-a47c-da977bb3c26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 3.898398,             !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 3.01905,              !- X,Y,Z Vertex 2 {m}
  49.2508, 55.7492, 3.01905,              !- X,Y,Z Vertex 3 {m}
  49.2508, 55.7492, 3.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd4dc94-992f-491b-bf82-b3e3176003b2}, !- Handle
  Ceiling Void A.C.1.9:Wall A.C.1.20:Ceiling Void A.C.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2e0fc8dd-3d45-4d72-9654-a9704dfb948c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c90223-f620-48b0-94d7-1aff7e88afca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 3.898398,           !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 3.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a938420-fc1b-4177-aa24-6f2baf29b451}, !- Handle
  Space A.C.1.9:Interzone A.C.1.1:Ceiling Void A.A.b1.1:7, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {931adf19-d3d9-4f8f-947f-d68bcb10162f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaaca6a7-e232-461c-a7e4-695715308a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.75, 0,                       !- X,Y,Z Vertex 1 {m}
  55.749, 14.251, 0,                      !- X,Y,Z Vertex 2 {m}
  49.25, 14.251, 0,                       !- X,Y,Z Vertex 3 {m}
  49.25, 55.75, 0;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59121b40-19dc-434f-b0a1-a0668fde4e68}, !- Handle
  Thermal Zone A.C.1.9,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  809.019648,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {104fc8a3-7981-4fe1-9b76-716ab064f0b2}, !- Zone Air Inlet Port List
  {58c28c94-d8ef-4949-b9ae-fa48b3da3783}, !- Zone Air Exhaust Port List
  {41b11654-4ab4-448f-aa3a-ab40079ae7a8}, !- Zone Air Node Name
  {6cacfb5e-ac38-40bc-a237-cffc767654c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e553d23-72ad-4d11-bf39-713a0944e58e}, !- Group Rendering Name
  {76ac8210-ae3e-4c55-a79e-d02f7eb1bfb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13eae98f-39c8-4321-b0d9-f45cb7fe96c5}, !- Handle
  Node 200,                               !- Name
  {41b11654-4ab4-448f-aa3a-ab40079ae7a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41b11654-4ab4-448f-aa3a-ab40079ae7a8}, !- Handle
  {59121b40-19dc-434f-b0a1-a0668fde4e68}, !- Source Object
  11,                                     !- Outlet Port
  {13eae98f-39c8-4321-b0d9-f45cb7fe96c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {104fc8a3-7981-4fe1-9b76-716ab064f0b2}, !- Handle
  {59121b40-19dc-434f-b0a1-a0668fde4e68}; !- HVAC Component

OS:PortList,
  {58c28c94-d8ef-4949-b9ae-fa48b3da3783}, !- Handle
  {59121b40-19dc-434f-b0a1-a0668fde4e68}; !- HVAC Component

OS:PortList,
  {6cacfb5e-ac38-40bc-a237-cffc767654c8}, !- Handle
  {59121b40-19dc-434f-b0a1-a0668fde4e68}; !- HVAC Component

OS:Sizing:Zone,
  {35cac8b8-7f90-49e4-913c-72f0577019d4}, !- Handle
  {59121b40-19dc-434f-b0a1-a0668fde4e68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10596fc2-c45a-41da-b9d8-6806c703f39c}, !- Handle
  Zone HVAC Equipment List 200,           !- Name
  {59121b40-19dc-434f-b0a1-a0668fde4e68}; !- Thermal Zone

OS:Space,
  {931adf19-d3d9-4f8f-947f-d68bcb10162f}, !- Handle
  Thermal Zone A.C.1.9 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {59121b40-19dc-434f-b0a1-a0668fde4e68}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9294d461-4988-4ab1-b283-efd6ccd3f070}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {76ac8210-ae3e-4c55-a79e-d02f7eb1bfb5}, !- Handle
  Bldg-Retail Dual setpoint 34,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4525f2ec-b235-4796-a3d4-54f8e15c4822}, !- Handle
  Space A.C.1.9:Ceiling A.C.1.9:Ceiling Void A.C.1.9:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {931adf19-d3d9-4f8f-947f-d68bcb10162f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c7f5a6-23b9-40c7-ab20-999e922af469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.251199, 3,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 3,                    !- X,Y,Z Vertex 2 {m}
  49.2512, 55.7492, 3,                    !- X,Y,Z Vertex 3 {m}
  49.2512, 14.251199, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0951a8f-9b0c-40e2-bb3c-30378cc52d1f}, !- Handle
  Space A.C.1.9:Wall A.C.1.5:Space A.C.1.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {931adf19-d3d9-4f8f-947f-d68bcb10162f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d548f8e-6b99-48ea-adf0-2ee79807998e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 2.999999,           !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 0,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 14.2508, 0,                    !- X,Y,Z Vertex 3 {m}
  55.7492, 14.2508, 2.999999;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96bca6be-dc3c-4fd0-b32f-32edf49baf5e}, !- Handle
  Space A.C.1.9:Wall A.C.1.6:Space A.C.1.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {931adf19-d3d9-4f8f-947f-d68bcb10162f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {403c2b69-abf8-4f1d-864c-023c516b48d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 3,                  !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 0,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 14.2508, 0,                    !- X,Y,Z Vertex 3 {m}
  49.2508, 14.2508, 3;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b301246a-ff72-4e8b-bcef-942f879a4afd}, !- Handle
  Space A.C.1.9:Wall A.C.1.7:Space A.C.1.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {931adf19-d3d9-4f8f-947f-d68bcb10162f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a300e018-b507-48a5-a717-39e7c7ae21e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 2.999999,             !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 0,                    !- X,Y,Z Vertex 2 {m}
  49.2508, 55.7492, 0,                    !- X,Y,Z Vertex 3 {m}
  49.2508, 55.7492, 2.999999;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {036a4097-6445-49ca-bf36-0fcb29fa12fc}, !- Handle
  Space A.C.1.9:Wall A.C.1.8:Space A.C.1.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {931adf19-d3d9-4f8f-947f-d68bcb10162f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06976be3-7214-4508-b448-bfb24a1fa5fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 3,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 0,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 0,                  !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4119fc7-3cb8-4dc7-99e8-ab395b490dbd}, !- Handle
  Ceiling Void A.C.2.1:Ceiling A.C.2.1:Space A.C.2.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {914b61d6-c187-4452-9f90-c9e05bd20668}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ff0f7fa-d980-4077-b654-c9532a586492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 14.149, 7.01905,             !- X,Y,Z Vertex 1 {m}
  59.999998, 10, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  55.850999, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  55.850998, 14.149, 7.01905;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c009e9-8801-4f3a-80f2-7d5df5993ffa}, !- Handle
  Ceiling Void A.C.2.1:Wall A.C.2.1:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {914b61d6-c187-4452-9f90-c9e05bd20668}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 7.898398,                !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  59.999999, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  59.999999, 10, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0214add-687b-48aa-b293-c7a166e43763}, !- Handle
  Ceiling Void A.C.2.1:Wall A.C.2.2:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {914b61d6-c187-4452-9f90-c9e05bd20668}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 7.898399,                       !- X,Y,Z Vertex 1 {m}
  60, 10, 7.019051,                       !- X,Y,Z Vertex 2 {m}
  60, 14.149199, 7.019051,                !- X,Y,Z Vertex 3 {m}
  60, 14.149199, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adfedcef-a25b-4c64-8f75-809c731a99d7}, !- Handle
  Ceiling Void A.C.2.1:Wall A.C.2.21:Ceiling Void A.C.2.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {914b61d6-c187-4452-9f90-c9e05bd20668}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18ff406d-f712-4cb4-9b0f-f6bd7b8dc8c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 14.1492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  59.999998, 14.1492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ff8272-42ad-481f-b077-e9d98b52cb7c}, !- Handle
  Ceiling Void A.C.2.1:Wall A.C.2.22:Ceiling Void A.C.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {914b61d6-c187-4452-9f90-c9e05bd20668}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb07dac-c61e-42d8-837e-7d6b61ce0ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 7.898398,           !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 10, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  55.8508, 10, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0dcb7b-582e-4b72-a89a-b03e7d7fc3ac}, !- Handle
  Space A.C.2.1:Interzone A.C.2.1:Ceiling Void A.C.1.1:5, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {56018d6d-3d45-4fc8-83a7-dfee46821606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cceef9a-3d65-4685-8816-fa7d7aa6acb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.15, 4,                           !- X,Y,Z Vertex 1 {m}
  60, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  55.85, 10, 4,                           !- X,Y,Z Vertex 3 {m}
  55.85, 14.15, 4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff0f7fa-d980-4077-b654-c9532a586492}, !- Handle
  Space A.C.2.1:Ceiling A.C.2.1:Ceiling Void A.C.2.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {56018d6d-3d45-4fc8-83a7-dfee46821606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4119fc7-3cb8-4dc7-99e8-ab395b490dbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 10, 7,                       !- X,Y,Z Vertex 1 {m}
  59.999998, 14.149, 7,                   !- X,Y,Z Vertex 2 {m}
  55.850998, 14.149, 7,                   !- X,Y,Z Vertex 3 {m}
  55.850998, 10, 7;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {036433e0-5113-4455-aa5a-2785688d91bd}, !- Handle
  Space A.C.2.1:Window A.C.2.2.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {d29312e9-ac1d-42fc-86e1-1871c950c074}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 10.6, 6.7,                          !- X,Y,Z Vertex 1 {m}
  60, 10.6, 4.782,                        !- X,Y,Z Vertex 2 {m}
  60, 14.149198, 4.782,                   !- X,Y,Z Vertex 3 {m}
  60, 14.149198, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d29312e9-ac1d-42fc-86e1-1871c950c074}, !- Handle
  Space A.C.2.1:Wall A.C.2.2:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {56018d6d-3d45-4fc8-83a7-dfee46821606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 7,                              !- X,Y,Z Vertex 1 {m}
  60, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  60, 14.149199, 4,                       !- X,Y,Z Vertex 3 {m}
  60, 14.149199, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dbd46d3-9279-46d4-9dd4-434ce1639151}, !- Handle
  Space A.C.2.1:Wall A.C.2.9:Space A.C.2.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {56018d6d-3d45-4fc8-83a7-dfee46821606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad2cc08-3d27-48d0-834c-08f304ff3e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999998, 14.1492, 7,                  !- X,Y,Z Vertex 1 {m}
  59.999998, 14.1492, 4,                  !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 4,                  !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1f4b79-b39d-4197-b237-e767a32ad0ce}, !- Handle
  Space A.C.2.1:Wall A.C.2.10:Space A.C.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {56018d6d-3d45-4fc8-83a7-dfee46821606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5395ee1-e95a-43af-b82a-ab4cb29b386d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 7,                  !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 4,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 10.000001, 4,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 10.000001, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be867721-1065-4675-9d1b-004a3e3b5470}, !- Handle
  Ceiling Void A.C.2.2:Interzone A.D.1.1:Space A.D.1.18:4, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {88666064-89cd-41d3-8970-b47b5da91521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898a3b33-5c09-4480-8303-68dc65f3ce7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 10, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  55.749, 14.15, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  49.25, 14.15, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  49.25, 10, 7.8984;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}, !- Handle
  Ceiling Void Zone A.C.2.2,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100441938,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34c71683-b420-4136-a068-7c2554b896a7}, !- Zone Air Inlet Port List
  {fa75fd46-b7ad-4245-9778-19246556e760}, !- Zone Air Exhaust Port List
  {efcc28f8-24a2-4661-b1e2-62bc0a754f56}, !- Zone Air Node Name
  {723493c7-187b-4fb6-b126-389937effd67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad923846-6385-423c-841b-65beef399472}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {273be323-634f-4fde-ab01-979341e01840}, !- Handle
  Node 201,                               !- Name
  {efcc28f8-24a2-4661-b1e2-62bc0a754f56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efcc28f8-24a2-4661-b1e2-62bc0a754f56}, !- Handle
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}, !- Source Object
  11,                                     !- Outlet Port
  {273be323-634f-4fde-ab01-979341e01840}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34c71683-b420-4136-a068-7c2554b896a7}, !- Handle
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}; !- HVAC Component

OS:PortList,
  {fa75fd46-b7ad-4245-9778-19246556e760}, !- Handle
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}; !- HVAC Component

OS:PortList,
  {723493c7-187b-4fb6-b126-389937effd67}, !- Handle
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}; !- HVAC Component

OS:Sizing:Zone,
  {4203b671-955d-40f6-bee7-f20d85886a52}, !- Handle
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {feba1b58-3cd2-4494-9126-ec533985f464}, !- Handle
  Zone HVAC Equipment List 201,           !- Name
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}; !- Thermal Zone

OS:Space,
  {88666064-89cd-41d3-8970-b47b5da91521}, !- Handle
  Ceiling Void Zone A.C.2.2 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6d275a6-1ff6-4f5e-b1cb-bbd9bace694d}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ab7a4ed7-4146-41e3-a2ce-908565fb820a}, !- Handle
  Ceiling Void A.C.2.2:Ceiling A.C.2.2:Space A.C.2.2:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {88666064-89cd-41d3-8970-b47b5da91521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab3ad1e-2f36-4fa1-81d6-7ed418b55c1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.149, 7.01905,               !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  49.2512, 10, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  49.2512, 14.149, 7.01905;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917d3cf4-2fe9-4d9f-b41d-e1230810087e}, !- Handle
  Ceiling Void A.C.2.2:Wall A.C.2.1:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {88666064-89cd-41d3-8970-b47b5da91521}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 7.898398,                !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461bd0e5-518a-42bd-8fd7-fee457ff6a37}, !- Handle
  Ceiling Void A.C.2.2:Wall A.C.2.17:Ceiling Void A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {88666064-89cd-41d3-8970-b47b5da91521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b57e4b3-f248-45ed-bf13-707798696502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749201, 14.1492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  55.749201, 14.1492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb07dac-c61e-42d8-837e-7d6b61ce0ed4}, !- Handle
  Ceiling Void A.C.2.2:Wall A.C.2.22:Ceiling Void A.C.2.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {88666064-89cd-41d3-8970-b47b5da91521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ff8272-42ad-481f-b077-e9d98b52cb7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5350b355-bca4-407e-abb2-192e62da0eaf}, !- Handle
  Ceiling Void A.C.2.2:Wall A.C.2.23:Ceiling Void A.C.2.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {88666064-89cd-41d3-8970-b47b5da91521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa5b9e3d-e9e0-412e-8a4d-e26c37e9494e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 7.898398,           !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 7.01905,            !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d869dc-4395-4c28-ab04-5445a06100e2}, !- Handle
  Space A.C.2.2:Interzone A.C.2.1:Ceiling Void A.C.1.2:3, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e1fc7a6a-3ff0-47fb-abbf-f510ab61736f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a03bf4-b969-406c-97c0-28677de13e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.15, 4,                       !- X,Y,Z Vertex 1 {m}
  55.749, 10, 4,                          !- X,Y,Z Vertex 2 {m}
  49.25, 10, 4,                           !- X,Y,Z Vertex 3 {m}
  49.25, 14.15, 4;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}, !- Handle
  Thermal Zone A.C.2.2,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1999a12d-1904-45a7-a148-3bdd8ae41476}, !- Zone Air Inlet Port List
  {005e6460-f2df-4d14-a423-70b03e1f4a1b}, !- Zone Air Exhaust Port List
  {c75e91b7-2f05-4a07-b3c6-28bf4fd066ec}, !- Zone Air Node Name
  {cdf220ab-c599-4688-80ba-41e68294d166}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fc99fa3-f4ae-4791-854b-78481232795f}, !- Group Rendering Name
  {5c75e159-de67-4409-a22d-2371066151fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb4defc4-2aeb-4ce0-89c8-a7d6c59e8110}, !- Handle
  Node 202,                               !- Name
  {c75e91b7-2f05-4a07-b3c6-28bf4fd066ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c75e91b7-2f05-4a07-b3c6-28bf4fd066ec}, !- Handle
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}, !- Source Object
  11,                                     !- Outlet Port
  {bb4defc4-2aeb-4ce0-89c8-a7d6c59e8110}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1999a12d-1904-45a7-a148-3bdd8ae41476}, !- Handle
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}; !- HVAC Component

OS:PortList,
  {005e6460-f2df-4d14-a423-70b03e1f4a1b}, !- Handle
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}; !- HVAC Component

OS:PortList,
  {cdf220ab-c599-4688-80ba-41e68294d166}, !- Handle
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}; !- HVAC Component

OS:Sizing:Zone,
  {7633c09d-14d6-47fb-bed3-84cf42b29a68}, !- Handle
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {644253ad-7a4f-41ee-854f-310f87910dda}, !- Handle
  Zone HVAC Equipment List 202,           !- Name
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}; !- Thermal Zone

OS:Space,
  {e1fc7a6a-3ff0-47fb-abbf-f510ab61736f}, !- Handle
  Thermal Zone A.C.2.2 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {37297d75-f75e-4f76-8b40-ab35e084b0c0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ad48b472-0d7f-407a-b482-a5fb92cf2aed}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c75e159-de67-4409-a22d-2371066151fa}, !- Handle
  Bldg-Retail Dual setpoint 35,           !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {7ab3ad1e-2f36-4fa1-81d6-7ed418b55c1c}, !- Handle
  Space A.C.2.2:Ceiling A.C.2.2:Ceiling Void A.C.2.2:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {e1fc7a6a-3ff0-47fb-abbf-f510ab61736f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab7a4ed7-4146-41e3-a2ce-908565fb820a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10, 7,                         !- X,Y,Z Vertex 1 {m}
  55.7492, 14.149, 7,                     !- X,Y,Z Vertex 2 {m}
  49.2512, 14.149, 7,                     !- X,Y,Z Vertex 3 {m}
  49.2512, 10, 7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac90568c-e442-47df-a2e8-6f3d54dbb424}, !- Handle
  Space A.C.2.2:Window A.C.2.1.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {98cf0f28-2201-49a3-a726-55ed9d94252d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.2508, 10, 6.7,                       !- X,Y,Z Vertex 1 {m}
  49.2508, 10, 4.782,                     !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 4.782,                   !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98cf0f28-2201-49a3-a726-55ed9d94252d}, !- Handle
  Space A.C.2.2:Wall A.C.2.1:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {e1fc7a6a-3ff0-47fb-abbf-f510ab61736f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 7,                       !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 4,                       !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 4,                       !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb1106f-625e-42bd-bbe4-89e64ee10a10}, !- Handle
  Space A.C.2.2:Wall A.C.2.5:Space A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e1fc7a6a-3ff0-47fb-abbf-f510ab61736f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa5d171-4aaa-43c1-bd0f-8c23c36fb56c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749201, 14.1492, 7,                  !- X,Y,Z Vertex 1 {m}
  55.749201, 14.1492, 4,                  !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 4,                  !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5395ee1-e95a-43af-b82a-ab4cb29b386d}, !- Handle
  Space A.C.2.2:Wall A.C.2.10:Space A.C.2.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e1fc7a6a-3ff0-47fb-abbf-f510ab61736f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1f4b79-b39d-4197-b237-e767a32ad0ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10.000001, 7,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 10.000001, 4,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 4,                  !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f368e5-7d9b-42b2-84c1-83830ea7c00b}, !- Handle
  Space A.C.2.2:Wall A.C.2.11:Space A.C.2.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e1fc7a6a-3ff0-47fb-abbf-f510ab61736f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1cbfa2a-5be9-4639-948c-887a43108f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 7,                  !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 4,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 4,                         !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650db916-eb04-4bf8-b718-73cb847ca288}, !- Handle
  Ceiling Void A.C.2.3:Interzone A.D.1.1:Space A.D.1.19:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {bc174a69-50b6-4047-bfb7-18fafe53a53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee88fe21-1668-44cd-8199-6f18b5569b54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 10, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  49.149, 14.15, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  45, 14.15, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  45, 10, 7.8984;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1977873-7208-40e7-95ac-105f9679f0a5}, !- Handle
  Ceiling Void Zone A.C.2.3,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb6b9c75-a060-4897-8c33-331bbc7e4fca}, !- Zone Air Inlet Port List
  {e7cda795-1f72-49f9-bf85-450eaaec8f7a}, !- Zone Air Exhaust Port List
  {30824043-5f34-4fe3-849b-f946549b4149}, !- Zone Air Node Name
  {674d27c0-b883-4e97-b0b4-d453271c9c0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43cbbddc-f416-483a-bf71-0e0459e12d07}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f7153f7-69d7-49a9-a207-74f160c4357e}, !- Handle
  Node 203,                               !- Name
  {30824043-5f34-4fe3-849b-f946549b4149}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30824043-5f34-4fe3-849b-f946549b4149}, !- Handle
  {b1977873-7208-40e7-95ac-105f9679f0a5}, !- Source Object
  11,                                     !- Outlet Port
  {0f7153f7-69d7-49a9-a207-74f160c4357e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb6b9c75-a060-4897-8c33-331bbc7e4fca}, !- Handle
  {b1977873-7208-40e7-95ac-105f9679f0a5}; !- HVAC Component

OS:PortList,
  {e7cda795-1f72-49f9-bf85-450eaaec8f7a}, !- Handle
  {b1977873-7208-40e7-95ac-105f9679f0a5}; !- HVAC Component

OS:PortList,
  {674d27c0-b883-4e97-b0b4-d453271c9c0b}, !- Handle
  {b1977873-7208-40e7-95ac-105f9679f0a5}; !- HVAC Component

OS:Sizing:Zone,
  {92fa87ac-4c11-424c-b289-4e27af486d62}, !- Handle
  {b1977873-7208-40e7-95ac-105f9679f0a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6fa767ea-4654-4566-a4d1-99723d586438}, !- Handle
  Zone HVAC Equipment List 203,           !- Name
  {b1977873-7208-40e7-95ac-105f9679f0a5}; !- Thermal Zone

OS:Space,
  {bc174a69-50b6-4047-bfb7-18fafe53a53e}, !- Handle
  Ceiling Void Zone A.C.2.3 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b1977873-7208-40e7-95ac-105f9679f0a5}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ad77964b-160c-47f1-a0cb-49e2508f1dea}, !- Handle
  Ceiling Void A.C.2.3:Ceiling A.C.2.3:Space A.C.2.3:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {bc174a69-50b6-4047-bfb7-18fafe53a53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a968c131-819c-472d-8b94-7b980d094cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 7.01905,            !- X,Y,Z Vertex 1 {m}
  49.149198, 10.0002, 7.01905,            !- X,Y,Z Vertex 2 {m}
  45.000198, 10.000199, 7.01905,          !- X,Y,Z Vertex 3 {m}
  45.000198, 14.149199, 7.01905;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398b1197-e600-483c-b3e6-dd0c0be402a7}, !- Handle
  Ceiling Void A.C.2.3:Wall A.C.2.1:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {bc174a69-50b6-4047-bfb7-18fafe53a53e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 10, 7.898398,                       !- X,Y,Z Vertex 1 {m}
  45, 10, 7.01905,                        !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b81571-d03a-4403-a828-33bc600cd9d1}, !- Handle
  Ceiling Void A.C.2.3:Wall A.C.2.4:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {bc174a69-50b6-4047-bfb7-18fafe53a53e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.1492, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  45, 14.1492, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 7.01905,                 !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 7.898398;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa5b9e3d-e9e0-412e-8a4d-e26c37e9494e}, !- Handle
  Ceiling Void A.C.2.3:Wall A.C.2.23:Ceiling Void A.C.2.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bc174a69-50b6-4047-bfb7-18fafe53a53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5350b355-bca4-407e-abb2-192e62da0eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dac66a6-7a32-4a57-88f5-fef062094748}, !- Handle
  Ceiling Void A.C.2.3:Wall A.C.2.24:Ceiling Void A.C.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bc174a69-50b6-4047-bfb7-18fafe53a53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57fb1730-a9d2-4059-9370-369532206b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 7.898398,           !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 7.01905,            !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd42c42-fbd2-4947-ac18-5cd105ec5ca6}, !- Handle
  Space A.C.2.3:Interzone A.C.2.1:Ceiling Void A.C.1.3:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {0cbce04f-d4d8-4901-a966-2255e3c6fcc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc1307e-9060-47f9-b445-9f6d45497733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.15, 4,                       !- X,Y,Z Vertex 1 {m}
  49.149, 10, 4,                          !- X,Y,Z Vertex 2 {m}
  45, 10, 4,                              !- X,Y,Z Vertex 3 {m}
  45, 14.15, 4;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {123efd74-09d1-4c03-9303-133a0a66bfe6}, !- Handle
  Space A.C.2.3:Window A.C.2.1.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a62b3aa3-1564-4c15-84d9-1279f2989760}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.6, 10, 6.7,                          !- X,Y,Z Vertex 1 {m}
  45.6, 10, 4.782,                        !- X,Y,Z Vertex 2 {m}
  49.149198, 10, 4.782,                   !- X,Y,Z Vertex 3 {m}
  49.149198, 10, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62b3aa3-1564-4c15-84d9-1279f2989760}, !- Handle
  Space A.C.2.3:Wall A.C.2.1:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {0cbce04f-d4d8-4901-a966-2255e3c6fcc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 10, 7,                              !- X,Y,Z Vertex 1 {m}
  45, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 4,                       !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 7;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d05b69d-49ce-4f76-b3b7-e860a769b775}, !- Handle
  Space A.C.2.3:Window A.C.2.4.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {d683f3af-fadd-43d5-9685-612382c304b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 14.1492, 6.7,                       !- X,Y,Z Vertex 1 {m}
  45, 14.1492, 4.782,                     !- X,Y,Z Vertex 2 {m}
  45, 10.600001, 4.782,                   !- X,Y,Z Vertex 3 {m}
  45, 10.600001, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cbfa2a-5be9-4639-948c-887a43108f28}, !- Handle
  Space A.C.2.3:Wall A.C.2.11:Space A.C.2.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0cbce04f-d4d8-4901-a966-2255e3c6fcc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f368e5-7d9b-42b2-84c1-83830ea7c00b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 7,                         !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 4,                         !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 4,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48cec1f-dac0-4d4f-b9a9-b1ef02241df0}, !- Handle
  Space A.C.2.3:Wall A.C.2.12:Space A.C.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0cbce04f-d4d8-4901-a966-2255e3c6fcc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1b3a65-0021-4ce4-8a3e-c340ea7d6f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 7,                  !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 4,                  !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 4,                         !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d038a5-a55f-4b28-b953-82be98ca4810}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:Space A.D.1.20:20, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c385d54d-c991-4b8e-8d13-51192d69641a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.251, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  49.149, 21.899, 7.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 21.899, 7.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 14.251, 7.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a7ff42-badb-4b1c-85e7-c41d0b4b41e3}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:Space A.D.1.21:28, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f82dac-8b58-4be7-9650-7155eb97b315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 22, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  49.149, 26.15, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  45, 26.15, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  45, 22, 7.8984;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0986035-1b61-418c-928a-fb31190137ee}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:Space A.D.1.25:32, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {291f5a58-7d33-413a-b683-1f7ae4718121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 26.251, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  49.149, 43.75, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  45, 43.75, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  45, 26.251, 7.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3863ea2d-b35b-4a06-aec6-a6e720e7f53c}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:Space A.D.1.11:34, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5663ac23-7ee6-40ef-be77-753a05299e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 43.851, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  49.149, 48, 7.8984,                     !- X,Y,Z Vertex 2 {m}
  45, 48, 7.8984,                         !- X,Y,Z Vertex 3 {m}
  45, 43.851, 7.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e499a718-d84a-4fd3-9e2f-bb7f56fdaafe}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:56, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.8984, 7.8984,               !- X,Y,Z Vertex 1 {m}
  49.1492, 22, 7.8984,                    !- X,Y,Z Vertex 2 {m}
  45, 22, 7.8984,                         !- X,Y,Z Vertex 3 {m}
  45, 21.8984, 7.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9db48c-0f03-4fe6-bffe-542886bea3b9}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:59, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 43.7492, 7.8984,               !- X,Y,Z Vertex 1 {m}
  49.1492, 43.8508, 7.8984,               !- X,Y,Z Vertex 2 {m}
  45, 43.8508, 7.8984,                    !- X,Y,Z Vertex 3 {m}
  45, 43.7492, 7.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b032cca-307e-47d3-9706-ca70d59d0ecd}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:61, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.149199, 7.8984,             !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 7.8984,               !- X,Y,Z Vertex 2 {m}
  45, 26.2508, 7.8984,                    !- X,Y,Z Vertex 3 {m}
  45, 26.149199, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0409b9f9-ec61-47d1-9479-5d298bb33647}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:62, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48, 7.8984,                    !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1016, 7.8984,               !- X,Y,Z Vertex 2 {m}
  45, 48.1016, 7.8984,                    !- X,Y,Z Vertex 3 {m}
  45, 48, 7.8984;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bfa88ab-bc4f-4bf6-b5b7-f527eb2656ff}, !- Handle
  Ceiling Void A.C.2.4:Ceiling A.C.2.4:Space A.C.2.4:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a186dd-ac72-4850-9847-bccf04f0bb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.7488, 7.01905,              !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  45.0002, 14.2508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  45.0002, 55.7488, 7.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcaf9fb3-871f-477a-bca8-a97f7595c5d7}, !- Handle
  Ceiling Void A.C.2.4:Wall A.C.2.4:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749199, 7.898398,                !- X,Y,Z Vertex 1 {m}
  45, 55.749199, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  45, 14.2508, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  45, 14.2508, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd14c0b-7652-4148-9879-324bf089be9d}, !- Handle
  Ceiling Void A.C.2.4:Wall A.C.2.18:Ceiling Void A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e8ee80-bc12-492f-bbc0-e2c62f06943c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 7.898398,             !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749198, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749198, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fb1730-a9d2-4059-9370-369532206b44}, !- Handle
  Ceiling Void A.C.2.4:Wall A.C.2.24:Ceiling Void A.C.2.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dac66a6-7a32-4a57-88f5-fef062094748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0739273-4a3b-4c62-86b3-939a9554c0b0}, !- Handle
  Space A.C.2.4:Interzone A.C.2.1:Ceiling Void A.C.1.4:11, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {fc7e2abe-35fe-4d8b-ab4b-5ce6bf58ec7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3e1268-7bb5-4b1e-a081-68ddebf119ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.75, 4,                       !- X,Y,Z Vertex 1 {m}
  49.149, 14.251, 4,                      !- X,Y,Z Vertex 2 {m}
  45, 14.251, 4,                          !- X,Y,Z Vertex 3 {m}
  45, 55.75, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a186dd-ac72-4850-9847-bccf04f0bb9d}, !- Handle
  Space A.C.2.4:Ceiling A.C.2.4:Ceiling Void A.C.2.4:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {fc7e2abe-35fe-4d8b-ab4b-5ce6bf58ec7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bfa88ab-bc4f-4bf6-b5b7-f527eb2656ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 7,                    !- X,Y,Z Vertex 1 {m}
  49.1492, 55.7488, 7,                    !- X,Y,Z Vertex 2 {m}
  45.0002, 55.7488, 7,                    !- X,Y,Z Vertex 3 {m}
  45.0002, 14.2508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be744fba-5fa0-4a69-b903-3e722c0237ab}, !- Handle
  Space A.C.2.4:Wall A.C.2.6:Space A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fc7e2abe-35fe-4d8b-ab4b-5ce6bf58ec7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b5a6338-5c73-4eaf-8017-de649baf7d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.2508, 7,                    !- X,Y,Z Vertex 1 {m}
  49.1492, 14.2508, 4,                    !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749198, 4,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749198, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1b3a65-0021-4ce4-8a3e-c340ea7d6f9e}, !- Handle
  Space A.C.2.4:Wall A.C.2.12:Space A.C.2.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fc7e2abe-35fe-4d8b-ab4b-5ce6bf58ec7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48cec1f-dac0-4d4f-b9a9-b1ef02241df0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 7,                         !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 4,                         !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 4,                  !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ada0f30-c9ab-40b5-afbf-331ae261847d}, !- Handle
  Space A.C.2.4:Wall A.C.2.13:Space A.C.2.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fc7e2abe-35fe-4d8b-ab4b-5ce6bf58ec7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb78a8e-f994-412b-8129-4e99079114a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 7,                  !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 4,                  !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 4,                         !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a5d835-e25a-4ee8-8a9a-cdbd1d5018a7}, !- Handle
  Ceiling Void A.C.2.5:Interzone A.D.1.1:Space A.D.1.13:46, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {d1b1b924-e9df-4a98-b37c-44e121afb26f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b481435b-e9fc-4e7e-b3e9-dd7affe1fca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.851, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  49.149, 60, 7.8984,                     !- X,Y,Z Vertex 2 {m}
  45, 60, 7.8984,                         !- X,Y,Z Vertex 3 {m}
  45, 55.851, 7.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b046cd7-4ac4-4680-bd40-5b1b5d5b9528}, !- Handle
  Ceiling Void A.C.2.5:Wall A.C.2.3:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d1b1b924-e9df-4a98-b37c-44e121afb26f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 7.898399,                !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 7.019051,                !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 7.019051,                !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e6d48e-18e1-4860-9933-ba68060a9e7e}, !- Handle
  Ceiling Void A.C.2.5:Wall A.C.2.4:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d1b1b924-e9df-4a98-b37c-44e121afb26f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 59.999999, 7.898398,                !- X,Y,Z Vertex 1 {m}
  45, 59.999999, 7.01905,                 !- X,Y,Z Vertex 2 {m}
  45, 55.8508, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  45, 55.8508, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f87301-7e29-4904-9de1-a320628af3f1}, !- Handle
  Ceiling Void A.C.2.5:Wall A.C.2.25:Ceiling Void A.C.2.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d1b1b924-e9df-4a98-b37c-44e121afb26f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83e6589-b489-4819-a454-21749ae33bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3e5bdc-d2fd-4276-8fd4-9a3dd317d77f}, !- Handle
  Ceiling Void A.C.2.5:Wall A.C.2.26:Ceiling Void A.C.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {d1b1b924-e9df-4a98-b37c-44e121afb26f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d37a447c-5e88-4240-9603-9077da36b804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 7.898398,           !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 7.01905,            !- X,Y,Z Vertex 2 {m}
  49.1492, 59.999999, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.1492, 59.999999, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ab4e85-60c3-4b64-b143-7e0aa839efb5}, !- Handle
  Space A.C.2.5:Interzone A.C.2.1:Ceiling Void A.C.1.5:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b425f244-b140-44f4-8c02-42eb83db9890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5284fba1-569e-46dd-b4ca-1ef1e0786afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 60, 4,                          !- X,Y,Z Vertex 1 {m}
  49.149, 55.851, 4,                      !- X,Y,Z Vertex 2 {m}
  45, 55.851, 4,                          !- X,Y,Z Vertex 3 {m}
  45, 60, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2360a4-b269-46f3-b7ce-cf02b1e17c43}, !- Handle
  Space A.C.2.5:Ceiling A.C.2.5:Ceiling Void A.C.2.5:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b425f244-b140-44f4-8c02-42eb83db9890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a361a46-3a74-4fcb-b3aa-fe72c76d31c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850799, 7,                  !- X,Y,Z Vertex 1 {m}
  49.1492, 59.999798, 7,                  !- X,Y,Z Vertex 2 {m}
  45.0002, 59.999799, 7,                  !- X,Y,Z Vertex 3 {m}
  45.0002, 55.850799, 7;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2107a2c8-3b34-4be1-8d6c-6dd47e4d2bdc}, !- Handle
  Space A.C.2.5:Window A.C.2.3.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {25422a24-e40d-4a36-9ac8-df2956527f19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.1492, 60, 6.7,                       !- X,Y,Z Vertex 1 {m}
  49.1492, 60, 4.782,                     !- X,Y,Z Vertex 2 {m}
  45.6, 60, 4.782,                        !- X,Y,Z Vertex 3 {m}
  45.6, 60, 6.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25422a24-e40d-4a36-9ac8-df2956527f19}, !- Handle
  Space A.C.2.5:Wall A.C.2.3:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b425f244-b140-44f4-8c02-42eb83db9890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 7,                       !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 4,                       !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 4,                       !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb78a8e-f994-412b-8129-4e99079114a3}, !- Handle
  Space A.C.2.5:Wall A.C.2.13:Space A.C.2.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b425f244-b140-44f4-8c02-42eb83db9890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ada0f30-c9ab-40b5-afbf-331ae261847d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 7,                         !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 4,                         !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 4,                  !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85030aa-c5e4-4a9e-a4d5-8fc7403f571d}, !- Handle
  Space A.C.2.5:Wall A.C.2.14:Space A.C.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b425f244-b140-44f4-8c02-42eb83db9890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7e3621-d6c0-467b-9d9e-e350e3daf8c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 7,                  !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 4,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 60, 4,                         !- X,Y,Z Vertex 3 {m}
  49.1492, 60, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308ddac1-7c4a-4cbe-9418-412221e980e9}, !- Handle
  Ceiling Void A.C.2.6:Interzone A.D.1.1:Space A.D.1.14:44, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3538c463-878c-4617-8bed-8e954b1d71eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3ad345-2761-4abc-9cea-23b6fab0b1f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.851, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  55.749, 60, 7.8984,                     !- X,Y,Z Vertex 2 {m}
  49.25, 60, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  49.25, 55.851, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}, !- Handle
  Ceiling Void Zone A.C.2.6,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12cc01b5-df85-4010-a28e-941f727085cc}, !- Zone Air Inlet Port List
  {13972e9c-6170-4a7c-b8e2-9fadcc598124}, !- Zone Air Exhaust Port List
  {42c559bc-297c-46d5-9995-514fd5e39ce4}, !- Zone Air Node Name
  {abff7196-9c7d-4cf3-8be8-7708e33845ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40c82e1e-eb04-46ff-83c8-657743fdd53c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {418bcedf-0628-4145-8cc6-c60768186fd9}, !- Handle
  Node 204,                               !- Name
  {42c559bc-297c-46d5-9995-514fd5e39ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42c559bc-297c-46d5-9995-514fd5e39ce4}, !- Handle
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}, !- Source Object
  11,                                     !- Outlet Port
  {418bcedf-0628-4145-8cc6-c60768186fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12cc01b5-df85-4010-a28e-941f727085cc}, !- Handle
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}; !- HVAC Component

OS:PortList,
  {13972e9c-6170-4a7c-b8e2-9fadcc598124}, !- Handle
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}; !- HVAC Component

OS:PortList,
  {abff7196-9c7d-4cf3-8be8-7708e33845ae}, !- Handle
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}; !- HVAC Component

OS:Sizing:Zone,
  {1d419d37-8392-489d-bf7c-94312623481c}, !- Handle
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b9aacba-9d7d-415f-bfac-beff146e59ff}, !- Handle
  Zone HVAC Equipment List 204,           !- Name
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}; !- Thermal Zone

OS:Space,
  {3538c463-878c-4617-8bed-8e954b1d71eb}, !- Handle
  Ceiling Void Zone A.C.2.6 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b19d1cf-89d5-45e4-87fb-8dac88c99cbc}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {6ae0b2ad-518d-4a37-b8de-2aa0a3834948}, !- Handle
  Ceiling Void A.C.2.6:Ceiling A.C.2.6:Space A.C.2.6:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3538c463-878c-4617-8bed-8e954b1d71eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d5f578e-539f-40eb-826e-c20a579a0b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 59.9998, 7.01905,              !- X,Y,Z Vertex 1 {m}
  55.7492, 55.8508, 7.01905,              !- X,Y,Z Vertex 2 {m}
  49.2512, 55.8508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  49.2512, 59.9998, 7.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344dbac1-b79e-4f5a-ba05-c70ecc5145ec}, !- Handle
  Ceiling Void A.C.2.6:Wall A.C.2.3:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3538c463-878c-4617-8bed-8e954b1d71eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 60, 7.898399,                !- X,Y,Z Vertex 1 {m}
  55.749199, 60, 7.019051,                !- X,Y,Z Vertex 2 {m}
  49.2508, 60, 7.019051,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 60, 7.898399;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d57947-cf89-4bd7-96bc-855c3fccfae5}, !- Handle
  Ceiling Void A.C.2.6:Wall A.C.2.19:Ceiling Void A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3538c463-878c-4617-8bed-8e954b1d71eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {defc5d1f-9335-460d-9c75-1f789d542df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250799, 55.8508, 7.898398,           !- X,Y,Z Vertex 1 {m}
  49.250799, 55.8508, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.749199, 55.8508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.749199, 55.8508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d37a447c-5e88-4240-9603-9077da36b804}, !- Handle
  Ceiling Void A.C.2.6:Wall A.C.2.26:Ceiling Void A.C.2.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3538c463-878c-4617-8bed-8e954b1d71eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e3e5bdc-d2fd-4276-8fd4-9a3dd317d77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850803, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850803, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413463c3-f0f3-4885-a022-c5f016ff6eb3}, !- Handle
  Ceiling Void A.C.2.6:Wall A.C.2.27:Ceiling Void A.C.2.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3538c463-878c-4617-8bed-8e954b1d71eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d01ed76-1f70-40f2-84a8-5941656a7cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 7.898398,           !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.7492, 59.999999, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.7492, 59.999999, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19eedf70-fab5-4e5f-8183-2aa3eb172c69}, !- Handle
  Space A.C.2.6:Interzone A.C.2.1:Ceiling Void A.C.1.6:15, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {8afbfa0d-1964-440c-947a-a2e8eaaa378f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdfb00f8-d8e1-43c5-b84d-455539c5034c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 60, 4,                          !- X,Y,Z Vertex 1 {m}
  55.749, 55.851, 4,                      !- X,Y,Z Vertex 2 {m}
  49.25, 55.851, 4,                       !- X,Y,Z Vertex 3 {m}
  49.25, 60, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d5f578e-539f-40eb-826e-c20a579a0b0a}, !- Handle
  Space A.C.2.6:Ceiling A.C.2.6:Ceiling Void A.C.2.6:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {8afbfa0d-1964-440c-947a-a2e8eaaa378f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ae0b2ad-518d-4a37-b8de-2aa0a3834948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.8508, 7,                    !- X,Y,Z Vertex 1 {m}
  55.7492, 59.9998, 7,                    !- X,Y,Z Vertex 2 {m}
  49.2512, 59.9998, 7,                    !- X,Y,Z Vertex 3 {m}
  49.2512, 55.8508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21c68528-9308-4d53-ad16-c4f94006f0be}, !- Handle
  Space A.C.2.6:Window A.C.2.3.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {9d979453-4199-448b-97b6-ed5f400b47ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.7492, 60, 6.7,                       !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 4.782,                     !- X,Y,Z Vertex 2 {m}
  49.250801, 60, 4.782,                   !- X,Y,Z Vertex 3 {m}
  49.250801, 60, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d979453-4199-448b-97b6-ed5f400b47ee}, !- Handle
  Space A.C.2.6:Wall A.C.2.3:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {8afbfa0d-1964-440c-947a-a2e8eaaa378f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 60, 7,                       !- X,Y,Z Vertex 1 {m}
  55.749199, 60, 4,                       !- X,Y,Z Vertex 2 {m}
  49.2508, 60, 4,                         !- X,Y,Z Vertex 3 {m}
  49.2508, 60, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec23d7b-7079-4fc6-a7db-0e198c1526a0}, !- Handle
  Space A.C.2.6:Wall A.C.2.7:Space A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {8afbfa0d-1964-440c-947a-a2e8eaaa378f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecc56158-0997-4c39-acdb-f07bff9b1d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250799, 55.8508, 7,                  !- X,Y,Z Vertex 1 {m}
  49.250799, 55.8508, 4,                  !- X,Y,Z Vertex 2 {m}
  55.749199, 55.8508, 4,                  !- X,Y,Z Vertex 3 {m}
  55.749199, 55.8508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7e3621-d6c0-467b-9d9e-e350e3daf8c4}, !- Handle
  Space A.C.2.6:Wall A.C.2.14:Space A.C.2.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {8afbfa0d-1964-440c-947a-a2e8eaaa378f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d85030aa-c5e4-4a9e-a4d5-8fc7403f571d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 7,                         !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 4,                         !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850802, 4,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850802, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048b0047-bfae-4d06-a4c4-525cd4802e3c}, !- Handle
  Ceiling Void A.C.2.7:Ceiling A.C.2.7:Space A.C.2.7:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {6e72ecaa-f818-4d55-8e34-5adaf74ca7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e206001-2f65-49a0-88d8-c59ef132f57b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 59.999999, 7.01905,            !- X,Y,Z Vertex 1 {m}
  59.9998, 55.850999, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850999, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 59.999999, 7.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c82bd6-d3dd-49d6-9430-9907ac5e1d46}, !- Handle
  Ceiling Void A.C.2.7:Wall A.C.2.2:6,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {6e72ecaa-f818-4d55-8e34-5adaf74ca7c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.850801, 7.898399,                !- X,Y,Z Vertex 1 {m}
  60, 55.850801, 7.019051,                !- X,Y,Z Vertex 2 {m}
  60, 59.999998, 7.019051,                !- X,Y,Z Vertex 3 {m}
  60, 59.999998, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9bbf2f-ebc8-408b-be4a-00ee7822f353}, !- Handle
  Ceiling Void A.C.2.7:Wall A.C.2.3:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {6e72ecaa-f818-4d55-8e34-5adaf74ca7c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 7.898399,                       !- X,Y,Z Vertex 1 {m}
  60, 60, 7.019051,                       !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 7.019051,                !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d01ed76-1f70-40f2-84a8-5941656a7cf9}, !- Handle
  Ceiling Void A.C.2.7:Wall A.C.2.27:Ceiling Void A.C.2.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6e72ecaa-f818-4d55-8e34-5adaf74ca7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413463c3-f0f3-4885-a022-c5f016ff6eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850803, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850803, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4583ded3-cfdf-42c3-ae86-a29f8f3f24a9}, !- Handle
  Ceiling Void A.C.2.7:Wall A.C.2.28:Ceiling Void A.C.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6e72ecaa-f818-4d55-8e34-5adaf74ca7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d453edcb-51ac-4883-9ecf-31696a70cff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 7.898398,           !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 7.01905,            !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 7.01905,                   !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 7.898398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f915849-c75b-4a34-a37b-4344725b4cbe}, !- Handle
  Space A.C.2.7:Interzone A.C.2.1:Ceiling Void A.C.1.7:13, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {643bff76-4306-415b-a725-51cafef373f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec23bb2e-5bca-406a-a5f3-b1778a79de30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 4,                              !- X,Y,Z Vertex 1 {m}
  60, 55.851, 4,                          !- X,Y,Z Vertex 2 {m}
  55.85, 55.851, 4,                       !- X,Y,Z Vertex 3 {m}
  55.85, 60, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e206001-2f65-49a0-88d8-c59ef132f57b}, !- Handle
  Space A.C.2.7:Ceiling A.C.2.7:Ceiling Void A.C.2.7:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {643bff76-4306-415b-a725-51cafef373f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048b0047-bfae-4d06-a4c4-525cd4802e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 55.850999, 7,                  !- X,Y,Z Vertex 1 {m}
  59.9998, 59.999999, 7,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 59.999999, 7,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850999, 7;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7402f27a-d771-44cc-b787-1b2098bd55e1}, !- Handle
  Space A.C.2.7:Window A.C.2.3.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {abd3b7ce-0a93-4a4f-b897-2b606d6cf17d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.4, 60, 6.7,                          !- X,Y,Z Vertex 1 {m}
  59.4, 60, 4.782,                        !- X,Y,Z Vertex 2 {m}
  55.850802, 60, 4.782,                   !- X,Y,Z Vertex 3 {m}
  55.850802, 60, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd3b7ce-0a93-4a4f-b897-2b606d6cf17d}, !- Handle
  Space A.C.2.7:Wall A.C.2.3:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {643bff76-4306-415b-a725-51cafef373f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 7,                              !- X,Y,Z Vertex 1 {m}
  60, 60, 4,                              !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 4,                       !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ab6d4c-9933-4356-b865-deed62e5eadd}, !- Handle
  Space A.C.2.7:Wall A.C.2.15:Space A.C.2.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {643bff76-4306-415b-a725-51cafef373f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac42141-503a-4384-bc23-3ffdfc99f3bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 7,                         !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 4,                         !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850802, 4,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850802, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b54c1e-ccf6-475d-9058-a8dcd8256779}, !- Handle
  Space A.C.2.7:Wall A.C.2.16:Space A.C.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {643bff76-4306-415b-a725-51cafef373f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4781279-474b-4431-8300-9d2a29c88271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 7,                  !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 4,                  !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 4,                         !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e9a226-d23a-4acc-bcd7-167fb39d2e51}, !- Handle
  Ceiling Void A.C.2.8:Interzone A.D.1.1:Space A.D.1.16:22, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {52e167c7-b132-4112-8947-e2a89f552c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7569c3-32dd-4462-b710-93fcb67a0da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.251, 7.8984,                     !- X,Y,Z Vertex 1 {m}
  60, 55.75, 7.8984,                      !- X,Y,Z Vertex 2 {m}
  55.85, 55.75, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  55.85, 14.251, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}, !- Handle
  Ceiling Void Zone A.C.2.8,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.410985272,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fbeea26-160a-40de-9823-7d7e31cbe014}, !- Zone Air Inlet Port List
  {6c84df12-bb97-4959-b1fe-9624d5f5a102}, !- Zone Air Exhaust Port List
  {bd6539cd-509d-4d59-994a-66e70e4e1b4b}, !- Zone Air Node Name
  {5d90482b-513a-4eaf-9d96-e1fde82b06ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d9abe25-e301-4ef7-bfaf-bd07497cdba8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8c0a4d0-d60c-42df-b134-d2e778a1618f}, !- Handle
  Node 205,                               !- Name
  {bd6539cd-509d-4d59-994a-66e70e4e1b4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd6539cd-509d-4d59-994a-66e70e4e1b4b}, !- Handle
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}, !- Source Object
  11,                                     !- Outlet Port
  {e8c0a4d0-d60c-42df-b134-d2e778a1618f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fbeea26-160a-40de-9823-7d7e31cbe014}, !- Handle
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}; !- HVAC Component

OS:PortList,
  {6c84df12-bb97-4959-b1fe-9624d5f5a102}, !- Handle
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}; !- HVAC Component

OS:PortList,
  {5d90482b-513a-4eaf-9d96-e1fde82b06ab}, !- Handle
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}; !- HVAC Component

OS:Sizing:Zone,
  {2d787aa0-0092-491c-96e6-8fadcce763f9}, !- Handle
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2a32492-65d1-4e71-a7fb-b9e34d5ded9f}, !- Handle
  Zone HVAC Equipment List 205,           !- Name
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}; !- Thermal Zone

OS:Space,
