  {52e167c7-b132-4112-8947-e2a89f552c41}, !- Handle
  Ceiling Void Zone A.C.2.8 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e990944e-87ae-4de1-aadf-ca14a13c8f19}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {3f0ab4d8-2b97-4dd7-b5e5-460a529c9f23}, !- Handle
  Ceiling Void A.C.2.8:Ceiling A.C.2.8:Space A.C.2.8:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {52e167c7-b132-4112-8947-e2a89f552c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c88d1f1-f122-42f7-bea7-7e07ff7c5bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 55.748799, 7.01905,            !- X,Y,Z Vertex 1 {m}
  59.9998, 14.250799, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250799, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 55.748799, 7.01905;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75005023-6f9c-406a-83fc-1ddc2c90e602}, !- Handle
  Ceiling Void A.C.2.8:Wall A.C.2.2:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {52e167c7-b132-4112-8947-e2a89f552c41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 7.898399,                  !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 7.019051,                  !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 7.019051,                !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 7.898399;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eed7aef-e57f-44b4-9a63-6d1aad4cc9bc}, !- Handle
  Ceiling Void A.C.2.8:Wall A.C.2.20:Ceiling Void A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {52e167c7-b132-4112-8947-e2a89f552c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3580da9f-eb0e-4836-abf6-9084df7b2206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 7.898398,           !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d453edcb-51ac-4883-9ecf-31696a70cff3}, !- Handle
  Ceiling Void A.C.2.8:Wall A.C.2.28:Ceiling Void A.C.2.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {52e167c7-b132-4112-8947-e2a89f552c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4583ded3-cfdf-42c3-ae86-a29f8f3f24a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ff406d-f712-4cb4-9b0f-f6bd7b8dc8c7}, !- Handle
  Ceiling Void A.C.2.8:Wall A.C.2.21:Ceiling Void A.C.2.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {52e167c7-b132-4112-8947-e2a89f552c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adfedcef-a25b-4c64-8f75-809c731a99d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 7.898398,           !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 7.01905,            !- X,Y,Z Vertex 2 {m}
  59.999998, 14.2508, 7.01905,            !- X,Y,Z Vertex 3 {m}
  59.999998, 14.2508, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3150545-4440-48b3-89cc-cb3b70ee62d0}, !- Handle
  Space A.C.2.8:Interzone A.C.2.1:Ceiling Void A.C.1.8:9, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4b6845bf-cc08-4908-9934-3c068fb08283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e8c3bac-09ea-4f8a-912e-9f6ed7f5ee3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.75, 4,                           !- X,Y,Z Vertex 1 {m}
  60, 14.251, 4,                          !- X,Y,Z Vertex 2 {m}
  55.85, 14.251, 4,                       !- X,Y,Z Vertex 3 {m}
  55.85, 55.75, 4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c88d1f1-f122-42f7-bea7-7e07ff7c5bc1}, !- Handle
  Space A.C.2.8:Ceiling A.C.2.8:Ceiling Void A.C.2.8:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {4b6845bf-cc08-4908-9934-3c068fb08283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f0ab4d8-2b97-4dd7-b5e5-460a529c9f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 14.250799, 7,                  !- X,Y,Z Vertex 1 {m}
  59.9998, 55.748799, 7,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 55.748799, 7,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250799, 7;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b55dbed-3a7f-4fa5-b920-844be3c52fee}, !- Handle
  Space A.C.2.8:Window A.C.2.2.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {9f29e7a0-bc16-4ae0-bc9f-9db0a8cd0795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 14.250799, 6.7,                     !- X,Y,Z Vertex 1 {m}
  60, 14.250799, 4.782,                   !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 4.782,                   !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 6.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f29e7a0-bc16-4ae0-bc9f-9db0a8cd0795}, !- Handle
  Space A.C.2.8:Wall A.C.2.2:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {4b6845bf-cc08-4908-9934-3c068fb08283}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 7,                         !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 4,                         !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 4,                       !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8bc9ac9-3a5a-43a7-b3e9-e8464c706c92}, !- Handle
  Space A.C.2.8:Wall A.C.2.8:Space A.C.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b6845bf-cc08-4908-9934-3c068fb08283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9d30f6-d4c1-47fe-b68f-751c97b4e857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 7,                  !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 4,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 4,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad2cc08-3d27-48d0-834c-08f304ff3e3f}, !- Handle
  Space A.C.2.8:Wall A.C.2.9:Space A.C.2.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b6845bf-cc08-4908-9934-3c068fb08283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dbd46d3-9279-46d4-9dd4-434ce1639151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 7,                  !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 4,                  !- X,Y,Z Vertex 2 {m}
  59.999998, 14.2508, 4,                  !- X,Y,Z Vertex 3 {m}
  59.999998, 14.2508, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4781279-474b-4431-8300-9d2a29c88271}, !- Handle
  Space A.C.2.8:Wall A.C.2.16:Space A.C.2.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b6845bf-cc08-4908-9934-3c068fb08283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b54c1e-ccf6-475d-9058-a8dcd8256779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 7,                         !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 4,                         !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 4,                  !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6064129-fd87-4385-90dd-cd20b222fbce}, !- Handle
  Ceiling Void A.C.2.9:Interzone A.D.1.1:Space A.D.1.25:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {b0df32cd-3353-4499-acfb-5385ee3784e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0cf9f5-7a19-496a-9207-461c8c252ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.251, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  55.749, 55.75, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  49.25, 55.75, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  49.25, 14.251, 7.8984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05916f92-c6bf-4c3f-8e87-db08a33291e5}, !- Handle
  Ceiling Void A.C.2.9:Ceiling A.C.2.9:Space A.C.2.9:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {b0df32cd-3353-4499-acfb-5385ee3784e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {620655ea-bde2-4935-8afc-2f9f599db816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 7.01905,              !- X,Y,Z Vertex 1 {m}
  55.7492, 14.251199, 7.01905,            !- X,Y,Z Vertex 2 {m}
  49.2512, 14.251199, 7.01905,            !- X,Y,Z Vertex 3 {m}
  49.2512, 55.7492, 7.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b57e4b3-f248-45ed-bf13-707798696502}, !- Handle
  Ceiling Void A.C.2.9:Wall A.C.2.17:Ceiling Void A.C.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b0df32cd-3353-4499-acfb-5385ee3784e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461bd0e5-518a-42bd-8fd7-fee457ff6a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 7.898398,           !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.7492, 14.2508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  55.7492, 14.2508, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e8ee80-bc12-492f-bbc0-e2c62f06943c}, !- Handle
  Ceiling Void A.C.2.9:Wall A.C.2.18:Ceiling Void A.C.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b0df32cd-3353-4499-acfb-5385ee3784e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acd14c0b-7652-4148-9879-324bf089be9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 7.898398,           !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 7.01905,            !- X,Y,Z Vertex 2 {m}
  49.2508, 14.2508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  49.2508, 14.2508, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defc5d1f-9335-460d-9c75-1f789d542df8}, !- Handle
  Ceiling Void A.C.2.9:Wall A.C.2.19:Ceiling Void A.C.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b0df32cd-3353-4499-acfb-5385ee3784e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d57947-cf89-4bd7-96bc-855c3fccfae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 7.898398,             !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 7.01905,              !- X,Y,Z Vertex 2 {m}
  49.2508, 55.7492, 7.01905,              !- X,Y,Z Vertex 3 {m}
  49.2508, 55.7492, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3580da9f-eb0e-4836-abf6-9084df7b2206}, !- Handle
  Ceiling Void A.C.2.9:Wall A.C.2.20:Ceiling Void A.C.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {b0df32cd-3353-4499-acfb-5385ee3784e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eed7aef-e57f-44b4-9a63-6d1aad4cc9bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 7.898398,           !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 7.01905,            !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 7.01905,            !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 7.898398;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620655ea-bde2-4935-8afc-2f9f599db816}, !- Handle
  Space A.C.2.9:Ceiling A.C.2.9:Ceiling Void A.C.2.9:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {93ce902b-f118-41dc-910f-0ecfedf7adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05916f92-c6bf-4c3f-8e87-db08a33291e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.251199, 7,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 7,                    !- X,Y,Z Vertex 2 {m}
  49.2512, 55.7492, 7,                    !- X,Y,Z Vertex 3 {m}
  49.2512, 14.251199, 7;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa5d171-4aaa-43c1-bd0f-8c23c36fb56c}, !- Handle
  Space A.C.2.9:Wall A.C.2.5:Space A.C.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93ce902b-f118-41dc-910f-0ecfedf7adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb1106f-625e-42bd-bbe4-89e64ee10a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 7,                  !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 4,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 14.2508, 4,                    !- X,Y,Z Vertex 3 {m}
  55.7492, 14.2508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b5a6338-5c73-4eaf-8017-de649baf7d7e}, !- Handle
  Space A.C.2.9:Wall A.C.2.6:Space A.C.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93ce902b-f118-41dc-910f-0ecfedf7adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be744fba-5fa0-4a69-b903-3e722c0237ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 7,                  !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 4,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 14.2508, 4,                    !- X,Y,Z Vertex 3 {m}
  49.2508, 14.2508, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecc56158-0997-4c39-acdb-f07bff9b1d04}, !- Handle
  Space A.C.2.9:Wall A.C.2.7:Space A.C.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93ce902b-f118-41dc-910f-0ecfedf7adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cec23d7b-7079-4fc6-a7db-0e198c1526a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.7492, 7,                    !- X,Y,Z Vertex 1 {m}
  55.7492, 55.7492, 4,                    !- X,Y,Z Vertex 2 {m}
  49.2508, 55.7492, 4,                    !- X,Y,Z Vertex 3 {m}
  49.2508, 55.7492, 7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9d30f6-d4c1-47fe-b68f-751c97b4e857}, !- Handle
  Space A.C.2.9:Wall A.C.2.8:Space A.C.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93ce902b-f118-41dc-910f-0ecfedf7adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8bc9ac9-3a5a-43a7-b3e9-e8464c706c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 7,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 4,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 4,                  !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 7;                  !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {21a20080-8211-4c84-a55e-c797e32d7c22}, !- Handle
  Commercial IndustrialStorage ConditionedOrUnconditioned Activity Level Schedule Name_WeekProfile1_Limit, !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {5b42c1c8-cc2a-4696-98b9-295e18c5b76b}, !- Handle
  ZoneGroup(ParkingGarage)-1|Bldg-ParkingGarageRecepta-2b88633e- Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c26d3e8f-dedf-46e6-9c13-ee432dec1ecd}, !- Handle
  ZoneGroup(ParkingGarage)-1|Bldg-ParkingGarageRecepta-2b88633e-, !- Name
  {5b42c1c8-cc2a-4696-98b9-295e18c5b76b}, !- Electric Equipment Definition Name
  {9ed9cd33-3808-4306-9320-65c100d169b1}, !- Space or SpaceType Name
  {4c07143d-0aac-48a8-a5e2-8bc5580e54f0}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Year,
  {4c07143d-0aac-48a8-a5e2-8bc5580e54f0}, !- Handle
  COMNET C-6 Parking-Receptacle Sched,    !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d337babd-315f-454e-aa79-231ba2f20025}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d337babd-315f-454e-aa79-231ba2f20025}, !- Handle
  COMNET C-6 Parking-Receptacle Week,     !- Name
  ,                                       !- Schedule Rendering Name
  {6c6b3310-f7e0-4a31-ada4-12df899149fa}, !- Sunday Schedule:Day Name
  {13850fbc-807c-4470-b322-6f8c702b71bf}, !- Monday Schedule:Day Name
  {13850fbc-807c-4470-b322-6f8c702b71bf}, !- Tuesday Schedule:Day Name
  {13850fbc-807c-4470-b322-6f8c702b71bf}, !- Wednesday Schedule:Day Name
  {13850fbc-807c-4470-b322-6f8c702b71bf}, !- Thursday Schedule:Day Name
  {13850fbc-807c-4470-b322-6f8c702b71bf}, !- Friday Schedule:Day Name
  {99c585e9-f8f7-4786-85d6-f86723634131}, !- Saturday Schedule:Day Name
  {6c6b3310-f7e0-4a31-ada4-12df899149fa}, !- Holiday Schedule:Day Name
  {13850fbc-807c-4470-b322-6f8c702b71bf}, !- SummerDesignDay Schedule:Day Name
  {6c6b3310-f7e0-4a31-ada4-12df899149fa}, !- WinterDesignDay Schedule:Day Name
  {6c6b3310-f7e0-4a31-ada4-12df899149fa}, !- CustomDay1 Schedule:Day Name
  {6c6b3310-f7e0-4a31-ada4-12df899149fa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6c6b3310-f7e0-4a31-ada4-12df899149fa}, !- Handle
  COMNET C-6 Parking-Receptacle Sun,      !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99c585e9-f8f7-4786-85d6-f86723634131}, !- Handle
  COMNET C-6 Parking-Receptacle Sat,      !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {52285215-8cd1-44f1-9f5a-49a6ccdfb6ee}, !- Handle
  ZoneGroup(ParkingGarage)-1|Bldg-ParkingGarageInfiltr-923df6fe-, !- Name
  {9ed9cd33-3808-4306-9320-65c100d169b1}, !- Space or SpaceType Name
  {4cfb640d-ee26-493c-99db-acd679b49724}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {d39991f7-23b6-4b90-9f4f-a597c4bc1df1}, !- Handle
  Miscellaneous Spaces-Warehouses ASHRAE62.1-2016, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00471947443219894,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3121da0e-d45e-47ad-82a5-622f41abc542}, !- Handle
  Miscellaneous Spaces-Warehouses ASHRAE62.1-2016 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00471947443219894,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Year,
  {3ae608e2-e8d8-4d96-b494-0f567001789d}, !- Handle
  ZoneControlTypeSched,                   !- Name
  {3884d7c6-f44e-40fb-a092-c3b47832a8a5}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {13b1b70e-b8b6-49bc-ad68-4c4f3a61283a}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {3884d7c6-f44e-40fb-a092-c3b47832a8a5}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {13b1b70e-b8b6-49bc-ad68-4c4f3a61283a}, !- Handle
  ZoneControlTypeSched_WeekProfile2,      !- Name
  ,                                       !- Schedule Rendering Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Sunday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Monday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Tuesday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Wednesday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Thursday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Friday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Saturday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Holiday Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- SummerDesignDay Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- WinterDesignDay Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- CustomDay1 Schedule:Day Name
  {d2452c82-a027-4b8c-a861-68e887aa22bc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d2452c82-a027-4b8c-a861-68e887aa22bc}, !- Handle
  ZoneControlTypeSched_DayProfile1,       !- Name
  {3884d7c6-f44e-40fb-a092-c3b47832a8a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:SpaceType,
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Handle
  Zone Group (Office)-2,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fe02dca3-992e-422f-ad60-1edf882b6eb2}; !- Group Rendering Name

OS:People:Definition,
  {b55e4307-6af5-488f-96ce-aafece10fb57}, !- Handle
  Zone Group (Office)-2|Bldg-Office Occupancy ASHRAE90.1-2016 Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5806079994989,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d729f1c7-842c-4672-9aa7-80396c1fd377}, !- Handle
  Zone Group (Office)-2|Bldg-Office Occupancy ASHRAE90.1-2016, !- Name
  {b55e4307-6af5-488f-96ce-aafece10fb57}, !- People Definition Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space or SpaceType Name
  {5c8ba382-039f-4211-bc30-267eed0cf8cd}, !- Number of People Schedule Name
  {2d108ca3-d303-4c3c-b972-9a47fc09452f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {5c8ba382-039f-4211-bc30-267eed0cf8cd}, !- Handle
  COMNET C-5 Office-Occupancy Sched,      !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {328804ee-1cec-4218-bb14-18f260abc340}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {328804ee-1cec-4218-bb14-18f260abc340}, !- Handle
  COMNET C-5 Office-Occupancy Week,       !- Name
  ,                                       !- Schedule Rendering Name
  {0ff1ba6d-61ed-434f-9808-e7497ea90e92}, !- Sunday Schedule:Day Name
  {c8d162a0-c2a8-4e1c-baee-215425511746}, !- Monday Schedule:Day Name
  {c8d162a0-c2a8-4e1c-baee-215425511746}, !- Tuesday Schedule:Day Name
  {c8d162a0-c2a8-4e1c-baee-215425511746}, !- Wednesday Schedule:Day Name
  {c8d162a0-c2a8-4e1c-baee-215425511746}, !- Thursday Schedule:Day Name
  {c8d162a0-c2a8-4e1c-baee-215425511746}, !- Friday Schedule:Day Name
  {012b0f47-a154-42ab-9de3-8c2738629323}, !- Saturday Schedule:Day Name
  {0ff1ba6d-61ed-434f-9808-e7497ea90e92}, !- Holiday Schedule:Day Name
  {c8d162a0-c2a8-4e1c-baee-215425511746}, !- SummerDesignDay Schedule:Day Name
  {0ff1ba6d-61ed-434f-9808-e7497ea90e92}, !- WinterDesignDay Schedule:Day Name
  {0ff1ba6d-61ed-434f-9808-e7497ea90e92}, !- CustomDay1 Schedule:Day Name
  {0ff1ba6d-61ed-434f-9808-e7497ea90e92}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0ff1ba6d-61ed-434f-9808-e7497ea90e92}, !- Handle
  COMNET C-5 Office-Occupancy Sun,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8d162a0-c2a8-4e1c-baee-215425511746}, !- Handle
  COMNET C-5 Office-Occupancy WD,         !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Year,
  {2d108ca3-d303-4c3c-b972-9a47fc09452f}, !- Handle
  Office ActivityLevel Schedule Name,     !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6bfbd6d8-d459-4d40-a9ee-e041e9b2111b}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Handle
  ActivityLevel,                          !- Name
  50,                                     !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Week,
  {6bfbd6d8-d459-4d40-a9ee-e041e9b2111b}, !- Handle
  Office ActivityLevel Week,              !- Name
  ,                                       !- Schedule Rendering Name
  {1ffb0258-f697-4bb5-89fc-f7000948fd27}, !- Sunday Schedule:Day Name
  {f31309ad-43d4-45ce-b8ea-6652322ee83c}, !- Monday Schedule:Day Name
  {f31309ad-43d4-45ce-b8ea-6652322ee83c}, !- Tuesday Schedule:Day Name
  {f31309ad-43d4-45ce-b8ea-6652322ee83c}, !- Wednesday Schedule:Day Name
  {f31309ad-43d4-45ce-b8ea-6652322ee83c}, !- Thursday Schedule:Day Name
  {f31309ad-43d4-45ce-b8ea-6652322ee83c}, !- Friday Schedule:Day Name
  {b25a7c6d-df39-41bf-aa8c-e7b58832c2fc}, !- Saturday Schedule:Day Name
  {1ffb0258-f697-4bb5-89fc-f7000948fd27}, !- Holiday Schedule:Day Name
  {f31309ad-43d4-45ce-b8ea-6652322ee83c}, !- SummerDesignDay Schedule:Day Name
  {1ffb0258-f697-4bb5-89fc-f7000948fd27}, !- WinterDesignDay Schedule:Day Name
  {1ffb0258-f697-4bb5-89fc-f7000948fd27}, !- CustomDay1 Schedule:Day Name
  {1ffb0258-f697-4bb5-89fc-f7000948fd27}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1ffb0258-f697-4bb5-89fc-f7000948fd27}, !- Handle
  Office ActivityLevel Sun,               !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f31309ad-43d4-45ce-b8ea-6652322ee83c}, !- Handle
  Office ActivityLevel WD,                !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b25a7c6d-df39-41bf-aa8c-e7b58832c2fc}, !- Handle
  Office ActivityLevel Sat,               !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Lights:Definition,
  {72497634-8796-4098-9281-d6462ad459d4}, !- Handle
  Zone Group (Office)-2|Bldg-Office Lights ASHRAE90.1-2016 Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.763910417,                           !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {f9884e95-a463-476f-a66b-76c0f4dd4de5}, !- Handle
  Zone Group (Office)-2|Bldg-Office Lights ASHRAE90.1-2016, !- Name
  {72497634-8796-4098-9281-d6462ad459d4}, !- Lights Definition Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space or SpaceType Name
  {445373b6-2451-4a83-8c58-1cdce563c0a1}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Year,
  {445373b6-2451-4a83-8c58-1cdce563c0a1}, !- Handle
  COMNET C-5 Office-Lights Sched,         !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e7223f3e-e5c1-4630-bf44-02354e5a828b}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {e7223f3e-e5c1-4630-bf44-02354e5a828b}, !- Handle
  COMNET C-5 Office-Lights Week,          !- Name
  ,                                       !- Schedule Rendering Name
  {998aed33-b66d-42bb-b2ca-854b671c8371}, !- Sunday Schedule:Day Name
  {ec09d41a-346a-4cd0-b17a-3abd930210fa}, !- Monday Schedule:Day Name
  {ec09d41a-346a-4cd0-b17a-3abd930210fa}, !- Tuesday Schedule:Day Name
  {ec09d41a-346a-4cd0-b17a-3abd930210fa}, !- Wednesday Schedule:Day Name
  {ec09d41a-346a-4cd0-b17a-3abd930210fa}, !- Thursday Schedule:Day Name
  {ec09d41a-346a-4cd0-b17a-3abd930210fa}, !- Friday Schedule:Day Name
  {8455048b-1431-4a63-adef-e877460d60b2}, !- Saturday Schedule:Day Name
  {998aed33-b66d-42bb-b2ca-854b671c8371}, !- Holiday Schedule:Day Name
  {ec09d41a-346a-4cd0-b17a-3abd930210fa}, !- SummerDesignDay Schedule:Day Name
  {998aed33-b66d-42bb-b2ca-854b671c8371}, !- WinterDesignDay Schedule:Day Name
  {998aed33-b66d-42bb-b2ca-854b671c8371}, !- CustomDay1 Schedule:Day Name
  {998aed33-b66d-42bb-b2ca-854b671c8371}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {998aed33-b66d-42bb-b2ca-854b671c8371}, !- Handle
  COMNET C-5 Office-Lights Sun,           !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ec09d41a-346a-4cd0-b17a-3abd930210fa}, !- Handle
  COMNET C-5 Office-Lights WD,            !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {8455048b-1431-4a63-adef-e877460d60b2}, !- Handle
  COMNET C-5 Office-Lights Sat,           !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:ElectricEquipment:Definition,
  {8d9dbafd-6beb-4f4c-a9cd-96b9a0d5c9ac}, !- Handle
  Zone Group (Office)-2|Bldg-Office Receptacle ASHRAE90.1-2016 Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281275,                          !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e5ab6b01-f124-49c6-8d9b-d0ca2202bc7b}, !- Handle
  Zone Group (Office)-2|Bldg-Office Receptacle ASHRAE90.1-2016, !- Name
  {8d9dbafd-6beb-4f4c-a9cd-96b9a0d5c9ac}, !- Electric Equipment Definition Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space or SpaceType Name
  {3d10707f-73e5-43b1-9bc4-3068cbabff31}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Year,
  {3d10707f-73e5-43b1-9bc4-3068cbabff31}, !- Handle
  COMNET C-5 Office-Receptacle Sched,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a1561bfb-791d-4ff9-96a5-bf5b3038f53e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a1561bfb-791d-4ff9-96a5-bf5b3038f53e}, !- Handle
  COMNET C-5 Office-Receptacle Week,      !- Name
  ,                                       !- Schedule Rendering Name
  {5636322f-d3a6-4bdb-a62b-a670e6321c66}, !- Sunday Schedule:Day Name
  {065fca32-d945-4224-87bd-50c178eaba8d}, !- Monday Schedule:Day Name
  {065fca32-d945-4224-87bd-50c178eaba8d}, !- Tuesday Schedule:Day Name
  {065fca32-d945-4224-87bd-50c178eaba8d}, !- Wednesday Schedule:Day Name
  {065fca32-d945-4224-87bd-50c178eaba8d}, !- Thursday Schedule:Day Name
  {065fca32-d945-4224-87bd-50c178eaba8d}, !- Friday Schedule:Day Name
  {5b8709fc-77e6-4fe5-9f6f-79cf973fc9e8}, !- Saturday Schedule:Day Name
  {5636322f-d3a6-4bdb-a62b-a670e6321c66}, !- Holiday Schedule:Day Name
  {065fca32-d945-4224-87bd-50c178eaba8d}, !- SummerDesignDay Schedule:Day Name
  {5636322f-d3a6-4bdb-a62b-a670e6321c66}, !- WinterDesignDay Schedule:Day Name
  {5636322f-d3a6-4bdb-a62b-a670e6321c66}, !- CustomDay1 Schedule:Day Name
  {5636322f-d3a6-4bdb-a62b-a670e6321c66}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5636322f-d3a6-4bdb-a62b-a670e6321c66}, !- Handle
  COMNET C-5 Office-Receptacle Sun,       !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {065fca32-d945-4224-87bd-50c178eaba8d}, !- Handle
  COMNET C-5 Office-Receptacle WD,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {5b8709fc-77e6-4fe5-9f6f-79cf973fc9e8}, !- Handle
  COMNET C-5 Office-Receptacle Sat,       !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {2cd47360-abf0-45d7-b327-4c91d3556c47}, !- Handle
  ZoneGroup(Office)-2|Bldg-OfficeInfiltrationASHRAE90.1-2016, !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space or SpaceType Name
  {6fbbf4c8-8db5-4596-a783-cd7ea51f5867}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000457200000031602,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Year,
  {6fbbf4c8-8db5-4596-a783-cd7ea51f5867}, !- Handle
  COMNET C-5 Office-Infiltration Sched,   !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {afa60314-a24e-4fd8-bfb6-c2e78b8957ca}; !- Week Schedule Until Date 1

OS:DesignSpecification:OutdoorAir,
  {8ea87d31-b7e0-4966-bc64-f6b066806ee4}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {39e5d1de-650b-4888-bbbe-e864352a4966}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1e785a1a-1d15-4209-b203-aaded2865a72}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 2, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {69cd9abb-5315-4b21-82c6-cb8bf9128d58}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 3, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4c5a9c9d-78f8-4037-9e0c-a735394c2fb2}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 4, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4eff19b5-b12f-4fe8-9af3-7410f0616172}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 5, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c101cf66-cb58-45e5-a6f2-ae6f0cffdd3a}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 6, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {25f0ab3c-9dc4-4fbc-9e8e-992bb5bb8cfc}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 7, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1c3b8d5d-8b01-4eaa-a791-57b3c2f2e147}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 8, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f2391388-4985-47b9-8144-08709e55d52d}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 9, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {610f9103-fb2e-48c1-bb87-bcd5a3735760}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 10, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f834746c-50dc-46df-878c-102a50ae0e32}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 11, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {29e69197-4678-4aa5-b71e-45e573aeb605}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 12, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {16eb2a2b-f4b8-45d1-b85c-ee0f8ce72f67}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 13, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6c6dbb88-3162-4e51-bd84-51332ab1511d}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 14, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {36df5a78-2830-42c3-8543-3a651dc3fcba}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 15, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3e4cee1c-aafb-452f-9d1f-9b2ff1c2bcc7}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 16, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {eedeb8ce-c391-473a-963c-9b999c2dd24a}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 17, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {05c0cb92-6594-469a-9da5-6e1dae3d27a8}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 18, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a87ba3c8-5d15-4031-87cd-3c45783b6ad2}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 19, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {799a18e2-760b-45ce-a7a0-f65e36e3fdcf}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 20, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d4b43fe9-0254-4300-bc7d-f9af0afcf378}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 21, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {36ec9261-4449-439c-bfa6-e25d2d5bfd54}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 22, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {62972f24-bbd2-4d9a-901c-ac837d2f6759}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 23, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {77eca7ca-f968-4097-ba38-a4a3dd74ffb0}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 24, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e600c19-591d-43ef-a7f8-61e3f285924b}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 25, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e21a6c1a-a1fb-4689-b944-7577067aba39}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 26, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fdfd80ef-cb1a-472f-af98-1ba71689504d}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 27, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3efda980-4ac0-466d-8f80-0fbc18652946}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 28, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e2e0fa60-7118-4edc-8e7f-8be3e3f7e37c}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 29, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b3134970-8f35-4946-9b8b-cc6b79eb8953}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 30, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e52d73d4-3751-49c9-832f-366de68c321d}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 31, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {98f5b49f-8a2c-426a-9629-69405379b502}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 32, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {81958332-caec-4889-b302-a89be02f1b2b}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 33, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e5a25ec2-980e-453b-a962-dbede26d5f8c}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 34, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8bc2ee2b-8cee-4376-9760-0899a7fdda66}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 35, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8c038e6a-3179-4a83-a2ad-f29c8655bac5}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 36, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b6a9854c-68ea-4f5a-a92b-1e400447a656}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 37, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e9203ae1-e833-4b59-8342-57c03936ce76}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 38, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3c103f1f-620b-4031-963a-a6a419d3e1de}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 39, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {db8c0b65-1136-494c-b422-98910bb35b53}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 40, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {92f3e7c3-606f-40b6-b889-7e334177d545}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 41, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {51894a84-a3b9-4fb4-8b79-aaafc183d8e0}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 42, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0dff1921-9f74-44c8-83d6-fe27d0545a03}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 43, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {22c0f6ce-ac29-4e6c-a27a-a21d6dbcdc6e}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 44, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1902887e-4b26-4249-a922-0fd701b4457a}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 45, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1488428d-f74e-4eb2-9f74-a763a770332f}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 46, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {34dd81c7-1a0a-44a3-9f2e-b585777ff08e}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 47, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ee61aebb-6673-4bdf-ae3b-b8812819341a}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 48, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {510a075c-0d21-49e5-ae38-8ad3abf153bd}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 49, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e865a374-8ef9-4a90-bbcd-227ee7bf703a}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 50, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {138b8166-b223-4f26-aec9-94f20262de02}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 51, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a38986a4-b2ea-4e94-b436-b6e52b931129}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 52, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2d25fb4b-fb16-4a3e-9b4d-ef65f0150f23}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 53, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a3be59d9-a73e-4596-b64b-dfe79d17e6ea}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 54, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {19fc173c-a777-4e49-97c2-e277c1169624}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 55, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6a856a86-7040-49cf-b2a1-8b3dd417e64e}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 56, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d978ce62-fc94-42d5-a894-81fe04a86738}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 57, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b8c8e381-efed-4f34-8f48-c63e295f9de9}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 58, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1681b654-f263-4ba6-b772-061dd393d1e2}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 59, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4da730c3-8dd7-4421-a924-db99568fc2c0}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 60, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f75ebe26-e44f-4399-9b58-60866e154dcb}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 61, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7083b5a5-4e02-403c-8acb-ccb3f61fb083}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 62, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8804ff6f-0a51-4d49-b7ee-d136cb9186c8}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 63, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5faa6f34-8524-4a87-8a56-158db066f5c2}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 64, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {92d3ad67-2a94-4da1-95c8-f691e15231e8}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 65, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {13ee012b-bd85-4ace-86bc-ff8fc829c10d}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 66, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e28dcc85-15da-41b0-9964-50c592326424}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 67, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {211a2f56-3873-40e6-8761-5d46d33eecaa}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 68, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a409f4c9-c63b-431c-ad9f-169d0423c2c1}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 69, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aebe2ef5-c72d-4142-9bcc-bc3fed980654}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 70, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2e05b83d-47d6-46ef-859d-519819358289}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 71, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d694954a-c14a-4d41-8b11-e892867a76a4}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 72, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1190eeeb-1b41-47f0-bc5e-2e2f8b79a7ca}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 73, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c5b20322-bc0f-4f86-8f22-dadf314e9041}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 74, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e6b31015-80c0-4733-ad53-c18513bcd472}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 75, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {70637e02-06ad-41bc-b8f5-7c8bb6c67eb8}, !- Handle
  Office Buildings-Office space ASHRAE62.1-2016 76, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00235973721609947,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000304800000021068,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Handle
  Zone Group (Retail)-3,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {86b62f2e-5e44-4852-bade-fc76d5ff2475}; !- Group Rendering Name

OS:People:Definition,
  {b3e9d4b4-07fe-41de-89ec-c9978ed29405}, !- Handle
  Zone Group (Retail)-3|Bldg-Retail Occupancy ASHRAE90.1-2016 Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.22450367983214,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {4b0ea376-9cdf-4ba9-b080-a8a45c0b3cc0}, !- Handle
  Zone Group (Retail)-3|Bldg-Retail Occupancy ASHRAE90.1-2016, !- Name
  {b3e9d4b4-07fe-41de-89ec-c9978ed29405}, !- People Definition Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space or SpaceType Name
  {9d68c979-5afc-4271-b709-8226d8c907ca}, !- Number of People Schedule Name
  {80a7096d-f639-46c4-8b87-e6590eebd844}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {9d68c979-5afc-4271-b709-8226d8c907ca}, !- Handle
  COMNET C-8 Retail-Occupancy Sched,      !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {648af6f0-0626-47ee-b91d-15c2796e119a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {648af6f0-0626-47ee-b91d-15c2796e119a}, !- Handle
  COMNET C-8 Retail-Occupancy Week,       !- Name
  ,                                       !- Schedule Rendering Name
  {aff55bd2-12b2-401a-b005-90e9e5a82b88}, !- Sunday Schedule:Day Name
  {4e4f9fc9-d286-42b9-b7c7-ef2a66176681}, !- Monday Schedule:Day Name
  {4e4f9fc9-d286-42b9-b7c7-ef2a66176681}, !- Tuesday Schedule:Day Name
  {4e4f9fc9-d286-42b9-b7c7-ef2a66176681}, !- Wednesday Schedule:Day Name
  {4e4f9fc9-d286-42b9-b7c7-ef2a66176681}, !- Thursday Schedule:Day Name
  {4e4f9fc9-d286-42b9-b7c7-ef2a66176681}, !- Friday Schedule:Day Name
  {dd62d3b4-62d5-4762-b98c-b62d4908721f}, !- Saturday Schedule:Day Name
  {aff55bd2-12b2-401a-b005-90e9e5a82b88}, !- Holiday Schedule:Day Name
  {4e4f9fc9-d286-42b9-b7c7-ef2a66176681}, !- SummerDesignDay Schedule:Day Name
  {aff55bd2-12b2-401a-b005-90e9e5a82b88}, !- WinterDesignDay Schedule:Day Name
  {aff55bd2-12b2-401a-b005-90e9e5a82b88}, !- CustomDay1 Schedule:Day Name
  {aff55bd2-12b2-401a-b005-90e9e5a82b88}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {aff55bd2-12b2-401a-b005-90e9e5a82b88}, !- Handle
  COMNET C-8 Retail-Occupancy Sun,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {4e4f9fc9-d286-42b9-b7c7-ef2a66176681}, !- Handle
  COMNET C-8 Retail-Occupancy WD,         !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {dd62d3b4-62d5-4762-b98c-b62d4908721f}, !- Handle
  COMNET C-8 Retail-Occupancy Sat,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Year,
  {80a7096d-f639-46c4-8b87-e6590eebd844}, !- Handle
  Retail ActivityLevel Schedule Name,     !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {52815760-3686-4644-82e2-2f2965a74558}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {52815760-3686-4644-82e2-2f2965a74558}, !- Handle
  Retail ActivityLevel Week,              !- Name
  ,                                       !- Schedule Rendering Name
  {70839a16-ec3a-4c0d-bf1f-157c8bb09332}, !- Sunday Schedule:Day Name
  {71fc35a4-4f44-4ef5-b765-8abd3d4d1998}, !- Monday Schedule:Day Name
  {71fc35a4-4f44-4ef5-b765-8abd3d4d1998}, !- Tuesday Schedule:Day Name
  {71fc35a4-4f44-4ef5-b765-8abd3d4d1998}, !- Wednesday Schedule:Day Name
  {71fc35a4-4f44-4ef5-b765-8abd3d4d1998}, !- Thursday Schedule:Day Name
  {71fc35a4-4f44-4ef5-b765-8abd3d4d1998}, !- Friday Schedule:Day Name
  {1316bded-0844-4502-92cd-003ab38775c6}, !- Saturday Schedule:Day Name
  {70839a16-ec3a-4c0d-bf1f-157c8bb09332}, !- Holiday Schedule:Day Name
  {71fc35a4-4f44-4ef5-b765-8abd3d4d1998}, !- SummerDesignDay Schedule:Day Name
  {70839a16-ec3a-4c0d-bf1f-157c8bb09332}, !- WinterDesignDay Schedule:Day Name
  {70839a16-ec3a-4c0d-bf1f-157c8bb09332}, !- CustomDay1 Schedule:Day Name
  {70839a16-ec3a-4c0d-bf1f-157c8bb09332}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {70839a16-ec3a-4c0d-bf1f-157c8bb09332}, !- Handle
  Retail ActivityLevel Sun,               !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  145,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  210,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  145,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  210,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  145;                                    !- Value Until Time 5

OS:Schedule:Day,
  {71fc35a4-4f44-4ef5-b765-8abd3d4d1998}, !- Handle
  Retail ActivityLevel WD,                !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  145,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  210,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  145,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  210,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  145;                                    !- Value Until Time 5

OS:Schedule:Day,
  {1316bded-0844-4502-92cd-003ab38775c6}, !- Handle
  Retail ActivityLevel Sat,               !- Name
  {520bd866-65d7-4b30-8a41-4819564ded13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  145,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  210,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  145,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  210,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  145;                                    !- Value Until Time 5

OS:Lights:Definition,
  {65b8afcb-1a9b-4c17-bea5-b111b5f11799}, !- Handle
  Zone Group (Retail)-3|Bldg-Retail Lights ASHRAE90.1-2016 Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656255,                          !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {105b5253-5e57-41f9-8013-62de9d69d897}, !- Handle
  Zone Group (Retail)-3|Bldg-Retail Lights ASHRAE90.1-2016, !- Name
  {65b8afcb-1a9b-4c17-bea5-b111b5f11799}, !- Lights Definition Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space or SpaceType Name
  {8dda14bb-325a-4f79-b0d3-804b277f7e8f}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Year,
  {8dda14bb-325a-4f79-b0d3-804b277f7e8f}, !- Handle
  COMNET C-8 Retail-Lights Sched,         !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7e2cdbb8-28e6-43ea-b255-1eb62c82cd82}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7e2cdbb8-28e6-43ea-b255-1eb62c82cd82}, !- Handle
  COMNET C-8 Retail-Lights Week,          !- Name
  ,                                       !- Schedule Rendering Name
  {e0406f3d-9f3b-4d18-9ff0-c57c66e1e1ba}, !- Sunday Schedule:Day Name
  {785e3c80-37ec-451e-909f-033e4df20545}, !- Monday Schedule:Day Name
  {785e3c80-37ec-451e-909f-033e4df20545}, !- Tuesday Schedule:Day Name
  {785e3c80-37ec-451e-909f-033e4df20545}, !- Wednesday Schedule:Day Name
  {785e3c80-37ec-451e-909f-033e4df20545}, !- Thursday Schedule:Day Name
  {785e3c80-37ec-451e-909f-033e4df20545}, !- Friday Schedule:Day Name
  {052082a7-ab63-4c2c-a77f-359dd87eff3b}, !- Saturday Schedule:Day Name
  {e0406f3d-9f3b-4d18-9ff0-c57c66e1e1ba}, !- Holiday Schedule:Day Name
  {785e3c80-37ec-451e-909f-033e4df20545}, !- SummerDesignDay Schedule:Day Name
  {e0406f3d-9f3b-4d18-9ff0-c57c66e1e1ba}, !- WinterDesignDay Schedule:Day Name
  {e0406f3d-9f3b-4d18-9ff0-c57c66e1e1ba}, !- CustomDay1 Schedule:Day Name
  {e0406f3d-9f3b-4d18-9ff0-c57c66e1e1ba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e0406f3d-9f3b-4d18-9ff0-c57c66e1e1ba}, !- Handle
  COMNET C-8 Retail-Lights Sun,           !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {785e3c80-37ec-451e-909f-033e4df20545}, !- Handle
  COMNET C-8 Retail-Lights WD,            !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {052082a7-ab63-4c2c-a77f-359dd87eff3b}, !- Handle
  COMNET C-8 Retail-Lights Sat,           !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {df39e45b-8e58-4bef-8b99-e66f9ff7c168}, !- Handle
  Zone Group (Retail)-3|Bldg-Retail Receptacle ASHRAE90.1-2016 Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.2291731251,                           !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {828cddfd-7515-4f86-87b9-374daa72d1a2}, !- Handle
  Zone Group (Retail)-3|Bldg-Retail Receptacle ASHRAE90.1-2016, !- Name
  {df39e45b-8e58-4bef-8b99-e66f9ff7c168}, !- Electric Equipment Definition Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space or SpaceType Name
  {f2a1a3fb-c1e5-433d-b6c9-f2cb29498f97}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Year,
  {f2a1a3fb-c1e5-433d-b6c9-f2cb29498f97}, !- Handle
  COMNET C-8 Retail-Receptacle Sched,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6b77cdeb-4e5a-4c59-8d57-c7da3060b3ad}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {6b77cdeb-4e5a-4c59-8d57-c7da3060b3ad}, !- Handle
  COMNET C-8 Retail-Receptacle Week,      !- Name
  ,                                       !- Schedule Rendering Name
  {efd46a27-5b74-4c52-b12c-8bdc52f42b25}, !- Sunday Schedule:Day Name
  {0a127269-7e6a-4a08-8601-35ed6f2e44c9}, !- Monday Schedule:Day Name
  {0a127269-7e6a-4a08-8601-35ed6f2e44c9}, !- Tuesday Schedule:Day Name
  {0a127269-7e6a-4a08-8601-35ed6f2e44c9}, !- Wednesday Schedule:Day Name
  {0a127269-7e6a-4a08-8601-35ed6f2e44c9}, !- Thursday Schedule:Day Name
  {0a127269-7e6a-4a08-8601-35ed6f2e44c9}, !- Friday Schedule:Day Name
  {c84a3ad1-40a5-47b4-b47f-a32bfd97f7a8}, !- Saturday Schedule:Day Name
  {efd46a27-5b74-4c52-b12c-8bdc52f42b25}, !- Holiday Schedule:Day Name
  {0a127269-7e6a-4a08-8601-35ed6f2e44c9}, !- SummerDesignDay Schedule:Day Name
  {efd46a27-5b74-4c52-b12c-8bdc52f42b25}, !- WinterDesignDay Schedule:Day Name
  {efd46a27-5b74-4c52-b12c-8bdc52f42b25}, !- CustomDay1 Schedule:Day Name
  {efd46a27-5b74-4c52-b12c-8bdc52f42b25}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {efd46a27-5b74-4c52-b12c-8bdc52f42b25}, !- Handle
  COMNET C-8 Retail-Receptacle Sun,       !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15;                                   !- Value Until Time 7

OS:Schedule:Day,
  {0a127269-7e6a-4a08-8601-35ed6f2e44c9}, !- Handle
  COMNET C-8 Retail-Receptacle WD,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {c84a3ad1-40a5-47b4-b47f-a32bfd97f7a8}, !- Handle
  COMNET C-8 Retail-Receptacle Sat,       !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15;                                   !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {96ab324e-c598-4b5c-aed7-25c6498ea8a4}, !- Handle
  ZoneGroup(Retail)-3|Bldg-RetailInfiltrationASHRAE90.1-2016, !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space or SpaceType Name
  {efc14a77-fb41-4c82-ad7c-951e0d2f27e0}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.00116840000008076,                    !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Year,
  {efc14a77-fb41-4c82-ad7c-951e0d2f27e0}, !- Handle
  COMNET C-8 Retail-Infiltration Sched,   !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {997410e1-7b2c-413b-8cd3-1d98bf9313b3}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {997410e1-7b2c-413b-8cd3-1d98bf9313b3}, !- Handle
  COMNET C-8 Retail-Infiltration Week,    !- Name
  ,                                       !- Schedule Rendering Name
  {56d99c0a-eaea-42b4-8914-b0468feb307b}, !- Sunday Schedule:Day Name
  {27b29c05-3e2d-4e33-aa1c-d6b260e1a439}, !- Monday Schedule:Day Name
  {27b29c05-3e2d-4e33-aa1c-d6b260e1a439}, !- Tuesday Schedule:Day Name
  {27b29c05-3e2d-4e33-aa1c-d6b260e1a439}, !- Wednesday Schedule:Day Name
  {27b29c05-3e2d-4e33-aa1c-d6b260e1a439}, !- Thursday Schedule:Day Name
  {27b29c05-3e2d-4e33-aa1c-d6b260e1a439}, !- Friday Schedule:Day Name
  {7c7e17a2-543f-4703-b2f6-8cde04cf0469}, !- Saturday Schedule:Day Name
  {56d99c0a-eaea-42b4-8914-b0468feb307b}, !- Holiday Schedule:Day Name
  {27b29c05-3e2d-4e33-aa1c-d6b260e1a439}, !- SummerDesignDay Schedule:Day Name
  {56d99c0a-eaea-42b4-8914-b0468feb307b}, !- WinterDesignDay Schedule:Day Name
  {56d99c0a-eaea-42b4-8914-b0468feb307b}, !- CustomDay1 Schedule:Day Name
  {56d99c0a-eaea-42b4-8914-b0468feb307b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {56d99c0a-eaea-42b4-8914-b0468feb307b}, !- Handle
  COMNET C-8 Retail-Infiltration Sun,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {27b29c05-3e2d-4e33-aa1c-d6b260e1a439}, !- Handle
  COMNET C-8 Retail-Infiltration WD,      !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7c7e17a2-543f-4703-b2f6-8cde04cf0469}, !- Handle
  COMNET C-8 Retail-Infiltration Sat,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {98f86ea3-e954-4911-8d11-2767ab7daab0}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {956ad1b2-889f-4822-97cf-a18f6c8fabd0}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e80d908a-f87c-4ce2-a0ef-c3524f643ce3}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 2, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4bf4dede-64fa-492d-b658-25202daecb83}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 3, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {668264cf-e048-4003-8ad1-e60c9f7404d7}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 4, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e292882-61ea-44c9-b475-b1ce72629e03}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 5, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {09f0b4c6-d336-428b-94e8-99b31d7da159}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 6, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e44d43e0-e11b-4324-99f8-cab0893f6dd3}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 7, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c93c5984-90db-4e5f-8869-e3c9565956e8}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 8, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {be18e62a-b807-472b-8c13-30e148b89a0b}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 9, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {79203c9d-98a4-4122-9591-68e39d0bb643}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 10, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {042355a0-409d-4394-8a9c-6326414ab812}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 11, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cd32e80a-81c7-47bc-b15e-837ec8b1e751}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 12, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {84bb8db0-8734-4b36-aba1-9824a762cd56}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 13, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5fa79b43-af0e-45e8-ac34-582b0636c3e3}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 14, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6d043a6b-ae6d-4c50-92eb-3aa78ae3a18e}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 15, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2f31a4bb-7577-4abd-a21c-77c2fd7a337c}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 16, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f589d854-77f0-4a85-bdb3-a0f7c1e203cf}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 17, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {efc82540-d2f6-42d8-974d-7ff39c9ba54e}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 18, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8bbf6e2b-1464-4dd2-be68-7b56783a878b}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 19, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a12821fb-666c-46ff-89b3-3811ec5adc0f}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 20, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9bb64d06-737d-43e2-b94f-7063320d7c00}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 21, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {494f3ddb-5bfd-452d-b668-0a1eb0170ab8}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 22, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0f13d48c-e75c-40a6-825d-aa4352c59fb5}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 23, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6193a9be-05fb-4df3-90b7-2af91f2d95c0}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 24, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00f7c9ca-0634-431d-9971-2e81714cf180}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 25, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9294d461-4988-4ab1-b283-efd6ccd3f070}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 26, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6dc470eb-4854-480c-839c-2dd7dac9b6f1}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 27, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ad48b472-0d7f-407a-b482-a5fb92cf2aed}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 28, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ee322f38-cd81-4ed1-94c1-ca02e3382b9e}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 29, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3f11ad8e-305b-4751-8b07-bad67bc28836}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 30, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ed67c017-5612-403b-95bb-72b48d10d088}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 31, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4e00376a-54f3-4a79-b75f-39dca653691f}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 32, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00278a38-cad7-41c6-ae94-a4fabce8724e}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 33, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d0a747a7-f1b3-48a4-baba-84020cd3a5fd}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 34, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {49f92edf-0225-41a0-a1e6-8ccb05ea1139}, !- Handle
  Retail-Sales (except as below) ASHRAE62.1-2016 35, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0035396058241492,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000609600000042136,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Year,
  {87b7e79d-303a-4eba-8076-13e6300887ef}, !- Handle
  COMNET C-6 Parking-HVAC Avail Sched,    !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7e064b41-9367-43fe-900a-dd42ddf441fb}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

OS:Schedule:Week,
  {7e064b41-9367-43fe-900a-dd42ddf441fb}, !- Handle
  COMNET C-6 Parking-HVAC Avail Week,     !- Name
  ,                                       !- Schedule Rendering Name
  {f376972e-3494-40b6-beac-9676e9ef8109}, !- Sunday Schedule:Day Name
  {9b5e16ca-8f1c-4736-996f-521515d3a3ec}, !- Monday Schedule:Day Name
  {9b5e16ca-8f1c-4736-996f-521515d3a3ec}, !- Tuesday Schedule:Day Name
  {9b5e16ca-8f1c-4736-996f-521515d3a3ec}, !- Wednesday Schedule:Day Name
  {9b5e16ca-8f1c-4736-996f-521515d3a3ec}, !- Thursday Schedule:Day Name
  {9b5e16ca-8f1c-4736-996f-521515d3a3ec}, !- Friday Schedule:Day Name
  {7d962dc8-dc36-446c-88a5-763948a4c238}, !- Saturday Schedule:Day Name
  {f376972e-3494-40b6-beac-9676e9ef8109}, !- Holiday Schedule:Day Name
  {9b5e16ca-8f1c-4736-996f-521515d3a3ec}, !- SummerDesignDay Schedule:Day Name
  {f376972e-3494-40b6-beac-9676e9ef8109}, !- WinterDesignDay Schedule:Day Name
  {f376972e-3494-40b6-beac-9676e9ef8109}, !- CustomDay1 Schedule:Day Name
  {f376972e-3494-40b6-beac-9676e9ef8109}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f376972e-3494-40b6-beac-9676e9ef8109}, !- Handle
  COMNET C-6 Parking-HVAC Avail Sun,      !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b5e16ca-8f1c-4736-996f-521515d3a3ec}, !- Handle
  COMNET C-6 Parking-HVAC Avail WD,       !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d962dc8-dc36-446c-88a5-763948a4c238}, !- Handle
  COMNET C-6 Parking-HVAC Avail Sat,      !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Year,
  {a2a2bd8a-20c1-41a0-b4ae-c8a87bc6ae7e}, !- Handle
  COMNET C-5 Office-HVAC Avail Sched,     !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {227f922a-04c3-4d1e-aae2-fdf73fd5278d}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {227f922a-04c3-4d1e-aae2-fdf73fd5278d}, !- Handle
  COMNET C-5 Office-HVAC Avail Week,      !- Name
  ,                                       !- Schedule Rendering Name
  {6966a7c5-35f3-4fa8-b987-e1e0041c4bf5}, !- Sunday Schedule:Day Name
  {ae99c6ad-980a-47d4-8395-cd816e6602e5}, !- Monday Schedule:Day Name
  {ae99c6ad-980a-47d4-8395-cd816e6602e5}, !- Tuesday Schedule:Day Name
  {ae99c6ad-980a-47d4-8395-cd816e6602e5}, !- Wednesday Schedule:Day Name
  {ae99c6ad-980a-47d4-8395-cd816e6602e5}, !- Thursday Schedule:Day Name
  {ae99c6ad-980a-47d4-8395-cd816e6602e5}, !- Friday Schedule:Day Name
  {e5d093ff-1330-4de4-be2f-3635f28fe5ab}, !- Saturday Schedule:Day Name
  {6966a7c5-35f3-4fa8-b987-e1e0041c4bf5}, !- Holiday Schedule:Day Name
  {ae99c6ad-980a-47d4-8395-cd816e6602e5}, !- SummerDesignDay Schedule:Day Name
  {6966a7c5-35f3-4fa8-b987-e1e0041c4bf5}, !- WinterDesignDay Schedule:Day Name
  {6966a7c5-35f3-4fa8-b987-e1e0041c4bf5}, !- CustomDay1 Schedule:Day Name
  {6966a7c5-35f3-4fa8-b987-e1e0041c4bf5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6966a7c5-35f3-4fa8-b987-e1e0041c4bf5}, !- Handle
  COMNET C-5 Office-HVAC Avail Sun,       !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae99c6ad-980a-47d4-8395-cd816e6602e5}, !- Handle
  COMNET C-5 Office-HVAC Avail WD,        !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e5d093ff-1330-4de4-be2f-3635f28fe5ab}, !- Handle
  COMNET C-5 Office-HVAC Avail Sat,       !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Year,
  {895421b7-7696-49ab-8713-e998aae9e4d5}, !- Handle
  COMNET C-8 Retail-HVAC Avail Sched,     !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b57e421c-594e-47aa-8c76-f2ba04556c1c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b57e421c-594e-47aa-8c76-f2ba04556c1c}, !- Handle
  COMNET C-8 Retail-HVAC Avail Week,      !- Name
  ,                                       !- Schedule Rendering Name
  {8e051f18-a4eb-4396-af7b-5080f6ae7fad}, !- Sunday Schedule:Day Name
  {06938f92-e3fa-41ad-9933-111d6b085351}, !- Monday Schedule:Day Name
  {06938f92-e3fa-41ad-9933-111d6b085351}, !- Tuesday Schedule:Day Name
  {06938f92-e3fa-41ad-9933-111d6b085351}, !- Wednesday Schedule:Day Name
  {06938f92-e3fa-41ad-9933-111d6b085351}, !- Thursday Schedule:Day Name
  {06938f92-e3fa-41ad-9933-111d6b085351}, !- Friday Schedule:Day Name
  {af97cc08-ed46-477e-bf9b-dce6f99e8940}, !- Saturday Schedule:Day Name
  {8e051f18-a4eb-4396-af7b-5080f6ae7fad}, !- Holiday Schedule:Day Name
  {06938f92-e3fa-41ad-9933-111d6b085351}, !- SummerDesignDay Schedule:Day Name
  {8e051f18-a4eb-4396-af7b-5080f6ae7fad}, !- WinterDesignDay Schedule:Day Name
  {8e051f18-a4eb-4396-af7b-5080f6ae7fad}, !- CustomDay1 Schedule:Day Name
  {8e051f18-a4eb-4396-af7b-5080f6ae7fad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8e051f18-a4eb-4396-af7b-5080f6ae7fad}, !- Handle
  COMNET C-8 Retail-HVAC Avail Sun,       !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {06938f92-e3fa-41ad-9933-111d6b085351}, !- Handle
  COMNET C-8 Retail-HVAC Avail WD,        !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af97cc08-ed46-477e-bf9b-dce6f99e8940}, !- Handle
  COMNET C-8 Retail-HVAC Avail Sat,       !- Name
  {a9044602-ff2b-4161-a475-321f265b46b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:RunPeriod,
  {b8837209-a5d7-48d3-97ff-61698a232c68}, !- Handle
  Test Run Period Added during IDF Export since it was missing, !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  1,                                      !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  No,                                     !- Use Weather File Rain Indicators
  No,                                     !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Timestep,
  {4f157285-43e9-4a2e-8184-f97a48052840}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Output:Diagnostics,
  {d4ec1a18-1707-497c-8d32-37ecfa1ad966}, !- Handle
  DisplayExtraWarnings,                   !- Key 1
  DisplayAdvancedReportVariables;         !- Key 2

OS:Site,
  {fc4dbd04-08cb-4f06-b5f2-3310989715a9}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {79a2d009-d1a5-4e9b-ac23-14b275bf017f}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {268f5411-00df-46f7-a445-bb8f7db1f2f2}; !- Handle

OS:Sizing:Parameters,
  {eb1d57d0-c1df-4a44-b937-12331e282bf4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {15c17316-c78b-41c6-8666-37d567d8e851}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4d2fc018-ad0f-4e30-a858-78f2d82c3287}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {78818a0a-1bab-4429-ba30-98b05ae709c5}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {7bb204a6-ed7a-45f4-9f91-e6953bd9ee8f}, !- Handle
  {5528a70c-a173-4d9f-96c6-4540df933c73}; !- Construction Name

OS:StandardsInformation:Material,
  {a6a59c07-2e52-4880-8315-de69ade17131}, !- Handle
  {21f429ad-b7fd-4ede-b24d-6fa1391276dd}; !- Material Name

OS:StandardsInformation:Material,
  {e39b47b3-b838-48f9-8adc-f69682662d50}, !- Handle
  {be5035ef-2720-42b1-baa6-a46a3adf4050}; !- Material Name

OS:StandardsInformation:Material,
  {b5fb7338-38e1-418f-8093-2ee14a87aba9}, !- Handle
  {3d76250c-48a0-4aa5-a080-356032a44f8c}; !- Material Name

OS:StandardsInformation:Construction,
  {a52cd224-07e0-4a36-8413-ab95f8e5c8f3}, !- Handle
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}; !- Construction Name

OS:StandardsInformation:Material,
  {06fb2efb-b094-4853-831c-fcf5c764079e}, !- Handle
  {88dc3446-8edc-4983-8da3-06f0a20cc6ce}; !- Material Name

OS:StandardsInformation:Construction,
  {e18d9d05-dd5d-4904-8d6a-4558c6233737}, !- Handle
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}; !- Construction Name

OS:StandardsInformation:Material,
  {d0d07af7-06d3-4252-b1f3-9ff37ab5005f}, !- Handle
  {7172f00c-7109-4c81-a05b-cc26485ea55f}; !- Material Name

OS:StandardsInformation:Construction,
  {bb18745f-c732-4c9d-812b-b77c59725b34}, !- Handle
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}; !- Construction Name

OS:StandardsInformation:Material,
  {e3d5eb35-8615-4045-b030-01946897245d}, !- Handle
  {8bd8770e-b319-4f32-82a9-c7a781d7514c}; !- Material Name

OS:StandardsInformation:Material,
  {9e6080bc-3668-481f-9446-c7b8fa28d20a}, !- Handle
  {7a044410-728c-4491-af8e-1238438e7e32}; !- Material Name

OS:StandardsInformation:Material,
  {b4e79bc9-e258-4fae-9b3a-167a3ea38f36}, !- Handle
  {11688aa3-27d7-4f8e-b7bb-20154b79e54c}; !- Material Name

OS:StandardsInformation:Material,
  {b96f06f3-f7e9-4fcb-9cc0-72d351d0957d}, !- Handle
  {809bf886-2c58-427e-b3b0-6a1a99cb91b3}; !- Material Name

OS:StandardsInformation:Construction,
  {d184d968-7042-4e73-ba90-1188def56024}, !- Handle
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}; !- Construction Name

OS:StandardsInformation:Material,
  {fb37fd36-d857-4eb0-94a2-c68d2f61fa0e}, !- Handle
  {b3aadf05-486d-4282-8413-088cc0e96b96}; !- Material Name

OS:StandardsInformation:Material,
  {884bcb35-b7a3-4c2b-a1fa-16f388c5ddb6}, !- Handle
  {244755f4-5ca6-4940-9edb-bd88153204b7}; !- Material Name

OS:StandardsInformation:Construction,
  {8abbcd26-92ef-4fce-8a2d-957d62bd6f31}, !- Handle
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}; !- Construction Name

OS:StandardsInformation:Material,
  {18f7c4ae-d10c-4154-9335-59ba74127f91}, !- Handle
  {1b3a736f-34f3-4a9b-a9cb-40f6e4747ae0}; !- Material Name

OS:StandardsInformation:Material,
  {885354e5-d94d-45ec-a930-dd0fe8778eef}, !- Handle
  {d962083c-d20a-48ac-ab41-c28488cc8487}; !- Material Name

OS:StandardsInformation:Construction,
  {8698deff-83ae-4ace-bd24-2fabe2878358}, !- Handle
  {e165ff3c-0f71-4a8d-a5bc-7c3fdffd020a}; !- Construction Name

OS:StandardsInformation:Material,
  {01e50aad-ce85-4565-8256-6f08af45de08}, !- Handle
  {15f875ce-470e-43a2-a8c7-c98edb408b8e}; !- Material Name

OS:Rendering:Color,
  {662ef559-c7b2-449f-b892-44a59e2bb462}, !- Handle
  Rendering Color 1,                      !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac55b997-2f68-450d-beb6-a30454fba7d5}, !- Handle
  Rendering Color 2,                      !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c068a95-1091-4671-8da5-8dd2c8720068}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8474603f-459b-4c7a-8ce9-a7c4abf4745e}, !- Handle
  Rendering Color 4,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb83a519-1c8c-4f7f-86e6-34c019bc639a}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b48ba448-df9a-487a-9df9-b1ef95499545}, !- Handle
  Rendering Color 6,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24dbe690-f161-470d-99b4-c6e9772abcc2}, !- Handle
  Rendering Color 7,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b84bce04-8452-4955-bdc8-43463f7ec852}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {493e68c9-949d-4a99-95be-c6883ca39c02}, !- Handle
  Rendering Color 9,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {026ff4cc-e06b-4f2d-a6e2-070a6e9baa32}, !- Handle
  Rendering Color 10,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba6e170b-9164-4e7b-97e7-2c85e6122bb3}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25885886-0f69-4e08-b135-85a798410238}, !- Handle
  Rendering Color 12,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af922f7f-8e55-4c97-9965-3b97651bfb66}, !- Handle
  Rendering Color 13,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38dc55ad-e863-4ab2-a896-734652550c09}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91d46e53-0c6b-43da-8bd4-136b077730e2}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cf11092-fc92-4df2-ae11-340e5a7fee1c}, !- Handle
  Rendering Color 16,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1edaae9-30d0-4328-9394-8f50c66a6192}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9a1342d-e1a5-44e2-99e6-436ad01d74aa}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c96334bb-869f-42fc-a5d3-a2ec16d96512}, !- Handle
  Rendering Color 19,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74ac3c21-aa58-49e3-b360-cac982815103}, !- Handle
  Rendering Color 20,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc1290eb-700a-41b6-b411-797f80a91548}, !- Handle
  Rendering Color 21,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a12c2e25-d9bb-4cc1-9821-766f19184a9a}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {312bd4c4-da7a-4e5e-aff1-1c196ab86e63}, !- Handle
  Rendering Color 23,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {04afe33f-56f1-4e98-9212-5a7b3b065426}, !- Handle
  Rendering Color 24,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7a96e01-4938-4c09-a663-ce2f933db60e}, !- Handle
  Rendering Color 25,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {359a9320-ea1c-4c26-88eb-477c7e6c4ac7}, !- Handle
  Rendering Color 26,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a9071a6-166c-4ca1-bc6c-3f7a6b6e4eda}, !- Handle
  Rendering Color 27,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d300a64-5423-44f9-995a-41c7cc1350f4}, !- Handle
  Rendering Color 28,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3cc5e1af-3f90-4ae4-949d-afe466663ccf}, !- Handle
  Rendering Color 29,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80971491-f7dc-4923-9c86-ed83eef3acd7}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd5ba57d-4633-4ac3-bbfb-8b351f510e91}, !- Handle
  Rendering Color 31,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed4eff7e-f44c-41df-bfd8-a17d805d6397}, !- Handle
  Rendering Color 32,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {295a8b9d-e028-4f77-b4be-f6a5575bd7b4}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1e204967-6b80-41f1-a7d1-7f6fba2a6023}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da259073-489d-4d56-a9e5-df3f3b3249f9}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d6e5784-12f7-4df4-9c6b-1f013c92e967}, !- Handle
  Rendering Color 36,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f901a4a8-5224-42d5-ba07-6f9869e57306}, !- Handle
  Rendering Color 37,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ff21c21-f174-499b-9fe0-5b388426c7ca}, !- Handle
  Rendering Color 38,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf0d3550-db8b-4661-bef6-397656f93f6d}, !- Handle
  Rendering Color 39,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {754593ba-f181-400b-b669-62e07d5371b2}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ca96873-0d0f-4f16-8318-d8ff3964c293}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7700fca5-aeae-4dec-b1e2-d7952492cf8c}, !- Handle
  Rendering Color 42,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {511c7a6d-01ec-49c7-b19c-d798e8501581}, !- Handle
  Rendering Color 43,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea25cf35-ecdc-4912-887a-dfcc17f4d894}, !- Handle
  Rendering Color 44,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b019d63e-7ff9-4e04-be67-854199019b0a}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab606efb-3c27-4e59-8f98-e563a7d1f8fa}, !- Handle
  Rendering Color 46,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eca1a9e-9d46-41fe-bc71-9c4029831cc1}, !- Handle
  Rendering Color 47,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25d1cf5e-3089-448c-8d5f-139f61df4c88}, !- Handle
  Rendering Color 48,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0c5040a-cbe9-47e3-931b-d1c321ca252c}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84dd3c3-453e-48a0-b875-77fbadd56d03}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {135fe0b6-5db2-4f41-8c47-78e7fd777a1d}, !- Handle
  Rendering Color 51,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9d5860e-3d65-431c-bea7-458b3345212b}, !- Handle
  Rendering Color 52,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92b9a93a-cdc1-4c2e-90cb-f1535d3d1a15}, !- Handle
  Rendering Color 53,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e5d25ad-81e1-43c5-8e7f-1100228f45d2}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {036a25e5-2807-4099-88fd-2fd503f22b89}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {77c97995-ddfb-40ba-89ca-872e0dd0ea0e}, !- Handle
  Rendering Color 56,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08963db8-5319-4a5d-b069-d713cc838df9}, !- Handle
  Rendering Color 57,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6396b94-0262-47dc-a0c2-179442eb914f}, !- Handle
  Rendering Color 58,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0111fe26-72cd-4bd7-aa4b-13ad57b36272}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e553d23-72ad-4d11-bf39-713a0944e58e}, !- Handle
  Rendering Color 60,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b9302cae-51b6-4e70-ba05-b7ca56d71b81}, !- Handle
  Rendering Color 61,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {038ca032-eb92-476b-b152-9ac7bd721c48}, !- Handle
  Rendering Color 62,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d978e24f-45cd-40f8-a495-0abbdc7748fa}, !- Handle
  Rendering Color 63,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {82e84d1b-265b-4abd-94da-79638d69c4e6}, !- Handle
  Rendering Color 64,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86b29d22-4b12-47b0-9717-d88fb3f3c5f2}, !- Handle
  Rendering Color 65,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {830ca208-c247-420c-9d69-a8e11fae61e5}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6803739a-6626-47e4-a7c4-71825f17f6cc}, !- Handle
  Rendering Color 67,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a81c74c-b540-4857-a1e3-f340a35d5132}, !- Handle
  Rendering Color 68,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2f468be-645e-47c0-811d-b55197d868d8}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b5aa1e28-da3f-4d90-afab-7fdeb18cf695}, !- Handle
  Rendering Color 70,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32478f96-bb0c-4e73-983d-0cbe0cd36502}, !- Handle
  Rendering Color 71,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b44611e-c1dd-48e9-bb36-a575e0907b1d}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c87182ee-3b24-44cc-b5d3-3c06f219ca53}, !- Handle
  Rendering Color 73,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da68fb57-8265-465d-8dcf-d0b4f8e6bd26}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9bd6059-c11a-4f70-9bcc-a857d0564efd}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4087bf0e-f365-489c-9ab1-f8bd0fdefbeb}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf6f8cd6-c2bb-43d4-a1cc-fa8ef0ce1fc0}, !- Handle
  Rendering Color 77,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3ea7ef0-bb7f-4938-af5e-3a43a606c826}, !- Handle
  Rendering Color 78,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b08adcd4-ae77-4d8a-a35d-1b43d9b96409}, !- Handle
  Rendering Color 79,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {618c92c0-b82d-42fb-82b1-bc67e7a86fd1}, !- Handle
  Rendering Color 80,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdabbd91-4c47-446b-98a5-46e60c93f451}, !- Handle
  Rendering Color 81,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b80b528d-5663-4c22-97e5-c1938808aab0}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2ef2e52e-01fa-485f-86de-dcea5de588e2}, !- Handle
  Rendering Color 83,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee7bbadc-4140-42c5-ab28-414f704255f5}, !- Handle
  Rendering Color 84,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {167b492a-64e5-4c92-a140-9a830bef7b4a}, !- Handle
  Rendering Color 85,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a210abc-8ef3-45bd-a24d-00634ba9a456}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec94c36c-758d-4de7-9c07-bf742c66aa9e}, !- Handle
  Rendering Color 87,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84366b5-1db3-433f-86bd-9dc0985c018c}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5b86def3-2ee6-41a9-933d-ddf0fe9e6f8b}, !- Handle
  Rendering Color 89,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e34f9cbf-c1ed-43c1-ba2c-a653d619e6a2}, !- Handle
  Rendering Color 90,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9284631b-8562-4849-8563-bd07fea59fea}, !- Handle
  Rendering Color 91,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdfa5168-cd0d-46d2-acb0-0d21be946320}, !- Handle
  Rendering Color 92,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d46538c5-3b92-4c80-9e9c-23faa04506f4}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {747f0fad-076e-47ed-9435-3be9fd9ef7c1}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {824fd8a1-40fd-459a-a2b8-6a26e94c0b2a}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1355410a-0170-4ad2-987b-cf04bdf1ecdb}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb6f1bd2-3a64-4845-8554-eba04e053873}, !- Handle
  Rendering Color 97,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ff8506b-5c69-4867-9f5e-1da570ee01c7}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8859059b-b14e-4a78-8dcc-0a1a722e5b30}, !- Handle
  Rendering Color 99,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48195e09-9f33-41c9-994f-05d91d40e6dc}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ff72ad7-5b00-4023-8aad-05534145b7e5}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b336a23-208a-4d06-96ce-57b557f8818f}, !- Handle
  Rendering Color 102,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f83dbfa1-daf7-4de4-a296-21ff8d57d575}, !- Handle
  Rendering Color 103,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62b44686-75b3-4b26-835c-7b11999fb4d6}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edf28c6a-65d7-4b05-88c1-5bee6aa75221}, !- Handle
  Rendering Color 105,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {104e0f9f-bad3-448c-bad5-67df8185f71b}, !- Handle
  Rendering Color 106,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76afdbca-7973-4c57-a9c6-ed48c90c2f2c}, !- Handle
  Rendering Color 107,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {701a9408-fdde-4f99-baef-fba5ecb7199e}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cd450abe-ee27-4216-a91a-8aa040bcba75}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55c8bf2f-bd30-48c9-bef7-c51f93a4b304}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e08c774c-6054-4e3f-8fb8-b81294ff7126}, !- Handle
  Rendering Color 111,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17855604-1541-459a-84f3-c01bef434ec4}, !- Handle
  Rendering Color 112,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d0dd698-da48-447b-be35-3a6a4feb9467}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87f7ed3d-8e1f-4e89-bfea-b0c4c38fa4f5}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c86fa0b-5b4a-40d3-a977-f12fc2a49abc}, !- Handle
  Rendering Color 115,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7af365ec-4cdd-4bb8-95c2-25d06d984812}, !- Handle
  Rendering Color 116,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60140512-7496-457a-afb9-dd64ef59b908}, !- Handle
  Rendering Color 117,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad923846-6385-423c-841b-65beef399472}, !- Handle
  Rendering Color 118,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec24ad5b-556d-4383-986f-d5d4c5e5c44a}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fc99fa3-f4ae-4791-854b-78481232795f}, !- Handle
  Rendering Color 120,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38d491f5-7c5c-4e5a-8dcc-5bbf17feaf60}, !- Handle
  Rendering Color 121,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0870001-aa16-45f1-a425-ad7d58b5be95}, !- Handle
  Rendering Color 122,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6e77a0b-1370-44bd-b0b8-16b8dbfea62f}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef81c9a7-a41b-4461-84a1-0c30d883f1d3}, !- Handle
  Rendering Color 124,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eac63b2b-ebfa-4a58-91c9-29363dbbd087}, !- Handle
  Rendering Color 125,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f8ccae3-ab73-4c89-90a6-0b80f0b289ac}, !- Handle
  Rendering Color 126,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7f50fb5-3652-4428-aed8-896a1fb1c061}, !- Handle
  Rendering Color 127,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33de9639-2dcf-4726-87fb-d2eced8ed8ba}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52920434-17b9-4392-8ef7-0dbce25e4827}, !- Handle
  Rendering Color 129,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b77ab6eb-55a3-41d0-86bf-14f1c787299e}, !- Handle
  Rendering Color 130,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b40f80b-27ad-425d-ac92-5985240489bd}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccc3f6ca-d011-491a-bec1-d7a23588e26e}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f95de50e-c7a8-4b3c-885e-b02dbdc23857}, !- Handle
  Rendering Color 133,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4febd7ef-6639-472f-a401-aa4bec826e2a}, !- Handle
  Rendering Color 134,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {389721a1-9143-4187-83f0-3c5b798d2e85}, !- Handle
  Rendering Color 135,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cbbb83e-0392-4db9-a77d-ddada266c13b}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4230718-674c-4d5f-8698-6f46a1dcd76d}, !- Handle
  Rendering Color 137,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2329730-05a6-4879-9ba9-bc00df31349d}, !- Handle
  Rendering Color 138,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d8915e2-33ec-4d39-85a4-e8895201fe7a}, !- Handle
  Rendering Color 139,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b151e0a4-05c3-49b5-96de-f75c57599925}, !- Handle
  Rendering Color 140,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fba8a8b0-6c69-410f-939d-09750a62db91}, !- Handle
  Rendering Color 141,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0ce7a49-f3c4-41f9-8fd0-4971a279ded8}, !- Handle
  Rendering Color 142,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c7e79421-1464-4afe-90df-f96ff6d9f5a6}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dbf7214-89ee-43fd-b27f-72084fbafb7c}, !- Handle
  Rendering Color 144,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db22635d-e57a-45c3-bfb1-68ef7054cc1d}, !- Handle
  Rendering Color 145,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0abb7c6-8946-4c29-9540-d20c70102436}, !- Handle
  Rendering Color 146,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9a1a2db-7a00-4238-8261-225ee31a673f}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c29f6fb-8457-42d4-8f91-4b6d274b902c}, !- Handle
  Rendering Color 148,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c21d0dc8-7628-4dd5-94a1-6486c92ffbca}, !- Handle
  Rendering Color 149,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {731d9925-293b-48e4-8361-6764cb99191b}, !- Handle
  Rendering Color 150,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02bbfecb-6119-4a87-ac4e-27416d3b0323}, !- Handle
  Rendering Color 151,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eac4589-0358-41ad-98dc-5c75df096ceb}, !- Handle
  Rendering Color 152,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d336ac8a-ec08-41c6-95bd-1ee894f8d9ce}, !- Handle
  Rendering Color 153,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {531c7ce5-7bf5-4447-919a-c50ad04ef50e}, !- Handle
  Rendering Color 154,                    !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f90832e-7f5b-450e-8cbb-2283b4283922}, !- Handle
  Rendering Color 155,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {208e132d-04a5-4ff7-b8a0-89d0054903ac}, !- Handle
  Rendering Color 156,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d91ead7f-dde8-4e38-a5b3-1cbb5ceb072c}, !- Handle
  Rendering Color 157,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51cc6849-bf83-47d0-b84f-0cc962e6855c}, !- Handle
  Rendering Color 158,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59f1f50e-1e22-4b59-a05a-c1166bd01d8d}, !- Handle
  Rendering Color 159,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b839991a-b10c-4248-87da-4cfea61c20ea}, !- Handle
  Rendering Color 160,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a18d0db-7886-40c3-a426-a6914d6568a0}, !- Handle
  Rendering Color 161,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {702e27a2-fef7-4800-8a99-6503b3bf0a12}, !- Handle
  Rendering Color 162,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db04f898-6459-4fbe-870c-93448808cf8b}, !- Handle
  Rendering Color 163,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {861517e3-40d5-4573-b1d9-82a53219515f}, !- Handle
  Rendering Color 164,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ad41abb-8525-4d30-a73a-c17ee2306225}, !- Handle
  Rendering Color 165,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1ceeeb5-faf3-433b-a439-1395b9d95818}, !- Handle
  Rendering Color 166,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ea9e986-67f0-4c6e-849d-46d160415d28}, !- Handle
  Rendering Color 167,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {324b8ed1-81ce-488d-9fd6-3bfca446ba8a}, !- Handle
  Rendering Color 168,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a97d4d0f-dd98-4337-92b7-fc65eb1cbc11}, !- Handle
  Rendering Color 169,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f00577c5-8272-42cc-ac95-2665ebf1e762}, !- Handle
  Rendering Color 170,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d36fcd16-50b7-4d11-854c-631ed61f9dd1}, !- Handle
  Rendering Color 171,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b35f6bc9-3892-4aa7-bf19-10310440c739}, !- Handle
  Rendering Color 172,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45ed51e4-2c08-40b7-a2d7-44ec5dfc9d2e}, !- Handle
  Rendering Color 173,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18a8351a-a67a-45bf-8e5a-90749a60d427}, !- Handle
  Rendering Color 174,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {244c64f5-4923-4627-9ffd-87057b60ed57}, !- Handle
  Rendering Color 175,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7a144c74-1f61-401c-b1b1-e4196fcfcd18}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2d46c2f6-aa01-4e7b-87c1-c15211ce2157}, !- Handle
  Rendering Color 177,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc3c89df-a90f-4e7f-9028-a338c7d02c6f}, !- Handle
  Rendering Color 178,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6f79cd8-e7cd-4ac6-b4b3-346d8dd7a85b}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bbe4b36-2cb6-4443-83b2-5fd841833dc4}, !- Handle
  Rendering Color 180,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ea20c56-2486-4fa6-aaf1-c8d0000bc6e4}, !- Handle
  Rendering Color 181,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {22407a04-0828-4ffa-8b69-1e14fd9957db}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b4b6930-a987-4931-8a2a-877f5f16cc5a}, !- Handle
  Rendering Color 183,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {034533fa-f1c7-4a43-bc87-35955455b1e7}, !- Handle
  Rendering Color 184,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86ad8c3f-7a48-4f94-9fbc-34e853541556}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85c0509c-f871-4f4a-84e0-e8282a3a1c91}, !- Handle
  Rendering Color 186,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec7f7c36-cd85-4a3d-a758-6435497651f1}, !- Handle
  Rendering Color 187,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df56f73e-a3fc-4cb0-b15e-bc8cc8c3f5f7}, !- Handle
  Rendering Color 188,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {94a8e4a6-a659-4305-98bb-9c294278cf60}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39bc94b8-f309-4ec7-a8ff-2f37ffdcbadb}, !- Handle
  Rendering Color 190,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22346c11-fd09-4fe3-a50f-02c04b992144}, !- Handle
  Rendering Color 191,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07fc302b-5521-48cc-81ef-d45b7b75f27a}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd121ea9-1cac-4618-b04e-9ce004b8983e}, !- Handle
  Rendering Color 193,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c1671153-cd0d-4208-a2c9-ab64793cc3bb}, !- Handle
  Rendering Color 194,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88ec69ca-2b1f-40c1-ad4e-426efaa20966}, !- Handle
  Rendering Color 195,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6bdb17b-0462-44e8-a986-e3fb6442936d}, !- Handle
  Rendering Color 196,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7656aa71-f3ff-4df4-b9d3-d4d254e34ba8}, !- Handle
  Rendering Color 197,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4fcb1c6-dcb0-47ef-8399-8eb87f569140}, !- Handle
  Rendering Color 198,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c26b869-4e67-4220-a85d-f917357a664b}, !- Handle
  Rendering Color 199,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8612afa5-575e-46a8-a096-41bf9555c1dc}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a45ed6a8-bc8f-4f2e-bdaa-acd55d71f69c}, !- Handle
  Rendering Color 201,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edbd454a-059c-4a45-bb00-3c0594e4eea1}, !- Handle
  Rendering Color 202,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cf25b37-787b-4029-b819-ae2a45f120ff}, !- Handle
  Rendering Color 203,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e66bf075-16c1-4324-88f0-144e8fa677fc}, !- Handle
  Rendering Color 204,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce17005d-2442-4882-8a63-a95bb2c0fc41}, !- Handle
  Rendering Color 205,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7169e2ca-bebe-4418-b59e-bba9c2d9e37b}, !- Handle
  Rendering Color 206,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f25bc24d-a0ce-49a4-94f6-76b76aebe2c4}, !- Handle
  Rendering Color 207,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e450ed1-257e-4805-b748-75f126423dd6}, !- Handle
  Rendering Color 208,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cba7275d-4dc4-4601-9ade-75642341c7b4}, !- Handle
  Rendering Color 209,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43cbbddc-f416-483a-bf71-0e0459e12d07}, !- Handle
  Rendering Color 210,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40c82e1e-eb04-46ff-83c8-657743fdd53c}, !- Handle
  Rendering Color 211,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d9abe25-e301-4ef7-bfaf-bd07497cdba8}, !- Handle
  Rendering Color 212,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ab1ac521-2903-48e0-8d5c-0f057abef69a}, !- Handle
  Rendering Color 213,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe02dca3-992e-422f-ad60-1edf882b6eb2}, !- Handle
  Rendering Color 214,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86b62f2e-5e44-4852-bade-fc76d5ff2475}, !- Handle
  Rendering Color 215,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

