
OS:Version,
  {769c8865-18b9-493f-b3a9-f4e2fefdf967}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {f1016dfb-aa4e-4378-8e58-990b346b30ae}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {3876b9cd-d125-402b-8a9c-ce89f85fa2a7}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Building,
  {1039d806-d294-4911-a843-6951b716e4ac}, !- Handle
  Ref Bldg Hospital New2004_v1.3_5.0,     !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:RunPeriod,
  {c8518b95-6f91-4e6e-8caf-b37fbdf9e368}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {aaec8a0d-b7c8-4d1a-9ada-5bd1b41770e9}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ThermostatSetpoint:DualSetpoint,
  {62dae185-109c-4845-923b-a55b1115d641}, !- Handle
  OR2_Mult5_Flr_2 DualSPSched,            !- Name
  {dd428395-8a48-42f6-8c9a-edf8c120efa1}, !- Heating Setpoint Temperature Schedule Name
  {54346e3c-7e51-4402-b35e-959da49e0457}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {dd428395-8a48-42f6-8c9a-edf8c120efa1}, !- Handle
  OR_HTGSETP_SCH,                         !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  18.3;                                   !- Field 4

OS:ScheduleTypeLimits,
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {54346e3c-7e51-4402-b35e-959da49e0457}, !- Handle
  OR_CLGSETP_SCH,                         !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  22.2,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  18.3,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  22.2;                                   !- Field 8

OS:RunPeriodControl:DaylightSavingTime,
  {629aa926-6fbc-45ce-b0d4-48d6614d46dc}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:ScheduleTypeLimits,
  {6816b537-53a6-4ae8-b735-22e57d328eb4}, !- Handle
  {00fb5c92-f026-4320-b8f2-e4f78d742b20}; !- Name

OS:ScheduleTypeLimits,
  {3030992f-75ba-4d98-a320-ae416eab9708}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d0e0dd6d-a97a-4b91-9134-66c420cf7f90}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {1cbdbf9e-5fda-4ff5-8314-44e8c55ebce4}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {29d8ad7d-e490-47a0-8d08-51dfe3686933}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f16a5492-2ab1-4ed5-b05e-4fea16f377bd}, !- Handle
  {d219e5c9-ba77-4a6f-a99c-1a317be49832}; !- Name

OS:Schedule:Compact,
  {5eaa30b3-21ea-4205-9661-10c70795bb8e}, !- Handle
  ALWAYS_ON,                              !- Name
  {d0e0dd6d-a97a-4b91-9134-66c420cf7f90}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:HeatBalanceAlgorithm,
  {b2c5e3ac-1ba1-4bc2-a259-a4b321bfcf03}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Sizing:Parameters,
  {375367b8-9740-4202-8db1-09683bc270f7}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {6b5cb98b-2c8a-4515-a283-8dba6765c65b}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ShadowCalculation,
  {332b86ae-a020-4c78-9ee3-8a77562d05cb}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {e673e74a-4436-4fc5-ba10-32425cb5c518}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {9b1764b8-2197-4ab3-ab9f-a9fc8ee3174f}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f0ed6df1-cddc-44ac-9df3-b28592208acc}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Construction,
  {901cd5b0-4098-439a-9914-42a546a9e711}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  {3733ebb1-fc42-4736-8fa3-88d71b83d4a9}, !- Surface Rendering Name
  {2e5f9fbf-1798-4c70-b7cc-9a6e5ed80e05}, !- Layer 1
  {24655237-3ffb-4750-b298-835d164eebea}, !- Layer 2
  {66f29f99-aeb7-472a-b4ab-84c654335446}, !- Layer 3
  {a626e0c4-6d4c-49a3-8fea-195a631c63db}; !- Layer 4

OS:Material,
  {2e5f9fbf-1798-4c70-b7cc-9a6e5ed80e05}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {24655237-3ffb-4750-b298-835d164eebea}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {66f29f99-aeb7-472a-b4ab-84c654335446}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a626e0c4-6d4c-49a3-8fea-195a631c63db}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {af8b1a6c-8da7-4e46-a993-1a3779f28cb4}, !- Handle
  IEAD Non-res Roof,                      !- Name
  {b3d9661d-169f-412d-a68b-2cfb362ad410}, !- Surface Rendering Name
  {b579fd5a-a9f2-404b-aa70-a74ebc16d0ec}, !- Layer 1
  {7433534d-7da7-4c6f-9a43-7f1e91dc6b34}, !- Layer 2
  {5865dc66-47cc-4a88-96a1-99c53ee73a7b}; !- Layer 3

OS:Material,
  {b579fd5a-a9f2-404b-aa70-a74ebc16d0ec}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7433534d-7da7-4c6f-9a43-7f1e91dc6b34}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5865dc66-47cc-4a88-96a1-99c53ee73a7b}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {72cda1f7-b1ec-4338-8300-c9e9a27a3989}, !- Handle
  ext-slab,                               !- Name
  {edabb51b-5bf9-459d-b968-2593681d0084}, !- Surface Rendering Name
  {0145a2a0-322c-40df-a7cd-ec02c111dc0c}; !- Layer 1

OS:Material,
  {0145a2a0-322c-40df-a7cd-ec02c111dc0c}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c0077af-59d5-4ad5-af1b-0bcaa2501d88}, !- Handle
  int-walls,                              !- Name
  {afc6fb03-9e29-437e-b2ba-26dc18ea829e}, !- Surface Rendering Name
  {a626e0c4-6d4c-49a3-8fea-195a631c63db}, !- Layer 1
  {a626e0c4-6d4c-49a3-8fea-195a631c63db}; !- Layer 2

OS:Construction,
  {0b362d13-b3cb-4fa2-8140-4177266a382f}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {22e76931-efc0-42f2-a5c5-773c0e86cd12}, !- Surface Rendering Name
  {76fa9c1d-233a-4f86-a251-da7ae589fc88}, !- Layer 1
  {67a7fb96-734b-4348-a1c1-8c17cdf1b33a}; !- Layer 2

OS:Material,
  {76fa9c1d-233a-4f86-a251-da7ae589fc88}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {67a7fb96-734b-4348-a1c1-8c17cdf1b33a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d3d47ff3-a664-497f-a228-cfeba338a12b}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {38d50a9f-13e8-4071-aacb-562afb31066e}, !- Surface Rendering Name
  {67a7fb96-734b-4348-a1c1-8c17cdf1b33a}, !- Layer 1
  {76fa9c1d-233a-4f86-a251-da7ae589fc88}; !- Layer 2

OS:Construction,
  {f1394c3f-03bf-467b-864d-545d22c51c45}, !- Handle
  Underground Wall Non-res,               !- Name
  {eef16662-78a0-41b6-9b87-50e2c0b8bf6a}, !- Surface Rendering Name
  {24655237-3ffb-4750-b298-835d164eebea}, !- Layer 1
  {5f351286-6b1b-4edc-b9f2-ec60cd44a59a}; !- Layer 2

OS:Material,
  {5f351286-6b1b-4edc-b9f2-ec60cd44a59a}, !- Handle
  UGWall NonRes Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}, !- Handle
  CRITICAL_CLGSETP_SCH,                   !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.2;                                   !- Field 4

OS:Construction,
  {8d737721-531f-421b-984e-22f4ce1d019a}, !- Handle
  Window Non-res Fixed,                   !- Name
  {bc37f36a-0f26-4e83-9d1d-d398ef420a56}, !- Surface Rendering Name
  {31b03037-8b16-4e27-879c-e4ec4be043d8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {31b03037-8b16-4e27-879c-e4ec4be043d8}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {7aab2fef-5aaa-4a3b-9032-0275bd2503a1}, !- Handle
  Window Res Fixed,                       !- Name
  {c4d1db5a-1673-4013-b340-9c2c33be6a6e}, !- Surface Rendering Name
  {696aeebb-354b-490e-bd38-4c63c62c41e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {696aeebb-354b-490e-bd38-4c63c62c41e2}, !- Handle
  Res Fixed Assembly Window,              !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {998b015d-fd8a-4f7d-abc8-fd9a32a7664e}, !- Handle
  AIR-WALL,                               !- Name
  {dc0be529-7350-4966-96ac-c79446633181}, !- Surface Rendering Name
  {cc088096-453b-44b9-8fe7-3f24dfb2e217}; !- Layer 1

OS:Material:NoMass,
  {cc088096-453b-44b9-8fe7-3f24dfb2e217}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Surface,
  {e5031382-cf79-4c16-9b13-b13f6f1815cf}, !- Handle
  IC_PatRoom2_Flr_2_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  {3c0077af-59d5-4ad5-af1b-0bcaa2501d88}, !- Construction Name
  {3465a046-8787-4e4e-bf5c-e84756a0526a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  6.096, 53.34, 8.5366;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dde712fb-72a7-410f-af62-c353931b4a34}, !- Handle
  IC_PatRoom2_Flr_2 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8af31050-cfee-4997-84ba-b214a605dd80}, !- Zone Air Inlet Port List
  {1f35f414-2e88-4083-90cd-3935191c3f8a}, !- Zone Air Exhaust Port List
  {b714e26d-e6d0-4068-8c64-893467204686}, !- Zone Air Node Name
  {2bb247d0-45cd-4725-9b3d-3db4f5bc2b6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08318a38-f941-4b08-be3c-74da9cc3bff5}, !- Group Rendering Name
  {c8246d04-9f08-4b3a-825e-1b9902933957}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9b953c0-3757-4269-ac42-2f328b4dad2c}, !- Handle
  {2d15ae58-52b9-457c-b4ab-2a5f77e2d246}, !- Name
  {b714e26d-e6d0-4068-8c64-893467204686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b714e26d-e6d0-4068-8c64-893467204686}, !- Handle
  {a39b116b-292e-413a-8315-8af74ffd9406}, !- Name
  {dde712fb-72a7-410f-af62-c353931b4a34}, !- Source Object
  11,                                     !- Outlet Port
  {e9b953c0-3757-4269-ac42-2f328b4dad2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8af31050-cfee-4997-84ba-b214a605dd80}, !- Handle
  {3bb4cde7-0ef5-4692-93f5-dd5f681adc79}, !- Name
  {dde712fb-72a7-410f-af62-c353931b4a34}; !- HVAC Component

OS:PortList,
  {1f35f414-2e88-4083-90cd-3935191c3f8a}, !- Handle
  {86bfa868-df9e-48ec-8040-0a896166ecd5}, !- Name
  {dde712fb-72a7-410f-af62-c353931b4a34}; !- HVAC Component

OS:PortList,
  {2bb247d0-45cd-4725-9b3d-3db4f5bc2b6b}, !- Handle
  {1904a919-ed21-421c-805a-c12938ce5e2a}, !- Name
  {dde712fb-72a7-410f-af62-c353931b4a34}; !- HVAC Component

OS:Sizing:Zone,
  {f9f8fdfc-5484-46e1-a776-7f309df17d92}, !- Handle
  {dde712fb-72a7-410f-af62-c353931b4a34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30897c9b-9ae1-49a2-bef9-787ff58342bf}, !- Handle
  {7389acf8-fdbf-4344-ab65-3fa8eabae303}, !- Name
  {dde712fb-72a7-410f-af62-c353931b4a34}; !- Thermal Zone

OS:Space,
  {3465a046-8787-4e4e-bf5c-e84756a0526a}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dde712fb-72a7-410f-af62-c353931b4a34}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {25d35320-77c1-45c5-9121-39794fafb3fe}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8246d04-9f08-4b3a-825e-1b9902933957}, !- Handle
  IC_PatRoom2_Flr_2 DualSPSched,          !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Handle
  CRITICAL_HTGSETP_SCH,                   !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

OS:Construction,
  {d50f45ab-3ee4-4b4a-b271-f9a41bd12fd6}, !- Handle
  InteriorFurnishings,                    !- Name
  {f795be6b-7a49-400f-8c24-f96e067b9458}, !- Surface Rendering Name
  {ee9af1ab-6572-430c-be7b-c9a5ec3af941}; !- Layer 1

OS:Material,
  {ee9af1ab-6572-430c-be7b-c9a5ec3af941}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9fd3a4f9-cba3-47c6-934b-1c8e41d478ef}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {ebddd804-07ec-400c-b1ff-9805c2263514}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {a6974922-9c97-4002-9900-fbbbd5882d36}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {b19a641c-d239-4952-8fac-b867d856f3c2}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:ThermalZone,
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fab6e2e-06f6-4e44-9b5e-3a10767db6e5}, !- Zone Air Inlet Port List
  {f58fe9fd-6125-4752-a5a8-d98fd549371a}, !- Zone Air Exhaust Port List
  {b4bd5dc4-a53a-483f-ae2d-849904596cec}, !- Zone Air Node Name
  {7b4adff7-9d07-4beb-8425-d58f55cf0f71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eba52f9a-8272-4f11-8c35-8052a0998bbf}, !- Group Rendering Name
  {b1384fa7-13af-468b-96cc-2d68827b26bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ae2263c-88bf-4dad-9d03-4d1d83af62ae}, !- Handle
  {a626a59c-57b7-4409-97ea-b9e6cf0e67fe}, !- Name
  {b4bd5dc4-a53a-483f-ae2d-849904596cec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4bd5dc4-a53a-483f-ae2d-849904596cec}, !- Handle
  {32c6d60a-9631-404f-a7c5-bfa17bc24063}, !- Name
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}, !- Source Object
  11,                                     !- Outlet Port
  {7ae2263c-88bf-4dad-9d03-4d1d83af62ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fab6e2e-06f6-4e44-9b5e-3a10767db6e5}, !- Handle
  {4c03fe88-d2b7-4c6f-ad70-9a3f5b7a5114}, !- Name
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}; !- HVAC Component

OS:PortList,
  {f58fe9fd-6125-4752-a5a8-d98fd549371a}, !- Handle
  {ec80f218-306c-4078-bc86-470d65cb2e61}, !- Name
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}; !- HVAC Component

OS:PortList,
  {7b4adff7-9d07-4beb-8425-d58f55cf0f71}, !- Handle
  {374040cc-0f14-4cfa-badc-1edaacdb9a50}, !- Name
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}; !- HVAC Component

OS:Sizing:Zone,
  {1065121e-f905-4d3e-9e4f-04f793f3c83f}, !- Handle
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b198de53-f182-4e9b-8d21-221d603a1bec}, !- Handle
  {79c99785-bbd9-4721-9083-637c91df9286}, !- Name
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}; !- Thermal Zone

OS:Space,
  {20102e6a-68a1-43f1-8135-b5dd9e105047}, !- Handle
  Basement,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4ae7a52-62bc-4695-89c4-c35fe5945177}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8b8db749-9030-40e8-92b0-31cd25572441}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1384fa7-13af-468b-96cc-2d68827b26bf}, !- Handle
  Basement DualSPSched,                   !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Handle
  ADMIN_HTGSETP_SCH,                      !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  18.3,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  21.1,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  18.3,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  18.3,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  21.1,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  18.3,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  18.3,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  21.1,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  18.3,                                   !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  18.3,                                   !- Field 25
  Until: 15:00,                           !- Field 26
  21.1,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  18.3,                                   !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  18.3;                                   !- Field 32

OS:Schedule:Compact,
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}, !- Handle
  ADMIN_CLGSETP_SCH,                      !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  25.0,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  22.2,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  25.0,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  25.0,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  22.2,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  25.0,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  25.0,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  22.2,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  25.0,                                   !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  25.0,                                   !- Field 25
  Until: 15:00,                           !- Field 26
  22.2,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  25.0,                                   !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  25.0;                                   !- Field 32

OS:ThermalZone,
  {73605028-2f8d-41ba-9820-6685ed53ba43}, !- Handle
  Corridor_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d56e4b88-4d19-4e22-8ba9-6f7300f0eadf}, !- Zone Air Inlet Port List
  {33317821-69d0-497e-9711-f299aceddb1c}, !- Zone Air Exhaust Port List
  {af4f700a-385b-467b-bf45-63012ac1415a}, !- Zone Air Node Name
  {69e310e1-3968-4785-ab7e-58051f431c94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e40fe06-b0a8-43f2-8c45-66f42b26f198}, !- Group Rendering Name
  {78ae9ee9-bd59-4999-b849-5638c72439c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49d9ded7-5262-4292-94ab-ee50c0726877}, !- Handle
  {2ab2551c-dcb5-49b2-9c55-f435097b3b7b}, !- Name
  {af4f700a-385b-467b-bf45-63012ac1415a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af4f700a-385b-467b-bf45-63012ac1415a}, !- Handle
  {61d10671-4805-40bd-b715-da8e4ac8247d}, !- Name
  {73605028-2f8d-41ba-9820-6685ed53ba43}, !- Source Object
  11,                                     !- Outlet Port
  {49d9ded7-5262-4292-94ab-ee50c0726877}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d56e4b88-4d19-4e22-8ba9-6f7300f0eadf}, !- Handle
  {5fc930f2-a645-4bf9-bfd2-0c5f469fbbeb}, !- Name
  {73605028-2f8d-41ba-9820-6685ed53ba43}; !- HVAC Component

OS:PortList,
  {33317821-69d0-497e-9711-f299aceddb1c}, !- Handle
  {8353fa5f-aa5a-4ec5-b4ac-dd3bd2f09eb3}, !- Name
  {73605028-2f8d-41ba-9820-6685ed53ba43}; !- HVAC Component

OS:PortList,
  {69e310e1-3968-4785-ab7e-58051f431c94}, !- Handle
  {6bd4375f-7e2f-42e1-a455-5ef24499963f}, !- Name
  {73605028-2f8d-41ba-9820-6685ed53ba43}; !- HVAC Component

OS:Sizing:Zone,
  {51d956ba-8684-41bc-9914-86dee5018e24}, !- Handle
  {73605028-2f8d-41ba-9820-6685ed53ba43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69f57632-9e8d-4cb0-846f-920ef8b371fb}, !- Handle
  {f12835d7-3d05-4a7c-9de2-cd779d567563}, !- Name
  {73605028-2f8d-41ba-9820-6685ed53ba43}; !- Thermal Zone

OS:Space,
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Handle
  Corridor_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {73605028-2f8d-41ba-9820-6685ed53ba43}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e7d6d0ac-2e1e-4759-b22e-4f1103415fe0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {78ae9ee9-bd59-4999-b849-5638c72439c6}, !- Handle
  Corridor_Flr_1 DualSPSched,             !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}, !- Handle
  Corridor_Flr_2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ba762e8-9aa8-4514-8642-f89435f6f398}, !- Zone Air Inlet Port List
  {dc53e44b-d0f9-450f-adb3-06f840832fbb}, !- Zone Air Exhaust Port List
  {c1a9e9f3-52aa-44b8-ab95-248e4100f832}, !- Zone Air Node Name
  {64e65323-5830-4524-9194-a8cfea860cb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59a08910-34f9-4e4a-b8cb-fe61caa9275a}, !- Group Rendering Name
  {d7567248-2f51-4077-8bf4-e2e24c6d74e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4b18f4a-f8a3-4dcc-9bd5-5dbbd533d152}, !- Handle
  {42ab44ea-5975-4e16-ae2b-bc5c108ed316}, !- Name
  {c1a9e9f3-52aa-44b8-ab95-248e4100f832}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1a9e9f3-52aa-44b8-ab95-248e4100f832}, !- Handle
  {8cdc632a-3e54-4693-8928-5ca59e89fdfe}, !- Name
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}, !- Source Object
  11,                                     !- Outlet Port
  {a4b18f4a-f8a3-4dcc-9bd5-5dbbd533d152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ba762e8-9aa8-4514-8642-f89435f6f398}, !- Handle
  {64cfe666-2a3d-4d11-b82f-e9917eb0524f}, !- Name
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}; !- HVAC Component

OS:PortList,
  {dc53e44b-d0f9-450f-adb3-06f840832fbb}, !- Handle
  {f55b44e4-2ee7-47ef-8b39-6cc9108d2bb5}, !- Name
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}; !- HVAC Component

OS:PortList,
  {64e65323-5830-4524-9194-a8cfea860cb2}, !- Handle
  {42c6b59d-5b76-4797-b741-5c9072097eff}, !- Name
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}; !- HVAC Component

OS:Sizing:Zone,
  {1d137e46-79d4-47f3-85df-ccc1bb6526f0}, !- Handle
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.349328,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e47753ab-c127-4a49-ac23-fc3b85994169}, !- Handle
  {7fd1005e-9755-4102-bbcb-2554c53964f1}, !- Name
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}; !- Thermal Zone

OS:Space,
  {2f02bc17-4a4d-4d9e-afe8-51c53e95aa56}, !- Handle
  Corridor_Flr_2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c39bb9e-d32a-4088-9e5f-7d1bd400279e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c65a36b6-e5f4-468c-ab99-653999625b5a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7567248-2f51-4077-8bf4-e2e24c6d74e4}, !- Handle
  Corridor_Flr_2 DualSPSched,             !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97478b11-0a2d-44e8-8568-70519ae011ae}, !- Handle
  Corridor_Flr_5 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {438260c7-3a88-4bba-9149-54584feb2fbe}, !- Zone Air Inlet Port List
  {4ea7377d-a9ee-4794-8037-90c8a0e83091}, !- Zone Air Exhaust Port List
  {b3fa6a20-cded-4c41-b21b-96f5fc7227bd}, !- Zone Air Node Name
  {4015ed0f-d2a4-4aa3-b4e0-6d2da6cdb2c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9663f8fa-efff-425d-8e5e-e7036e1e3c41}, !- Group Rendering Name
  {f0b3ea9b-fcac-4681-99f6-ed193d57414e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaa07472-1bec-4bb9-9683-0505c8bf5c24}, !- Handle
  {056b2277-ee01-4039-b3ba-33e0391ffb90}, !- Name
  {b3fa6a20-cded-4c41-b21b-96f5fc7227bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3fa6a20-cded-4c41-b21b-96f5fc7227bd}, !- Handle
  {824300a2-69c6-47b3-affc-b11547c5f7e9}, !- Name
  {97478b11-0a2d-44e8-8568-70519ae011ae}, !- Source Object
  11,                                     !- Outlet Port
  {aaa07472-1bec-4bb9-9683-0505c8bf5c24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {438260c7-3a88-4bba-9149-54584feb2fbe}, !- Handle
  {f3e75f67-9156-4133-a550-9687c569d88b}, !- Name
  {97478b11-0a2d-44e8-8568-70519ae011ae}; !- HVAC Component

OS:PortList,
  {4ea7377d-a9ee-4794-8037-90c8a0e83091}, !- Handle
  {e9630a4f-74d6-497a-b43a-611060d18e29}, !- Name
  {97478b11-0a2d-44e8-8568-70519ae011ae}; !- HVAC Component

OS:PortList,
  {4015ed0f-d2a4-4aa3-b4e0-6d2da6cdb2c9}, !- Handle
  {928b91a3-e777-464d-b0a7-a6b624a6bb3b}, !- Name
  {97478b11-0a2d-44e8-8568-70519ae011ae}; !- HVAC Component

OS:Sizing:Zone,
  {76886c7c-37c7-4efb-b6b4-63d99007aa83}, !- Handle
  {97478b11-0a2d-44e8-8568-70519ae011ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a05396af-7258-44ab-a77e-5387c3c61568}, !- Handle
  {dfc1df5c-5198-486c-b3ba-88205c599abd}, !- Name
  {97478b11-0a2d-44e8-8568-70519ae011ae}; !- Thermal Zone

OS:Space,
  {a44fa116-9977-4586-964c-fa3ea1aa8453}, !- Handle
  Corridor_Flr_5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {97478b11-0a2d-44e8-8568-70519ae011ae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e437f113-4119-4065-a8eb-59863e7f0ef5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0b3ea9b-fcac-4681-99f6-ed193d57414e}, !- Handle
  Corridor_Flr_5 DualSPSched,             !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57742417-99a6-4476-aa63-e614d833c06a}, !- Handle
  Corridor_NW_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {057264cb-afef-4e1a-bcec-48b6160b19cf}, !- Zone Air Inlet Port List
  {deaa6954-6c57-48d0-94c8-6d5654f36d12}, !- Zone Air Exhaust Port List
  {299645ef-5644-4786-9209-f7e1ae4d3b1b}, !- Zone Air Node Name
  {fbc448a2-fcb7-4275-96db-2790d73a44f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13bf6beb-0511-461e-a255-0a8d35f84bfb}, !- Group Rendering Name
  {119ae71f-3431-46dd-8a06-9a22abff4eb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {610503fb-d4e5-4e55-b29a-928c9cd4677c}, !- Handle
  {4acbe69a-35d4-4bf9-9aae-1d943163773f}, !- Name
  {299645ef-5644-4786-9209-f7e1ae4d3b1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {299645ef-5644-4786-9209-f7e1ae4d3b1b}, !- Handle
  {16bbd68b-7854-4de3-96c4-782acd19a815}, !- Name
  {57742417-99a6-4476-aa63-e614d833c06a}, !- Source Object
  11,                                     !- Outlet Port
  {610503fb-d4e5-4e55-b29a-928c9cd4677c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {057264cb-afef-4e1a-bcec-48b6160b19cf}, !- Handle
  {ecdd7145-8a27-448a-a8a9-9ea2a442d501}, !- Name
  {57742417-99a6-4476-aa63-e614d833c06a}; !- HVAC Component

OS:PortList,
  {deaa6954-6c57-48d0-94c8-6d5654f36d12}, !- Handle
  {076a9cb0-ac9c-4d95-a501-db88fa8dba48}, !- Name
  {57742417-99a6-4476-aa63-e614d833c06a}; !- HVAC Component

OS:PortList,
  {fbc448a2-fcb7-4275-96db-2790d73a44f2}, !- Handle
  {22e5d38a-940c-47a2-8958-f8c8dc0e552c}, !- Name
  {57742417-99a6-4476-aa63-e614d833c06a}; !- HVAC Component

OS:Sizing:Zone,
  {6f5de00f-1f1a-4d17-8941-338e37471e0e}, !- Handle
  {57742417-99a6-4476-aa63-e614d833c06a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ab69166-5870-4b56-bc2b-1640c163be45}, !- Handle
  {173edb5b-cfbb-41ad-be4c-8db7f50c0ea7}, !- Name
  {57742417-99a6-4476-aa63-e614d833c06a}; !- Thermal Zone

OS:Space,
  {91fcabcc-7e91-47ae-9e82-37a8e0183402}, !- Handle
  Corridor_NW_Flr_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {57742417-99a6-4476-aa63-e614d833c06a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {09146374-9047-4bc3-adf0-014919f67de8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {119ae71f-3431-46dd-8a06-9a22abff4eb3}, !- Handle
  Corridor_NW_Flr_3 DualSPSched,          !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}, !- Handle
  Corridor_NW_Flr_4 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bed9b2da-f8f1-4255-8d3b-91a6024f5fda}, !- Zone Air Inlet Port List
  {1b6b9fca-39aa-4ddb-a52e-cfc055ef4cb0}, !- Zone Air Exhaust Port List
  {ac803c18-2f38-48d9-b5f0-44927a05105d}, !- Zone Air Node Name
  {9eeb723c-2fe2-45b9-b14f-42d201589cca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1459a29-4136-467a-9ba1-37bd5ee09b3a}, !- Group Rendering Name
  {8156922d-56ba-46a9-a1ca-a3157794458b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b71c1d17-df2d-496c-8e01-0fa2d6e89518}, !- Handle
  {c860663b-ea22-4dc5-97eb-9e71b9a26144}, !- Name
  {ac803c18-2f38-48d9-b5f0-44927a05105d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac803c18-2f38-48d9-b5f0-44927a05105d}, !- Handle
  {09bdd8ec-c618-4e0c-a6c2-ed41e84f15b4}, !- Name
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}, !- Source Object
  11,                                     !- Outlet Port
  {b71c1d17-df2d-496c-8e01-0fa2d6e89518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bed9b2da-f8f1-4255-8d3b-91a6024f5fda}, !- Handle
  {abea98e9-1662-4786-ac78-4118e84fd098}, !- Name
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}; !- HVAC Component

OS:PortList,
  {1b6b9fca-39aa-4ddb-a52e-cfc055ef4cb0}, !- Handle
  {0ac78f66-62c9-45c9-8660-6806899552db}, !- Name
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}; !- HVAC Component

OS:PortList,
  {9eeb723c-2fe2-45b9-b14f-42d201589cca}, !- Handle
  {b797597c-5bc4-4d3e-83c7-8c2fab8aecb8}, !- Name
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}; !- HVAC Component

OS:Sizing:Zone,
  {825ce05b-f631-4fc1-ac68-0da25917f98e}, !- Handle
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {253779a5-d85e-44be-99f4-4ba8cb022991}, !- Handle
  {d81a7f5d-f52e-4e24-bd4e-20bb08696e07}, !- Name
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}; !- Thermal Zone

OS:Space,
  {e76adc1e-bb4f-4e87-935b-29dec5f5f28a}, !- Handle
  Corridor_NW_Flr_4,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {878d8cd1-edf6-4a80-9e1d-560af8733ae1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5692273e-b247-43db-ba72-b50619abcff1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8156922d-56ba-46a9-a1ca-a3157794458b}, !- Handle
  Corridor_NW_Flr_4 DualSPSched,          !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}, !- Handle
  Corridor_SE_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20dbacbd-184f-4fb5-8104-888ee06dd0d4}, !- Zone Air Inlet Port List
  {03abc7da-474a-4ce9-a546-7499231d5661}, !- Zone Air Exhaust Port List
  {f11a37eb-324e-436a-95ee-d71528a0dc5d}, !- Zone Air Node Name
  {c0fb93e1-2b77-41c5-b1b3-8ec982e983e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee7f8b87-e565-477f-9215-0ec43de264ee}, !- Group Rendering Name
  {fdaa591d-e4d4-427f-81ff-d825436d36fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {407980a9-3856-4ad7-8116-01af8171b28f}, !- Handle
  {9945c753-5cfb-4a38-83c1-7b82f587e7fb}, !- Name
  {f11a37eb-324e-436a-95ee-d71528a0dc5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f11a37eb-324e-436a-95ee-d71528a0dc5d}, !- Handle
  {8e9b7c22-e548-4bb9-a413-2ee370e72312}, !- Name
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}, !- Source Object
  11,                                     !- Outlet Port
  {407980a9-3856-4ad7-8116-01af8171b28f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20dbacbd-184f-4fb5-8104-888ee06dd0d4}, !- Handle
  {7648b97d-1cc4-41cf-9c5f-556b167fcd37}, !- Name
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}; !- HVAC Component

OS:PortList,
  {03abc7da-474a-4ce9-a546-7499231d5661}, !- Handle
  {180bb72c-f174-4de9-a765-7fcddc987f35}, !- Name
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}; !- HVAC Component

OS:PortList,
  {c0fb93e1-2b77-41c5-b1b3-8ec982e983e1}, !- Handle
  {13c63dec-df14-41fe-b192-2ac70b152e0a}, !- Name
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}; !- HVAC Component

OS:Sizing:Zone,
  {c6302d10-e473-4e9b-8e5a-a4d1cbadf75c}, !- Handle
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b8d94e7-31e3-4767-92c2-f5c3d13c05c0}, !- Handle
  {dc3e8292-4f39-47a6-9c2e-9a9198467a4d}, !- Name
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}; !- Thermal Zone

OS:Space,
  {e99474f3-7f5e-4dc3-b5e0-427760cb9217}, !- Handle
  Corridor_SE_Flr_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {078a1614-cd72-4390-8ddd-7a6d84ee0785}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {affd3935-1085-482f-8335-1b035f119136}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdaa591d-e4d4-427f-81ff-d825436d36fd}, !- Handle
  Corridor_SE_Flr_3 DualSPSched,          !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}, !- Handle
  Corridor_SE_Flr_4 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6fe8744-9012-4a66-aabb-ea21d2ab4e47}, !- Zone Air Inlet Port List
  {f8cc2e23-a26a-46a6-9fd6-ad65f5ab6dbe}, !- Zone Air Exhaust Port List
  {19c081c7-73b0-4a16-b618-601843d55dac}, !- Zone Air Node Name
  {24a2917d-2ff9-4073-a0a5-4e0c21a62b0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b04235b-00a0-4fd5-b106-6ac74fa219ec}, !- Group Rendering Name
  {9affaa44-8fc1-4d4f-b20c-7f7608410d9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2c22666-9d7b-4657-b26e-af8177f06244}, !- Handle
  {d5e24d00-5956-46d6-ab1c-e43900ecd5c2}, !- Name
  {19c081c7-73b0-4a16-b618-601843d55dac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19c081c7-73b0-4a16-b618-601843d55dac}, !- Handle
  {ceddaa8e-53f1-44cb-8561-677564c73d5f}, !- Name
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}, !- Source Object
  11,                                     !- Outlet Port
  {b2c22666-9d7b-4657-b26e-af8177f06244}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6fe8744-9012-4a66-aabb-ea21d2ab4e47}, !- Handle
  {88670bde-00f8-4f85-9f57-12ad846ec35f}, !- Name
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}; !- HVAC Component

OS:PortList,
  {f8cc2e23-a26a-46a6-9fd6-ad65f5ab6dbe}, !- Handle
  {95d2d04e-164a-464f-850d-a35d46461401}, !- Name
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}; !- HVAC Component

OS:PortList,
  {24a2917d-2ff9-4073-a0a5-4e0c21a62b0b}, !- Handle
  {c6b0c7b7-cb73-4892-9835-cb98af7c32cc}, !- Name
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}; !- HVAC Component

OS:Sizing:Zone,
  {d88b8e2a-135a-4681-bf64-172d33068b1b}, !- Handle
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c501b73-ce95-4eb0-ab03-d923500fc017}, !- Handle
  {9d691ce0-db4e-4b96-ac9a-d46ab23d24b0}, !- Name
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}; !- Thermal Zone

OS:Space,
  {95644539-7a9b-4600-af2a-ffd43b73626a}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {02a77d0c-10a0-4a9e-9841-831c77c2fa51}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cd4cbde3-3895-496c-b62b-50150bc19611}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9affaa44-8fc1-4d4f-b20c-7f7608410d9e}, !- Handle
  Corridor_SE_Flr_4 DualSPSched,          !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}, !- Handle
  Dining_Flr_5 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd8b125c-7780-4e8a-84b1-2a5938b0a2b6}, !- Zone Air Inlet Port List
  {97c4beb4-79a0-4d65-8961-236a9efe5ad1}, !- Zone Air Exhaust Port List
  {26ff727a-05af-4df2-bcfa-ca0bc34bbb49}, !- Zone Air Node Name
  {580d3190-535e-4ab8-b50b-9ff7d98e2fa5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e82695d-1cbe-448b-b813-4d126ef5ce70}, !- Group Rendering Name
  {6347a9dc-7f14-4cca-b8f6-114ff264b7b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac27ff83-fc87-455a-8296-10caeb304bd1}, !- Handle
  {58c85282-4879-44d4-b0bf-46c23fe30a0e}, !- Name
  {26ff727a-05af-4df2-bcfa-ca0bc34bbb49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26ff727a-05af-4df2-bcfa-ca0bc34bbb49}, !- Handle
  {7b143293-da50-4e4e-ae74-3b65db3f111c}, !- Name
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}, !- Source Object
  11,                                     !- Outlet Port
  {ac27ff83-fc87-455a-8296-10caeb304bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd8b125c-7780-4e8a-84b1-2a5938b0a2b6}, !- Handle
  {cfccb966-42c9-4f1f-877d-2c0f27cec051}, !- Name
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}; !- HVAC Component

OS:PortList,
  {97c4beb4-79a0-4d65-8961-236a9efe5ad1}, !- Handle
  {18b94e3c-a3ef-4cd8-9460-b2296f340f66}, !- Name
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}; !- HVAC Component

OS:PortList,
  {580d3190-535e-4ab8-b50b-9ff7d98e2fa5}, !- Handle
  {8867e518-8553-4329-82ba-e93ffceb9eea}, !- Name
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}; !- HVAC Component

OS:Sizing:Zone,
  {fcf8ed12-74c1-436b-bd89-52d71adef47e}, !- Handle
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54a11490-bbf2-4265-a95a-f21ec814e38a}, !- Handle
  {ffb4e940-e6d8-474a-8885-cdcf45b02d78}, !- Name
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}; !- Thermal Zone

OS:Space,
  {85a3ff99-ee43-41e0-a90e-c5d4ee135bb1}, !- Handle
  Dining_Flr_5,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {05bc2095-7264-4aa1-aa2b-487e83ca6ad7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2a6b5c66-91c1-4582-a10e-abad41f5b0bf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6347a9dc-7f14-4cca-b8f6-114ff264b7b6}, !- Handle
  Dining_Flr_5 DualSPSched,               !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df272043-612f-45d5-8139-c0a7cbc72e4d}, !- Handle
  ER_Exam1_Mult4_Flr_1 Thermal Zone,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b80f4275-e2eb-418a-8eb4-289c7867fee4}, !- Zone Air Inlet Port List
  {250f8917-065a-4c3d-a305-1d59a60c2ed6}, !- Zone Air Exhaust Port List
  {f7667b2f-7123-48c4-89ca-610c54bb2550}, !- Zone Air Node Name
  {a7574ca1-5dd9-4675-b394-75d1028031ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83832927-8aba-414f-8aab-f6765a0a2fdc}, !- Group Rendering Name
  {a2fcd6bb-d919-4c36-9965-2fc9b38ee0e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {928d0dfa-7ab7-4a54-8e45-12e724311ffa}, !- Handle
  {93aeac73-3174-422b-9bcb-427a769e3d0f}, !- Name
  {f7667b2f-7123-48c4-89ca-610c54bb2550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7667b2f-7123-48c4-89ca-610c54bb2550}, !- Handle
  {baddc954-e534-4e32-ae63-9a4d96b9091b}, !- Name
  {df272043-612f-45d5-8139-c0a7cbc72e4d}, !- Source Object
  11,                                     !- Outlet Port
  {928d0dfa-7ab7-4a54-8e45-12e724311ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b80f4275-e2eb-418a-8eb4-289c7867fee4}, !- Handle
  {b8324679-540c-4986-ba09-abeb53111654}, !- Name
  {df272043-612f-45d5-8139-c0a7cbc72e4d}; !- HVAC Component

OS:PortList,
  {250f8917-065a-4c3d-a305-1d59a60c2ed6}, !- Handle
  {a005d061-9104-49f5-9065-47139db8f8f4}, !- Name
  {df272043-612f-45d5-8139-c0a7cbc72e4d}; !- HVAC Component

OS:PortList,
  {a7574ca1-5dd9-4675-b394-75d1028031ac}, !- Handle
  {bbe0262f-a3db-4d28-b1b8-4e9ce83c8ca3}, !- Name
  {df272043-612f-45d5-8139-c0a7cbc72e4d}; !- HVAC Component

OS:Sizing:Zone,
  {4295fb71-ccf0-4dfe-887e-f2c700bd1fe9}, !- Handle
  {df272043-612f-45d5-8139-c0a7cbc72e4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec179ec8-8878-406e-80fb-2694236c81b5}, !- Handle
  {30c8ffe2-4aea-450f-b12c-79a31962aeb9}, !- Name
  {df272043-612f-45d5-8139-c0a7cbc72e4d}; !- Thermal Zone

OS:Space,
  {2a1dea56-a868-49fa-9339-a33d2439582c}, !- Handle
  ER_Exam1_Mult4_Flr_1,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {df272043-612f-45d5-8139-c0a7cbc72e4d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a7f31c59-0037-4e2f-9180-09a09d28e024}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2fcd6bb-d919-4c36-9965-2fc9b38ee0e0}, !- Handle
  ER_Exam1_Mult4_Flr_1 DualSPSched,       !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b677e9a9-8838-4759-9228-1c5370fbb78e}, !- Handle
  ER_Exam3_Mult4_Flr_1 Thermal Zone,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d05a01c0-7abd-4071-aa92-ab7a4e78a929}, !- Zone Air Inlet Port List
  {0c36ea0b-6c3f-4cad-a722-68eff862b6c3}, !- Zone Air Exhaust Port List
  {df42eeb6-7866-49ea-a6e7-1f44a2c00f96}, !- Zone Air Node Name
  {36a07930-b58e-4a2a-922e-5c9694879027}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1a8ab95-26ab-4aed-9457-ace876ea13b4}, !- Group Rendering Name
  {22fd9056-1e04-4aea-899d-67ecf94adf00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ab31313-661a-46e1-9610-6b8dc8e644a4}, !- Handle
  {a324f111-9308-4913-bde2-70f4357e2f88}, !- Name
  {df42eeb6-7866-49ea-a6e7-1f44a2c00f96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df42eeb6-7866-49ea-a6e7-1f44a2c00f96}, !- Handle
  {dbb43c50-542c-4d79-bbec-d8e1a02e531a}, !- Name
  {b677e9a9-8838-4759-9228-1c5370fbb78e}, !- Source Object
  11,                                     !- Outlet Port
  {9ab31313-661a-46e1-9610-6b8dc8e644a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d05a01c0-7abd-4071-aa92-ab7a4e78a929}, !- Handle
  {503d74d5-182b-4a7e-b1f0-f85f088f9261}, !- Name
  {b677e9a9-8838-4759-9228-1c5370fbb78e}; !- HVAC Component

OS:PortList,
  {0c36ea0b-6c3f-4cad-a722-68eff862b6c3}, !- Handle
  {9bf44e72-6f0e-4c8b-a823-ffebacb7c6c0}, !- Name
  {b677e9a9-8838-4759-9228-1c5370fbb78e}; !- HVAC Component

OS:PortList,
  {36a07930-b58e-4a2a-922e-5c9694879027}, !- Handle
  {5a24205a-4b79-4c4d-8130-d614cd99440a}, !- Name
  {b677e9a9-8838-4759-9228-1c5370fbb78e}; !- HVAC Component

OS:Sizing:Zone,
  {526f8fe8-17b1-47aa-b0ad-12dc3737cd50}, !- Handle
  {b677e9a9-8838-4759-9228-1c5370fbb78e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e98cb738-68bc-4d8e-b627-0aa7a7ee3c65}, !- Handle
  {f36c8f40-7fbb-428b-8322-93461032affb}, !- Name
  {b677e9a9-8838-4759-9228-1c5370fbb78e}; !- Thermal Zone

OS:Space,
  {7f397093-ab44-4091-ba91-e6e1f160338a}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b677e9a9-8838-4759-9228-1c5370fbb78e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {36523f0e-ba67-48e9-b319-f964811ba940}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {22fd9056-1e04-4aea-899d-67ecf94adf00}, !- Handle
  ER_Exam3_Mult4_Flr_1 DualSPSched,       !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7e4a470-32df-4bda-9837-25d448abf9e9}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d4831c9-ebec-4146-9d92-db36426197b7}, !- Zone Air Inlet Port List
  {ddc8aef5-3d35-4bf4-a29a-eba570f3ee6a}, !- Zone Air Exhaust Port List
  {aa1782a1-748b-483f-a739-60d19f2a25b1}, !- Zone Air Node Name
  {2c043d77-6ade-4c77-bdde-20c4322a94d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2146107-76bc-4c96-a99b-fe91e23f0612}, !- Group Rendering Name
  {a670705f-2ebf-4ba0-beec-926f505c8e7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b99c500a-84aa-437b-b29b-3c2396b83c11}, !- Handle
  {361fc51d-675a-497a-a41c-09e339f27a86}, !- Name
  {aa1782a1-748b-483f-a739-60d19f2a25b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa1782a1-748b-483f-a739-60d19f2a25b1}, !- Handle
  {be2b5ed2-4887-4c37-baa9-970eaa2feed8}, !- Name
  {b7e4a470-32df-4bda-9837-25d448abf9e9}, !- Source Object
  11,                                     !- Outlet Port
  {b99c500a-84aa-437b-b29b-3c2396b83c11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d4831c9-ebec-4146-9d92-db36426197b7}, !- Handle
  {ee7b9cc8-b4af-4aaf-8ba0-7e4271934906}, !- Name
  {b7e4a470-32df-4bda-9837-25d448abf9e9}; !- HVAC Component

OS:PortList,
  {ddc8aef5-3d35-4bf4-a29a-eba570f3ee6a}, !- Handle
  {2b3fe7e9-87e0-43a2-819d-fd1a54b9cc35}, !- Name
  {b7e4a470-32df-4bda-9837-25d448abf9e9}; !- HVAC Component

OS:PortList,
  {2c043d77-6ade-4c77-bdde-20c4322a94d0}, !- Handle
  {ccc5a3bb-2359-451f-9a0d-d42c2e2db2ed}, !- Name
  {b7e4a470-32df-4bda-9837-25d448abf9e9}; !- HVAC Component

OS:Sizing:Zone,
  {91a28fc5-ed48-467a-9963-6fd80e5c3abd}, !- Handle
  {b7e4a470-32df-4bda-9837-25d448abf9e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3d6c9a5-ea7a-445b-95d0-822e69ff0776}, !- Handle
  {3aa5b677-74af-49c5-a6ad-7551748d070e}, !- Name
  {b7e4a470-32df-4bda-9837-25d448abf9e9}; !- Thermal Zone

OS:Space,
  {5b727b96-9d98-423c-8e3f-7e710804bc70}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7e4a470-32df-4bda-9837-25d448abf9e9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4f5c0a85-dac8-436e-90dd-2a068613ae25}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a670705f-2ebf-4ba0-beec-926f505c8e7e}, !- Handle
  ER_NurseStn_Lobby_Flr_1 DualSPSched,    !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49840592-6d14-4842-b863-a0d002d87bbc}, !- Handle
  ER_Trauma1_Flr_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0309c25c-5ae3-4faf-93ac-f8a74d5ace2b}, !- Zone Air Inlet Port List
  {ae34554b-a95a-4aae-b9bf-77f31764d1ff}, !- Zone Air Exhaust Port List
  {d8ba3207-acf0-4cc3-b12d-c55fd193480f}, !- Zone Air Node Name
  {825f29f4-34d2-4dec-b781-0a73a1b2f99c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83482cf7-fb74-4859-bdb8-89e580831929}, !- Group Rendering Name
  {7f681a17-35ea-4477-a057-7593aa95b251}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0013e80a-8ddd-404a-85d8-9e3167069366}, !- Handle
  {3afafe69-c788-452c-8c41-89411fb1948c}, !- Name
  {d8ba3207-acf0-4cc3-b12d-c55fd193480f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8ba3207-acf0-4cc3-b12d-c55fd193480f}, !- Handle
  {63a7db80-8cfb-42b1-82b2-79b6441f411d}, !- Name
  {49840592-6d14-4842-b863-a0d002d87bbc}, !- Source Object
  11,                                     !- Outlet Port
  {0013e80a-8ddd-404a-85d8-9e3167069366}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0309c25c-5ae3-4faf-93ac-f8a74d5ace2b}, !- Handle
  {fb22e0f4-c476-447a-a79f-749ba6c7e8f0}, !- Name
  {49840592-6d14-4842-b863-a0d002d87bbc}; !- HVAC Component

OS:PortList,
  {ae34554b-a95a-4aae-b9bf-77f31764d1ff}, !- Handle
  {7e707eb9-9aa6-4285-b5da-ca985ba3af75}, !- Name
  {49840592-6d14-4842-b863-a0d002d87bbc}; !- HVAC Component

OS:PortList,
  {825f29f4-34d2-4dec-b781-0a73a1b2f99c}, !- Handle
  {47d250f3-492b-4e3e-bc09-c99bc78d002e}, !- Name
  {49840592-6d14-4842-b863-a0d002d87bbc}; !- HVAC Component

OS:Sizing:Zone,
  {4971e4cf-f7bd-4c52-bc7c-0b32a0e002a8}, !- Handle
  {49840592-6d14-4842-b863-a0d002d87bbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {440fc298-6185-4e31-9f2c-98f40626c816}, !- Handle
  {4d3f0c1e-9d86-4d03-8f29-91bb72e69c18}, !- Name
  {49840592-6d14-4842-b863-a0d002d87bbc}; !- Thermal Zone

OS:Space,
  {850a8437-7864-4cff-afb8-016208d5deab}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {49840592-6d14-4842-b863-a0d002d87bbc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7a53d27b-61a8-45a3-89cb-22527aaea739}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f681a17-35ea-4477-a057-7593aa95b251}, !- Handle
  ER_Trauma1_Flr_1 DualSPSched,           !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {174ac40b-01db-469d-b0ce-84db056f3c88}, !- Handle
  ER_Trauma2_Flr_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d2bc0f9-547f-412c-bda8-3380949000ad}, !- Zone Air Inlet Port List
  {6eec42fa-cd35-468b-b3a1-c7e401bf363f}, !- Zone Air Exhaust Port List
  {cadb09bf-c749-4916-ac8d-c18b918c2d9d}, !- Zone Air Node Name
  {ed55958f-6d23-4b9d-a55c-b513b5bb45d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b965296a-8c7e-49e9-b0b7-e6553d16faee}, !- Group Rendering Name
  {518a95d8-6b66-4edf-acbf-8584be51211f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a8bb05c-5e01-49f6-849c-92119deb6ffc}, !- Handle
  {4b4ba79e-8dd0-4f8c-b555-49cc3a64d8a8}, !- Name
  {cadb09bf-c749-4916-ac8d-c18b918c2d9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cadb09bf-c749-4916-ac8d-c18b918c2d9d}, !- Handle
  {b4be9fd6-782e-490f-922c-6e5ee6639011}, !- Name
  {174ac40b-01db-469d-b0ce-84db056f3c88}, !- Source Object
  11,                                     !- Outlet Port
  {3a8bb05c-5e01-49f6-849c-92119deb6ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d2bc0f9-547f-412c-bda8-3380949000ad}, !- Handle
  {a58d0112-b0a3-4bc8-85df-67677f7ffd15}, !- Name
  {174ac40b-01db-469d-b0ce-84db056f3c88}; !- HVAC Component

OS:PortList,
  {6eec42fa-cd35-468b-b3a1-c7e401bf363f}, !- Handle
  {022dfb74-8de9-4f82-b8ed-e06f8a0e3a23}, !- Name
  {174ac40b-01db-469d-b0ce-84db056f3c88}; !- HVAC Component

OS:PortList,
  {ed55958f-6d23-4b9d-a55c-b513b5bb45d4}, !- Handle
  {f623464e-7c09-40ae-a82c-a36457ef1800}, !- Name
  {174ac40b-01db-469d-b0ce-84db056f3c88}; !- HVAC Component

OS:Sizing:Zone,
  {e69daf89-8ce0-432a-9109-7840321062dc}, !- Handle
  {174ac40b-01db-469d-b0ce-84db056f3c88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbee5574-8956-46fd-897f-1f4e069771b3}, !- Handle
  {31d6e6af-07f1-40e6-b30e-cd6232db8a8d}, !- Name
  {174ac40b-01db-469d-b0ce-84db056f3c88}; !- Thermal Zone

OS:Space,
  {d19a722f-b82c-400b-a4de-ca9544d22422}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {174ac40b-01db-469d-b0ce-84db056f3c88}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e9d83014-9f4a-44e9-93c9-b37f180f809c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {518a95d8-6b66-4edf-acbf-8584be51211f}, !- Handle
  ER_Trauma2_Flr_1 DualSPSched,           !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}, !- Handle
  ER_Triage_Mult4_Flr_1 Thermal Zone,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c19d44d7-9650-4656-adaa-28d561dc2aa4}, !- Zone Air Inlet Port List
  {88a5767b-80b5-4677-a250-27d656bab72e}, !- Zone Air Exhaust Port List
  {b03efe95-c317-479f-82b1-2eb87423c02f}, !- Zone Air Node Name
  {99303405-1bd9-4a72-96db-fa203903b40f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8db251bb-10d4-4542-bbd1-cdbcc3939cd9}, !- Group Rendering Name
  {ef117ddf-743c-4e21-af75-591ce6129d40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c859bdc-2275-4807-bd4f-0b009a475c7e}, !- Handle
  {f233779e-fd2e-4b22-ab0c-dcc2fa5059a7}, !- Name
  {b03efe95-c317-479f-82b1-2eb87423c02f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b03efe95-c317-479f-82b1-2eb87423c02f}, !- Handle
  {808be627-82e0-4ecb-9751-36af9f68961e}, !- Name
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}, !- Source Object
  11,                                     !- Outlet Port
  {5c859bdc-2275-4807-bd4f-0b009a475c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c19d44d7-9650-4656-adaa-28d561dc2aa4}, !- Handle
  {ee716b8b-cf55-4acd-b031-a2f9f679310e}, !- Name
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}; !- HVAC Component

OS:PortList,
  {88a5767b-80b5-4677-a250-27d656bab72e}, !- Handle
  {848dd691-fa0f-403c-99e9-b8fec31e1c10}, !- Name
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}; !- HVAC Component

OS:PortList,
  {99303405-1bd9-4a72-96db-fa203903b40f}, !- Handle
  {3858d2d3-af92-4e1f-97bb-16d409ff750c}, !- Name
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}; !- HVAC Component

OS:Sizing:Zone,
  {e367e742-2978-4f41-a4ce-de60921bee6d}, !- Handle
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb489fb8-bf56-4af0-b265-2937de7acd70}, !- Handle
  {47ebb297-f617-4ca2-93fe-f3296e795a0e}, !- Name
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}; !- Thermal Zone

OS:Space,
  {7f64e91a-2072-4247-a178-302142cd4275}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7c7527f-96a6-4236-9f6e-5455387a1e52}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3da50e96-16e3-4a50-a1ea-7470f32b57b6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef117ddf-743c-4e21-af75-591ce6129d40}, !- Handle
  ER_Triage_Mult4_Flr_1 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}, !- Handle
  ICU_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e47af100-1e74-4a86-a19a-3773d47d933e}, !- Zone Air Inlet Port List
  {71bdb97f-b1f8-4374-bce6-9fcbf9af98a5}, !- Zone Air Exhaust Port List
  {1f1fee9c-e19e-4d77-93c8-dd395fec012d}, !- Zone Air Node Name
  {ae5dfcfd-0901-4a5a-930e-5b18fabcdbf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05383e64-cd19-43d7-9773-6d7f70369a8d}, !- Group Rendering Name
  {3678eeca-a477-4371-9cc8-1b89a6e5a996}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd4de237-7cf2-44db-9bdf-525317dabc63}, !- Handle
  {1235b50d-92c1-4043-9272-7f24ff7e166f}, !- Name
  {1f1fee9c-e19e-4d77-93c8-dd395fec012d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f1fee9c-e19e-4d77-93c8-dd395fec012d}, !- Handle
  {901240ae-2d8d-4adb-87b6-fcd95f641337}, !- Name
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}, !- Source Object
  11,                                     !- Outlet Port
  {fd4de237-7cf2-44db-9bdf-525317dabc63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e47af100-1e74-4a86-a19a-3773d47d933e}, !- Handle
  {f1f548c9-78fa-445d-9bdd-14d83040911f}, !- Name
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}; !- HVAC Component

OS:PortList,
  {71bdb97f-b1f8-4374-bce6-9fcbf9af98a5}, !- Handle
  {ab553bcc-6ed8-45ec-9cca-ccdb7fff274f}, !- Name
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}; !- HVAC Component

OS:PortList,
  {ae5dfcfd-0901-4a5a-930e-5b18fabcdbf1}, !- Handle
  {75bcf3ce-78f0-4212-91c9-19ebc0241cc2}, !- Name
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}; !- HVAC Component

OS:Sizing:Zone,
  {4167114f-196d-48a3-b811-77f8122fc027}, !- Handle
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  4.39605,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {195914e6-776c-4146-b676-f8f15572e0a2}, !- Handle
  {ebd4b78d-0bda-46dc-95f5-0cffb4af3606}, !- Name
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}; !- Thermal Zone

OS:Space,
  {d86939e5-2e58-468a-8a82-5343c256eea5}, !- Handle
  ICU_Flr_2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {38ed9d48-d00e-45ff-8fcd-32a1c142342c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {383ab663-b062-4274-841c-85e314dc5d7f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3678eeca-a477-4371-9cc8-1b89a6e5a996}, !- Handle
  ICU_Flr_2 DualSPSched,                  !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {a05d0dbd-59b6-4e03-8c3f-6c351f36573a}, !- Handle
  PatRoom8_Flr_3_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {7aab2fef-5aaa-4a3b-9032-0275bd2503a1}, !- Construction Name
  {b6cd4d40-7589-4e82-bd77-98feec1ff10b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 10.668,                      !- X,Y,Z Vertex 1 {m}
  0, 53.066, 9.449,                       !- X,Y,Z Vertex 2 {m}
  0, 49.042, 9.449,                       !- X,Y,Z Vertex 3 {m}
  0, 49.042, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6cd4d40-7589-4e82-bd77-98feec1ff10b}, !- Handle
  PatRoom8_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {901cd5b0-4098-439a-9914-42a546a9e711}, !- Construction Name
  {14bda9db-0846-4052-bca2-2aca97fc8423}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {145051e3-3603-49ec-9afd-bdee26da68f8}, !- Handle
  PatRoom8_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {154828dd-7861-4c70-9855-07df77a22b77}, !- Zone Air Inlet Port List
  {2ccaa557-0fa2-4b58-89cb-43442aef0109}, !- Zone Air Exhaust Port List
  {4d93bf04-b28b-465b-b56b-54a36df13e37}, !- Zone Air Node Name
  {d7f655c6-3d6b-4818-904e-d7b4e8e1c556}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {585e40a7-591b-413e-91a2-ec33b2844fea}, !- Group Rendering Name
  {943cc86c-778c-4db2-ba83-b324e87fcac2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e13b15f4-a75b-4a7d-8428-9ceeeb462c92}, !- Handle
  {c6a92fbd-1667-4c88-b486-edb4326d986d}, !- Name
  {4d93bf04-b28b-465b-b56b-54a36df13e37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d93bf04-b28b-465b-b56b-54a36df13e37}, !- Handle
  {1f4eddd4-423a-4eb1-9c28-7eefcb3e1779}, !- Name
  {145051e3-3603-49ec-9afd-bdee26da68f8}, !- Source Object
  11,                                     !- Outlet Port
  {e13b15f4-a75b-4a7d-8428-9ceeeb462c92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {154828dd-7861-4c70-9855-07df77a22b77}, !- Handle
  {510d8f7d-1164-4642-8a04-7003dfb695bc}, !- Name
  {145051e3-3603-49ec-9afd-bdee26da68f8}; !- HVAC Component

OS:PortList,
  {2ccaa557-0fa2-4b58-89cb-43442aef0109}, !- Handle
  {4cf0585e-bb8b-486a-8640-ce2607aa6226}, !- Name
  {145051e3-3603-49ec-9afd-bdee26da68f8}; !- HVAC Component

OS:PortList,
  {d7f655c6-3d6b-4818-904e-d7b4e8e1c556}, !- Handle
  {b664add2-660c-45bc-960c-8a1ad4652dfb}, !- Name
  {145051e3-3603-49ec-9afd-bdee26da68f8}; !- HVAC Component

OS:Sizing:Zone,
  {a97fc93a-2f03-4cdb-b31f-5533ab3568dd}, !- Handle
  {145051e3-3603-49ec-9afd-bdee26da68f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e391bb1-4d8c-49f2-9565-f7ca4f6b0b03}, !- Handle
  {4068191c-6cc3-4a40-9b12-3126348c2542}, !- Name
  {145051e3-3603-49ec-9afd-bdee26da68f8}; !- Thermal Zone

OS:Space,
  {14bda9db-0846-4052-bca2-2aca97fc8423}, !- Handle
  PatRoom8_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {145051e3-3603-49ec-9afd-bdee26da68f8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {25396615-76f1-46c9-bf10-fad9936b61bd}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {943cc86c-778c-4db2-ba83-b324e87fcac2}, !- Handle
  PatRoom8_Flr_3 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f0f9811-da9c-480c-a47a-99b283469585}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ba813ec-046e-4b4f-8d64-44a95fb09552}, !- Zone Air Inlet Port List
  {32661083-8901-4cee-a949-da03953eeb9b}, !- Zone Air Exhaust Port List
  {9c5a1403-cea3-48b7-adb9-23d5c21f5787}, !- Zone Air Node Name
  {8974a151-382f-40d6-8e4d-e242ec948e4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecdd6ad2-ef18-461b-8ccd-16153e8c2a36}, !- Group Rendering Name
  {9d74ee6f-2af1-40ba-9398-6b72a9622821}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97d92b07-0940-437f-a2a4-534cbcc544a1}, !- Handle
  {2ef0f8a1-57b8-4e51-8517-5f41ee2087a5}, !- Name
  {9c5a1403-cea3-48b7-adb9-23d5c21f5787}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c5a1403-cea3-48b7-adb9-23d5c21f5787}, !- Handle
  {691ac0ba-e2e1-4b5e-bc0f-88114ff8f163}, !- Name
  {5f0f9811-da9c-480c-a47a-99b283469585}, !- Source Object
  11,                                     !- Outlet Port
  {97d92b07-0940-437f-a2a4-534cbcc544a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ba813ec-046e-4b4f-8d64-44a95fb09552}, !- Handle
  {cb847333-929b-4e14-85a5-6e2f8fbee8b9}, !- Name
  {5f0f9811-da9c-480c-a47a-99b283469585}; !- HVAC Component

OS:PortList,
  {32661083-8901-4cee-a949-da03953eeb9b}, !- Handle
  {885a1f94-19c2-4d94-b8e2-c8074a60eded}, !- Name
  {5f0f9811-da9c-480c-a47a-99b283469585}; !- HVAC Component

OS:PortList,
  {8974a151-382f-40d6-8e4d-e242ec948e4d}, !- Handle
  {d3dab4e6-7318-4be5-bb86-89ef59147752}, !- Name
  {5f0f9811-da9c-480c-a47a-99b283469585}; !- HVAC Component

OS:Sizing:Zone,
  {346316fe-d2a5-4c06-8f05-003d599694cb}, !- Handle
  {5f0f9811-da9c-480c-a47a-99b283469585}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae539046-e5b7-4703-8d2f-e91d6cb7136e}, !- Handle
  {ca107cfd-3de7-4af2-977b-c895198bc73e}, !- Name
  {5f0f9811-da9c-480c-a47a-99b283469585}; !- Thermal Zone

OS:Space,
  {81407953-6cfa-4b00-b73e-45f2bc9dc6a5}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5f0f9811-da9c-480c-a47a-99b283469585}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c83b8bf5-1c8e-42bd-a864-a3c1f1408c94}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d74ee6f-2af1-40ba-9398-6b72a9622821}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 DualSPSched,   !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {bdd7a526-f223-457a-8e2d-b9a736c00fcc}, !- Handle
  PatRoom6_Flr_4 Internal Mass Definition, !- Name
  {d50f45ab-3ee4-4b4a-b271-f9a41bd12fd6}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {163b49b9-1186-4c89-ab3f-66e3dd0d1814}, !- Handle
  PatRoom6_Flr_4 Internal Mass,           !- Name
  {bdd7a526-f223-457a-8e2d-b9a736c00fcc}, !- Internal Mass Definition Name
  {a5b58f41-dd6f-4785-b0f5-7e2113ca6f64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {832be7d7-08dd-4360-a497-17c8d90aa608}, !- Handle
  PatRoom6_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91a76ac3-7f29-4425-8022-c5fd0642978b}, !- Zone Air Inlet Port List
  {75ab168f-83e0-4f37-b5a8-b6b43af86b25}, !- Zone Air Exhaust Port List
  {daa6b0ba-2113-43f7-bb7d-d23c032a1db9}, !- Zone Air Node Name
  {c6a254ab-e2ef-4a3c-8342-18d82ccadf7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8b76095-f950-43d7-8ea6-50800f7d7a9b}, !- Group Rendering Name
  {45f0af6b-7e8c-48f2-a6cb-025edbc2a1e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58d9e5f0-cf30-49c2-8081-7d4aa6bd30b8}, !- Handle
  {89588b88-71ec-4e4c-81d0-a13b8535e30c}, !- Name
  {daa6b0ba-2113-43f7-bb7d-d23c032a1db9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daa6b0ba-2113-43f7-bb7d-d23c032a1db9}, !- Handle
  {485f0f55-8f9d-43cd-9ed0-4ae25b97e5aa}, !- Name
  {832be7d7-08dd-4360-a497-17c8d90aa608}, !- Source Object
  11,                                     !- Outlet Port
  {58d9e5f0-cf30-49c2-8081-7d4aa6bd30b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91a76ac3-7f29-4425-8022-c5fd0642978b}, !- Handle
  {5404329b-dd93-4276-8ec8-39fe6a5d96b6}, !- Name
  {832be7d7-08dd-4360-a497-17c8d90aa608}; !- HVAC Component

OS:PortList,
  {75ab168f-83e0-4f37-b5a8-b6b43af86b25}, !- Handle
  {5c7e8aac-bcb9-4558-a8a6-0532d13bc262}, !- Name
  {832be7d7-08dd-4360-a497-17c8d90aa608}; !- HVAC Component

OS:PortList,
  {c6a254ab-e2ef-4a3c-8342-18d82ccadf7a}, !- Handle
  {88c7bb3e-385c-4188-ad69-b53790c49d50}, !- Name
  {832be7d7-08dd-4360-a497-17c8d90aa608}; !- HVAC Component

OS:Sizing:Zone,
  {b619d1cf-0ccd-4ad7-87a7-164408bc57a1}, !- Handle
  {832be7d7-08dd-4360-a497-17c8d90aa608}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e8b5c75-0496-431a-98d4-7d98de72a885}, !- Handle
  {edd0915d-9790-41bd-8cc2-ae5c5b30c4a3}, !- Name
  {832be7d7-08dd-4360-a497-17c8d90aa608}; !- Thermal Zone

OS:Space,
  {a5b58f41-dd6f-4785-b0f5-7e2113ca6f64}, !- Handle
  PatRoom6_Flr_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {832be7d7-08dd-4360-a497-17c8d90aa608}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {14087c02-fb18-4339-aaba-6c43f57ae064}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {45f0af6b-7e8c-48f2-a6cb-025edbc2a1e7}, !- Handle
  PatRoom6_Flr_4 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5158701-6642-4d42-acde-e3f13247f735}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Thermal Zone,   !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e98ad9b-8a7a-41e6-adf6-78730edd426e}, !- Zone Air Inlet Port List
  {60be03b4-a5b9-44d7-9758-ba1a34b89a80}, !- Zone Air Exhaust Port List
  {d04e88fe-9360-4c13-9744-234a1b4760a0}, !- Zone Air Node Name
  {c84fd11d-d882-4689-9c5c-840b1f092718}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bf14ea3-7f29-420f-806c-3641fee0ae5b}, !- Group Rendering Name
  {1155bf97-f216-4845-9f9e-d8f56b6f5616}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e56a530-933e-4391-bc08-f186bd334ca9}, !- Handle
  {a1dce260-8928-4031-860b-78b304d31f4a}, !- Name
  {d04e88fe-9360-4c13-9744-234a1b4760a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d04e88fe-9360-4c13-9744-234a1b4760a0}, !- Handle
  {a1195994-ee7c-45ce-8ddb-07a55253acb9}, !- Name
  {f5158701-6642-4d42-acde-e3f13247f735}, !- Source Object
  11,                                     !- Outlet Port
  {4e56a530-933e-4391-bc08-f186bd334ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e98ad9b-8a7a-41e6-adf6-78730edd426e}, !- Handle
  {45348e49-478b-4665-b73d-af0243a10354}, !- Name
  {f5158701-6642-4d42-acde-e3f13247f735}; !- HVAC Component

OS:PortList,
  {60be03b4-a5b9-44d7-9758-ba1a34b89a80}, !- Handle
  {6831bf60-5668-4aa0-bcf5-29cdf3288d1d}, !- Name
  {f5158701-6642-4d42-acde-e3f13247f735}; !- HVAC Component

OS:PortList,
  {c84fd11d-d882-4689-9c5c-840b1f092718}, !- Handle
  {edf3deb0-cc19-45ef-949d-0ae0cda42f24}, !- Name
  {f5158701-6642-4d42-acde-e3f13247f735}; !- HVAC Component

OS:Sizing:Zone,
  {2c72f4a9-75b3-40c5-a26e-d91c8b6fde20}, !- Handle
  {f5158701-6642-4d42-acde-e3f13247f735}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae953739-0895-4cfc-858e-309f9c52a458}, !- Handle
  {aa8f14c2-eea9-4c5e-96ea-069dd6c2f209}, !- Name
  {f5158701-6642-4d42-acde-e3f13247f735}; !- Thermal Zone

OS:Space,
  {a21c0706-09bd-4e81-a1da-08f75355987a}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f5158701-6642-4d42-acde-e3f13247f735}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7c04346d-5e46-4b85-a29b-11488ac9a012}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1155bf97-f216-4845-9f9e-d8f56b6f5616}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 DualSPSched,    !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Thermal Zone,   !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3db74db8-e0e9-47cf-a3a2-12b466d34dad}, !- Zone Air Inlet Port List
  {042b06dd-8423-45dd-aded-4bc6b8e70a13}, !- Zone Air Exhaust Port List
  {b348489b-e9ee-4369-b8e1-00fe7928d3ea}, !- Zone Air Node Name
  {fe2d570d-1266-4679-896e-4a182f913065}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcbd82b6-332a-42b9-a9e8-2e830d7baa6a}, !- Group Rendering Name
  {8b1179cf-f650-4c88-b8c3-80e4d2ccc447}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {828e1a3d-812a-4e4d-80ca-664a9c52a81d}, !- Handle
  {b4ba1449-3442-4c80-af5c-837e4a3fe545}, !- Name
  {b348489b-e9ee-4369-b8e1-00fe7928d3ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b348489b-e9ee-4369-b8e1-00fe7928d3ea}, !- Handle
  {7fdf51cf-00fc-4b83-84a8-f06e7ef1bbc1}, !- Name
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}, !- Source Object
  11,                                     !- Outlet Port
  {828e1a3d-812a-4e4d-80ca-664a9c52a81d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3db74db8-e0e9-47cf-a3a2-12b466d34dad}, !- Handle
  {e7f1ba9b-fa5d-486e-9f2e-245f7472caa3}, !- Name
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}; !- HVAC Component

OS:PortList,
  {042b06dd-8423-45dd-aded-4bc6b8e70a13}, !- Handle
  {1650bfd3-bb3b-45fd-85a3-fa28c68f2796}, !- Name
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}; !- HVAC Component

OS:PortList,
  {fe2d570d-1266-4679-896e-4a182f913065}, !- Handle
  {740a278e-822b-4b46-8667-efa3b0476768}, !- Name
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}; !- HVAC Component

OS:Sizing:Zone,
  {3fbfc68c-1422-4b41-a1b5-496802595bca}, !- Handle
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {822e8630-83f2-41ec-890d-f03ec017a148}, !- Handle
  {9b1e20f3-ee1c-41d3-8722-caa1b7546478}, !- Name
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}; !- Thermal Zone

OS:Space,
  {c9ef0a06-36fd-4659-b470-43914398f413}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd41a633-5d31-4898-b1c9-b8336d4d70e0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {67d3669f-ed75-4f6e-b633-6d6ad4f29862}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b1179cf-f650-4c88-b8c3-80e4d2ccc447}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 DualSPSched,    !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5031a3da-9721-4d97-8a97-9fe517838faf}, !- Handle
  Kitchen_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cef72a27-72cf-4ea7-a804-1021ba573d07}, !- Zone Air Inlet Port List
  {6cefd52d-aa9f-4855-8c14-79873a7bdab3}, !- Zone Air Exhaust Port List
  {7c4b28c9-c256-46b0-ade9-e03490b1a28f}, !- Zone Air Node Name
  {b55e32c5-d77a-4256-9f91-ce97c85b6728}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51c268e0-6305-4359-a2ec-d19962da97e0}, !- Group Rendering Name
  {37574233-98b6-4a51-b7e7-5fadee7716d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82e8a734-58a5-4758-b3f0-73766a1106f2}, !- Handle
  {2bcb33da-86b0-4289-b1d2-96a621472bc3}, !- Name
  {7c4b28c9-c256-46b0-ade9-e03490b1a28f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c4b28c9-c256-46b0-ade9-e03490b1a28f}, !- Handle
  {b170dc34-9e70-49bb-b988-338386f17a86}, !- Name
  {5031a3da-9721-4d97-8a97-9fe517838faf}, !- Source Object
  11,                                     !- Outlet Port
  {82e8a734-58a5-4758-b3f0-73766a1106f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cef72a27-72cf-4ea7-a804-1021ba573d07}, !- Handle
  {ee1173de-f944-46e3-89e6-26f94cdd38db}, !- Name
  {5031a3da-9721-4d97-8a97-9fe517838faf}; !- HVAC Component

OS:PortList,
  {6cefd52d-aa9f-4855-8c14-79873a7bdab3}, !- Handle
  {01fc2989-e934-4b15-ba68-b8694626f1ad}, !- Name
  {5031a3da-9721-4d97-8a97-9fe517838faf}; !- HVAC Component

OS:PortList,
  {b55e32c5-d77a-4256-9f91-ce97c85b6728}, !- Handle
  {c6c62879-6e82-44cb-81ef-d25d4b31554e}, !- Name
  {5031a3da-9721-4d97-8a97-9fe517838faf}; !- HVAC Component

OS:Sizing:Zone,
  {44d9fbec-7036-421c-bd0d-84c75cb4fd97}, !- Handle
  {5031a3da-9721-4d97-8a97-9fe517838faf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68f61335-6e1f-450f-8487-36d7c07d3708}, !- Handle
  {d0c7ffa9-f2e2-4008-800c-d9f0ab340265}, !- Name
  {5031a3da-9721-4d97-8a97-9fe517838faf}; !- Thermal Zone

OS:Space,
  {4cfdde4d-62a9-48cd-9e2d-f7673ffea124}, !- Handle
  Kitchen_Flr_5,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5031a3da-9721-4d97-8a97-9fe517838faf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d903c2b9-8f8d-4bf2-96da-64b9769e8e7f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {37574233-98b6-4a51-b7e7-5fadee7716d1}, !- Handle
  Kitchen_Flr_5 DualSPSched,              !- Name
  {932e8299-727c-4cba-aeeb-5fd88e976930}, !- Heating Setpoint Temperature Schedule Name
  {f9f4b888-7f80-4586-a69b-53fffeba5ca9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {932e8299-727c-4cba-aeeb-5fd88e976930}, !- Handle
  Kitchen_HTGSETP_SCH,                    !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  19,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  15.6,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  19,                                     !- Field 13
  Until: 24:00,                           !- Field 14
  15.6,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  15.6,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  19,                                     !- Field 20
  Until: 24:00,                           !- Field 21
  15.6,                                   !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  15.6,                                   !- Field 25
  Until: 15:00,                           !- Field 26
  19,                                     !- Field 27
  Until: 24:00,                           !- Field 28
  15.6,                                   !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  15.6;                                   !- Field 32

OS:Schedule:Compact,
  {f9f4b888-7f80-4586-a69b-53fffeba5ca9}, !- Handle
  Kitchen_CLGSETP_SCH,                    !- Name
  {b5ce1fe7-80de-46be-ab40-1378f8a3b2b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  30,                                     !- Field 4
  Until: 18:00,                           !- Field 5
  26,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  30,                                     !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  30,                                     !- Field 11
  Until: 18:00,                           !- Field 12
  26,                                     !- Field 13
  Until: 24:00,                           !- Field 14
  30,                                     !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  30,                                     !- Field 18
  Until: 15:00,                           !- Field 19
  26,                                     !- Field 20
  Until: 24:00,                           !- Field 21
  30,                                     !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  30,                                     !- Field 25
  Until: 15:00,                           !- Field 26
  26,                                     !- Field 27
  Until: 24:00,                           !- Field 28
  30,                                     !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  30;                                     !- Field 32

OS:ThermalZone,
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}, !- Handle
  Lab_Flr_3 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47027292-a2bf-464f-bdea-9e651b30daa5}, !- Zone Air Inlet Port List
  {baa38f01-9bad-42f8-8481-f0cdbe8a5d9b}, !- Zone Air Exhaust Port List
  {5d33335f-15c5-426d-8f87-11f5c6ce6076}, !- Zone Air Node Name
  {7ca9abb5-06e3-40dd-922c-fb81cc0090b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4400558-9f90-4907-8976-93cdec9050bc}, !- Group Rendering Name
  {9f01b4c6-5e53-47d8-b979-b83c75c1e76b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {557da1e8-50c1-43c9-b138-d7ba498a4f75}, !- Handle
  {e3b2d3e5-df1e-41f8-baf4-083d5b0eb1ea}, !- Name
  {5d33335f-15c5-426d-8f87-11f5c6ce6076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d33335f-15c5-426d-8f87-11f5c6ce6076}, !- Handle
  {700c4b95-58d2-4ffe-a148-29eb5ba9349f}, !- Name
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}, !- Source Object
  11,                                     !- Outlet Port
  {557da1e8-50c1-43c9-b138-d7ba498a4f75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47027292-a2bf-464f-bdea-9e651b30daa5}, !- Handle
  {97057930-1efc-4683-8569-1cbb5379b71e}, !- Name
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}; !- HVAC Component

OS:PortList,
  {baa38f01-9bad-42f8-8481-f0cdbe8a5d9b}, !- Handle
  {6bade395-6330-47e2-b07a-d9da0305f5db}, !- Name
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}; !- HVAC Component

OS:PortList,
  {7ca9abb5-06e3-40dd-922c-fb81cc0090b8}, !- Handle
  {05fcd8eb-367a-4fb7-807a-5e94140eb761}, !- Name
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}; !- HVAC Component

OS:Sizing:Zone,
  {031a8982-f998-4799-9843-11fea1ff310b}, !- Handle
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.882,                                  !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dd40c05-6ecf-4600-8024-372745271ecd}, !- Handle
  {203c578f-50af-4cc9-bfa3-e5d650df672b}, !- Name
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}; !- Thermal Zone

OS:Space,
  {65cf8220-d0a3-4a37-9d95-f9972ce9221f}, !- Handle
  Lab_Flr_3,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {462b5e79-d638-4a8d-9a31-bf83d948bb27}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e2fde4fd-9221-45d3-bfbe-400c27dfb9f0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f01b4c6-5e53-47d8-b979-b83c75c1e76b}, !- Handle
  Lab_Flr_3 DualSPSched,                  !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c70e4de-da7d-4774-977e-946f664b0206}, !- Handle
  Lab_Flr_4 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b385555-4c3a-489a-b77d-fa8bf91f3b21}, !- Zone Air Inlet Port List
  {e3046632-9b34-41cd-91f8-6ee337479c72}, !- Zone Air Exhaust Port List
  {8b1ff4a6-1ac3-4da6-9ffe-d9590e7afb8b}, !- Zone Air Node Name
  {fad2f788-7ae1-44e0-aafb-9998e14f0589}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a27de01-12bc-40e3-884a-8078bc241211}, !- Group Rendering Name
  {76975e4c-05f7-4cba-bc6a-0a5bc60e5f1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21f21ab4-5f46-405e-ab6f-8b7bce2b7af3}, !- Handle
  {db0b8da2-abeb-4791-bd61-f6e440de28f3}, !- Name
  {8b1ff4a6-1ac3-4da6-9ffe-d9590e7afb8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b1ff4a6-1ac3-4da6-9ffe-d9590e7afb8b}, !- Handle
  {a6fc4e5b-02bb-4235-83f3-dc08acf1cf04}, !- Name
  {7c70e4de-da7d-4774-977e-946f664b0206}, !- Source Object
  11,                                     !- Outlet Port
  {21f21ab4-5f46-405e-ab6f-8b7bce2b7af3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b385555-4c3a-489a-b77d-fa8bf91f3b21}, !- Handle
  {a8f7bf5e-031f-4a4d-84c1-bef3f9da1962}, !- Name
  {7c70e4de-da7d-4774-977e-946f664b0206}; !- HVAC Component

OS:PortList,
  {e3046632-9b34-41cd-91f8-6ee337479c72}, !- Handle
  {f05e9441-45b6-4118-a162-d1c42b25f763}, !- Name
  {7c70e4de-da7d-4774-977e-946f664b0206}; !- HVAC Component

OS:PortList,
  {fad2f788-7ae1-44e0-aafb-9998e14f0589}, !- Handle
  {25221a5d-5fc7-4b47-8377-f77bd26f602a}, !- Name
  {7c70e4de-da7d-4774-977e-946f664b0206}; !- HVAC Component

OS:Sizing:Zone,
  {9dd0cbcb-4584-4634-bd03-c1a11fbd744f}, !- Handle
  {7c70e4de-da7d-4774-977e-946f664b0206}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.882,                                  !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9d2b4c7-c4de-4b3b-8a55-baa06c512df6}, !- Handle
  {1a2ab4a7-93a7-49ee-9e86-b1d43012f352}, !- Name
  {7c70e4de-da7d-4774-977e-946f664b0206}; !- Thermal Zone

OS:Space,
  {2931ecbf-5039-4424-b0f2-3731a91a873f}, !- Handle
  Lab_Flr_4,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7c70e4de-da7d-4774-977e-946f664b0206}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a3eb8798-41fb-4865-a49f-9bdc18065ba9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {76975e4c-05f7-4cba-bc6a-0a5bc60e5f1d}, !- Handle
  Lab_Flr_4 DualSPSched,                  !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}, !- Handle
  Lobby_Records_Flr_1 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79e147ee-d8bb-4606-9994-1ca12db97827}, !- Zone Air Inlet Port List
  {847247a6-7896-4677-b5b8-e35b81955247}, !- Zone Air Exhaust Port List
  {85635d84-a961-4583-b1a8-44a7a0034781}, !- Zone Air Node Name
  {dac6aaca-1b50-4a57-bd74-2bd8c4b6ea15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2c21ceb-3fe3-4f48-8309-0f9652e48a46}, !- Group Rendering Name
  {ef55ddb0-64b8-4d6c-994b-1136e040c8a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31f0c64b-c099-47bb-a45e-52c6c5bb406a}, !- Handle
  {f6dab293-8b50-4b62-a576-fa91b8363f25}, !- Name
  {85635d84-a961-4583-b1a8-44a7a0034781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85635d84-a961-4583-b1a8-44a7a0034781}, !- Handle
  {a98652f5-f5cb-4293-a10f-dcebb24acc23}, !- Name
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}, !- Source Object
  11,                                     !- Outlet Port
  {31f0c64b-c099-47bb-a45e-52c6c5bb406a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79e147ee-d8bb-4606-9994-1ca12db97827}, !- Handle
  {53a51fb1-1283-4759-9ee6-15b171452bcd}, !- Name
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}; !- HVAC Component

OS:PortList,
  {847247a6-7896-4677-b5b8-e35b81955247}, !- Handle
  {4204b4f3-20d0-4fd4-be48-cacca6386278}, !- Name
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}; !- HVAC Component

OS:PortList,
  {dac6aaca-1b50-4a57-bd74-2bd8c4b6ea15}, !- Handle
  {4060d263-6a20-4cdc-ab89-953a672d122a}, !- Name
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}; !- HVAC Component

OS:Sizing:Zone,
  {113d34fb-9760-4690-89e6-dfa8eba4e726}, !- Handle
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {832859d6-3330-4543-8988-04d124d2a611}, !- Handle
  {d9160b75-d39f-4d2e-83d3-62f543bb6ea0}, !- Name
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}; !- Thermal Zone

OS:Space,
  {538d7594-92ca-48a4-b314-b480cbf66c59}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0a9694a-4f01-498a-9ca1-6a0c2ede827d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {984543f0-b954-4f6d-a6de-8de43b2501e0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef55ddb0-64b8-4d6c-994b-1136e040c8a0}, !- Handle
  Lobby_Records_Flr_1 DualSPSched,        !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}, !- Handle
  NurseStn_Lobby_Flr_3 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0e43d4a-44f5-4d56-9b38-10cf61cea67a}, !- Zone Air Inlet Port List
  {6970644a-cffc-4265-b65c-8797518eaa7f}, !- Zone Air Exhaust Port List
  {7d88efdc-2d8f-429c-9b09-4005adeaf044}, !- Zone Air Node Name
  {f4d311c1-7fd7-4dd8-b97a-e4308826dc03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {376fd46d-6d4a-4f9c-b80a-133e2d642710}, !- Group Rendering Name
  {6db3f228-b8ca-4698-8bb4-441110a00123}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2570c08d-98d5-45e6-aa26-f8d3372412ab}, !- Handle
  {3f12b2e9-3428-46fd-ba3c-b3876f5dc1f3}, !- Name
  {7d88efdc-2d8f-429c-9b09-4005adeaf044}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d88efdc-2d8f-429c-9b09-4005adeaf044}, !- Handle
  {abc62df7-5332-470c-8360-c5b0248a36c9}, !- Name
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}, !- Source Object
  11,                                     !- Outlet Port
  {2570c08d-98d5-45e6-aa26-f8d3372412ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0e43d4a-44f5-4d56-9b38-10cf61cea67a}, !- Handle
  {453082d6-2169-44bb-9294-7f20961c702c}, !- Name
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}; !- HVAC Component

OS:PortList,
  {6970644a-cffc-4265-b65c-8797518eaa7f}, !- Handle
  {a59b2efc-1aa0-4aee-b303-b8b152c5a464}, !- Name
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}; !- HVAC Component

OS:PortList,
  {f4d311c1-7fd7-4dd8-b97a-e4308826dc03}, !- Handle
  {4d17a90d-4761-4aa0-8eb7-b28ebe995bba}, !- Name
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}; !- HVAC Component

OS:Sizing:Zone,
  {ac2f38c6-543c-42e3-88ff-26452ca626e7}, !- Handle
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b8b7b41-7724-4ec4-a7cc-5b6cb109d0c0}, !- Handle
  {8e7401e9-e7e5-4aa4-9722-7a6c4676be5a}, !- Name
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}; !- Thermal Zone

OS:Space,
  {13aa5d36-e168-432b-8451-aaa32268e3a3}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ec65eac-e2b4-4759-ae40-7f333c125e35}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fb315301-f65f-4972-89fe-f424eef14ae5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6db3f228-b8ca-4698-8bb4-441110a00123}, !- Handle
  NurseStn_Lobby_Flr_3 DualSPSched,       !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce7064e6-8323-4728-acea-ea09bdbda978}, !- Handle
  NurseStn_Lobby_Flr_4 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc70e440-8f54-49f2-b9e7-939ea9fb560b}, !- Zone Air Inlet Port List
  {00e5c978-477b-4436-b2e7-cd40b7bce2a4}, !- Zone Air Exhaust Port List
  {0785a1c4-e982-4ced-b482-b1cd4d1577fd}, !- Zone Air Node Name
  {7a3980b3-a9ee-48ef-aabe-1ae9d8a3f337}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b56038de-efe8-4c70-aa9f-e39bec380590}, !- Group Rendering Name
  {18e993a1-a93e-4b35-869c-de474d261202}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85b610c8-1e4c-4bf5-9fb1-b83d3d465c0d}, !- Handle
  {f1142ac0-8b2d-4c73-8fc9-643c75713c5a}, !- Name
  {0785a1c4-e982-4ced-b482-b1cd4d1577fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0785a1c4-e982-4ced-b482-b1cd4d1577fd}, !- Handle
  {70d9fd1f-1fca-497a-877e-23702f4f726c}, !- Name
  {ce7064e6-8323-4728-acea-ea09bdbda978}, !- Source Object
  11,                                     !- Outlet Port
  {85b610c8-1e4c-4bf5-9fb1-b83d3d465c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc70e440-8f54-49f2-b9e7-939ea9fb560b}, !- Handle
  {7866d153-5d85-472f-b068-e3325a8b2c79}, !- Name
  {ce7064e6-8323-4728-acea-ea09bdbda978}; !- HVAC Component

OS:PortList,
  {00e5c978-477b-4436-b2e7-cd40b7bce2a4}, !- Handle
  {ff13b9d2-33a8-432f-ac01-d55c2f108d36}, !- Name
  {ce7064e6-8323-4728-acea-ea09bdbda978}; !- HVAC Component

OS:PortList,
  {7a3980b3-a9ee-48ef-aabe-1ae9d8a3f337}, !- Handle
  {8767242c-8aca-469b-bd57-8447b670cb85}, !- Name
  {ce7064e6-8323-4728-acea-ea09bdbda978}; !- HVAC Component

OS:Sizing:Zone,
  {6abba9fd-cb4a-445b-be7e-5f09edc2337a}, !- Handle
  {ce7064e6-8323-4728-acea-ea09bdbda978}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59fc1862-5128-4c42-87d3-31e093c6ac37}, !- Handle
  {2338682e-76da-4d51-b5f5-65ef424575c8}, !- Name
  {ce7064e6-8323-4728-acea-ea09bdbda978}; !- Thermal Zone

OS:Space,
  {bee6c0eb-a3f6-4bff-b5f8-39d42ba7a796}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce7064e6-8323-4728-acea-ea09bdbda978}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7f475d1f-e78c-48b7-8e5f-c4b68aad8845}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {18e993a1-a93e-4b35-869c-de474d261202}, !- Handle
  NurseStn_Lobby_Flr_4 DualSPSched,       !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}, !- Handle
  NurseStn_Lobby_Flr_5 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0021189f-24f1-4681-be0a-8b7d4741d255}, !- Zone Air Inlet Port List
  {4f178f2d-1a67-434d-8011-874abf5514ce}, !- Zone Air Exhaust Port List
  {f6ae32c9-e36f-4cd8-853a-2a484a854fef}, !- Zone Air Node Name
  {95b58d36-73df-44da-aac9-e012a18c9722}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39c32b7d-2842-40dd-819c-56e4397df03c}, !- Group Rendering Name
  {4105a719-27c2-49d8-9607-1b5e77fdf79c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57283263-0810-4146-bc5b-9744b7d42d9a}, !- Handle
  {0b394ff5-9757-463d-bc32-3467be28e4f4}, !- Name
  {f6ae32c9-e36f-4cd8-853a-2a484a854fef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6ae32c9-e36f-4cd8-853a-2a484a854fef}, !- Handle
  {90a80ac0-dbac-4e45-84da-00700d0e446c}, !- Name
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}, !- Source Object
  11,                                     !- Outlet Port
  {57283263-0810-4146-bc5b-9744b7d42d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0021189f-24f1-4681-be0a-8b7d4741d255}, !- Handle
  {18bf136c-e14c-4837-aad1-5d0462cb506a}, !- Name
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}; !- HVAC Component

OS:PortList,
  {4f178f2d-1a67-434d-8011-874abf5514ce}, !- Handle
  {3d4f457d-e00d-4064-b262-58d19262d89a}, !- Name
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}; !- HVAC Component

OS:PortList,
  {95b58d36-73df-44da-aac9-e012a18c9722}, !- Handle
  {8634b4e7-c54f-41b9-99bd-4e98c281fbc9}, !- Name
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}; !- HVAC Component

OS:Sizing:Zone,
  {779af34c-8251-468d-8a45-1ad88504b794}, !- Handle
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eccd0472-b39d-4d49-b531-25b8bc6e3e7e}, !- Handle
  {b425e913-818a-4c31-9ba6-6bafe97974e5}, !- Name
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}; !- Thermal Zone

OS:Space,
  {f522ae78-cd0d-41a1-860c-26d35f3b6971}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {04ec357a-43ec-4b4a-9a29-03c329b033a0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3253316f-409e-4ab9-871e-1eab15b6704b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4105a719-27c2-49d8-9607-1b5e77fdf79c}, !- Handle
  NurseStn_Lobby_Flr_5 DualSPSched,       !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd7effbf-004e-42e8-b395-e17bebe174c1}, !- Handle
  OR1_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c388823e-f5ae-4d35-9e1a-570634433b28}, !- Zone Air Inlet Port List
  {a813b62c-449c-473b-8847-4262ffe59c61}, !- Zone Air Exhaust Port List
  {2073acdd-faf4-4f26-b847-7cf6c5544ffc}, !- Zone Air Node Name
  {f7ed608a-617a-46b8-bc7e-c0ebb07eccd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cc7ee6f-5058-4e3c-917b-d9ffcb880447}, !- Group Rendering Name
  {c788f1d2-7330-42a0-ac4d-7e8a4bc09b97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65a9a263-bea2-4665-91ee-f4782119a2e2}, !- Handle
  {a15b88dc-547e-40df-b358-8ed7f4faa1bb}, !- Name
  {2073acdd-faf4-4f26-b847-7cf6c5544ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2073acdd-faf4-4f26-b847-7cf6c5544ffc}, !- Handle
  {84cb3b0d-561e-4009-9d34-a2522d4a9693}, !- Name
  {fd7effbf-004e-42e8-b395-e17bebe174c1}, !- Source Object
  11,                                     !- Outlet Port
  {65a9a263-bea2-4665-91ee-f4782119a2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c388823e-f5ae-4d35-9e1a-570634433b28}, !- Handle
  {6fb417d0-68a8-4e76-9bce-a7469da5da09}, !- Name
  {fd7effbf-004e-42e8-b395-e17bebe174c1}; !- HVAC Component

OS:PortList,
  {a813b62c-449c-473b-8847-4262ffe59c61}, !- Handle
  {7d6937c6-6f1b-418d-b550-34eabefb7f0e}, !- Name
  {fd7effbf-004e-42e8-b395-e17bebe174c1}; !- HVAC Component

OS:PortList,
  {f7ed608a-617a-46b8-bc7e-c0ebb07eccd0}, !- Handle
  {2dab4271-cdb5-44a2-8e21-f651ca52de93}, !- Name
  {fd7effbf-004e-42e8-b395-e17bebe174c1}; !- HVAC Component

OS:Sizing:Zone,
  {9157d744-ee39-4c77-913a-1e50649f6003}, !- Handle
  {fd7effbf-004e-42e8-b395-e17bebe174c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b7cbb1c-c5a5-44ae-a825-7b23c5b5b313}, !- Handle
  {b8509575-b0d6-47f2-a1f4-ca0713072107}, !- Name
  {fd7effbf-004e-42e8-b395-e17bebe174c1}; !- Thermal Zone

OS:Space,
  {c048e934-92a2-4402-911e-cde239215c59}, !- Handle
  OR1_Flr_2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd7effbf-004e-42e8-b395-e17bebe174c1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4940a25d-407f-4bf7-b391-a3c4b9aa171f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c788f1d2-7330-42a0-ac4d-7e8a4bc09b97}, !- Handle
  OR1_Flr_2 DualSPSched,                  !- Name
  {dd428395-8a48-42f6-8c9a-edf8c120efa1}, !- Heating Setpoint Temperature Schedule Name
  {54346e3c-7e51-4402-b35e-959da49e0457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}, !- Handle
  OR2_Mult5_Flr_2 Thermal Zone,           !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {756ee0c5-4d44-4fde-969b-07da4ab8555e}, !- Zone Air Inlet Port List
  {b95cae1a-a5d6-47ae-bfdd-5b3cee782697}, !- Zone Air Exhaust Port List
  {30e3f837-fa1d-4855-812c-14ad38c83c75}, !- Zone Air Node Name
  {863ce926-e2bd-411f-a9b8-39d55bfe003b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21b3f511-5e22-4658-9323-670f3a6c2586}, !- Group Rendering Name
  {62dae185-109c-4845-923b-a55b1115d641}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b2bcae0-7d91-42b2-a02e-fc53d5c9783f}, !- Handle
  {3b3980a6-320e-4118-b8be-a4d431bed0d8}, !- Name
  {30e3f837-fa1d-4855-812c-14ad38c83c75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30e3f837-fa1d-4855-812c-14ad38c83c75}, !- Handle
  {41f64d16-86cb-4327-be10-c1b9ac29b005}, !- Name
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}, !- Source Object
  11,                                     !- Outlet Port
  {8b2bcae0-7d91-42b2-a02e-fc53d5c9783f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {756ee0c5-4d44-4fde-969b-07da4ab8555e}, !- Handle
  {9be6e85c-dd28-4356-b853-58617793c4d6}, !- Name
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}; !- HVAC Component

OS:PortList,
  {b95cae1a-a5d6-47ae-bfdd-5b3cee782697}, !- Handle
  {09ab77e4-af35-4084-bbfb-5380f29cf1a9}, !- Name
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}; !- HVAC Component

OS:PortList,
  {863ce926-e2bd-411f-a9b8-39d55bfe003b}, !- Handle
  {24673d44-534d-4451-ae4d-b55a8f5e9c56}, !- Name
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}; !- HVAC Component

OS:Sizing:Zone,
  {d012b0f1-bafe-4e5f-b673-e9bb0bedd328}, !- Handle
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d8e1f53-ba6a-489c-8233-fd098c2e5f7d}, !- Handle
  {50b5bb7c-7995-49c2-9332-c73ff9d24e81}, !- Name
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}; !- Thermal Zone

OS:Space,
  {cbe228a6-d9ca-4082-9533-d57043c144b3}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a67e439e-aae1-431e-9069-39c2b9bb92fe}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {97071404-a552-4d93-b210-554262404f00}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}, !- Handle
  OR3_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37c2e6a9-df19-4343-b31d-8ba7b6dcb7e6}, !- Zone Air Inlet Port List
  {c3be9db8-6b28-4a7f-aecb-95b93578369d}, !- Zone Air Exhaust Port List
  {771e7482-f506-49c2-a982-e09d092f7218}, !- Zone Air Node Name
  {1e4968c0-e04b-480c-8e96-5fbe10933bad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1190ac1-4179-42d7-8921-28d72065d5b5}, !- Group Rendering Name
  {b1e23acd-d501-44f7-8a0a-0c5e7398f4d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {731b0272-146e-499c-a0e5-674d7a1a6287}, !- Handle
  {11d0ef3f-8df3-4d49-b62e-b225a90dae7e}, !- Name
  {771e7482-f506-49c2-a982-e09d092f7218}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {771e7482-f506-49c2-a982-e09d092f7218}, !- Handle
  {f74964ba-104e-485e-af24-0dac395da157}, !- Name
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}, !- Source Object
  11,                                     !- Outlet Port
  {731b0272-146e-499c-a0e5-674d7a1a6287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37c2e6a9-df19-4343-b31d-8ba7b6dcb7e6}, !- Handle
  {962a6e18-0dd8-41e6-935c-26b65ea9fa83}, !- Name
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}; !- HVAC Component

OS:PortList,
  {c3be9db8-6b28-4a7f-aecb-95b93578369d}, !- Handle
  {fd74145e-0abc-48f6-99e3-5ea2c3884152}, !- Name
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}; !- HVAC Component

OS:PortList,
  {1e4968c0-e04b-480c-8e96-5fbe10933bad}, !- Handle
  {14ba9df9-c68b-4404-8eaa-57ed2b3ca60a}, !- Name
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}; !- HVAC Component

OS:Sizing:Zone,
  {2d20907f-ebee-4c30-8122-8f442ddbd4c7}, !- Handle
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4fe6948-7fdc-41f2-a30b-89ab69ac96af}, !- Handle
  {d21e6617-4b6b-4be1-9dea-ff27b95d2b84}, !- Name
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}; !- Thermal Zone

OS:Space,
  {a3af933b-e879-4e4b-83b2-70f7272ee793}, !- Handle
  OR3_Flr_2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f5ffa2a-f738-4a9d-b23f-6235a78b5869}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b5e72bcd-b2ad-4dda-b41b-5f9950d3fcd8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1e23acd-d501-44f7-8a0a-0c5e7398f4d3}, !- Handle
  OR3_Flr_2 DualSPSched,                  !- Name
  {dd428395-8a48-42f6-8c9a-edf8c120efa1}, !- Heating Setpoint Temperature Schedule Name
  {54346e3c-7e51-4402-b35e-959da49e0457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}, !- Handle
  OR4_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97d3bc3e-a253-413f-bd85-965c705e6a35}, !- Zone Air Inlet Port List
  {3c3b9bb8-36c7-4316-b923-f2b6b11eaab7}, !- Zone Air Exhaust Port List
  {8095caed-8e00-463b-95bf-cbe9bae26cee}, !- Zone Air Node Name
  {c40e5fe9-d38f-413f-bf43-d747f1f0f84c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c06d410-5670-40f9-86e1-48183ef88b27}, !- Group Rendering Name
  {60aa4348-0c67-45d0-99a0-2aff3a687689}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14bc8331-87da-4c51-91bf-522de503f69d}, !- Handle
  {6ac86075-569c-4c35-be2b-affdb462a8e9}, !- Name
  {8095caed-8e00-463b-95bf-cbe9bae26cee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8095caed-8e00-463b-95bf-cbe9bae26cee}, !- Handle
  {f5008343-38b3-472a-b1cd-547a78fe7f18}, !- Name
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}, !- Source Object
  11,                                     !- Outlet Port
  {14bc8331-87da-4c51-91bf-522de503f69d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97d3bc3e-a253-413f-bd85-965c705e6a35}, !- Handle
  {ea0ce734-473d-47a8-b823-16552322a365}, !- Name
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}; !- HVAC Component

OS:PortList,
  {3c3b9bb8-36c7-4316-b923-f2b6b11eaab7}, !- Handle
  {7e9ed717-9216-41e7-9076-bdde57c29b0a}, !- Name
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}; !- HVAC Component

OS:PortList,
  {c40e5fe9-d38f-413f-bf43-d747f1f0f84c}, !- Handle
  {6e55f0b7-2eed-4a28-91e7-7ceb4943c604}, !- Name
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}; !- HVAC Component

OS:Sizing:Zone,
  {247fb8e1-d204-4a81-90dd-22a4cad12355}, !- Handle
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  3.965417,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b928a93-c0e7-4d6f-8a78-865ef70ab369}, !- Handle
  {cd0fa439-d5b6-4203-a55d-5e15c32935f8}, !- Name
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}; !- Thermal Zone

OS:Space,
  {55800e79-e140-4cfb-80ac-8010a73afa11}, !- Handle
  OR4_Flr_2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {91fd58af-15c3-4bfd-b78c-6b45135b1155}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b94dad1c-e76c-4a68-9db6-e02f571d8a11}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {60aa4348-0c67-45d0-99a0-2aff3a687689}, !- Handle
  OR4_Flr_2 DualSPSched,                  !- Name
  {dd428395-8a48-42f6-8c9a-edf8c120efa1}, !- Heating Setpoint Temperature Schedule Name
  {54346e3c-7e51-4402-b35e-959da49e0457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3567eccd-6c9c-464d-b691-ebebbd74dda9}, !- Zone Air Inlet Port List
  {2127bd76-c184-40c8-b481-19671a41aa2d}, !- Zone Air Exhaust Port List
  {055c7668-43bf-4b00-b546-73a6cc8df0c4}, !- Zone Air Node Name
  {bd45b34e-fbb1-480f-a0db-a7a6546e87ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97eb728e-bc84-4a02-9751-e6a8ce0dbbc8}, !- Group Rendering Name
  {9d183e3f-bb78-46bc-8201-bb47352816fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {407a485d-d81f-4bb5-ad1c-ba28104484b6}, !- Handle
  {08097650-fdf1-4e8d-b95f-35379c62fb1d}, !- Name
  {055c7668-43bf-4b00-b546-73a6cc8df0c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {055c7668-43bf-4b00-b546-73a6cc8df0c4}, !- Handle
  {a5430d9a-11f6-4433-bc75-303ca8efe899}, !- Name
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}, !- Source Object
  11,                                     !- Outlet Port
  {407a485d-d81f-4bb5-ad1c-ba28104484b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3567eccd-6c9c-464d-b691-ebebbd74dda9}, !- Handle
  {e7646087-16d1-4ca9-8ad3-8c6f42443188}, !- Name
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}; !- HVAC Component

OS:PortList,
  {2127bd76-c184-40c8-b481-19671a41aa2d}, !- Handle
  {a2ec6192-eb24-47a7-b61d-1d8d9ee901bb}, !- Name
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}; !- HVAC Component

OS:PortList,
  {bd45b34e-fbb1-480f-a0db-a7a6546e87ae}, !- Handle
  {85999891-8569-4722-97a0-0460861116a9}, !- Name
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}; !- HVAC Component

OS:Sizing:Zone,
  {aa3c5565-8cfb-42d4-b482-dd5c50c14e85}, !- Handle
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4135c80-4f7c-414b-95b9-96211bec4f6f}, !- Handle
  {237ceac4-eba4-453d-af23-2f8c081b0a15}, !- Name
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}; !- Thermal Zone

OS:Space,
  {4b3508bb-eb54-4e29-9d65-df94ca94f7a5}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {20a312d6-8786-474c-b0a6-b8eeaa141f40}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {df701db0-cc4a-4970-9684-d1292321b9ca}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d183e3f-bb78-46bc-8201-bb47352816fa}, !- Handle
  OR_NurseStn_Lobby_Flr_2 DualSPSched,    !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}, !- Handle
  Office1_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {700f0d67-970b-452f-a0b2-e7c5ee9f6290}, !- Zone Air Inlet Port List
  {9fbd377e-d6a4-4158-9026-53bffe0f1066}, !- Zone Air Exhaust Port List
  {ab8f2ef2-ce9c-4ecc-83ee-c6d3ff8e4de3}, !- Zone Air Node Name
  {aa808d28-2c0b-44a3-9ddd-2e712d84447f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce3895a1-bc9e-4e0b-9a08-27567df716bc}, !- Group Rendering Name
  {0f978899-8ee5-4d84-acff-277e7f17c751}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e9e6e97-5b7b-4d4a-a370-90e521dbe8a3}, !- Handle
  {62444723-2277-493d-9d3b-3af3b9803f45}, !- Name
  {ab8f2ef2-ce9c-4ecc-83ee-c6d3ff8e4de3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab8f2ef2-ce9c-4ecc-83ee-c6d3ff8e4de3}, !- Handle
  {be0bf13d-db26-4265-ac87-6e08404c089c}, !- Name
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}, !- Source Object
  11,                                     !- Outlet Port
  {7e9e6e97-5b7b-4d4a-a370-90e521dbe8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {700f0d67-970b-452f-a0b2-e7c5ee9f6290}, !- Handle
  {35ee30d2-0aef-4881-b6f5-662c6e179c7b}, !- Name
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}; !- HVAC Component

OS:PortList,
  {9fbd377e-d6a4-4158-9026-53bffe0f1066}, !- Handle
  {d476e0db-acb9-408c-ae12-2131bade3efd}, !- Name
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}; !- HVAC Component

OS:PortList,
  {aa808d28-2c0b-44a3-9ddd-2e712d84447f}, !- Handle
  {18e16881-33de-4852-9292-cc66472bde41}, !- Name
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}; !- HVAC Component

OS:Sizing:Zone,
  {8c8b40ef-752c-47b2-a386-35c02d40b74c}, !- Handle
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e73bb8e9-286a-4e8f-b3c5-c999d62d9ae2}, !- Handle
  {cff30c9b-6bcb-481c-9e6b-41b2b0cd9474}, !- Name
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}; !- Thermal Zone

OS:Space,
  {76bf4b0f-23ba-4ea6-b4f9-ca8a1819f0e3}, !- Handle
  Office1_Flr_5,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aac145ea-ad6e-437f-a2b9-abe1781936a6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cdfb6b58-eac5-4620-aa4b-30d2a5c19d81}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f978899-8ee5-4d84-acff-277e7f17c751}, !- Handle
  Office1_Flr_5 DualSPSched,              !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88628edf-5294-41f3-bfdf-31142dec5e3a}, !- Handle
  Office1_Mult4_Flr_1 Thermal Zone,       !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afd16f22-5810-495c-8010-cc13d49cf507}, !- Zone Air Inlet Port List
  {f897d994-5178-479a-8c52-4444eeb96f07}, !- Zone Air Exhaust Port List
  {07fbe164-fdb5-49cc-8684-cb40cba0c5c9}, !- Zone Air Node Name
  {a1c5ed06-df31-4c3a-93ca-496f79f9869f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3ab17e2-bb74-40f8-9f75-38ac5e13d7db}, !- Group Rendering Name
  {8bb9a678-1b26-49f6-8464-960c518acabd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d11b0e6-ca37-4b79-a90f-b91eb1f1091b}, !- Handle
  {e7db52e3-9690-44b1-931d-32b5f512d19e}, !- Name
  {07fbe164-fdb5-49cc-8684-cb40cba0c5c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07fbe164-fdb5-49cc-8684-cb40cba0c5c9}, !- Handle
  {e00d8925-89f6-4f05-aca0-c08ee251459b}, !- Name
  {88628edf-5294-41f3-bfdf-31142dec5e3a}, !- Source Object
  11,                                     !- Outlet Port
  {5d11b0e6-ca37-4b79-a90f-b91eb1f1091b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afd16f22-5810-495c-8010-cc13d49cf507}, !- Handle
  {be4a576f-f782-457d-8670-320e8c08f181}, !- Name
  {88628edf-5294-41f3-bfdf-31142dec5e3a}; !- HVAC Component

OS:PortList,
  {f897d994-5178-479a-8c52-4444eeb96f07}, !- Handle
  {f08bc321-da52-4d75-a5fe-98f871e307c1}, !- Name
  {88628edf-5294-41f3-bfdf-31142dec5e3a}; !- HVAC Component

OS:PortList,
  {a1c5ed06-df31-4c3a-93ca-496f79f9869f}, !- Handle
  {2e850402-dad3-4166-91ef-df45a2b6f5c9}, !- Name
  {88628edf-5294-41f3-bfdf-31142dec5e3a}; !- HVAC Component

OS:Sizing:Zone,
  {f4401df6-09af-45ea-aef1-bcf8b9340cb2}, !- Handle
  {88628edf-5294-41f3-bfdf-31142dec5e3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a86d7ab-fd17-4335-86c9-17e07f17ba42}, !- Handle
  {c7305972-669a-4e90-89c7-7dfe993f98dd}, !- Name
  {88628edf-5294-41f3-bfdf-31142dec5e3a}; !- Thermal Zone

OS:Space,
  {72204f3c-5f68-45b7-a60f-a2ce63a9f786}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {88628edf-5294-41f3-bfdf-31142dec5e3a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {43172c46-6f47-4b3c-b680-067a480d3c3c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bb9a678-1b26-49f6-8464-960c518acabd}, !- Handle
  Office1_Mult4_Flr_1 DualSPSched,        !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3cafb524-7551-4e3a-ad6d-6a123b292260}, !- Handle
  Office2_Mult5_Flr_5 Thermal Zone,       !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e192667-61b2-4cc9-bb75-fee912d860c8}, !- Zone Air Inlet Port List
  {36366a8a-829c-4232-9d0b-697ce3028eb5}, !- Zone Air Exhaust Port List
  {226a18d6-d355-4b2d-8feb-1ca1ef08d31d}, !- Zone Air Node Name
  {1df58127-b1b7-4e86-a044-5ecf18f81659}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {288ea682-889b-4c2f-8297-2dd76241312a}, !- Group Rendering Name
  {6c79649c-745a-4ba4-b85d-d55500116731}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d874ca99-1792-4b01-acc5-1b08fef9d543}, !- Handle
  {680b4ac8-4f33-4572-962c-e120e82e723b}, !- Name
  {226a18d6-d355-4b2d-8feb-1ca1ef08d31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {226a18d6-d355-4b2d-8feb-1ca1ef08d31d}, !- Handle
  {6cbded0c-9405-4a5a-bf7c-fcca25661116}, !- Name
  {3cafb524-7551-4e3a-ad6d-6a123b292260}, !- Source Object
  11,                                     !- Outlet Port
  {d874ca99-1792-4b01-acc5-1b08fef9d543}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e192667-61b2-4cc9-bb75-fee912d860c8}, !- Handle
  {60e35bd3-d14e-402e-8274-07d9ea8273d9}, !- Name
  {3cafb524-7551-4e3a-ad6d-6a123b292260}; !- HVAC Component

OS:PortList,
  {36366a8a-829c-4232-9d0b-697ce3028eb5}, !- Handle
  {eb59b84f-ebaa-4f88-8260-c6dcfe83598e}, !- Name
  {3cafb524-7551-4e3a-ad6d-6a123b292260}; !- HVAC Component

OS:PortList,
  {1df58127-b1b7-4e86-a044-5ecf18f81659}, !- Handle
  {aceaff2e-cd2d-409b-b43c-fd8feea0246c}, !- Name
  {3cafb524-7551-4e3a-ad6d-6a123b292260}; !- HVAC Component

OS:Sizing:Zone,
  {2d4678b5-15b9-4b00-ad31-a7f584896e95}, !- Handle
  {3cafb524-7551-4e3a-ad6d-6a123b292260}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6334a09-9bfb-47cb-b491-100c071e3f55}, !- Handle
  {60019cee-e75f-48cd-a538-13640c7f6939}, !- Name
  {3cafb524-7551-4e3a-ad6d-6a123b292260}; !- Thermal Zone

OS:Space,
  {3a3e8ae0-3cb8-4a84-a6dc-3b9646a2cde2}, !- Handle
  Office2_Mult5_Flr_5,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3cafb524-7551-4e3a-ad6d-6a123b292260}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {29ea896e-1a2c-404f-802c-b88f5055bdfc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c79649c-745a-4ba4-b85d-d55500116731}, !- Handle
  Office2_Mult5_Flr_5 DualSPSched,        !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {883f88aa-098f-4eae-a847-a40d3671c077}, !- Handle
  Office3_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09794461-6047-4702-9600-2feeee2bf4b4}, !- Zone Air Inlet Port List
  {9ce4ff62-d934-46a1-8d1f-424aafec2b5f}, !- Zone Air Exhaust Port List
  {cd2e9100-369a-48bc-a220-da35816aaa19}, !- Zone Air Node Name
  {a303d654-8712-49b4-8d1e-5623e07129a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fee6888-d56e-45a8-96e2-a7e4d967dcf2}, !- Group Rendering Name
  {08fcc908-3798-43d1-9d3d-3ff028a6480f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d2e6ae5-d2ce-4493-b79a-732dc27b9abd}, !- Handle
  {9d6f358d-2254-49f4-bed2-9138da71ea9a}, !- Name
  {cd2e9100-369a-48bc-a220-da35816aaa19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd2e9100-369a-48bc-a220-da35816aaa19}, !- Handle
  {10864930-9a02-4f1a-93e4-ca7133caeadd}, !- Name
  {883f88aa-098f-4eae-a847-a40d3671c077}, !- Source Object
  11,                                     !- Outlet Port
  {5d2e6ae5-d2ce-4493-b79a-732dc27b9abd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09794461-6047-4702-9600-2feeee2bf4b4}, !- Handle
  {81066f83-5f9b-4b9c-b537-510fc6a7773f}, !- Name
  {883f88aa-098f-4eae-a847-a40d3671c077}; !- HVAC Component

OS:PortList,
  {9ce4ff62-d934-46a1-8d1f-424aafec2b5f}, !- Handle
  {bcdc9c74-8f00-4c33-8eff-c8d32ca087f8}, !- Name
  {883f88aa-098f-4eae-a847-a40d3671c077}; !- HVAC Component

OS:PortList,
  {a303d654-8712-49b4-8d1e-5623e07129a4}, !- Handle
  {bd3aa9c5-d75d-4bc4-86c1-16d91250d397}, !- Name
  {883f88aa-098f-4eae-a847-a40d3671c077}; !- HVAC Component

OS:Sizing:Zone,
  {3a2b3d59-8414-40eb-ae2d-eca926916d0d}, !- Handle
  {883f88aa-098f-4eae-a847-a40d3671c077}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffc28857-51ba-4d51-adba-ef7b89a58404}, !- Handle
  {55489dca-5777-4157-a893-6b0e1d3e03e8}, !- Name
  {883f88aa-098f-4eae-a847-a40d3671c077}; !- Thermal Zone

OS:Space,
  {8b7338fe-2fe2-4d4d-8dc0-b20f3bf04cbd}, !- Handle
  Office3_Flr_5,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {883f88aa-098f-4eae-a847-a40d3671c077}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c9a30aa4-2556-4e4f-824a-e0a9d09a8c81}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {08fcc908-3798-43d1-9d3d-3ff028a6480f}, !- Handle
  Office3_Flr_5 DualSPSched,              !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}, !- Handle
  Office4_Mult6_Flr_5 Thermal Zone,       !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a24f466-2d83-4ebe-aa67-b782af243b01}, !- Zone Air Inlet Port List
  {56bde1db-f287-4767-a4a0-0dbc061b22fe}, !- Zone Air Exhaust Port List
  {657f7e3a-591e-4a5e-b892-c7fb37d69869}, !- Zone Air Node Name
  {d5dad007-f00c-4796-88b8-bdbc938a4f0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59e32afa-45b0-4626-8f08-aba57ac74ac5}, !- Group Rendering Name
  {6e77a039-3db6-4c64-9895-3a52eb1d56fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9d72ab5-51f1-42e1-8a58-762e74f82f4a}, !- Handle
  {d1a94985-6faa-4f5d-8d0d-d2e75e0cb2e5}, !- Name
  {657f7e3a-591e-4a5e-b892-c7fb37d69869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {657f7e3a-591e-4a5e-b892-c7fb37d69869}, !- Handle
  {3aa52eca-e8a2-449f-ba1f-05ff0decea0c}, !- Name
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}, !- Source Object
  11,                                     !- Outlet Port
  {f9d72ab5-51f1-42e1-8a58-762e74f82f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a24f466-2d83-4ebe-aa67-b782af243b01}, !- Handle
  {dda3ea81-4cae-44a0-a1da-4c37a218c5b4}, !- Name
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}; !- HVAC Component

OS:PortList,
  {56bde1db-f287-4767-a4a0-0dbc061b22fe}, !- Handle
  {7363a067-45bc-43e1-9bfd-c82ac0be0d10}, !- Name
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}; !- HVAC Component

OS:PortList,
  {d5dad007-f00c-4796-88b8-bdbc938a4f0c}, !- Handle
  {b83a47b2-ad14-491c-9a1f-806bbc03adb3}, !- Name
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}; !- HVAC Component

OS:Sizing:Zone,
  {9a806007-f639-4210-a22f-76926251cda2}, !- Handle
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35adbdf3-a3c3-4139-babf-979ce8003e33}, !- Handle
  {0abc0f98-271d-4361-9682-71f3fd3432e0}, !- Name
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}; !- Thermal Zone

OS:Space,
  {10dfd093-4dfb-4804-8087-15ac9b277031}, !- Handle
  Office4_Mult6_Flr_5,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2cb78f26-434c-42e1-9bfe-130ad23fb2a6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3456f222-bd3d-4559-b44f-dff65ea56254}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e77a039-3db6-4c64-9895-3a52eb1d56fa}, !- Handle
  Office4_Mult6_Flr_5 DualSPSched,        !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}, !- Handle
  PatRoom1_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba9c8176-656d-4644-abf5-18e63fc1d4e3}, !- Zone Air Inlet Port List
  {09a7a06b-779c-458b-b215-1eb0bf3ab867}, !- Zone Air Exhaust Port List
  {acd95e19-7ef7-418d-a6af-8748f87f0ed7}, !- Zone Air Node Name
  {84ddc374-7566-4f2d-a6c3-36ee0dd5bbe3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cf33503-ee4c-4964-bcb3-0db6e2e7e454}, !- Group Rendering Name
  {971061aa-d5cb-4bd3-889b-8bb8742606ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbbf9e82-2182-4af0-8453-e07fcf0df498}, !- Handle
  {2a86349d-ec1f-4dcd-b974-91b6e43b7564}, !- Name
  {acd95e19-7ef7-418d-a6af-8748f87f0ed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acd95e19-7ef7-418d-a6af-8748f87f0ed7}, !- Handle
  {035ce62b-c5ae-417f-ad1a-2fdfd933a15c}, !- Name
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}, !- Source Object
  11,                                     !- Outlet Port
  {bbbf9e82-2182-4af0-8453-e07fcf0df498}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba9c8176-656d-4644-abf5-18e63fc1d4e3}, !- Handle
  {4c503a76-47b8-4b7c-9fda-b390f46f6975}, !- Name
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}; !- HVAC Component

OS:PortList,
  {09a7a06b-779c-458b-b215-1eb0bf3ab867}, !- Handle
  {1b77af3f-e1b9-4a85-8c16-c8c991e53188}, !- Name
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}; !- HVAC Component

OS:PortList,
  {84ddc374-7566-4f2d-a6c3-36ee0dd5bbe3}, !- Handle
  {66a83a86-a523-4f43-8827-7edc377750e9}, !- Name
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}; !- HVAC Component

OS:Sizing:Zone,
  {5f132847-6ae1-4cf6-a708-ac0fc3bc1961}, !- Handle
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae01474c-2de9-43cc-abc8-deb4e020ddb5}, !- Handle
  {ec9cebfc-2940-42e4-ab74-5c1d4c6e9029}, !- Name
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}; !- Thermal Zone

OS:Space,
  {59873026-f42e-4a1d-92f0-df53d8cca2ff}, !- Handle
  PatRoom1_Mult10_Flr_3,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e5fc212-33f1-40a3-95f6-9a3188ecf5e9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {127d9a7b-c4ae-4cef-adaf-9c3f08709e50}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {971061aa-d5cb-4bd3-889b-8bb8742606ae}, !- Handle
  PatRoom1_Mult10_Flr_3 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}, !- Handle
  PatRoom1_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a5c30d5-3922-4fa2-af2d-1e87793e3e77}, !- Zone Air Inlet Port List
  {2c992245-93ef-4b5b-8ee2-b9068ac07d10}, !- Zone Air Exhaust Port List
  {ab9e4b0d-477e-4fe4-9a78-49421d18a5c6}, !- Zone Air Node Name
  {c5ec85f2-28bf-4809-84ef-0ae4f8cb7a79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ac549cb-6368-45d8-8019-80dedf2a81ed}, !- Group Rendering Name
  {33ca4fb9-db59-4b17-a5c8-180c5245ebe0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {901c7023-912f-44b0-99d1-a2c073897467}, !- Handle
  {7d8ee78b-825f-46bb-85a4-07029719a5b8}, !- Name
  {ab9e4b0d-477e-4fe4-9a78-49421d18a5c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab9e4b0d-477e-4fe4-9a78-49421d18a5c6}, !- Handle
  {d9dfcfd4-9cd5-4e33-8752-f185aebebac7}, !- Name
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}, !- Source Object
  11,                                     !- Outlet Port
  {901c7023-912f-44b0-99d1-a2c073897467}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a5c30d5-3922-4fa2-af2d-1e87793e3e77}, !- Handle
  {170453b8-6acc-46bc-8591-10dbff2180ad}, !- Name
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}; !- HVAC Component

OS:PortList,
  {2c992245-93ef-4b5b-8ee2-b9068ac07d10}, !- Handle
  {3f63fa9f-a84b-4abb-bfa0-d021f4b3c4c4}, !- Name
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}; !- HVAC Component

OS:PortList,
  {c5ec85f2-28bf-4809-84ef-0ae4f8cb7a79}, !- Handle
  {07ee84f8-a35e-4814-971f-79057cf80dcc}, !- Name
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}; !- HVAC Component

OS:Sizing:Zone,
  {33076e65-119e-48b1-b0fe-1c23af25133e}, !- Handle
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e50c657-c2da-410b-8418-8ff4a15a8254}, !- Handle
  {d92ee98d-2dd5-4714-8dab-9a9ec0bf49d1}, !- Name
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}; !- Thermal Zone

OS:Space,
  {a67aba28-4e22-486d-af98-17aadadf4471}, !- Handle
  PatRoom1_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe3c08a5-8b04-4aef-8b4a-16e31c1f351e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c46ef022-ad7f-482e-b0cb-d9fe535f6df1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {33ca4fb9-db59-4b17-a5c8-180c5245ebe0}, !- Handle
  PatRoom1_Mult10_Flr_4 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bc9b87b-3498-480f-9099-0ab74c200557}, !- Handle
  PatRoom2_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ac50b8b-4b3e-4f9b-8820-d13f9ca9386d}, !- Zone Air Inlet Port List
  {ddb1b7d5-14ae-4a16-a23c-aa4c2573cdaa}, !- Zone Air Exhaust Port List
  {26125a9b-775c-4b27-ac6d-ca1bc227215b}, !- Zone Air Node Name
  {d0662b02-0d60-4dd2-ab95-9fffc18443da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1743aa83-d605-482b-adfa-ebf4cbe44a47}, !- Group Rendering Name
  {dd7688cc-ccb2-4a4b-8b37-4834b165ad9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6afc94ca-400a-436d-9f92-ddc80d02e822}, !- Handle
  {e957997d-a95b-41c4-a6bf-054d998a1742}, !- Name
  {26125a9b-775c-4b27-ac6d-ca1bc227215b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26125a9b-775c-4b27-ac6d-ca1bc227215b}, !- Handle
  {0c19615d-3b03-4171-b50a-5f6f020a4fc4}, !- Name
  {8bc9b87b-3498-480f-9099-0ab74c200557}, !- Source Object
  11,                                     !- Outlet Port
  {6afc94ca-400a-436d-9f92-ddc80d02e822}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ac50b8b-4b3e-4f9b-8820-d13f9ca9386d}, !- Handle
  {23f7a0ef-c808-4ae4-9551-404944178334}, !- Name
  {8bc9b87b-3498-480f-9099-0ab74c200557}; !- HVAC Component

OS:PortList,
  {ddb1b7d5-14ae-4a16-a23c-aa4c2573cdaa}, !- Handle
  {87c171fa-4c10-4e5f-9262-5588f8237019}, !- Name
  {8bc9b87b-3498-480f-9099-0ab74c200557}; !- HVAC Component

OS:PortList,
  {d0662b02-0d60-4dd2-ab95-9fffc18443da}, !- Handle
  {181e5e80-5ab2-41a5-8ca4-71309682f154}, !- Name
  {8bc9b87b-3498-480f-9099-0ab74c200557}; !- HVAC Component

OS:Sizing:Zone,
  {11b23d00-6e73-4355-8876-43269e3ada21}, !- Handle
  {8bc9b87b-3498-480f-9099-0ab74c200557}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {318a950f-139c-47ce-92de-fa36224d6842}, !- Handle
  {3ab57f5d-9a75-4a36-a442-d1e47145ee07}, !- Name
  {8bc9b87b-3498-480f-9099-0ab74c200557}; !- Thermal Zone

OS:Space,
  {a2416c62-b652-40a3-8adf-4631985b4f93}, !- Handle
  PatRoom2_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8bc9b87b-3498-480f-9099-0ab74c200557}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {715ad6b5-019e-4cd4-b073-24207c85845c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd7688cc-ccb2-4a4b-8b37-4834b165ad9f}, !- Handle
  PatRoom2_Flr_3 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}, !- Handle
  PatRoom2_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca4632c5-8999-48c0-9251-13e70388fca7}, !- Zone Air Inlet Port List
  {31d4062d-70ee-4f23-bce7-024367a73ee2}, !- Zone Air Exhaust Port List
  {24ff6968-0691-47fb-ad18-5676f1b069ae}, !- Zone Air Node Name
  {04ac5a55-788e-49ad-acf7-55f946a32e7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {169c027f-e299-4a44-83d2-24b497859846}, !- Group Rendering Name
  {d69d28eb-f523-47ec-a6af-f5e29c0e9ef8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5206210-3fe1-4ead-9c1e-3c2016377e43}, !- Handle
  {b0f04293-371f-46f8-8fd4-772d2ea9b523}, !- Name
  {24ff6968-0691-47fb-ad18-5676f1b069ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24ff6968-0691-47fb-ad18-5676f1b069ae}, !- Handle
  {a3b02cce-757b-48e8-a6ad-bd358478ab49}, !- Name
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}, !- Source Object
  11,                                     !- Outlet Port
  {e5206210-3fe1-4ead-9c1e-3c2016377e43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca4632c5-8999-48c0-9251-13e70388fca7}, !- Handle
  {0c68f4cb-8ab4-4ecd-aeab-cd49758d4791}, !- Name
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}; !- HVAC Component

OS:PortList,
  {31d4062d-70ee-4f23-bce7-024367a73ee2}, !- Handle
  {3530fa2f-1404-4293-b406-6203b0f1cdcc}, !- Name
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}; !- HVAC Component

OS:PortList,
  {04ac5a55-788e-49ad-acf7-55f946a32e7c}, !- Handle
  {047ebd22-ece6-4da0-ac3c-dba707bff306}, !- Name
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}; !- HVAC Component

OS:Sizing:Zone,
  {075e02bf-6608-47c9-b1c2-3f45251d3d5d}, !- Handle
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e10a7ec-1c25-42b3-89b4-b141f0e2d5fa}, !- Handle
  {879a5eda-0eb9-4cf6-bb2c-1c0e6d05ba6c}, !- Name
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}; !- Thermal Zone

OS:Space,
  {9b52a4eb-ac88-4239-9458-faea56e5cdac}, !- Handle
  PatRoom2_Flr_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c21e0acb-5c0d-43e3-b573-b212a00e956c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {58b152ba-1051-411b-8706-434cf108b223}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d69d28eb-f523-47ec-a6af-f5e29c0e9ef8}, !- Handle
  PatRoom2_Flr_4 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}, !- Handle
  PatRoom3_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53b3b13b-3cce-456c-b17e-616804e1e236}, !- Zone Air Inlet Port List
  {d2c82652-5055-4796-aaf8-53425fbce451}, !- Zone Air Exhaust Port List
  {c8706295-056a-4b98-ae47-547d3164a3ef}, !- Zone Air Node Name
  {4dde1008-b99b-453c-a9bf-d6a964f16303}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93a9b648-0bd1-413d-8795-125fa0bba9da}, !- Group Rendering Name
  {18166dd5-d03c-4ad5-9f99-c0a73de74a1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4158e6e2-d866-49a2-b78e-60fb58466d27}, !- Handle
  {2ccc8441-dedb-4d3a-82c6-399b4c5d4772}, !- Name
  {c8706295-056a-4b98-ae47-547d3164a3ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8706295-056a-4b98-ae47-547d3164a3ef}, !- Handle
  {2f6c89fe-755f-4d65-8e59-c454306d438a}, !- Name
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}, !- Source Object
  11,                                     !- Outlet Port
  {4158e6e2-d866-49a2-b78e-60fb58466d27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53b3b13b-3cce-456c-b17e-616804e1e236}, !- Handle
  {123ad2c0-1894-4aeb-b1fb-3d4d717ff9fe}, !- Name
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}; !- HVAC Component

OS:PortList,
  {d2c82652-5055-4796-aaf8-53425fbce451}, !- Handle
  {881694f3-86b6-42b6-acc3-996a0e595182}, !- Name
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}; !- HVAC Component

OS:PortList,
  {4dde1008-b99b-453c-a9bf-d6a964f16303}, !- Handle
  {8bc6476c-1faf-481a-a26a-0684ab10d5db}, !- Name
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}; !- HVAC Component

OS:Sizing:Zone,
  {889c75c3-5f2a-47e7-bb5b-8c798f35c08a}, !- Handle
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d42f1a55-78b1-497b-ab89-d15754119619}, !- Handle
  {5c864f5e-5b3a-42b1-90fc-7314647fd443}, !- Name
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}; !- Thermal Zone

OS:Space,
  {d4e0f659-0bb9-42e2-88f3-e6e99508437b}, !- Handle
  PatRoom3_Mult10_Flr_3,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a65e59d-5338-4be2-91e9-9fbd483a5478}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5593cdc2-a76c-4560-87b8-4e83fa14cdc3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {18166dd5-d03c-4ad5-9f99-c0a73de74a1c}, !- Handle
  PatRoom3_Mult10_Flr_3 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}, !- Handle
  PatRoom3_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e5e2a96-e4a8-4613-8e81-1c251eec2272}, !- Zone Air Inlet Port List
  {eb51f261-7450-409d-8210-7d68351092b1}, !- Zone Air Exhaust Port List
  {a362ea56-6adc-435b-bfa0-d865ebd84e11}, !- Zone Air Node Name
  {9a876ae8-43e3-4dbb-8328-37bd721b4c3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa5e63a2-8d65-47f4-a24a-030cdf35d33e}, !- Group Rendering Name
  {71f41ce0-1811-4c86-a5b6-f72f1c5cc655}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ec20653-6a4b-4f48-b203-b32d08b4e868}, !- Handle
  {86bfa9b7-864c-4864-810a-45caa286eefc}, !- Name
  {a362ea56-6adc-435b-bfa0-d865ebd84e11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a362ea56-6adc-435b-bfa0-d865ebd84e11}, !- Handle
  {d040bba1-402c-478d-b107-1828ac8bcfd9}, !- Name
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}, !- Source Object
  11,                                     !- Outlet Port
  {1ec20653-6a4b-4f48-b203-b32d08b4e868}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e5e2a96-e4a8-4613-8e81-1c251eec2272}, !- Handle
  {32458d47-aaf4-42f2-a5c9-22ab890443fe}, !- Name
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}; !- HVAC Component

OS:PortList,
  {eb51f261-7450-409d-8210-7d68351092b1}, !- Handle
  {37ecaa3d-e88e-45e3-bd5b-49e8bb2cb282}, !- Name
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}; !- HVAC Component

OS:PortList,
  {9a876ae8-43e3-4dbb-8328-37bd721b4c3a}, !- Handle
  {3a373aa8-221b-4989-bda8-e686c0a795c8}, !- Name
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}; !- HVAC Component

OS:Sizing:Zone,
  {2e2f67d6-e53e-45a6-a431-835f0a5415bf}, !- Handle
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b409ed76-02a4-4f50-97d4-2a9fe6d1615b}, !- Handle
  {58e8340e-04f4-4c21-8e3e-68cf6b6f53aa}, !- Name
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}; !- Thermal Zone

OS:Space,
  {b7c44a14-a7de-45f5-9425-6a565c1991d4}, !- Handle
  PatRoom3_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7699db2f-033b-40f5-8512-9e3ae67b76c3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {05408209-0660-40b8-8d87-0ddf65a5fe16}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {71f41ce0-1811-4c86-a5b6-f72f1c5cc655}, !- Handle
  PatRoom3_Mult10_Flr_4 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfa84159-96e1-47ad-a5da-60a21e92057e}, !- Handle
  PatRoom4_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4afb04cc-8fa9-4a5f-8597-acddca84e040}, !- Zone Air Inlet Port List
  {2d9ed401-b9ac-422d-a79a-ce78c8bbce35}, !- Zone Air Exhaust Port List
  {14f69e61-c70a-4eb8-922e-b74e08f60485}, !- Zone Air Node Name
  {f5fc8d00-377e-4032-af94-cc7e63490983}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94436e0d-9025-47d3-897f-459f337d288b}, !- Group Rendering Name
  {1dd5bb0f-e6fd-4a60-99c1-2cf546db89ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07816835-5533-45de-bd9d-c3548a6bfe46}, !- Handle
  {a2dc46e5-bee7-49b8-8129-e4e2b5c7f052}, !- Name
  {14f69e61-c70a-4eb8-922e-b74e08f60485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14f69e61-c70a-4eb8-922e-b74e08f60485}, !- Handle
  {abf4d392-f632-42ba-88a2-0161a5f3c6df}, !- Name
  {bfa84159-96e1-47ad-a5da-60a21e92057e}, !- Source Object
  11,                                     !- Outlet Port
  {07816835-5533-45de-bd9d-c3548a6bfe46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4afb04cc-8fa9-4a5f-8597-acddca84e040}, !- Handle
  {a9b0e291-50cb-4238-80f9-ebfd459549bb}, !- Name
  {bfa84159-96e1-47ad-a5da-60a21e92057e}; !- HVAC Component

OS:PortList,
  {2d9ed401-b9ac-422d-a79a-ce78c8bbce35}, !- Handle
  {085b4b03-6703-451a-8ea5-b776f6924890}, !- Name
  {bfa84159-96e1-47ad-a5da-60a21e92057e}; !- HVAC Component

OS:PortList,
  {f5fc8d00-377e-4032-af94-cc7e63490983}, !- Handle
  {6d7980ac-181c-4c76-a745-66f166c7093a}, !- Name
  {bfa84159-96e1-47ad-a5da-60a21e92057e}; !- HVAC Component

OS:Sizing:Zone,
  {56295ef6-c4ef-4cef-bcca-bb105543a29a}, !- Handle
  {bfa84159-96e1-47ad-a5da-60a21e92057e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {768a1232-d0c9-4ab7-9533-ca4ed4f4160a}, !- Handle
  {8ce7c9ad-3cbc-41e8-8b3a-9c54252a493e}, !- Name
  {bfa84159-96e1-47ad-a5da-60a21e92057e}; !- Thermal Zone

OS:Space,
  {9d9f7ea4-beee-4c36-908a-58f3bb01057b}, !- Handle
  PatRoom4_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bfa84159-96e1-47ad-a5da-60a21e92057e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f1c5bca0-4010-48d8-bd56-de6414ea09c7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dd5bb0f-e6fd-4a60-99c1-2cf546db89ab}, !- Handle
  PatRoom4_Flr_3 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}, !- Handle
  PatRoom4_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0faf7f65-f971-4e62-8e39-d2ad0beb2035}, !- Zone Air Inlet Port List
  {a8f570e2-42c1-4ed8-8401-b7f6a3df86a0}, !- Zone Air Exhaust Port List
  {0bba2a46-afae-4277-a8dc-8b6e994f59ca}, !- Zone Air Node Name
  {172ac7c6-3dbf-40e9-8b5f-acb928bb6e65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1baefadb-d288-4053-9117-2610597898d2}, !- Group Rendering Name
  {d4ad1c0a-5a95-48e9-9346-68c955a9473e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be0590fa-62f6-4902-aa09-9727449234ee}, !- Handle
  {01d04240-85fa-498a-b2c9-a5f7bb798aeb}, !- Name
  {0bba2a46-afae-4277-a8dc-8b6e994f59ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bba2a46-afae-4277-a8dc-8b6e994f59ca}, !- Handle
  {d4b9a4b1-6dd0-4837-9ccc-e63ac6586ac0}, !- Name
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}, !- Source Object
  11,                                     !- Outlet Port
  {be0590fa-62f6-4902-aa09-9727449234ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0faf7f65-f971-4e62-8e39-d2ad0beb2035}, !- Handle
  {722e8f36-4b49-44d1-8cdc-728eaf0e770c}, !- Name
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}; !- HVAC Component

OS:PortList,
  {a8f570e2-42c1-4ed8-8401-b7f6a3df86a0}, !- Handle
  {f9d228f9-b906-4429-96c2-90c262a75397}, !- Name
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}; !- HVAC Component

OS:PortList,
  {172ac7c6-3dbf-40e9-8b5f-acb928bb6e65}, !- Handle
  {4d584168-0772-477e-bb29-24db0ec84773}, !- Name
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}; !- HVAC Component

OS:Sizing:Zone,
  {788e8c62-f609-4cdf-9c42-97cffcfceb70}, !- Handle
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1ef5023-40cb-4d7f-99bb-8b392b81ed9b}, !- Handle
  {88977454-632b-4abd-8180-5bf42919aaf8}, !- Name
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}; !- Thermal Zone

OS:Space,
  {76000601-27ac-4e17-bd1d-680ac34a2856}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5c8a8e44-fcc1-49e9-91d6-71da6dc6a273}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {32d0ad8c-c27b-41dd-bee3-a278d92d1a1f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4ad1c0a-5a95-48e9-9346-68c955a9473e}, !- Handle
  PatRoom4_Flr_4 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c884357-db15-4754-b768-4ff90a5543bb}, !- Handle
  PatRoom5_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ce90f30-e0c8-4aec-ab5e-9cb7129cbe01}, !- Zone Air Inlet Port List
  {a3425e9e-6d92-42c7-869b-2f5decefb137}, !- Zone Air Exhaust Port List
  {cb71f1aa-11d3-4655-9c69-95d4e9790473}, !- Zone Air Node Name
  {7a4cd64b-b7c6-4757-8932-0dc0ed6c651a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fdda8e1-a5cc-447e-8cd5-1dfee8bfee42}, !- Group Rendering Name
  {ec25b8d5-f98a-420c-9f6b-ac31595c49d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ded03c15-6fd2-4f2e-8eae-767d4e4bf248}, !- Handle
  {d34a997a-872d-41fe-90e8-7b94f6f8c844}, !- Name
  {cb71f1aa-11d3-4655-9c69-95d4e9790473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb71f1aa-11d3-4655-9c69-95d4e9790473}, !- Handle
  {a62ff545-e447-4d31-aba0-8765c5c881c8}, !- Name
  {9c884357-db15-4754-b768-4ff90a5543bb}, !- Source Object
  11,                                     !- Outlet Port
  {ded03c15-6fd2-4f2e-8eae-767d4e4bf248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ce90f30-e0c8-4aec-ab5e-9cb7129cbe01}, !- Handle
  {0e4f0872-938f-4e81-92a8-079daf18ef8a}, !- Name
  {9c884357-db15-4754-b768-4ff90a5543bb}; !- HVAC Component

OS:PortList,
  {a3425e9e-6d92-42c7-869b-2f5decefb137}, !- Handle
  {9fbecf3c-40bd-4bc4-9bc2-affd331f33f2}, !- Name
  {9c884357-db15-4754-b768-4ff90a5543bb}; !- HVAC Component

OS:PortList,
  {7a4cd64b-b7c6-4757-8932-0dc0ed6c651a}, !- Handle
  {8057c894-3ede-41c6-9847-87d6d5bf2abf}, !- Name
  {9c884357-db15-4754-b768-4ff90a5543bb}; !- HVAC Component

OS:Sizing:Zone,
  {fe9c489f-c7aa-4730-8a9e-a2af81deae2c}, !- Handle
  {9c884357-db15-4754-b768-4ff90a5543bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f605117-0f35-4178-a4f4-81da3218e9e6}, !- Handle
  {a8c7492f-cff0-4d61-a64f-dfcf3408dc72}, !- Name
  {9c884357-db15-4754-b768-4ff90a5543bb}; !- Thermal Zone

OS:Space,
  {6c4983af-d10d-4c00-a06e-6e4fc7501907}, !- Handle
  PatRoom5_Mult10_Flr_3,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9c884357-db15-4754-b768-4ff90a5543bb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7b40bd5f-c253-45d7-a841-c46ca13d7ad6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec25b8d5-f98a-420c-9f6b-ac31595c49d3}, !- Handle
  PatRoom5_Mult10_Flr_3 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e030851-bc29-4d7d-9720-a30125417813}, !- Handle
  PatRoom5_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dccb63c2-7f59-43e0-9d3c-374662c4dad3}, !- Zone Air Inlet Port List
  {1c25e5cb-954b-4aa2-96e3-8af06ecf6c0c}, !- Zone Air Exhaust Port List
  {1ad04fc5-159a-4a2a-ae55-862b51c665ae}, !- Zone Air Node Name
  {a5c2da3d-1059-4a7c-970a-4300270a0b2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fdae8ed-3149-4cd8-a789-5e6e1a1ac7bf}, !- Group Rendering Name
  {8e03c1b4-7f8d-4dd1-b423-5144cdb86ab5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaf6df25-302e-4b48-a051-7ba2053973bb}, !- Handle
  {2fc91e98-4f20-4319-9a3f-a44c4acaf850}, !- Name
  {1ad04fc5-159a-4a2a-ae55-862b51c665ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ad04fc5-159a-4a2a-ae55-862b51c665ae}, !- Handle
  {6dc5d942-51a5-477d-9d38-20172461bfbb}, !- Name
  {8e030851-bc29-4d7d-9720-a30125417813}, !- Source Object
  11,                                     !- Outlet Port
  {aaf6df25-302e-4b48-a051-7ba2053973bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dccb63c2-7f59-43e0-9d3c-374662c4dad3}, !- Handle
  {912ec24a-9a7f-4f45-b14e-864f9b435c4a}, !- Name
  {8e030851-bc29-4d7d-9720-a30125417813}; !- HVAC Component

OS:PortList,
  {1c25e5cb-954b-4aa2-96e3-8af06ecf6c0c}, !- Handle
  {4aa25234-d5c1-4189-8933-83e51e24bd0f}, !- Name
  {8e030851-bc29-4d7d-9720-a30125417813}; !- HVAC Component

OS:PortList,
  {a5c2da3d-1059-4a7c-970a-4300270a0b2c}, !- Handle
  {a5706b5a-c4a2-4184-bf19-68387d6d1425}, !- Name
  {8e030851-bc29-4d7d-9720-a30125417813}; !- HVAC Component

OS:Sizing:Zone,
  {9ba902cf-3111-4fc0-b37a-fc703209d412}, !- Handle
  {8e030851-bc29-4d7d-9720-a30125417813}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b878657-185a-45f8-a913-113c2a6acfa5}, !- Handle
  {c0cb8ded-2ebc-43e2-8437-e1788a8d2d5f}, !- Name
  {8e030851-bc29-4d7d-9720-a30125417813}; !- Thermal Zone

OS:Space,
  {3c2a69e9-dca4-4113-a869-3f09c7082769}, !- Handle
  PatRoom5_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e030851-bc29-4d7d-9720-a30125417813}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c681f080-119f-47a2-9c93-ef8b09052fdb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e03c1b4-7f8d-4dd1-b423-5144cdb86ab5}, !- Handle
  PatRoom5_Mult10_Flr_4 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {427a08f4-7882-4282-aaaf-1de619963cfb}, !- Handle
  PatRoom6_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15acaf40-f9c3-496c-bcfa-86c1d9cd5bfb}, !- Zone Air Inlet Port List
  {061154af-390b-4de3-9287-eca14242ed40}, !- Zone Air Exhaust Port List
  {1a912037-68b9-4f7b-ab5a-a6b28b824c6e}, !- Zone Air Node Name
  {13c35858-664a-45c4-b7a0-6cb39dd08d56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3707bfe4-09f1-4540-b4ca-622d2703f176}, !- Group Rendering Name
  {fccab210-9a4c-45c6-b012-1a00a743074a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {925b66a3-2ef7-4ff1-b680-edf148d19597}, !- Handle
  {de58325c-56ad-430a-bde2-48d674183cc5}, !- Name
  {1a912037-68b9-4f7b-ab5a-a6b28b824c6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a912037-68b9-4f7b-ab5a-a6b28b824c6e}, !- Handle
  {48a6442e-68d7-45a5-9abd-e2a33c51ca69}, !- Name
  {427a08f4-7882-4282-aaaf-1de619963cfb}, !- Source Object
  11,                                     !- Outlet Port
  {925b66a3-2ef7-4ff1-b680-edf148d19597}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15acaf40-f9c3-496c-bcfa-86c1d9cd5bfb}, !- Handle
  {a6f1f981-5541-43df-808e-2e379d3dd508}, !- Name
  {427a08f4-7882-4282-aaaf-1de619963cfb}; !- HVAC Component

OS:PortList,
  {061154af-390b-4de3-9287-eca14242ed40}, !- Handle
  {86e6cb49-d514-46b2-8492-b031f3ecc351}, !- Name
  {427a08f4-7882-4282-aaaf-1de619963cfb}; !- HVAC Component

OS:PortList,
  {13c35858-664a-45c4-b7a0-6cb39dd08d56}, !- Handle
  {d321383c-1491-4ae7-8253-bcdb0714c94d}, !- Name
  {427a08f4-7882-4282-aaaf-1de619963cfb}; !- HVAC Component

OS:Sizing:Zone,
  {c479e255-ac9f-48e3-b889-88a5fa44ab71}, !- Handle
  {427a08f4-7882-4282-aaaf-1de619963cfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2483b4f3-ab9d-426c-94bd-6795b31b0e3c}, !- Handle
  {8dc9e0b8-e116-4670-9bbe-23d8dbf92f57}, !- Name
  {427a08f4-7882-4282-aaaf-1de619963cfb}; !- Thermal Zone

OS:Space,
  {4e34fe69-5427-4ddc-a333-ae5830b2d0a2}, !- Handle
  PatRoom6_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {427a08f4-7882-4282-aaaf-1de619963cfb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c69b04d9-03b5-4abc-80cb-dfa47a3d3fb9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fccab210-9a4c-45c6-b012-1a00a743074a}, !- Handle
  PatRoom6_Flr_3 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48ca4136-c390-43a7-816f-a78b5612418d}, !- Handle
  PatRoom7_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c19eae3-1567-4a7c-bb4b-9783b58cdb35}, !- Zone Air Inlet Port List
  {4bb83008-4382-48cd-838f-87248c0d92d1}, !- Zone Air Exhaust Port List
  {1e6dc60a-456c-449b-9765-f86a84801673}, !- Zone Air Node Name
  {d4e9551b-4fb9-47c7-8694-972eb8dd5584}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6465e880-97e0-4374-b8de-06896e111240}, !- Group Rendering Name
  {01b77546-ddf0-4048-8995-fe5a0a025345}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03bfe2ab-5b1f-4c8f-9210-68be6eb9fc1d}, !- Handle
  {b42686b2-6a2a-4b17-91b0-183785576720}, !- Name
  {1e6dc60a-456c-449b-9765-f86a84801673}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e6dc60a-456c-449b-9765-f86a84801673}, !- Handle
  {8360b074-bb98-4dc9-9ae8-fdb81fc7d9bb}, !- Name
  {48ca4136-c390-43a7-816f-a78b5612418d}, !- Source Object
  11,                                     !- Outlet Port
  {03bfe2ab-5b1f-4c8f-9210-68be6eb9fc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c19eae3-1567-4a7c-bb4b-9783b58cdb35}, !- Handle
  {649d25c3-be65-40c5-964a-c9d759bd7a67}, !- Name
  {48ca4136-c390-43a7-816f-a78b5612418d}; !- HVAC Component

OS:PortList,
  {4bb83008-4382-48cd-838f-87248c0d92d1}, !- Handle
  {dffa88f8-c4b8-44ad-80e6-bc24fc4eb539}, !- Name
  {48ca4136-c390-43a7-816f-a78b5612418d}; !- HVAC Component

OS:PortList,
  {d4e9551b-4fb9-47c7-8694-972eb8dd5584}, !- Handle
  {38d978e7-a0cc-4d97-8bb0-a51789e48b21}, !- Name
  {48ca4136-c390-43a7-816f-a78b5612418d}; !- HVAC Component

OS:Sizing:Zone,
  {5c747bb1-c42a-4622-91b4-1f8027294098}, !- Handle
  {48ca4136-c390-43a7-816f-a78b5612418d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01ee5343-6484-459a-8686-bb1b8169792d}, !- Handle
  {88e9a659-dad4-47d9-9fc2-0798c1dfe72c}, !- Name
  {48ca4136-c390-43a7-816f-a78b5612418d}; !- Thermal Zone

OS:Space,
  {0f5b2897-378d-4e7b-b83e-f91a4d5fa4ef}, !- Handle
  PatRoom7_Mult10_Flr_3,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {48ca4136-c390-43a7-816f-a78b5612418d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {12b96bfe-976a-41d1-970a-2dc45b86dd4d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {01b77546-ddf0-4048-8995-fe5a0a025345}, !- Handle
  PatRoom7_Mult10_Flr_3 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}, !- Handle
  PatRoom7_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65831b1c-5c7a-4d68-ab2e-5876cd5800a9}, !- Zone Air Inlet Port List
  {2ebe9c94-e578-432f-8050-4c57aa91169f}, !- Zone Air Exhaust Port List
  {c6d03895-aafe-46ae-8d5e-f6f7aed57ed1}, !- Zone Air Node Name
  {da980aa5-e836-438c-8fd8-b1e2a026316d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {578988a3-900a-4951-9a45-7df2ed458c16}, !- Group Rendering Name
  {91d532f4-432a-4335-b0af-88b6ed2f69e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8163239e-6723-4f8a-be16-10f76ec8fecc}, !- Handle
  {85dfef7a-5831-4558-9669-27bdbcf904cc}, !- Name
  {c6d03895-aafe-46ae-8d5e-f6f7aed57ed1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6d03895-aafe-46ae-8d5e-f6f7aed57ed1}, !- Handle
  {044d8274-4a14-469d-9a4d-aacc8ad69361}, !- Name
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}, !- Source Object
  11,                                     !- Outlet Port
  {8163239e-6723-4f8a-be16-10f76ec8fecc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65831b1c-5c7a-4d68-ab2e-5876cd5800a9}, !- Handle
  {ae7cf375-9cc0-41cd-bb53-997615d2c81f}, !- Name
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}; !- HVAC Component

OS:PortList,
  {2ebe9c94-e578-432f-8050-4c57aa91169f}, !- Handle
  {6e173765-7506-4570-8548-979772a33b88}, !- Name
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}; !- HVAC Component

OS:PortList,
  {da980aa5-e836-438c-8fd8-b1e2a026316d}, !- Handle
  {765e3bc9-2f4b-4e37-bda3-3aa5901a31bc}, !- Name
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}; !- HVAC Component

OS:Sizing:Zone,
  {db2e31b8-0a30-4f73-ad96-7feb9b741d8e}, !- Handle
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e12e4b84-64ce-44f9-b6d7-27cc3c2f9708}, !- Handle
  {29cf9933-55b4-4fbe-9a44-3a6409d281ad}, !- Name
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}; !- Thermal Zone

OS:Space,
  {80b146be-e636-48a6-8065-d5b8e21b26f2}, !- Handle
  PatRoom7_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {191f1213-ba8e-4fd0-83e7-c2c896a6073b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c02c40ac-779e-44e6-8a41-02679dcd27f5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {91d532f4-432a-4335-b0af-88b6ed2f69e2}, !- Handle
  PatRoom7_Mult10_Flr_4 DualSPSched,      !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f20b1984-0fa2-41e6-9901-7a38616992d8}, !- Handle
  PatRoom8_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b98afb47-5d0e-4640-8bc4-c9fe0f714f94}, !- Zone Air Inlet Port List
  {41dfe71c-4137-48e2-b468-32109a5468e1}, !- Zone Air Exhaust Port List
  {2136cb17-33d5-4b6f-a3a8-0256418d646a}, !- Zone Air Node Name
  {f2d8ad1f-0394-4cd3-819b-170513c3ede3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {418c5029-6262-458d-919f-078ccff29fae}, !- Group Rendering Name
  {9055ba66-c226-4b5d-b438-2f667417719b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de015d27-a367-41de-b04d-dc3c5336ee37}, !- Handle
  {fb0a3771-35a0-45c1-92fb-60c97a123279}, !- Name
  {2136cb17-33d5-4b6f-a3a8-0256418d646a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2136cb17-33d5-4b6f-a3a8-0256418d646a}, !- Handle
  {5376e5be-4625-4796-9cf6-8b3a28a95941}, !- Name
  {f20b1984-0fa2-41e6-9901-7a38616992d8}, !- Source Object
  11,                                     !- Outlet Port
  {de015d27-a367-41de-b04d-dc3c5336ee37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b98afb47-5d0e-4640-8bc4-c9fe0f714f94}, !- Handle
  {6331f3b2-610f-4ffa-a3bc-6be970665beb}, !- Name
  {f20b1984-0fa2-41e6-9901-7a38616992d8}; !- HVAC Component

OS:PortList,
  {41dfe71c-4137-48e2-b468-32109a5468e1}, !- Handle
  {4b1b5da7-ebb0-4ba7-91f4-92420c5f2018}, !- Name
  {f20b1984-0fa2-41e6-9901-7a38616992d8}; !- HVAC Component

OS:PortList,
  {f2d8ad1f-0394-4cd3-819b-170513c3ede3}, !- Handle
  {34f9a262-4fc3-4139-a9a3-d98e839d65cd}, !- Name
  {f20b1984-0fa2-41e6-9901-7a38616992d8}; !- HVAC Component

OS:Sizing:Zone,
  {24d77f5d-5fa3-4b8f-a3c1-da0fa0b43e4e}, !- Handle
  {f20b1984-0fa2-41e6-9901-7a38616992d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b51df978-2ec0-451c-9fec-c53d96e078a5}, !- Handle
  {2ba0f666-c8c0-4143-8a00-e1e025bade08}, !- Name
  {f20b1984-0fa2-41e6-9901-7a38616992d8}; !- Thermal Zone

OS:Space,
  {1d930f80-e720-4930-8bfe-f9a82bb97d4f}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f20b1984-0fa2-41e6-9901-7a38616992d8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8524862c-6b27-4a58-98b7-b523b9ef3f1f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9055ba66-c226-4b5d-b438-2f667417719b}, !- Handle
  PatRoom8_Flr_4 DualSPSched,             !- Name
  {6a7100c5-cadc-4238-9a41-98dcdfbba030}, !- Heating Setpoint Temperature Schedule Name
  {9f2acd30-d69e-4259-9a4e-6da265fd0a6f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}, !- Handle
  PhysTherapy_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be802f12-0fe0-4e74-b414-16bf1157319a}, !- Zone Air Inlet Port List
  {4d6547ac-9478-482a-a5f1-e700d121b904}, !- Zone Air Exhaust Port List
  {d866b8ae-a92f-45a5-8059-dd6c7c8431a8}, !- Zone Air Node Name
  {aceeef09-7c22-4086-9078-719def096953}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82d7c131-ce0b-4ecf-9b3a-38002f8c07d3}, !- Group Rendering Name
  {4ace23c1-c584-4f5e-9a10-a7037044702a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {159b4a21-6d8f-4d94-9e3e-34b8cdb11b90}, !- Handle
  {08a84399-7f6b-4fff-865f-c6ef325466d7}, !- Name
  {d866b8ae-a92f-45a5-8059-dd6c7c8431a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d866b8ae-a92f-45a5-8059-dd6c7c8431a8}, !- Handle
  {69701914-2347-4e85-aafd-544e699ab26d}, !- Name
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}, !- Source Object
  11,                                     !- Outlet Port
  {159b4a21-6d8f-4d94-9e3e-34b8cdb11b90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be802f12-0fe0-4e74-b414-16bf1157319a}, !- Handle
  {107cf221-e101-4bd0-85bf-27a26b8637bc}, !- Name
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}; !- HVAC Component

OS:PortList,
  {4d6547ac-9478-482a-a5f1-e700d121b904}, !- Handle
  {86abe3c3-8ae9-4131-afe3-1f58874a4bb4}, !- Name
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}; !- HVAC Component

OS:PortList,
  {aceeef09-7c22-4086-9078-719def096953}, !- Handle
  {cc8401f7-d02f-45e4-930e-8d122f8db76b}, !- Name
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}; !- HVAC Component

OS:Sizing:Zone,
  {db8b6d5b-0a28-4932-a5f3-60c3e26afd8c}, !- Handle
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  3.4697,                                 !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b74ca54-8f3e-4b29-a46b-b949defb9cc9}, !- Handle
  {7bcb9616-6c50-4548-a43e-d344e605ef2e}, !- Name
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}; !- Thermal Zone

OS:Space,
  {328f83ce-fe26-4261-914c-99843d8724a6}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {428dc5b8-72d9-4077-a0ed-5571b1abf629}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {16d3b35a-214b-4af4-a098-b35adbe488a2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ace23c1-c584-4f5e-9a10-a7037044702a}, !- Handle
  PhysTherapy_Flr_3 DualSPSched,          !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {aa108cab-5750-4efe-8e62-b1984b170b92}, !- Handle
  PhysTherapy_Flr_3_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {248ea2d2-294e-4c5e-84af-137eef1be25f}, !- Handle
  PhysTherapy_Flr_3_Lights,               !- Name
  {aa108cab-5750-4efe-8e62-b1984b170b92}, !- Lights Definition Name
  {328f83ce-fe26-4261-914c-99843d8724a6}, !- Space or SpaceType Name
  {55a24a0e-8d31-4571-a952-47e4f949be29}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {55a24a0e-8d31-4571-a952-47e4f949be29}, !- Handle
  ADMIN_LIGHT_SCH,                        !- Name
  {3030992f-75ba-4d98-a320-ae416eab9708}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 04:00,                           !- Field 3
  0.10,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.30,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.60,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 20:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 22:00,                           !- Field 13
  0.30,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.10,                                   !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 04:00,                           !- Field 18
  0.10,                                   !- Field 19
  Until: 06:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 07:00,                           !- Field 22
  0.60,                                   !- Field 23
  Until: 18:00,                           !- Field 24
  0.90,                                   !- Field 25
  Until: 20:00,                           !- Field 26
  0.60,                                   !- Field 27
  Until: 22:00,                           !- Field 28
  0.30,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.10,                                   !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 07:00,                           !- Field 33
  0.10,                                   !- Field 34
  Until: 09:00,                           !- Field 35
  0.30,                                   !- Field 36
  Until: 15:00,                           !- Field 37
  0.40,                                   !- Field 38
  Until: 20:00,                           !- Field 39
  0.30,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.10,                                   !- Field 42
  For: Saturday,                          !- Field 43
  Until: 07:00,                           !- Field 44
  0.10,                                   !- Field 45
  Until: 09:00,                           !- Field 46
  0.30,                                   !- Field 47
  Until: 15:00,                           !- Field 48
  0.40,                                   !- Field 49
  Until: 20:00,                           !- Field 50
  0.30,                                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.10,                                   !- Field 53
  For: AllOtherDays,                      !- Field 54
  Until: 08:00,                           !- Field 55
  0.05,                                   !- Field 56
  Until: 17:00,                           !- Field 57
  0.10,                                   !- Field 58
  Until: 24:00,                           !- Field 59
  0.05;                                   !- Field 60

OS:ThermalZone,
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}, !- Handle
  Radiology_Flr_4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8cd438e-8260-453d-a6e6-ed885aa92ed6}, !- Zone Air Inlet Port List
  {81f8a7c9-0e24-4fd5-8719-c3c386ddd536}, !- Zone Air Exhaust Port List
  {926e9798-d414-4700-91f4-77a6df53f339}, !- Zone Air Node Name
  {3bf4182d-9a7f-4183-b349-f7913d440158}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ae10caf-85bf-49a3-a91b-62eb609f8898}, !- Group Rendering Name
  {307c04ba-0e2a-432a-b946-e7b53e770384}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a7a4214-2ffa-4f96-8a14-d30266ba0f42}, !- Handle
  {53d6cc81-eef4-4023-9392-d804d0748b8f}, !- Name
  {926e9798-d414-4700-91f4-77a6df53f339}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {926e9798-d414-4700-91f4-77a6df53f339}, !- Handle
  {fc69b686-b103-43ca-9d0e-7131766189c6}, !- Name
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}, !- Source Object
  11,                                     !- Outlet Port
  {3a7a4214-2ffa-4f96-8a14-d30266ba0f42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8cd438e-8260-453d-a6e6-ed885aa92ed6}, !- Handle
  {9ef31acd-8ac8-470f-a4a8-c6ef6b191f8c}, !- Name
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}; !- HVAC Component

OS:PortList,
  {81f8a7c9-0e24-4fd5-8719-c3c386ddd536}, !- Handle
  {434a65be-12b5-475e-9d15-a050ddbe3895}, !- Name
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}; !- HVAC Component

OS:PortList,
  {3bf4182d-9a7f-4183-b349-f7913d440158}, !- Handle
  {1d0c1cfd-c93e-4534-9fdc-a254fbdd39c7}, !- Name
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}; !- HVAC Component

OS:Sizing:Zone,
  {2d671d98-2a96-406c-91d4-fb64339bf30e}, !- Handle
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  8.67425,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9ae537a-bd9b-461e-81ad-40cc116aae89}, !- Handle
  {87176e72-373e-4df6-893b-1a4f23261a83}, !- Name
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}; !- Thermal Zone

OS:Space,
  {8b24d113-a9f7-4fb7-9001-a502b2e7f2a2}, !- Handle
  Radiology_Flr_4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8aa347a-4917-42b5-8c5f-2fe96bfa018e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4f04311f-29fd-44cf-a390-9706b4cee21b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {307c04ba-0e2a-432a-b946-e7b53e770384}, !- Handle
  Radiology_Flr_4 DualSPSched,            !- Name
  {17e70fae-4a9a-4b9b-af12-4c24fa5b17b8}, !- Heating Setpoint Temperature Schedule Name
  {f74dc2d5-14d1-49e5-8057-8a9fc2149400}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d7ca10e5-4e3a-4166-bdc7-d2528355f7ce}, !- Handle
  Corridor_SE_Flr_3_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  {998b015d-fd8a-4f7d-abc8-fd9a32a7664e}, !- Construction Name
  {e99474f3-7f5e-4dc3-b5e0-427760cb9217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39801e65-f83e-47ea-adb4-f438aeddd6b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebcc2b8-3bd9-4bac-9541-f451b5a0d996}, !- Handle
  Basement_Ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {d3d47ff3-a664-497f-a228-cfeba338a12b}, !- Construction Name
  {20102e6a-68a1-43f1-8135-b5dd9e105047}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e94a4f2-81c2-43c0-9846-07d4f470b22d}, !- Handle
  Corridor_Flr_1_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {998b015d-fd8a-4f7d-abc8-fd9a32a7664e}, !- Construction Name
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9bddaa5-80c1-4dc6-b19f-57b27d1b8d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 15.24, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce78262e-2d80-4dec-918a-b48bcd8b51e5}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {72cda1f7-b1ec-4338-8300-c9e9a27a3989}, !- Construction Name
  {20102e6a-68a1-43f1-8135-b5dd9e105047}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 53.34, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6b5a5b-d523-4fbf-81d9-a73037c9c3c0}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {f1394c3f-03bf-467b-864d-545d22c51c45}, !- Construction Name
  {20102e6a-68a1-43f1-8135-b5dd9e105047}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c2de057-01c0-48dd-9ed6-2c08c870217f}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {f1394c3f-03bf-467b-864d-545d22c51c45}, !- Construction Name
  {20102e6a-68a1-43f1-8135-b5dd9e105047}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 53.34, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92000960-4b2e-4ea8-8a98-f4032ee8561e}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {f1394c3f-03bf-467b-864d-545d22c51c45}, !- Construction Name
  {20102e6a-68a1-43f1-8135-b5dd9e105047}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  70.104, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c385b728-830e-423b-9a61-dedca87cf9f9}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {f1394c3f-03bf-467b-864d-545d22c51c45}, !- Construction Name
  {20102e6a-68a1-43f1-8135-b5dd9e105047}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 53.34, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbeee98-e7bc-45a6-b1e9-5a52fd490b7b}, !- Handle
  Corridor_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {d3d47ff3-a664-497f-a228-cfeba338a12b}, !- Construction Name
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce66bffa-8c65-43b8-87a0-15d3ddba9756}, !- Handle
  Corridor_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {0b362d13-b3cb-4fa2-8140-4177266a382f}, !- Construction Name
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88579ab2-8253-419a-b917-43cb4979a841}, !- Handle
  Corridor_Flr_1_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {3c0077af-59d5-4ad5-af1b-0bcaa2501d88}, !- Construction Name
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cf27dc1-4c28-4d50-8f01-38a771eb12d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 15.24, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c543392c-bc9f-401c-b2bf-2c25a1e33e3e}, !- Handle
  Corridor_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {3c0077af-59d5-4ad5-af1b-0bcaa2501d88}, !- Construction Name
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f2dda8-32a4-41e7-8963-dbf27fce3e5f}, !- Handle
  Corridor_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {901cd5b0-4098-439a-9914-42a546a9e711}, !- Construction Name
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bb9ddc-32e0-46b4-9ab4-c0bc648eeef7}, !- Handle
  Corridor_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {901cd5b0-4098-439a-9914-42a546a9e711}, !- Construction Name
  {0a6fda9f-1ce9-4673-9644-1934c4382554}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
