
OS:Version,
  {1eaccee2-3472-48ff-ab11-3a275f38be92}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {caa73567-d7a8-40de-a2b0-3aedd46ed57c}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {67245221-b7d9-4660-9da4-bcf444704ac2}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Building,
  {54091b63-0c2d-4e71-931b-453014376360}, !- Handle
  Ref Bldg Large Hotel New2004_v1.3_5.0,  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:RunPeriod,
  {e34ae3ff-ca4b-49b3-99d8-0ca78e2f05cf}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {afc76bb2-3f64-4282-b9a9-9db2e2af0af2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {d313513b-ce84-4c51-a2d2-42cf15f37093}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {cd2e13b6-3508-4187-863d-4e9d94b82d47}, !- Handle
  Kitchen_Flr_6 People Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  5.56,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0b690622-0308-4891-8550-0a550570fd8b}, !- Handle
  Kitchen_Flr_6 People,                   !- Name
  {cd2e13b6-3508-4187-863d-4e9d94b82d47}, !- People Definition Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}, !- Handle
  Kitchen_Flr_6 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {591202ef-80e4-4f2c-8ee7-c9f8f8db0479}, !- Zone Air Inlet Port List
  {921d657b-ef96-4015-8334-83066f65c07d}, !- Zone Air Exhaust Port List
  {3872931a-1a76-40b0-801c-4a4498b08772}, !- Zone Air Node Name
  {38741812-8c6f-4089-9871-11de729be7eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f62579b7-065e-47e5-bfd7-ea9255d8a198}, !- Group Rendering Name
  {40e97447-1651-4598-ae93-0d7b1d79870e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a065ceec-697f-4e44-addc-fd86e81ca2dd}, !- Handle
  {d25140ba-dd46-477e-afa6-97aa1226f4bd}, !- Name
  {3872931a-1a76-40b0-801c-4a4498b08772}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3872931a-1a76-40b0-801c-4a4498b08772}, !- Handle
  {3177030b-28b0-45a3-bd8e-0e4c3a654f2c}, !- Name
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}, !- Source Object
  11,                                     !- Outlet Port
  {a065ceec-697f-4e44-addc-fd86e81ca2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {591202ef-80e4-4f2c-8ee7-c9f8f8db0479}, !- Handle
  {6238819c-e977-4088-831b-49218f411b2d}, !- Name
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}; !- HVAC Component

OS:PortList,
  {921d657b-ef96-4015-8334-83066f65c07d}, !- Handle
  {c642bbb2-fe50-434f-be11-426496a78f6f}, !- Name
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}; !- HVAC Component

OS:PortList,
  {38741812-8c6f-4089-9871-11de729be7eb}, !- Handle
  {08fc3709-0b29-4a5a-8bc3-99d5c9948dd5}, !- Name
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}; !- HVAC Component

OS:Sizing:Zone,
  {b3bb97a4-3674-4730-99af-21f5fa95066d}, !- Handle
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43f0a871-c4f3-412c-aa28-67392f552f2c}, !- Handle
  {89b6473a-70e3-4e63-a844-e7dab5e97661}, !- Name
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}; !- Thermal Zone

OS:Space,
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Handle
  Kitchen_Flr_6,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5ba8f32-239e-464b-a628-1d702bbe2db7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2b14af65-7e86-41c4-b6e9-fd793677c696}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {40e97447-1651-4598-ae93-0d7b1d79870e}, !- Handle
  Kitchen_Flr_6 DualSPSched,              !- Name
  {44791a57-f7f0-47c1-bce2-c75729677367}, !- Heating Setpoint Temperature Schedule Name
  {2e340601-2444-447a-8796-f5a29107f721}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {44791a57-f7f0-47c1-bce2-c75729677367}, !- Handle
  Kitchen_HTGSETP_SCH,                    !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  16,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  19;                                     !- Field 6

OS:ScheduleTypeLimits,
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {2e340601-2444-447a-8796-f5a29107f721}, !- Handle
  Kitchen_CLGSETP_SCH,                    !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  30,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  26;                                     !- Field 6

OS:Schedule:Compact,
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.9,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.7,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.3,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 21:00,                           !- Field 15
  0.7,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.9,                                    !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 24:00,                           !- Field 22
  1.0,                                    !- Field 23
  For: Saturday,                          !- Field 24
  Until: 06:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 07:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 09:00,                           !- Field 29
  0.5,                                    !- Field 30
  Until: 17:00,                           !- Field 31
  0.3,                                    !- Field 32
  Until: 18:00,                           !- Field 33
  0.5,                                    !- Field 34
  Until: 21:00,                           !- Field 35
  0.6,                                    !- Field 36
  Until: 24:00,                           !- Field 37
  0.7,                                    !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 08:00,                           !- Field 43
  0.7,                                    !- Field 44
  Until: 11:00,                           !- Field 45
  0.5,                                    !- Field 46
  Until: 13:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.2,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.3,                                    !- Field 52
  Until: 19:00,                           !- Field 53
  0.4,                                    !- Field 54
  Until: 21:00,                           !- Field 55
  0.6,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.8;                                    !- Field 58

OS:ScheduleTypeLimits,
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Compact,
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {673fb76e-69aa-49e8-93fc-991fc95e85e0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {ec8b1f88-3b6c-4477-b2a7-c85cb9172332}, !- Handle
  {d3046b24-cff9-4ed6-86c6-f5f0603bdcd4}; !- Name

OS:ScheduleTypeLimits,
  {673fb76e-69aa-49e8-93fc-991fc95e85e0}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Handle
  CLOTHING_SCH,                           !- Name
  {c9970b16-2657-4a28-8d47-bd6353b863ee}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {865c4b07-76f2-460b-880d-b50670ac91cd}, !- Handle
  {9294913a-646a-4b49-a759-ad72f447cd1a}; !- Name

OS:ScheduleTypeLimits,
  {c9970b16-2657-4a28-8d47-bd6353b863ee}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {0eb7767c-099f-4644-88c2-dd5983d41fbd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {aa0b09ce-4316-435b-a620-0eddff9b6ccd}, !- Handle
  {8fd35fad-2a14-4b35-a45d-bf13e1b5847e}; !- Name

OS:ScheduleTypeLimits,
  {0eb7767c-099f-4644-88c2-dd5983d41fbd}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {15aa1528-d80c-49c8-8a6a-2a32abc72986}, !- Handle
  {e015d608-3947-4e36-b16f-da39465c5015}; !- Name

OS:ScheduleTypeLimits,
  {0d5f1958-42a0-4db4-9fe7-f516fcfc6a45}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {7da375a3-9afa-469f-acea-3a6e78864fe6}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f0cc53a6-55db-4652-be29-3c24405a7532}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {6a413d77-a79c-42d7-a9f2-80caaa56aadc}, !- Handle
  {b8807b92-f329-40a7-8fb4-9013ccfb090f}; !- Name

OS:Schedule:Compact,
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Handle
  ALWAYS_ON,                              !- Name
  {0d5f1958-42a0-4db4-9fe7-f516fcfc6a45}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:HeatBalanceAlgorithm,
  {88a5f617-3332-4d4f-b232-21d86f4827af}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Sizing:Parameters,
  {9c35062e-70fd-4091-912b-92a9ff7edcf8}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {56562cac-7bd2-4cde-9418-c6ea2e2ae942}, !- Handle
  Storage_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7841ee0c-950a-4185-9bb4-20beeb1b98b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Handle
  int-walls,                              !- Name
  {8e85110b-d133-41f9-8847-5a54edd2167f}, !- Surface Rendering Name
  {0b891a14-425c-4141-96a3-8b684196c6ff}, !- Layer 1
  {0b891a14-425c-4141-96a3-8b684196c6ff}; !- Layer 2

OS:Material,
  {0b891a14-425c-4141-96a3-8b684196c6ff}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}, !- Handle
  Storage_Flr_1 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95d3dbd1-f986-4c45-9aca-c5bb8cd4518f}, !- Zone Air Inlet Port List
  {9fea6fbc-282c-4463-a0a8-12d5986e38f0}, !- Zone Air Exhaust Port List
  {0d4d04f2-94a6-4fec-b396-86624eefe67a}, !- Zone Air Node Name
  {7d866a46-2349-4ccc-8870-0564623bc574}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24b6a6e0-0dc5-4ce9-8249-2bb144478945}, !- Group Rendering Name
  {933b1912-90dc-4dc8-91ea-86600b109337}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {669d40e9-ceaf-45af-97a7-141983f1f2da}, !- Handle
  {f0e85f6c-702e-4947-abeb-4d31199f4ad7}, !- Name
  {0d4d04f2-94a6-4fec-b396-86624eefe67a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d4d04f2-94a6-4fec-b396-86624eefe67a}, !- Handle
  {65b75212-caf8-4611-8fe0-0a7a43776d62}, !- Name
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}, !- Source Object
  11,                                     !- Outlet Port
  {669d40e9-ceaf-45af-97a7-141983f1f2da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95d3dbd1-f986-4c45-9aca-c5bb8cd4518f}, !- Handle
  {6123b2be-0bf2-4ada-98cd-1231125053e0}, !- Name
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}; !- HVAC Component

OS:PortList,
  {9fea6fbc-282c-4463-a0a8-12d5986e38f0}, !- Handle
  {877a842c-e561-4737-bee1-f4a7519d3064}, !- Name
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}; !- HVAC Component

OS:PortList,
  {7d866a46-2349-4ccc-8870-0564623bc574}, !- Handle
  {0bd06ac5-9a44-4886-bb43-45148b9d872f}, !- Name
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}; !- HVAC Component

OS:Sizing:Zone,
  {bb791e28-4377-42cb-ad5f-19186070b9a9}, !- Handle
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7092cca-4012-42cc-a1dc-98a2bafea8c4}, !- Handle
  {d22b52f4-ffbc-403f-8b32-1153c0616c63}, !- Name
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}; !- Thermal Zone

OS:Space,
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Handle
  Storage_Flr_1,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eeab61af-8bab-4a8c-9b61-6ef74b04aff5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {07a4e742-4ddc-4d2c-bd48-3904a451daea}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {933b1912-90dc-4dc8-91ea-86600b109337}, !- Handle
  Storage_Flr_1 DualSPSched,              !- Name
  {148136fa-17cf-4b02-9225-5b260203fa0f}, !- Heating Setpoint Temperature Schedule Name
  {bbbca923-850c-4ef5-9a8a-f7f85da374ac}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {148136fa-17cf-4b02-9225-5b260203fa0f}, !- Handle
  Corr_HTGSETP_SCH,                       !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16;                                     !- Field 4

OS:Schedule:Compact,
  {bbbca923-850c-4ef5-9a8a-f7f85da374ac}, !- Handle
  Corr_CLGSETP_SCH,                       !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

OS:ConvergenceLimits,
  {2ecc7144-d9e1-494c-b339-b528029c4f75}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ShadowCalculation,
  {a37970ed-ebb8-48c6-b312-3921368df6b9}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {a203cd61-987f-4a48-ba87-84110a5d7668}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {3328556d-7280-424f-85a5-2e66dfd0f884}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {002afd34-0aa3-4582-826a-fc8c574b6785}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Construction,
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  {6ca4d2d7-f006-4b7c-82a9-1d18793ce81c}, !- Surface Rendering Name
  {d8a1e890-83f0-4096-9957-f7141608361a}, !- Layer 1
  {e5d87ed0-e088-45da-bbe4-7acd3de754dd}, !- Layer 2
  {562c3e33-9bb4-424f-9d68-e7ea4526136d}, !- Layer 3
  {0b891a14-425c-4141-96a3-8b684196c6ff}; !- Layer 4

OS:Material,
  {d8a1e890-83f0-4096-9957-f7141608361a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e5d87ed0-e088-45da-bbe4-7acd3de754dd}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {562c3e33-9bb4-424f-9d68-e7ea4526136d}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Handle
  Mass Res Ext Wall,                      !- Name
  {86b1d5bd-d502-4bd3-a5ab-729213dcc674}, !- Surface Rendering Name
  {d8a1e890-83f0-4096-9957-f7141608361a}, !- Layer 1
  {e5d87ed0-e088-45da-bbe4-7acd3de754dd}, !- Layer 2
  {da2294d4-6933-47f7-af96-aff9e98b4de5}, !- Layer 3
  {0b891a14-425c-4141-96a3-8b684196c6ff}; !- Layer 4

OS:Material,
  {da2294d4-6933-47f7-af96-aff9e98b4de5}, !- Handle
  Mass Res Wall Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.075275148690188,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {4132bd08-aa81-4204-9246-bb41baa60ce4}, !- Handle
  Corridor_Flr_3_Wall_1_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {24bf8f7d-6acc-4e58-b5cd-1b4dc6684b1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.759, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  4.759, 5.791, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  6.519, 5.791, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  6.519, 5.791, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Handle
  Window Non-res Fixed,                   !- Name
  {aa335fd6-9d37-4f9c-bc36-d78dc75e580f}, !- Surface Rendering Name
  {ac5c5297-2644-459f-810f-179b18d21eba}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ac5c5297-2644-459f-810f-179b18d21eba}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {24bf8f7d-6acc-4e58-b5cd-1b4dc6684b1c}, !- Handle
  Corridor_Flr_3_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}, !- Handle
  Corridor_Flr_3 Thermal Zone,            !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0d3263e-ba8e-451a-bf91-97f95a32a1a1}, !- Zone Air Inlet Port List
  {2026cc89-9e41-4f94-9bec-f85a8189ed14}, !- Zone Air Exhaust Port List
  {35dbf5de-7e0d-444b-82bd-95aaba474784}, !- Zone Air Node Name
  {0208124c-228a-4581-9d9a-f761f4c7f162}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {811af4aa-4744-4088-af4c-ad9af00b8c2b}, !- Group Rendering Name
  {538c667f-5158-485a-945a-60a16b9810ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4e3bd39-8380-4749-972c-a1e1b3550231}, !- Handle
  {d9773a0f-159d-4655-868e-5e6b161c5d35}, !- Name
  {35dbf5de-7e0d-444b-82bd-95aaba474784}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35dbf5de-7e0d-444b-82bd-95aaba474784}, !- Handle
  {1fc342e9-0068-468a-aaf1-b5f565ccbd41}, !- Name
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}, !- Source Object
  11,                                     !- Outlet Port
  {a4e3bd39-8380-4749-972c-a1e1b3550231}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0d3263e-ba8e-451a-bf91-97f95a32a1a1}, !- Handle
  {292beea2-a35a-4039-80f2-86f0b9ac0bdc}, !- Name
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}; !- HVAC Component

OS:PortList,
  {2026cc89-9e41-4f94-9bec-f85a8189ed14}, !- Handle
  {83647d28-8833-4dc3-8821-02cbd63dd3a9}, !- Name
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}; !- HVAC Component

OS:PortList,
  {0208124c-228a-4581-9d9a-f761f4c7f162}, !- Handle
  {359d7905-f480-4449-889c-48d2b6cbffd0}, !- Name
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}; !- HVAC Component

OS:Sizing:Zone,
  {77cebe47-c902-48a8-b340-74aa85133682}, !- Handle
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a09614e7-a7bf-4e90-876a-d782f3f2292d}, !- Handle
  {79eb8b56-ee1a-402b-a42a-674051d0ff31}, !- Name
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}; !- Thermal Zone

OS:Space,
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Handle
  Corridor_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9061395d-d41f-4ee7-a48b-9b879b40e84e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f772054a-1095-47d8-855b-e49e385c6312}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {538c667f-5158-485a-945a-60a16b9810ac}, !- Handle
  Corridor_Flr_3 DualSPSched,             !- Name
  {148136fa-17cf-4b02-9225-5b260203fa0f}, !- Heating Setpoint Temperature Schedule Name
  {bbbca923-850c-4ef5-9a8a-f7f85da374ac}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Handle
  IEAD Res Roof,                          !- Name
  {b91dc280-f451-4d7d-9cee-85d119b455d7}, !- Surface Rendering Name
  {5dd01e46-d6a6-448c-8176-1e8c3170fb4c}, !- Layer 1
  {0402512a-88e6-4463-8d5c-e05ea1c8ddf9}, !- Layer 2
  {f6b95567-ec8e-487a-8e07-b87a6fad8d8f}; !- Layer 3

OS:Material,
  {5dd01e46-d6a6-448c-8176-1e8c3170fb4c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0402512a-88e6-4463-8d5c-e05ea1c8ddf9}, !- Handle
  IEAD Res Roof Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f6b95567-ec8e-487a-8e07-b87a6fad8d8f}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {f94b9136-247d-45cc-b34a-906bbda279f4}, !- Handle
  ext-slab,                               !- Name
  {8a1a9c9b-3556-4df9-a7f7-ec922cffd64c}, !- Surface Rendering Name
  {9264073b-97e1-4b80-a82b-09e77c074522}, !- Layer 1
  {b8a9feb0-d47f-4a4e-9200-976096ed5c94}; !- Layer 2

OS:Material,
  {9264073b-97e1-4b80-a82b-09e77c074522}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b8a9feb0-d47f-4a4e-9200-976096ed5c94}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {730397ea-fe85-4447-a0c1-aef636e3d929}, !- Surface Rendering Name
  {fdf71aee-0930-41ae-a87c-e0cf5d5809e9}, !- Layer 1
  {b8a9feb0-d47f-4a4e-9200-976096ed5c94}; !- Layer 2

OS:Material,
  {fdf71aee-0930-41ae-a87c-e0cf5d5809e9}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {da4c42d1-ca28-4497-a17d-930c87836b7c}, !- Surface Rendering Name
  {b8a9feb0-d47f-4a4e-9200-976096ed5c94}, !- Layer 1
  {fdf71aee-0930-41ae-a87c-e0cf5d5809e9}; !- Layer 2

OS:Construction,
  {64178367-eb87-496d-b4d0-e29c7318a27c}, !- Handle
  Underground Wall Non-res,               !- Name
  {1b83c863-cb89-4385-93fd-92f6d340abe0}, !- Surface Rendering Name
  {e5d87ed0-e088-45da-bbe4-7acd3de754dd}, !- Layer 1
  {13ef636d-29d3-4ccc-ba5d-41954f7e1816}; !- Layer 2

OS:Material,
  {13ef636d-29d3-4ccc-ba5d-41954f7e1816}, !- Handle
  UGWall NonRes Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Handle
  Window Res Fixed,                       !- Name
  {568a654a-e7dd-4dd6-bfd9-550c1fe5b1c2}, !- Surface Rendering Name
  {8ae0e708-46cc-418b-8764-6031d6c46b70}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8ae0e708-46cc-418b-8764-6031d6c46b70}, !- Handle
  Res Fixed Assembly Window,              !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Handle
  InteriorFurnishings,                    !- Name
  {a9003e75-deea-4d73-b25b-e949850f74e7}, !- Surface Rendering Name
  {67bd6fec-ac57-48d3-84b5-534f5d81b4c9}; !- Layer 1

OS:Material,
  {67bd6fec-ac57-48d3-84b5-534f5d81b4c9}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {68b4e8da-352b-4f04-b6ea-f7f86b041ca2}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {80174956-6067-4b68-8122-d83913c1f64b}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {277ac7c0-17dc-4042-917a-baa148c24d1a}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {a44121d4-2775-4541-ba64-e2b02f72c4ef}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a2d8af9f-2529-4173-91db-39884cfe407e}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:ThermalZone,
  {fbf2d558-9e79-409f-b7b5-345e281fd840}, !- Handle
  Banquet_Flr_6 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ef9387b-1f52-4845-b573-104ff509bc14}, !- Zone Air Inlet Port List
  {82f41c08-2b8e-441c-8dc5-979f1caabae1}, !- Zone Air Exhaust Port List
  {d169a554-ac72-41a2-b7cb-140dd61ea1ff}, !- Zone Air Node Name
  {36ca1948-4b44-4556-8a8b-f2e4a7728c74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd3e8685-95f1-44b8-bd80-3ccb3ec7793c}, !- Group Rendering Name
  {39026f72-f513-4b53-ae62-d09b4dceec9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06c23b0c-daa2-45b1-bfbb-de235a47fc5c}, !- Handle
  {e8de38e6-e74d-4dae-8718-96bbe5a31a47}, !- Name
  {d169a554-ac72-41a2-b7cb-140dd61ea1ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d169a554-ac72-41a2-b7cb-140dd61ea1ff}, !- Handle
  {083b2b5e-b27a-440e-8451-767e4d9497bf}, !- Name
  {fbf2d558-9e79-409f-b7b5-345e281fd840}, !- Source Object
  11,                                     !- Outlet Port
  {06c23b0c-daa2-45b1-bfbb-de235a47fc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ef9387b-1f52-4845-b573-104ff509bc14}, !- Handle
  {9eea66d8-3d56-4372-9367-c19e33d7d723}, !- Name
  {fbf2d558-9e79-409f-b7b5-345e281fd840}; !- HVAC Component

OS:PortList,
  {82f41c08-2b8e-441c-8dc5-979f1caabae1}, !- Handle
  {39da75e4-33cb-4d54-92fe-868b541f0cfb}, !- Name
  {fbf2d558-9e79-409f-b7b5-345e281fd840}; !- HVAC Component

OS:PortList,
  {36ca1948-4b44-4556-8a8b-f2e4a7728c74}, !- Handle
  {22762bef-79b4-4f21-b1f6-61738f9f943d}, !- Name
  {fbf2d558-9e79-409f-b7b5-345e281fd840}; !- HVAC Component

OS:Sizing:Zone,
  {0f17820d-861f-4bf5-aaac-f5c2c5f9992e}, !- Handle
  {fbf2d558-9e79-409f-b7b5-345e281fd840}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f40a87cd-8768-4118-a7cb-a8384b44b47f}, !- Handle
  {e5cf5c0d-a836-4f42-814e-adbcd853b063}, !- Name
  {fbf2d558-9e79-409f-b7b5-345e281fd840}; !- Thermal Zone

OS:Space,
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Handle
  Banquet_Flr_6,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fbf2d558-9e79-409f-b7b5-345e281fd840}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {29434b14-73ad-4aa4-950e-2998b7e7af85}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {39026f72-f513-4b53-ae62-d09b4dceec9b}, !- Handle
  Banquet_Flr_6 DualSPSched,              !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Handle
  HTGSETP_SCH,                            !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  16,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  21;                                     !- Field 6

OS:Schedule:Compact,
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}, !- Handle
  CLGSETP_SCH,                            !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  30,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  24;                                     !- Field 6

OS:ThermalZone,
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98825323-9864-445a-ab74-aa9c5d69808d}, !- Zone Air Inlet Port List
  {28a4c448-6e66-4805-8c62-12b5659f5b0a}, !- Zone Air Exhaust Port List
  {28407696-03af-4d34-a3d5-5efd19138f00}, !- Zone Air Node Name
  {1b559112-8281-4be6-a3ea-60c1c8c57a3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43654d2c-f0b0-4bf6-a6fa-9b807c830d7a}, !- Group Rendering Name
  {70c15682-3c25-402a-b109-dfd6a1f528c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {021d55d6-cbbc-4d03-99e7-9cf70a7ee711}, !- Handle
  {22cdc123-48e8-495f-852e-9a9030227797}, !- Name
  {28407696-03af-4d34-a3d5-5efd19138f00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28407696-03af-4d34-a3d5-5efd19138f00}, !- Handle
  {afb25979-8bd7-4dc2-b83c-a022d249fbbd}, !- Name
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}, !- Source Object
  11,                                     !- Outlet Port
  {021d55d6-cbbc-4d03-99e7-9cf70a7ee711}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98825323-9864-445a-ab74-aa9c5d69808d}, !- Handle
  {8be7cf30-e63c-4721-b80e-12ff7795542f}, !- Name
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}; !- HVAC Component

OS:PortList,
  {28a4c448-6e66-4805-8c62-12b5659f5b0a}, !- Handle
  {a9bd5afd-6188-4f79-82bf-9f319005a3f5}, !- Name
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}; !- HVAC Component

OS:PortList,
  {1b559112-8281-4be6-a3ea-60c1c8c57a3e}, !- Handle
  {970664a6-28b4-475d-b578-ed528f62533d}, !- Name
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}; !- HVAC Component

OS:Sizing:Zone,
  {355e0cc8-580d-483e-950b-faaf5096045c}, !- Handle
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6484934b-0b2f-4dde-ae6f-ce651b052862}, !- Handle
  {b61582e9-21f0-4395-afe3-ba160bd9e92d}, !- Name
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}; !- Thermal Zone

OS:Space,
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Handle
  Basement,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ef8d1f4-ead8-4483-a4bd-57f11ee24cc6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {06b7149f-452e-404e-a800-3c12c3192e56}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {70c15682-3c25-402a-b109-dfd6a1f528c1}, !- Handle
  Basement DualSPSched,                   !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {113cc090-924d-499f-a8f9-046cd9fed62b}, !- Handle
  Cafe_Flr_1 Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b941207e-52b4-456c-94bf-7f64cfed0d4f}, !- Zone Air Inlet Port List
  {5d8fdf33-1b4b-4186-b900-3b6d66a8994f}, !- Zone Air Exhaust Port List
  {d01ee4c2-f7fc-4b91-a2d9-70b8cdb0c223}, !- Zone Air Node Name
  {2033ea6f-ebb3-4085-ae02-b939f5f69d45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ece7a5df-771e-40f9-85ff-a3cff34b994f}, !- Group Rendering Name
  {74b828eb-1ee0-4271-a1b7-a76a580aca44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d086ae62-34a4-48ae-9b61-e20f8b8e9dd2}, !- Handle
  {63a06342-09a3-47ee-8d9e-6def3e0dfcdf}, !- Name
  {d01ee4c2-f7fc-4b91-a2d9-70b8cdb0c223}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d01ee4c2-f7fc-4b91-a2d9-70b8cdb0c223}, !- Handle
  {df09d5fd-6e4d-4388-bf06-37a4e50eaa2a}, !- Name
  {113cc090-924d-499f-a8f9-046cd9fed62b}, !- Source Object
  11,                                     !- Outlet Port
  {d086ae62-34a4-48ae-9b61-e20f8b8e9dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b941207e-52b4-456c-94bf-7f64cfed0d4f}, !- Handle
  {b35b536c-531d-4569-8c52-49ca598050b2}, !- Name
  {113cc090-924d-499f-a8f9-046cd9fed62b}; !- HVAC Component

OS:PortList,
  {5d8fdf33-1b4b-4186-b900-3b6d66a8994f}, !- Handle
  {1ab0753b-ef83-4915-be3d-a62cb2b94c57}, !- Name
  {113cc090-924d-499f-a8f9-046cd9fed62b}; !- HVAC Component

OS:PortList,
  {2033ea6f-ebb3-4085-ae02-b939f5f69d45}, !- Handle
  {7afe988f-c52e-41da-9e15-4b17eb98ba14}, !- Name
  {113cc090-924d-499f-a8f9-046cd9fed62b}; !- HVAC Component

OS:Sizing:Zone,
  {bb840dc4-9a4e-41df-893c-969c76b1eecb}, !- Handle
  {113cc090-924d-499f-a8f9-046cd9fed62b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88625e7e-c805-49af-80d6-bb50f0d7324d}, !- Handle
  {cc3533c7-dbfb-4e29-a764-44032554243c}, !- Name
  {113cc090-924d-499f-a8f9-046cd9fed62b}; !- Thermal Zone

OS:Space,
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Handle
  Cafe_Flr_1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {113cc090-924d-499f-a8f9-046cd9fed62b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f83c9050-a746-4c66-bde3-9d130941c5ca}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {74b828eb-1ee0-4271-a1b7-a76a580aca44}, !- Handle
  Cafe_Flr_1 DualSPSched,                 !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}, !- Handle
  Corridor_Flr_6 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8465248a-8e01-4b13-a5bb-2d9816cefa7b}, !- Zone Air Inlet Port List
  {9709c5a6-4984-4fc2-a8a0-d5c9de19ebb2}, !- Zone Air Exhaust Port List
  {9edf46cd-b6a0-44e9-a9fd-11cc0b49068a}, !- Zone Air Node Name
  {e20d42d3-183c-4009-bad8-a3a092799c7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d084ffdd-2f00-4896-9214-41eb00846fc1}, !- Group Rendering Name
  {f535398a-c34e-423b-a36d-2b44073779e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e970611c-c68f-4add-bae2-fc8ca2fbc630}, !- Handle
  {5cc5875b-2530-4d15-a5c2-2cb32fdb27bd}, !- Name
  {9edf46cd-b6a0-44e9-a9fd-11cc0b49068a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9edf46cd-b6a0-44e9-a9fd-11cc0b49068a}, !- Handle
  {4432c37c-ad6b-4853-a413-ab860252b1f1}, !- Name
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}, !- Source Object
  11,                                     !- Outlet Port
  {e970611c-c68f-4add-bae2-fc8ca2fbc630}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8465248a-8e01-4b13-a5bb-2d9816cefa7b}, !- Handle
  {29c90623-eb3d-4ab0-8e48-42195f2f529b}, !- Name
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}; !- HVAC Component

OS:PortList,
  {9709c5a6-4984-4fc2-a8a0-d5c9de19ebb2}, !- Handle
  {298e7520-b129-4216-a00b-d0ca8b0ac0b0}, !- Name
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}; !- HVAC Component

OS:PortList,
  {e20d42d3-183c-4009-bad8-a3a092799c7a}, !- Handle
  {a11a50e9-301e-4c39-b32f-a743a4ca77be}, !- Name
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}; !- HVAC Component

OS:Sizing:Zone,
  {20f8ef74-b928-402d-9d03-fbc17d223234}, !- Handle
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {742086c1-3057-4544-9dff-fd1e53776817}, !- Handle
  {4b899c9b-c05f-479f-84e3-55af53d559d0}, !- Name
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}; !- Thermal Zone

OS:Space,
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Handle
  Corridor_Flr_6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {db29848f-7977-4f5e-b96c-8e5fcd8e5f5b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0efd7636-9d13-419e-935b-6fffea783501}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f535398a-c34e-423b-a36d-2b44073779e8}, !- Handle
  Corridor_Flr_6 DualSPSched,             !- Name
  {148136fa-17cf-4b02-9225-5b260203fa0f}, !- Heating Setpoint Temperature Schedule Name
  {bbbca923-850c-4ef5-9a8a-f7f85da374ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dbd7669a-5616-469a-9433-b1cb24b77683}, !- Handle
  Dining_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36ef0679-8f07-43a7-8852-8aada239637d}, !- Zone Air Inlet Port List
  {110100c5-eba2-4fa5-bb2c-a89d861a634a}, !- Zone Air Exhaust Port List
  {ea9c363f-ddae-4c4a-a9cb-783fc86dcc31}, !- Zone Air Node Name
  {b2e293ef-1536-4862-a5d5-241956b60f87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {032a3584-d07f-4ef6-8472-7b53eb8d7c5a}, !- Group Rendering Name
  {12cdac4b-8ec7-4d70-b5f7-3b310182d1ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54b36f01-2559-4acc-ac1e-ff92db4c9119}, !- Handle
  {782691aa-5e89-4633-89d6-26b3754cfe29}, !- Name
  {ea9c363f-ddae-4c4a-a9cb-783fc86dcc31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea9c363f-ddae-4c4a-a9cb-783fc86dcc31}, !- Handle
  {c95726d9-b01c-4f12-bb01-37b45dd742ec}, !- Name
  {dbd7669a-5616-469a-9433-b1cb24b77683}, !- Source Object
  11,                                     !- Outlet Port
  {54b36f01-2559-4acc-ac1e-ff92db4c9119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36ef0679-8f07-43a7-8852-8aada239637d}, !- Handle
  {09762a7a-46ca-4a56-9ea4-6bc786ccc98d}, !- Name
  {dbd7669a-5616-469a-9433-b1cb24b77683}; !- HVAC Component

OS:PortList,
  {110100c5-eba2-4fa5-bb2c-a89d861a634a}, !- Handle
  {ff4e096c-aed4-4264-bc09-dcd16d1cbc0e}, !- Name
  {dbd7669a-5616-469a-9433-b1cb24b77683}; !- HVAC Component

OS:PortList,
  {b2e293ef-1536-4862-a5d5-241956b60f87}, !- Handle
  {59115282-c1b0-4272-ae92-073b82871740}, !- Name
  {dbd7669a-5616-469a-9433-b1cb24b77683}; !- HVAC Component

OS:Sizing:Zone,
  {aca3e6bb-68da-4164-9bfe-03d49c8af3cb}, !- Handle
  {dbd7669a-5616-469a-9433-b1cb24b77683}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.84779,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca5fe5bb-fea5-4fa5-b5c5-1e734e8c29c3}, !- Handle
  {466f1aab-8b7e-49a6-8c4f-dffad80a7951}, !- Name
  {dbd7669a-5616-469a-9433-b1cb24b77683}; !- Thermal Zone

OS:Space,
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Handle
  Dining_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dbd7669a-5616-469a-9433-b1cb24b77683}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a6c81355-8db0-4374-af10-db4df7db3afa}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {12cdac4b-8ec7-4d70-b5f7-3b310182d1ef}, !- Handle
  Dining_Flr_6 DualSPSched,               !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10696038-2fee-406d-bb5d-5ab7b99ee910}, !- Handle
  Laundry_Flr_1 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9349a327-683c-4432-87ff-f9f6638de79b}, !- Zone Air Inlet Port List
  {fde14afc-5d56-4c09-b1a2-8a64941fed26}, !- Zone Air Exhaust Port List
  {52721ca6-afc2-43d8-a34b-51b87d9ea0d9}, !- Zone Air Node Name
  {ec66a579-8b2b-4415-91ca-b37b2b9e5942}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12f29fd8-ec7c-4017-9670-7032731dcc92}, !- Group Rendering Name
  {d89a7392-fe67-410d-9c3e-a0ac756d09f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23129dfa-cf1e-4ba4-954d-d165fd5b016d}, !- Handle
  {aa582c4c-6d28-49dc-b36b-dc2a56d58e3e}, !- Name
  {52721ca6-afc2-43d8-a34b-51b87d9ea0d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52721ca6-afc2-43d8-a34b-51b87d9ea0d9}, !- Handle
  {658a51d1-27d3-4665-aa7b-68dbdd797f0b}, !- Name
  {10696038-2fee-406d-bb5d-5ab7b99ee910}, !- Source Object
  11,                                     !- Outlet Port
  {23129dfa-cf1e-4ba4-954d-d165fd5b016d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9349a327-683c-4432-87ff-f9f6638de79b}, !- Handle
  {e1c9e69a-8fa2-4ebb-a14d-e5aaa3c66a8e}, !- Name
  {10696038-2fee-406d-bb5d-5ab7b99ee910}; !- HVAC Component

OS:PortList,
  {fde14afc-5d56-4c09-b1a2-8a64941fed26}, !- Handle
  {2c60080d-f7c8-495b-8f2c-e00ce482c62e}, !- Name
  {10696038-2fee-406d-bb5d-5ab7b99ee910}; !- HVAC Component

OS:PortList,
  {ec66a579-8b2b-4415-91ca-b37b2b9e5942}, !- Handle
  {161997e3-2a4a-442d-b45b-f9cff2c7de04}, !- Name
  {10696038-2fee-406d-bb5d-5ab7b99ee910}; !- HVAC Component

OS:Sizing:Zone,
  {ae799864-1572-461c-916c-d0346d64d8d4}, !- Handle
  {10696038-2fee-406d-bb5d-5ab7b99ee910}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {995a23e1-e96f-4218-8bae-ff9cfb24d485}, !- Handle
  {aaff3770-76fd-4daa-98e8-487375c8b12b}, !- Name
  {10696038-2fee-406d-bb5d-5ab7b99ee910}; !- Thermal Zone

OS:Space,
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Handle
  Laundry_Flr_1,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {10696038-2fee-406d-bb5d-5ab7b99ee910}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3ea18674-09ca-4b5f-8caf-d2478798772a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d89a7392-fe67-410d-9c3e-a0ac756d09f6}, !- Handle
  Laundry_Flr_1 DualSPSched,              !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}, !- Handle
  Lobby_Flr_1 Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9471cfc-71b3-4334-9a50-bf295c48e501}, !- Zone Air Inlet Port List
  {ba82f524-cd2b-4868-9dd2-bf61b8e6fc4a}, !- Zone Air Exhaust Port List
  {7b3726d7-77b5-4da8-9165-a2852daa7f31}, !- Zone Air Node Name
  {15d581a3-d882-48f8-98fa-320ce97cd1f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dce6e7f1-5416-4a91-a91e-2d7fc1aea4c7}, !- Group Rendering Name
  {33eb8765-b5b0-487c-8869-aff16e003044}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34177e6f-bd0c-4646-8454-b2bc79dd691e}, !- Handle
  {6a57938b-f3e7-4103-a147-3ad7e572d6fc}, !- Name
  {7b3726d7-77b5-4da8-9165-a2852daa7f31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b3726d7-77b5-4da8-9165-a2852daa7f31}, !- Handle
  {457da48b-7d70-4b5a-b70a-eada65398fc8}, !- Name
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}, !- Source Object
  11,                                     !- Outlet Port
  {34177e6f-bd0c-4646-8454-b2bc79dd691e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9471cfc-71b3-4334-9a50-bf295c48e501}, !- Handle
  {8d73f0f8-e88e-453f-a81a-ec976419a20b}, !- Name
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}; !- HVAC Component

OS:PortList,
  {ba82f524-cd2b-4868-9dd2-bf61b8e6fc4a}, !- Handle
  {4300358a-b99c-4e14-a73e-92817dd068a1}, !- Name
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}; !- HVAC Component

OS:PortList,
  {15d581a3-d882-48f8-98fa-320ce97cd1f9}, !- Handle
  {c9d9f1d5-48c5-4b68-b13c-a03e5b413c85}, !- Name
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}; !- HVAC Component

OS:Sizing:Zone,
  {5ac17d0b-d26b-48d1-bdaa-86bad83eb8c0}, !- Handle
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9cf4bc8a-d622-4a12-8446-66c3404c1202}, !- Handle
  {88df941d-1aeb-4147-a934-f53e8c967fa7}, !- Name
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}; !- Thermal Zone

OS:Space,
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Handle
  Lobby_Flr_1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3437f729-3fe5-4394-99f4-5bb2f4e7676f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1bcd8eaa-1f42-4359-a310-bb132afde9ac}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {33eb8765-b5b0-487c-8869-aff16e003044}, !- Handle
  Lobby_Flr_1 DualSPSched,                !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}, !- Handle
  Mech_Flr_1 Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {def992e0-c4bd-4a60-814a-3d8553e6ace2}, !- Zone Air Inlet Port List
  {1966dfa2-794a-47ea-8a50-fb141e9138a7}, !- Zone Air Exhaust Port List
  {62347b73-e9ff-458b-9a90-896fd9408ccf}, !- Zone Air Node Name
  {4e403a6f-2e3d-46c9-b358-bea7a333b2c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1424f7be-df71-41dd-892c-d3ed19197a2a}, !- Group Rendering Name
  {f924e6f2-cca3-4bf0-bea8-9904fccf24ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e407668-ef16-4ddf-b96d-734b36ea16a9}, !- Handle
  {c54b026c-a895-4b15-9a44-bdded636bebb}, !- Name
  {62347b73-e9ff-458b-9a90-896fd9408ccf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62347b73-e9ff-458b-9a90-896fd9408ccf}, !- Handle
  {fc2709e3-825f-4eee-bca8-2d6de8cb1fc6}, !- Name
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}, !- Source Object
  11,                                     !- Outlet Port
  {6e407668-ef16-4ddf-b96d-734b36ea16a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {def992e0-c4bd-4a60-814a-3d8553e6ace2}, !- Handle
  {c648d445-21ad-4332-8ed0-09efbb736ba6}, !- Name
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}; !- HVAC Component

OS:PortList,
  {1966dfa2-794a-47ea-8a50-fb141e9138a7}, !- Handle
  {5160b067-e63c-4a18-92b7-9c34fb78eade}, !- Name
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}; !- HVAC Component

OS:PortList,
  {4e403a6f-2e3d-46c9-b358-bea7a333b2c7}, !- Handle
  {29ddf191-304e-405f-ab36-8bc9e51a02d0}, !- Name
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}; !- HVAC Component

OS:Sizing:Zone,
  {d9d90443-6ca3-4478-bbf8-52b56dab8389}, !- Handle
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab1e7553-2f4d-4a76-8637-39761225cac3}, !- Handle
  {c16836c1-8966-4a43-b31e-5528f105b0ca}, !- Name
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}; !- Thermal Zone

OS:Space,
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Handle
  Mech_Flr_1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ffd5e290-b729-4f47-98d2-c7fbaaeeac11}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {57190054-9000-4884-9229-fcffec6b523f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f924e6f2-cca3-4bf0-bea8-9904fccf24ee}, !- Handle
  Mech_Flr_1 DualSPSched,                 !- Name
  {148136fa-17cf-4b02-9225-5b260203fa0f}, !- Heating Setpoint Temperature Schedule Name
  {bbbca923-850c-4ef5-9a8a-f7f85da374ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}, !- Handle
  Retail_1_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2aeb9a0d-9e21-4423-b79c-8cc007bcabc7}, !- Zone Air Inlet Port List
  {36b3a5a8-3b60-40dc-b538-b9042af91543}, !- Zone Air Exhaust Port List
  {9fbf77f3-601f-4b64-b491-c61ed776e1f4}, !- Zone Air Node Name
  {86949486-a00b-48bb-8e8c-b9ee9736648e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {215a95d8-a3ff-4754-af01-c9e6a3bde0a0}, !- Group Rendering Name
  {cd2209ea-5426-4dd5-b64b-670b8f85ffcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9944fcee-9092-41c9-9a2f-93cb7b4aaadc}, !- Handle
  {7aa0cc6c-149e-4e06-b373-2cc3d6cb46c4}, !- Name
  {9fbf77f3-601f-4b64-b491-c61ed776e1f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fbf77f3-601f-4b64-b491-c61ed776e1f4}, !- Handle
  {887ab9fa-9db3-4bc6-9eb5-88c3898d0adb}, !- Name
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}, !- Source Object
  11,                                     !- Outlet Port
  {9944fcee-9092-41c9-9a2f-93cb7b4aaadc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2aeb9a0d-9e21-4423-b79c-8cc007bcabc7}, !- Handle
  {07887887-67e2-411b-8c0a-b35e8ff63c99}, !- Name
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}; !- HVAC Component

OS:PortList,
  {36b3a5a8-3b60-40dc-b538-b9042af91543}, !- Handle
  {ffea56d7-6575-4d97-9b1c-d9872c2fe65e}, !- Name
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}; !- HVAC Component

OS:PortList,
  {86949486-a00b-48bb-8e8c-b9ee9736648e}, !- Handle
  {691133c7-cce3-41b8-b3d8-2ab0bf2b6a3d}, !- Name
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}; !- HVAC Component

OS:Sizing:Zone,
  {960460d7-4876-4dec-8320-119b5d389f6b}, !- Handle
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7724e131-d03e-417c-ad57-3628cf24a6d8}, !- Handle
  {45a5f926-aad8-4042-b4c6-8e2dd95f0e6c}, !- Name
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}; !- Thermal Zone

OS:Space,
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Handle
  Retail_1_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f793fd5-60e3-4e83-a08a-49fd64db6942}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {33bc980b-d38d-41a3-bd48-72fa3c787dbb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd2209ea-5426-4dd5-b64b-670b8f85ffcb}, !- Handle
  Retail_1_Flr_1 DualSPSched,             !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}, !- Handle
  Retail_2_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {491134bd-55f3-4199-ac9a-eb764b6a4743}, !- Zone Air Inlet Port List
  {08b2ef5d-0e62-461b-af08-a08679e901b9}, !- Zone Air Exhaust Port List
  {d8fd901b-1006-40c7-bd5d-deaaf3d102c0}, !- Zone Air Node Name
  {55c8b635-f219-4372-95a8-970f7dc0e266}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31714ad1-9220-4c6e-ab00-ce9e50ab2a99}, !- Group Rendering Name
  {2721ee35-7d1d-4628-a93a-4f6b33459b97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {243970ff-fe0f-4355-b343-8affb6308358}, !- Handle
  {60c26a6e-6d1d-4d49-85fd-da2cdeae50ae}, !- Name
  {d8fd901b-1006-40c7-bd5d-deaaf3d102c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8fd901b-1006-40c7-bd5d-deaaf3d102c0}, !- Handle
  {fbe6a1a5-747e-4085-9517-4bfa49d4b013}, !- Name
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}, !- Source Object
  11,                                     !- Outlet Port
  {243970ff-fe0f-4355-b343-8affb6308358}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {491134bd-55f3-4199-ac9a-eb764b6a4743}, !- Handle
  {c2587637-d761-4797-9dcf-9ca82b6ec471}, !- Name
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}; !- HVAC Component

OS:PortList,
  {08b2ef5d-0e62-461b-af08-a08679e901b9}, !- Handle
  {84d832f5-27f9-4c2b-bd41-9057041b13a7}, !- Name
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}; !- HVAC Component

OS:PortList,
  {55c8b635-f219-4372-95a8-970f7dc0e266}, !- Handle
  {f7e9815f-161d-4cfb-a6b5-1bda6130f42a}, !- Name
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}; !- HVAC Component

OS:Sizing:Zone,
  {16cafdba-2e3f-4c0b-96ba-97b33d415c71}, !- Handle
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2700e73f-be43-4828-adfe-578f4e8d6552}, !- Handle
  {8b876b0d-1f83-4362-b9eb-16a19f5464ae}, !- Name
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}; !- Thermal Zone

OS:Space,
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Handle
  Retail_2_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6715edce-e6aa-4c51-8cbe-5ddf93143ba7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ded27e88-c95d-4382-b549-b47ea416e7a3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2721ee35-7d1d-4628-a93a-4f6b33459b97}, !- Handle
  Retail_2_Flr_1 DualSPSched,             !- Name
  {629ffdf7-f3a1-47e4-937e-f62f3093fef7}, !- Heating Setpoint Temperature Schedule Name
  {d2584e2f-c3df-4c9f-86a1-0dd20dc9fb12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}, !- Handle
  Room_1_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cc0b06a-d4de-42cc-9205-bb40fb19316b}, !- Zone Air Inlet Port List
  {62066039-b9ca-4fc0-bd6f-f7765f3232e2}, !- Zone Air Exhaust Port List
  {b94d6387-0195-4fcc-a8d6-62a45a86bc5a}, !- Zone Air Node Name
  {f6d27a26-7dd7-4ed6-9b9b-5657feaa6738}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42798a33-a997-4914-8d08-ba4f9d938696}, !- Group Rendering Name
  {08be69ba-3c6a-4073-accb-938f9b0e2be4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a56c495c-13fa-4ea4-b9a4-a7ae90569e44}, !- Handle
  {b579d4bc-45ea-48a8-840a-b36fbf582b35}, !- Name
  {b94d6387-0195-4fcc-a8d6-62a45a86bc5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b94d6387-0195-4fcc-a8d6-62a45a86bc5a}, !- Handle
  {dd9ece52-9e6c-41ac-84e4-73336e8bcc79}, !- Name
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}, !- Source Object
  11,                                     !- Outlet Port
  {a56c495c-13fa-4ea4-b9a4-a7ae90569e44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cc0b06a-d4de-42cc-9205-bb40fb19316b}, !- Handle
  {5f9110d5-c8fb-40ba-8bde-597b8e51b014}, !- Name
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}; !- HVAC Component

OS:PortList,
  {62066039-b9ca-4fc0-bd6f-f7765f3232e2}, !- Handle
  {45654a57-92af-449e-9913-8306c2237cb0}, !- Name
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}; !- HVAC Component

OS:PortList,
  {f6d27a26-7dd7-4ed6-9b9b-5657feaa6738}, !- Handle
  {3ebb8ed5-6382-4b44-9a66-dfc9d979cac0}, !- Name
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}; !- HVAC Component

OS:Sizing:Zone,
  {7d08a085-cb88-41ac-ae00-b96e89496def}, !- Handle
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bf83e04-5d60-47cf-b03d-d9c3a079cccc}, !- Handle
  {18db5398-5b0a-43d2-bc89-ff2ad244e6d6}, !- Name
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}; !- Thermal Zone

OS:Space,
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Handle
  Room_1_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {799fad9f-8e4a-4296-95c9-eb51539dfc7d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c94d3c34-2da4-47c0-829c-cd916fe1b085}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {08be69ba-3c6a-4073-accb-938f9b0e2be4}, !- Handle
  Room_1_Flr_3 DualSPSched,               !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Handle
  Guest_HTGSETP_SCH,                      !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.;                                    !- Field 4

OS:Schedule:Compact,
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}, !- Handle
  Guest_CLGSETP_SCH,                      !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24.;                                    !- Field 4

OS:ThermalZone,
  {cb76be57-5355-486a-a544-9741404e4f74}, !- Handle
  Room_1_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e2a65a0-98fc-4d26-acf3-d1496b857690}, !- Zone Air Inlet Port List
  {38a4ef2c-da83-4cb2-b80d-6d44d911c614}, !- Zone Air Exhaust Port List
  {1fec76c1-b82d-4780-bf7b-7912355aab8a}, !- Zone Air Node Name
  {8a1e5c1e-a3a8-4ed0-baf7-bf06fe0cd361}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4d51769-5047-46ab-bdaf-b0b9e7dfb9ed}, !- Group Rendering Name
  {50cde936-95d6-472a-8bdc-240c6000335d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9db93cd9-905a-4832-ae5f-5a3ac4624226}, !- Handle
  {90603ed9-8072-4238-a4db-f551cc6b2f13}, !- Name
  {1fec76c1-b82d-4780-bf7b-7912355aab8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fec76c1-b82d-4780-bf7b-7912355aab8a}, !- Handle
  {afac361f-e0d9-4b81-902e-7a95dd1505c6}, !- Name
  {cb76be57-5355-486a-a544-9741404e4f74}, !- Source Object
  11,                                     !- Outlet Port
  {9db93cd9-905a-4832-ae5f-5a3ac4624226}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e2a65a0-98fc-4d26-acf3-d1496b857690}, !- Handle
  {f6cc3782-f33d-45bf-8008-c65dc6d7bf87}, !- Name
  {cb76be57-5355-486a-a544-9741404e4f74}; !- HVAC Component

OS:PortList,
  {38a4ef2c-da83-4cb2-b80d-6d44d911c614}, !- Handle
  {f8ddb649-e4ed-489f-a602-10fce56c9888}, !- Name
  {cb76be57-5355-486a-a544-9741404e4f74}; !- HVAC Component

OS:PortList,
  {8a1e5c1e-a3a8-4ed0-baf7-bf06fe0cd361}, !- Handle
  {d99ae3f0-5fcf-41fa-9001-eb814e1960e4}, !- Name
  {cb76be57-5355-486a-a544-9741404e4f74}; !- HVAC Component

OS:Sizing:Zone,
  {f2f5a9fc-b143-431a-b935-f69cf81f51fb}, !- Handle
  {cb76be57-5355-486a-a544-9741404e4f74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45ecd6bc-9397-479e-921d-2334b1308d6e}, !- Handle
  {322fe68b-8186-4637-a64f-498a7b315bd2}, !- Name
  {cb76be57-5355-486a-a544-9741404e4f74}; !- Thermal Zone

OS:Space,
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Handle
  Room_1_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cb76be57-5355-486a-a544-9741404e4f74}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f6267f9d-397d-4902-ace3-049c47e0c05e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {50cde936-95d6-472a-8bdc-240c6000335d}, !- Handle
  Room_1_Flr_6 DualSPSched,               !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}, !- Handle
  Room_2_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fb80fb5-57cc-4d6a-bc44-4b1484618793}, !- Zone Air Inlet Port List
  {ca2c0cb2-030d-42ea-a08e-0fb6ef9772b4}, !- Zone Air Exhaust Port List
  {96ec9aba-c50a-4470-b629-b1e893521a9b}, !- Zone Air Node Name
  {68f74747-8dad-4981-bf54-0707f5d8127d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a29f84df-48e6-4ea5-b90e-6d42be854107}, !- Group Rendering Name
  {3b8f7725-aa18-40e8-8127-f69a6f48d7b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3cf6253-89fd-4536-a502-57c15deaeae4}, !- Handle
  {4ee00295-64c5-42f2-b055-db140c3bc7b5}, !- Name
  {96ec9aba-c50a-4470-b629-b1e893521a9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96ec9aba-c50a-4470-b629-b1e893521a9b}, !- Handle
  {448d1087-c6ba-4cb1-a86a-07b74a9c665a}, !- Name
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}, !- Source Object
  11,                                     !- Outlet Port
  {f3cf6253-89fd-4536-a502-57c15deaeae4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fb80fb5-57cc-4d6a-bc44-4b1484618793}, !- Handle
  {34da46ef-4b48-4e0f-ae3c-bd0d4f55debc}, !- Name
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}; !- HVAC Component

OS:PortList,
  {ca2c0cb2-030d-42ea-a08e-0fb6ef9772b4}, !- Handle
  {9b05cbb2-6f2a-40e1-a71d-20dc5bc50624}, !- Name
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}; !- HVAC Component

OS:PortList,
  {68f74747-8dad-4981-bf54-0707f5d8127d}, !- Handle
  {336a6e49-43d9-411e-8947-c36ad4dba7df}, !- Name
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}; !- HVAC Component

OS:Sizing:Zone,
  {79753224-2e40-440c-9769-dc0f4e0a1232}, !- Handle
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {887d939c-65f0-4e67-a745-090f20775116}, !- Handle
  {58f8b545-99b5-48b6-9c12-21de63b59e9c}, !- Name
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}; !- Thermal Zone

OS:Space,
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Handle
  Room_2_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1cb5cb37-0555-4aae-aae4-95f0b81cdfc7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3e3e888a-eb27-4e8e-a345-12bfbe0c68df}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b8f7725-aa18-40e8-8127-f69a6f48d7b2}, !- Handle
  Room_2_Flr_3 DualSPSched,               !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}, !- Handle
  Room_2_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02f87cf1-e98c-4d39-9231-8312990e9609}, !- Zone Air Inlet Port List
  {83c2cdbf-46be-49c6-bf1b-34d1a410c77b}, !- Zone Air Exhaust Port List
  {959a80cf-c88c-4faa-a3c9-9228ee52fa95}, !- Zone Air Node Name
  {197a4414-2d7a-46d9-9e4a-7f5d9d2623cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8538b706-5b6f-411b-bf30-6c3904d20617}, !- Group Rendering Name
  {309ba6dc-8bde-41bc-9a0a-dfb023e4d51a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e00776e2-46f6-4484-b16c-fac3e2f1faff}, !- Handle
  {91c67364-a0d0-48d6-82c5-971a1752da9f}, !- Name
  {959a80cf-c88c-4faa-a3c9-9228ee52fa95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {959a80cf-c88c-4faa-a3c9-9228ee52fa95}, !- Handle
  {3fdd59dd-52cf-4b8b-83eb-8471b07d9c44}, !- Name
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}, !- Source Object
  11,                                     !- Outlet Port
  {e00776e2-46f6-4484-b16c-fac3e2f1faff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02f87cf1-e98c-4d39-9231-8312990e9609}, !- Handle
  {dbe99f4f-7068-41b6-9aa2-70eeb79744ba}, !- Name
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}; !- HVAC Component

OS:PortList,
  {83c2cdbf-46be-49c6-bf1b-34d1a410c77b}, !- Handle
  {be0ff787-6974-4223-a727-054a7737d561}, !- Name
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}; !- HVAC Component

OS:PortList,
  {197a4414-2d7a-46d9-9e4a-7f5d9d2623cb}, !- Handle
  {beb7d2de-a142-4bac-8d17-205d68721e7f}, !- Name
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}; !- HVAC Component

OS:Sizing:Zone,
  {c6bddc97-ed78-42db-8e25-bd4a35a338e1}, !- Handle
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1358f57d-3667-4304-9401-4e16781a504a}, !- Handle
  {cebccaa0-e5b5-4e5e-9b73-d1789099e651}, !- Name
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}; !- Thermal Zone

OS:Space,
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Handle
  Room_2_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b04ee9d5-17d4-455f-91fd-c89a9dbc6cfb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cb64ec89-8463-4cc7-92b7-7e308dcf3f05}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {309ba6dc-8bde-41bc-9a0a-dfb023e4d51a}, !- Handle
  Room_2_Flr_6 DualSPSched,               !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87b4110b-7961-46c4-8ef4-b47d6f374686}, !- Handle
  Room_3_Mult19_Flr_3 Thermal Zone,       !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f602e51a-d17d-4fb9-926b-5eb166ff4169}, !- Zone Air Inlet Port List
  {c04b4c7a-8241-4b9a-a466-ad2aaab1fcc1}, !- Zone Air Exhaust Port List
  {a5d1d837-b32d-490e-b0f7-23f7af5132a0}, !- Zone Air Node Name
  {c9701b58-f1c0-4c3f-ac2c-aebd0e981526}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a3757d4-1ae4-4bbe-b061-9c60946bc09e}, !- Group Rendering Name
  {af178de6-ba97-4a2c-a284-affb6de871fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c70838db-8daa-47b6-b9f9-2b1b7a739326}, !- Handle
  {eabce928-8e73-4f38-bfae-5339f1e0403f}, !- Name
  {a5d1d837-b32d-490e-b0f7-23f7af5132a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d1d837-b32d-490e-b0f7-23f7af5132a0}, !- Handle
  {6de125c1-8ee2-4ae5-8af6-2dfd77ba151b}, !- Name
  {87b4110b-7961-46c4-8ef4-b47d6f374686}, !- Source Object
  11,                                     !- Outlet Port
  {c70838db-8daa-47b6-b9f9-2b1b7a739326}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f602e51a-d17d-4fb9-926b-5eb166ff4169}, !- Handle
  {4b38f246-e042-4010-a372-b5434d761ab5}, !- Name
  {87b4110b-7961-46c4-8ef4-b47d6f374686}; !- HVAC Component

OS:PortList,
  {c04b4c7a-8241-4b9a-a466-ad2aaab1fcc1}, !- Handle
  {43de9834-49ff-4f5f-be03-b0135b108232}, !- Name
  {87b4110b-7961-46c4-8ef4-b47d6f374686}; !- HVAC Component

OS:PortList,
  {c9701b58-f1c0-4c3f-ac2c-aebd0e981526}, !- Handle
  {6411a5bc-812b-4a43-803c-011984f7d473}, !- Name
  {87b4110b-7961-46c4-8ef4-b47d6f374686}; !- HVAC Component

OS:Sizing:Zone,
  {8c6ace78-2be3-4063-9401-b78b38fa2c5b}, !- Handle
  {87b4110b-7961-46c4-8ef4-b47d6f374686}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.49,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {706a573d-6895-4d25-8282-17e88ea1f69b}, !- Handle
  {3e5b947d-5159-4b7e-9aec-2d851433de89}, !- Name
  {87b4110b-7961-46c4-8ef4-b47d6f374686}; !- Thermal Zone

OS:Space,
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Handle
  Room_3_Mult19_Flr_3,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {87b4110b-7961-46c4-8ef4-b47d6f374686}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5ad478ae-8321-43b7-b7e6-2b9fdbf713ea}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {af178de6-ba97-4a2c-a284-affb6de871fc}, !- Handle
  Room_3_Mult19_Flr_3 DualSPSched,        !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ca849ab-a502-471b-95b1-5938f93d730a}, !- Handle
  Room_3_Mult9_Flr_6 Thermal Zone,        !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfe7928f-567f-4533-a7bf-5c6077705582}, !- Zone Air Inlet Port List
  {6f362c66-564c-4429-932b-a85644a8b75c}, !- Zone Air Exhaust Port List
  {fe2c6d37-3102-4db8-bced-304fee1da9d3}, !- Zone Air Node Name
  {f9dbe453-ac88-41d5-be13-ab1def692168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8af70180-59c4-46be-8d6d-9f96c18f19db}, !- Group Rendering Name
  {2fccf434-a9a0-4343-8e37-407a1acda4c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {677ae080-2a90-4726-9373-4e209dd8a0b7}, !- Handle
  {d3209b20-fa15-407c-8e55-7a25cc56dfa1}, !- Name
  {fe2c6d37-3102-4db8-bced-304fee1da9d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe2c6d37-3102-4db8-bced-304fee1da9d3}, !- Handle
  {6ebc238f-7890-4b7a-8b66-ca00b6bdbe33}, !- Name
  {0ca849ab-a502-471b-95b1-5938f93d730a}, !- Source Object
  11,                                     !- Outlet Port
  {677ae080-2a90-4726-9373-4e209dd8a0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfe7928f-567f-4533-a7bf-5c6077705582}, !- Handle
  {c7662a5d-19b1-44d4-8a8c-e37682f67c32}, !- Name
  {0ca849ab-a502-471b-95b1-5938f93d730a}; !- HVAC Component

OS:PortList,
  {6f362c66-564c-4429-932b-a85644a8b75c}, !- Handle
  {052e2b30-5272-4990-b159-49fe0cb775a9}, !- Name
  {0ca849ab-a502-471b-95b1-5938f93d730a}; !- HVAC Component

OS:PortList,
  {f9dbe453-ac88-41d5-be13-ab1def692168}, !- Handle
  {a8d7bda2-2194-47de-b169-96e9f8a60f4d}, !- Name
  {0ca849ab-a502-471b-95b1-5938f93d730a}; !- HVAC Component

OS:Sizing:Zone,
  {311568c2-7337-462b-8fe5-da12e56d2a23}, !- Handle
  {0ca849ab-a502-471b-95b1-5938f93d730a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.49,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd4d900d-f9a0-46f3-b3fb-5c975ca9f159}, !- Handle
  {896145a8-9878-4502-9991-5d5773d02c6d}, !- Name
  {0ca849ab-a502-471b-95b1-5938f93d730a}; !- Thermal Zone

OS:Space,
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Handle
  Room_3_Mult9_Flr_6,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0ca849ab-a502-471b-95b1-5938f93d730a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9795d5ae-8371-42b9-884e-6bb33b01cc85}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fccf434-a9a0-4343-8e37-407a1acda4c3}, !- Handle
  Room_3_Mult9_Flr_6 DualSPSched,         !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df375d25-f8f8-4387-91f7-67013d336829}, !- Handle
  Room_4_Mult19_Flr_3 Thermal Zone,       !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afa3cf01-810f-4f62-9267-b62f9e189fbf}, !- Zone Air Inlet Port List
  {1b795e11-2073-488e-b9c0-cecf1d41bb3a}, !- Zone Air Exhaust Port List
  {ed130fe9-ef93-461c-a9db-c089bc542b30}, !- Zone Air Node Name
  {c522e194-799f-42b2-b971-e7caa8424a3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {822ce3ea-c5ea-48ba-82ae-63af4d31eda3}, !- Group Rendering Name
  {86e2cc2e-3986-42dc-9120-88e0cd77918a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b4ef8a6-63e4-4b56-b441-caaf75afaaf2}, !- Handle
  {2fa4ab7f-8520-4bff-b7bd-78366f6bb923}, !- Name
  {ed130fe9-ef93-461c-a9db-c089bc542b30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed130fe9-ef93-461c-a9db-c089bc542b30}, !- Handle
  {ce6529c7-7204-46e9-a1db-0cd62af3dd03}, !- Name
  {df375d25-f8f8-4387-91f7-67013d336829}, !- Source Object
  11,                                     !- Outlet Port
  {8b4ef8a6-63e4-4b56-b441-caaf75afaaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afa3cf01-810f-4f62-9267-b62f9e189fbf}, !- Handle
  {922bfd01-5547-42b1-a522-d3078bc48986}, !- Name
  {df375d25-f8f8-4387-91f7-67013d336829}; !- HVAC Component

OS:PortList,
  {1b795e11-2073-488e-b9c0-cecf1d41bb3a}, !- Handle
  {27eb3e8c-29e2-4c72-9274-6b4093f77e97}, !- Name
  {df375d25-f8f8-4387-91f7-67013d336829}; !- HVAC Component

OS:PortList,
  {c522e194-799f-42b2-b971-e7caa8424a3e}, !- Handle
  {a023ff1d-9ed5-4eda-b02f-fb3d22d4b3ea}, !- Name
  {df375d25-f8f8-4387-91f7-67013d336829}; !- HVAC Component

OS:Sizing:Zone,
  {3c5620d8-f5fc-417c-ad88-3bc7e6b122c6}, !- Handle
  {df375d25-f8f8-4387-91f7-67013d336829}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.49,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8481b42-27c6-464d-8bb4-a3c3277a16a9}, !- Handle
  {387a8884-f158-42b1-9906-110866d14c91}, !- Name
  {df375d25-f8f8-4387-91f7-67013d336829}; !- Thermal Zone

OS:Space,
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Handle
  Room_4_Mult19_Flr_3,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {df375d25-f8f8-4387-91f7-67013d336829}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e5ee897d-8e2a-4e10-8e99-1003e3e64574}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {86e2cc2e-3986-42dc-9120-88e0cd77918a}, !- Handle
  Room_4_Mult19_Flr_3 DualSPSched,        !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}, !- Handle
  Room_5_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {001a413c-d044-48a3-85d7-6deda5563162}, !- Zone Air Inlet Port List
  {5fdbf6ff-2232-4f72-87b6-b656fb52530e}, !- Zone Air Exhaust Port List
  {5f842c44-6962-42cc-8220-9af48369f437}, !- Zone Air Node Name
  {0d27925e-9586-4c15-ab98-1bace1fa376e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c787969f-b933-4ae9-867a-b5ddd7f3cd75}, !- Group Rendering Name
  {2c783937-26ec-4b22-931c-55df95d341b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbcc32e2-d7c0-4883-bca4-f0113c1a0f64}, !- Handle
  {89bb7783-d7d9-4aef-92cf-d164a619f6e4}, !- Name
  {5f842c44-6962-42cc-8220-9af48369f437}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f842c44-6962-42cc-8220-9af48369f437}, !- Handle
  {48b88e8f-13e2-4392-bac8-497515878137}, !- Name
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}, !- Source Object
  11,                                     !- Outlet Port
  {bbcc32e2-d7c0-4883-bca4-f0113c1a0f64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {001a413c-d044-48a3-85d7-6deda5563162}, !- Handle
  {e050f969-a972-4391-ac5a-c59e54ef7e18}, !- Name
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}; !- HVAC Component

OS:PortList,
  {5fdbf6ff-2232-4f72-87b6-b656fb52530e}, !- Handle
  {dbfcb6ce-c4a3-4eb2-94e5-d774c0b58904}, !- Name
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}; !- HVAC Component

OS:PortList,
  {0d27925e-9586-4c15-ab98-1bace1fa376e}, !- Handle
  {16d17056-57d4-4cc0-8f2e-1438df3dbdd1}, !- Name
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}; !- HVAC Component

OS:Sizing:Zone,
  {58010f58-53f0-43a5-89d6-d18ae5a028e4}, !- Handle
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ce79285-4da8-4741-98d9-fb8887cf55ca}, !- Handle
  {42c8f041-7c20-483c-b927-f9edb15ee451}, !- Name
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}; !- Thermal Zone

OS:Space,
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Handle
  Room_5_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f5a44961-63d0-4c89-bf09-a077ba3ba2cd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5d8d27e9-3444-4760-89c4-cc308bbdc265}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c783937-26ec-4b22-931c-55df95d341b4}, !- Handle
  Room_5_Flr_3 DualSPSched,               !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}, !- Handle
  Room_6_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b479b45-77cb-4258-9388-e8ba0648d7b9}, !- Zone Air Inlet Port List
  {b6696b52-d14d-4257-8f52-7206f7eb7678}, !- Zone Air Exhaust Port List
  {e14434d8-8fb9-4e8f-be2c-5645103d35c2}, !- Zone Air Node Name
  {59f1c457-a38b-479f-898b-7b33b3e1686c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14fbf676-d0b1-4671-8106-bc3d99377429}, !- Group Rendering Name
  {9f94074f-7aca-428b-8fe4-d50d342a1bac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de7dc1b5-753e-4b42-b0d7-225bb896a0d9}, !- Handle
  {038ef2b4-3392-4c22-8d61-f10143d6e8e2}, !- Name
  {e14434d8-8fb9-4e8f-be2c-5645103d35c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e14434d8-8fb9-4e8f-be2c-5645103d35c2}, !- Handle
  {7c1b9850-c587-47c2-b4bf-e6677b44d622}, !- Name
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}, !- Source Object
  11,                                     !- Outlet Port
  {de7dc1b5-753e-4b42-b0d7-225bb896a0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b479b45-77cb-4258-9388-e8ba0648d7b9}, !- Handle
  {c8b02c51-4fcc-41ec-a2fd-254d67fe6338}, !- Name
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}; !- HVAC Component

OS:PortList,
  {b6696b52-d14d-4257-8f52-7206f7eb7678}, !- Handle
  {d8b4ba4d-2b35-455b-9f50-865bc4275a71}, !- Name
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}; !- HVAC Component

OS:PortList,
  {59f1c457-a38b-479f-898b-7b33b3e1686c}, !- Handle
  {2ae4db12-3b40-46f3-8a87-562a0703401b}, !- Name
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}; !- HVAC Component

OS:Sizing:Zone,
  {3df3c309-83a5-426a-855e-41fa5b188df8}, !- Handle
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.83,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db58fe60-91d8-4ffa-8de3-b7bc4fd45104}, !- Handle
  {4063b21c-712b-41a7-a11b-fe9c7299c584}, !- Name
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}; !- Thermal Zone

OS:Space,
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Handle
  Room_6_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1521d062-6f7d-407a-bc59-7fd37139ae4d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {528458ab-efd6-4aca-95a2-f9aa736da0cc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f94074f-7aca-428b-8fe4-d50d342a1bac}, !- Handle
  Room_6_Flr_3 DualSPSched,               !- Name
  {43825392-a8e3-4ad5-9930-ada95afa72d2}, !- Heating Setpoint Temperature Schedule Name
  {16d46558-f9e5-4cd5-9b3b-c73231b6ae00}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {62621132-7ada-4c86-8d96-c753938d4a39}, !- Handle
  Banquet_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767e82d5-7743-4dd5-99f8-45bead01a30f}, !- Handle
  Banquet_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f4789e-cdfe-4f1d-9b16-a61edba89595}, !- Handle
  Banquet_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd76a98d-bdc6-40ef-959f-db08da99658e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e3f03f-d1ae-444f-a450-5d1f8bb9f57e}, !- Handle
  Banquet_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {810ac9f0-dc23-4ac9-8ddc-c2710958b14e}, !- Handle
  Banquet_Flr_6_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc73c4c0-64bf-401d-9be6-a22e110d92fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12447dd-dc36-4264-8740-08c7de78ed0e}, !- Handle
  Banquet_Flr_6_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f098e35-79a0-473b-aa96-3dea2a5d4038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99aee13b-1c8c-4994-9358-f06f7a48de9b}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380debb5-7de1-4bd8-adab-56606ca65cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb75533e-0cb2-4ae7-a5d6-15b6827f8278}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbadfbf3-0227-4bee-834d-68cb0b9d0510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df09ebb3-c156-4ee6-b4bb-5950bae66432}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d81e48e-e034-4c22-b07a-8e9452c74559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb16e39c-299e-427a-a273-9ce87258e31d}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e265cd1-c638-453f-a2bf-5eeab06d826c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d966fd-a165-499b-99dd-792398cf62cd}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a65ee672-18bc-43e2-8b3e-466185c2d820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12aeae3-9764-4a25-ac7b-9670fbc34986}, !- Handle
  Basement_Ceiling_6,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21de4749-f8b7-473e-b4c1-8b17351b4bee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40cca9a4-e6ef-4bfd-babe-f566fcda1e9c}, !- Handle
  Basement_Ceiling_7,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe69f93d-0855-4da9-9c85-78185c7c5d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 4 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  11.582, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dd811f2c-405e-4873-85a5-1f6ab66c83a3}, !- Handle
  Basement_Ceiling_8,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b146a3-fc86-4f2e-93cd-193e22f2875e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b3fde954-e5f7-4dee-917c-80a08f083d09}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {f94b9136-247d-45cc-b34a-906bbda279f4}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 22.86, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1244a546-3a99-4bf5-acc3-4c471f532c9a}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {64178367-eb87-496d-b4d0-e29c7318a27c}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9ff734-aa6f-49d8-81c0-c1dcd9b263e7}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {64178367-eb87-496d-b4d0-e29c7318a27c}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44ef17f-f0e0-49d5-a39d-da16d6c59c64}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {64178367-eb87-496d-b4d0-e29c7318a27c}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  86.563, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3749c-d8dd-4d82-809d-3a3d1967137a}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {64178367-eb87-496d-b4d0-e29c7318a27c}, !- Construction Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ca30dd-58b6-4db7-835f-11c82ef8e3e6}, !- Handle
  Cafe_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21de4749-f8b7-473e-b4c1-8b17351b4bee}, !- Handle
  Cafe_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12aeae3-9764-4a25-ac7b-9670fbc34986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38097058-20c3-41bc-b152-4c8fa67e0364}, !- Handle
  Cafe_Flr_1_Wall_1_North,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79b9a626-1462-48ed-a3b5-b44105b0dde3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a49651-9b49-4fb7-ab8e-96d2be05c069}, !- Handle
  Cafe_Flr_1_Wall_2_North,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06db8911-b3be-495d-8210-4c7a50a6921c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297aa29a-8a43-431a-ae50-50519c64c4c7}, !- Handle
  Cafe_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e05d7db-547d-47fc-a4d4-9d4a1b8dfaaf}, !- Handle
  Cafe_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  86.563, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d01835e-06d7-4c43-b632-6d1ef5ea2ca9}, !- Handle
  Cafe_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b2aeaf-10ac-4f73-beeb-d1e956ad87bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9586d790-4903-4608-bc8e-3cec3c77d5dd}, !- Handle
  Corridor_Flr_3_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6a545ae7-8861-4a02-b9c3-5b43daf57355}, !- Handle
  Corridor_Flr_3_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {503a9ed9-ba38-4a10-b6ce-22fe59e3f00f}, !- Handle
  Corridor_Flr_3_Ceiling_3,               !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {45c51048-26c2-4734-ba49-c020ad9e7c7e}, !- Handle
  Corridor_Flr_3_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b3f38ff2-a8d7-420d-8359-4ec97e2a70c4}, !- Handle
  Corridor_Flr_3_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4d1082-276b-4ca3-ab5f-8f04cb680c0c}, !- Handle
  Corridor_Flr_3_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {92bdc96d-1f59-4703-98a1-f4d6adc44655}, !- Handle
  Corridor_Flr_3_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8e7560-25ad-4337-8904-be9b57df1f36}, !- Handle
  Corridor_Flr_3_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {cb807d04-4dd8-4d10-af81-c1b7796be1a5}, !- Handle
  {51fad16b-59ac-4502-8727-6482dc824094}, !- Name
  *,                                      !- Key Value
  Plant System Cycle On Off Status,       !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Surface,
  {9af1f8c3-bdf9-4e9c-be11-0f2015ab6b81}, !- Handle
  Corridor_Flr_3_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2ac6a9-c15c-45cb-8728-23f265d7b117}, !- Handle
  Corridor_Flr_3_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba0087c0-3fa2-42f2-9535-f16c9091f341}, !- Handle
  Corridor_Flr_3_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6675f918-ecaa-4aee-9e04-2d033d79c1c9}, !- Handle
  Corridor_Flr_3_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fcdd13b-5fc4-45f9-876f-70972f41978f}, !- Handle
  Corridor_Flr_3_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a16ce4c-95d2-449a-8374-a5101b5c69a1}, !- Handle
  Corridor_Flr_3_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04840f99-0cb1-4adc-8b06-7d5d3cc47508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e353fba-4270-45be-9f01-73bcfecdad14}, !- Handle
  Corridor_Flr_3_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d423085a-2dfd-4792-9fa6-6f00f3f21460}, !- Handle
  Corridor_Flr_3_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22490986-1021-4677-88d1-226f1a23969e}, !- Handle
  Corridor_Flr_3_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beaec12f-6db3-444b-beb8-04d3272406da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82be691-fd25-42d3-bf08-19522b64bb3d}, !- Handle
  Corridor_Flr_3_Wall_4_East,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad96afc-cd68-4c61-b58d-fcc48abceb3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b921259b-30c5-48ed-b3dd-b4823b52921d}, !- Handle
  Corridor_Flr_3_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbeb22c-3997-41fc-b914-64ed64dce312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c8e042-cda6-4ac6-ba26-4916884642de}, !- Handle
  Corridor_Flr_6_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d1c8dbaa-e046-42c8-85a2-c34e5fa5b464}, !- Handle
  Corridor_Flr_6_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f9460ce7-c8b1-40e1-b5b6-ca143e4b4fd6}, !- Handle
  Corridor_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {4f098e35-79a0-473b-aa96-3dea2a5d4038}, !- Handle
  Corridor_Flr_6_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f12447dd-dc36-4264-8740-08c7de78ed0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a11879f-48df-45c0-a046-51185851d76e}, !- Handle
  Corridor_Flr_6_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3ef811-5df7-4cb2-ace3-ae08fa63023d}, !- Handle
  Corridor_Flr_6_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9efcbe16-66d0-4168-8588-bbb6b855c454}, !- Handle
  Corridor_Flr_6_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03e7969-f7a5-4c74-b2d7-f0a171cb99dc}, !- Handle
  Corridor_Flr_6_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4448358c-83a2-4fa8-ad83-1f801a2b8f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e46f943-574a-464e-b8cf-634ae7335f85}, !- Handle
  Corridor_Flr_6_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2fd225-eeec-4a38-9c78-87d42e69100d}, !- Handle
  Corridor_Flr_6_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22604d6-28a6-4291-a274-04e99dbc483b}, !- Handle
  Corridor_Flr_6_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb8ac6d-6b46-4f25-88eb-2915fb33b6e8}, !- Handle
  Corridor_Flr_6_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2f1d9d-c2b1-4328-b5a7-f4a1e0e0169a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc73c4c0-64bf-401d-9be6-a22e110d92fb}, !- Handle
  Corridor_Flr_6_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {810ac9f0-dc23-4ac9-8ddc-c2710958b14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd76a98d-bdc6-40ef-959f-db08da99658e}, !- Handle
  Corridor_Flr_6_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f4789e-cdfe-4f1d-9b16-a61edba89595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c5e0ea-9fd5-4104-a8c2-10b38ccf5074}, !- Handle
  Corridor_Flr_6_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a799ae0-f16f-4bab-aadc-42b5b564f8c9}, !- Handle
  Room_3_Mult9_Flr_6_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266acabe-6346-415e-86f8-01aeb76da129}, !- Handle
  Dining_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b95fed-84f5-46cd-80e6-422e7a8680b5}, !- Handle
  Dining_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a514f54d-2776-4235-b2ba-415ba4b22840}, !- Handle
  Dining_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97ab1a5d-a045-4063-968f-feba4134b5d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eff14a6-bb03-419c-86a9-04133f7c1a61}, !- Handle
  Dining_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca154c93-33fe-4b9c-9e4c-cc5d29951e82}, !- Handle
  Dining_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4448358c-83a2-4fa8-ad83-1f801a2b8f82}, !- Handle
  Dining_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03e7969-f7a5-4c74-b2d7-f0a171cb99dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133b197e-7879-40e1-a9ba-1ac6bdcc4b33}, !- Handle
  Kitchen_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1a421ce5-13c6-4189-bba2-fe994e50273a}, !- Handle
  Kitchen_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 4 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 5 {m}
  79.553, 22.86, 16.152;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1f6ed71e-7a33-4f7e-b0fe-34b9b1c1fa3f}, !- Handle
  Kitchen_Flr_6_Wall_1_South,             !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2f1d9d-c2b1-4328-b5a7-f4a1e0e0169a}, !- Handle
  Kitchen_Flr_6_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb8ac6d-6b46-4f25-88eb-2915fb33b6e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5ff643-6c0e-458e-9ba7-58b4af30df3f}, !- Handle
  Kitchen_Flr_6_Wall_2_South,             !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ab1a5d-a045-4063-968f-feba4134b5d8}, !- Handle
  Kitchen_Flr_6_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a514f54d-2776-4235-b2ba-415ba4b22840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9b61af-d5e5-4190-b132-3691df83ce28}, !- Handle
  Kitchen_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202bdae7-2b48-4dd4-8696-0e9c4c2b61ce}, !- Handle
  Kitchen_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa5657b-a350-4005-85af-e5727070eb61}, !- Handle
  Laundry_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65ee672-18bc-43e2-8b3e-466185c2d820}, !- Handle
  Laundry_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d966fd-a165-499b-99dd-792398cf62cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1474480-a24e-44e6-b74d-8f4ffd8507d9}, !- Handle
  Laundry_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c90c898-7179-4250-a342-b377b1852866}, !- Handle
  Laundry_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06db8911-b3be-495d-8210-4c7a50a6921c}, !- Handle
  Laundry_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a49651-9b49-4fb7-ab8e-96d2be05c069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b9d9a77-6579-4b2d-a2f2-e9c6f700c8aa}, !- Handle
  Laundry_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab7c81b-82a3-4c1e-bcfc-add92949e992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533e5aae-0662-4110-b844-3eb318ffbf27}, !- Handle
  Lobby_Flr_1_Ceiling_1,                  !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 5 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 6 {m}
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 8 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 9 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {a567ef1c-6144-45da-8f65-b812c580cd35}, !- Handle
  Lobby_Flr_1_Ceiling_2,                  !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe69f93d-0855-4da9-9c85-78185c7c5d14}, !- Handle
  Lobby_Flr_1_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40cca9a4-e6ef-4bfd-babe-f566fcda1e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {45b146a3-fc86-4f2e-93cd-193e22f2875e}, !- Handle
  Lobby_Flr_1_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd811f2c-405e-4873-85a5-1f6ab66c83a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  78.943, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2e019cdc-771c-43bb-8a10-7ea25b02a2ff}, !- Handle
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {620e85a1-9536-4ea6-a353-272f407a3c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af46c873-235a-48c6-8099-37135761b684}, !- Handle
  Lobby_Flr_1_Wall_1_North,               !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56529a83-83e5-492d-96ab-70fb0f937126}, !- Handle
  Lobby_Flr_1_Wall_1_South,               !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bc4180-d1b8-47d7-9d22-7b8e93378175}, !- Handle
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b2aeaf-10ac-4f73-beeb-d1e956ad87bd}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d01835e-06d7-4c43-b632-6d1ef5ea2ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c40590-9374-4b42-8900-9cf6a9f44d66}, !- Handle
  Lobby_Flr_1_Wall_2_North,               !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d9c277-04e5-4934-bbcf-a5ec656592e0}, !- Handle
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e18c5da8-e0c9-4b2e-85f1-b0786462af82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e6606e-653f-4f70-8a74-e6727ea3a5a8}, !- Handle
  Lobby_Flr_1_Wall_2_West,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60abb4f1-66b7-45ed-9977-bdffb9b3d379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab7c81b-82a3-4c1e-bcfc-add92949e992}, !- Handle
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b9d9a77-6579-4b2d-a2f2-e9c6f700c8aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46cc52d9-e3b9-4cd6-8fa4-1787149e04eb}, !- Handle
  Lobby_Flr_1_Wall_3_North,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70b74195-0f73-4c5c-bd11-767512f655f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79b9a626-1462-48ed-a3b5-b44105b0dde3}, !- Handle
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38097058-20c3-41bc-b152-4c8fa67e0364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e594adb0-27e0-4498-94e1-ea990aec9902}, !- Handle
  Room_5_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c87c5e8b-6410-49f0-85f5-cc7e20653d45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fae43fd-6cb0-406f-85ed-959709a11265}, !- Handle
  Lobby_Flr_1_Wall_3_West,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64aeaa92-91a3-4d45-ae69-be4ab1b4057b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d652b72a-dbd2-4a0c-9212-903e470bf34d}, !- Handle
  Lobby_Flr_1_Wall_4_North,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf145bda-f27e-4eb4-b3b2-cf1abffd7c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3accb12a-ea2d-4dc0-b270-a2f11ab1430c}, !- Handle
  Lobby_Flr_1_Wall_4_West,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5f15205-40b3-4d44-8597-ba328436d213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40db8ab3-af3b-42db-a90a-9c26dad60c7c}, !- Handle
  Mech_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d81e48e-e034-4c22-b07a-8e9452c74559}, !- Handle
  Mech_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df09ebb3-c156-4ee6-b4bb-5950bae66432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7841ee0c-950a-4185-9bb4-20beeb1b98b3}, !- Handle
  Mech_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56562cac-7bd2-4cde-9418-c6ea2e2ae942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e967ba90-e7aa-4442-8063-f4e113bd5d3c}, !- Handle
  Mech_Flr_1_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b74195-0f73-4c5c-bd11-767512f655f4}, !- Handle
  Mech_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46cc52d9-e3b9-4cd6-8fa4-1787149e04eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620e85a1-9536-4ea6-a353-272f407a3c9f}, !- Handle
  Mech_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e019cdc-771c-43bb-8a10-7ea25b02a2ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21624e93-399f-4345-bb9a-b7e121a89fd9}, !- Handle
  Retail_1_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380debb5-7de1-4bd8-adab-56606ca65cff}, !- Handle
  Retail_1_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99aee13b-1c8c-4994-9358-f06f7a48de9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60abb4f1-66b7-45ed-9977-bdffb9b3d379}, !- Handle
  Retail_1_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13e6606e-653f-4f70-8a74-e6727ea3a5a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c804afe0-a536-4cc8-8c0c-a35dd2baa689}, !- Handle
  Retail_1_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1837277-3fe0-4732-818d-4119adc74c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c3574d-baa7-4885-a20b-c1e3ebdc6383}, !- Handle
  Retail_1_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2989f820-db30-4c50-8717-dfc15999eb8a}, !- Handle
  Retail_1_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95973c6-ee89-49c0-adbb-62a08dd96702}, !- Handle
  Retail_2_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbadfbf3-0227-4bee-834d-68cb0b9d0510}, !- Handle
  Retail_2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb75533e-0cb2-4ae7-a5d6-15b6827f8278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64aeaa92-91a3-4d45-ae69-be4ab1b4057b}, !- Handle
  Retail_2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fae43fd-6cb0-406f-85ed-959709a11265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18c5da8-e0c9-4b2e-85f1-b0786462af82}, !- Handle
  Retail_2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d9c277-04e5-4934-bbcf-a5ec656592e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1837277-3fe0-4732-818d-4119adc74c8f}, !- Handle
  Retail_2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c804afe0-a536-4cc8-8c0c-a35dd2baa689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe4cc77-e7fb-4ac9-bfae-b5e6316c8868}, !- Handle
  Retail_2_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3324c204-38ac-4374-bac3-e9dc3c5ec23f}, !- Handle
  Room_1_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d2f268-1959-40f8-af17-38b3b941e0a6}, !- Handle
  Room_1_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 7.008;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beaec12f-6db3-444b-beb8-04d3272406da}, !- Handle
  Room_1_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22490986-1021-4677-88d1-226f1a23969e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1faa929-35a5-4406-9766-6ff0d3f384a6}, !- Handle
  Room_1_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20fe5616-28ee-49bb-ba48-8634b85ef267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a9a9a4-b5e3-4c39-b0d1-6bfc55640f89}, !- Handle
  Room_1_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c2c6e0-26e3-4af7-8cf3-5a2b089d4a52}, !- Handle
  Room_1_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa1bfbd-93c9-4698-9e2a-5aee905e085a}, !- Handle
  Room_1_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805b9682-e844-4c59-bf17-3611e5882bd1}, !- Handle
  Room_1_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cafd6860-7742-4561-9cfe-e63f14af45b7}, !- Handle
  Room_1_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f0dee5-f417-4365-a139-411e465f670e}, !- Handle
  Room_1_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521e66f3-6ddf-48c1-8d12-64ec521df3a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d26863-a8b4-4526-946c-afc885bd90cc}, !- Handle
  Room_1_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008fc506-80ce-4cc1-bc54-7ff4b58bb759}, !- Handle
  Room_1_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a4f8a2-40a4-4d17-bcf2-9744de914844}, !- Handle
  Room_2_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a14487-746b-4414-b8a5-ae3f63cb172f}, !- Handle
  Room_2_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 7.008;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbeb22c-3997-41fc-b914-64ed64dce312}, !- Handle
  Room_2_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b921259b-30c5-48ed-b3dd-b4823b52921d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71cbeea0-f8f8-4d83-bb3a-ec55685c4809}, !- Handle
  Room_2_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20fe5616-28ee-49bb-ba48-8634b85ef267}, !- Handle
  Room_2_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1faa929-35a5-4406-9766-6ff0d3f384a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448380f0-5f01-4624-bb7b-4502709c580f}, !- Handle
  Room_2_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe07ac4-f7fe-44a0-b131-30ad5798c04a}, !- Handle
  Room_2_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e51929-4d49-47ae-9c75-a2ca13dfd4a2}, !- Handle
  Room_2_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56f8a62-291d-4264-9c38-b9ae3a75ccce}, !- Handle
  Room_2_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200b7577-68c0-4577-a3f0-0dd41810f1df}, !- Handle
  Room_2_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521e66f3-6ddf-48c1-8d12-64ec521df3a2}, !- Handle
  Room_2_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f0dee5-f417-4365-a139-411e465f670e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dda2a5e-5a64-4b16-a1d3-6630bc4fc7db}, !- Handle
  Room_2_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f74d234-0a02-41d3-8939-67c8ce3aab17}, !- Handle
  Room_3_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8de90d-1736-4d99-861e-6287e5b33ce4}, !- Handle
  Room_3_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57d74a6-accb-4196-b1dd-6b3969a4698e}, !- Handle
  Room_3_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc58c309-1979-470a-a515-385dab6765b8}, !- Handle
  Room_3_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2569ba61-31d7-440a-8eb2-799bc27f5683}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {decd70b1-44fb-420e-bfb2-9cccf18446e4}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {84f9256e-c5f3-43d9-a850-612850c98c69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.701, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  13.701, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  10.683, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  10.683, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f9256e-c5f3-43d9-a850-612850c98c69}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91c7c3c-1799-47f7-a5e4-5bba1c6eec0a}, !- Handle
  Room_3_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db02923f-1432-4a5b-bfe3-b8fe6005820e}, !- Handle
  Room_3_Mult9_Flr_6_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}, !- Construction Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00009831-5bee-4f36-aab3-eef0afce70b4}, !- Handle
  Room_3_Mult9_Flr_6_Floor,               !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c63d404-d499-433c-9b15-0a125be030b5}, !- Handle
  Room_3_Mult9_Flr_6_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd32680-4d5b-40a4-8c56-4dc243797285}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518d49b6-5408-4a3f-85f1-69ed39b34648}, !- Handle
  Room_3_Mult9_Flr_6_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768cd5bf-7c85-49c6-b942-85e0c99e7ba7}, !- Handle
  Room_4_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a9a413-837a-4a3d-ac68-aee73ba6c0bf}, !- Handle
  Room_4_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c292a2-5483-45d4-b26e-6e061e5e7da9}, !- Handle
  Room_4_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ab618e-dcb4-4cdc-9b5b-61764fb8eb1e}, !- Handle
  Room_4_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974e9028-dbd5-4695-977c-6b52c4fac7a9}, !- Handle
  Room_4_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849e67bc-7bbc-465f-91dc-e30a99f09aca}, !- Handle
  Room_5_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b33efd-a161-41df-ad5b-55a586356b02}, !- Handle
  Room_5_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5531fc3-b484-40d0-b84a-8f4ea11278d5}, !- Handle
  Room_5_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d3d033f-378b-4da3-b5a8-f286af72e13e}, !- Handle
  Room_5_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04840f99-0cb1-4adc-8b06-7d5d3cc47508}, !- Handle
  Room_5_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a16ce4c-95d2-449a-8374-a5101b5c69a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b76ba04-4ac4-494a-bbc7-9ae39f3d8f41}, !- Handle
  Room_6_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054b0820-a455-4834-89f4-0b774e117303}, !- Handle
  Room_6_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef2b6e7-219a-4f46-b32c-c552a3ebc99d}, !- Handle
  Room_6_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ef9cef-1f2c-4490-95b7-946ab1e8f3c0}, !- Handle
  Room_6_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {2af8badf-7f58-4369-883d-650228e6ded7}, !- Construction Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87c5e8b-6410-49f0-85f5-cc7e20653d45}, !- Handle
  Room_6_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e594adb0-27e0-4498-94e1-ea990aec9902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad96afc-cd68-4c61-b58d-fcc48abceb3f}, !- Handle
  Room_6_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82be691-fd25-42d3-bf08-19522b64bb3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ba8d5d-f1c3-4d61-b72c-8f49dbb8ea4d}, !- Handle
  Storage_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}, !- Construction Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e265cd1-c638-453f-a2bf-5eeab06d826c}, !- Handle
  Storage_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}, !- Construction Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb16e39c-299e-427a-a273-9ce87258e31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f15205-40b3-4d44-8597-ba328436d213}, !- Handle
  Storage_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3accb12a-ea2d-4dc0-b270-a2f11ab1430c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877bff73-dc97-480f-9eea-a53cb6fcf780}, !- Handle
  Storage_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {7635da90-089d-4a37-bddc-e9a144d820d2}, !- Construction Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf145bda-f27e-4eb4-b3b2-cf1abffd7c12}, !- Handle
  Storage_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {52401926-80e1-46e0-b2c4-04582693f8d8}, !- Construction Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d652b72a-dbd2-4a0c-9212-903e470bf34d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {833dde79-e2fe-47ef-94cc-fe1e670fc7e3}, !- Handle
  Banquet_Flr_6_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {d1e3f03f-d1ae-444f-a450-5d1f8bb9f57e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.567, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  39.567, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  13.164, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  13.164, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0c387ed-ccbc-42e3-9032-d1d9902a0b5e}, !- Handle
  Cafe_Flr_1_Wall_South_Window,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {2e05d7db-547d-47fc-a4d4-9d4a1b8dfaaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.881, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  54.881, 0, 0.152,                       !- X,Y,Z Vertex 2 {m}
  85.631, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  85.631, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45cb058c-f21f-48ae-8e75-1d0033099a71}, !- Handle
  Corridor_Flr_3_Wall_1_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {4d8e7560-25ad-4337-8904-be9b57df1f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.856, 22.86, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  5.079, 22.86, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  5.079, 22.86, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6621439a-d472-4bf9-bde0-4a4795da9bab}, !- Handle
  Corridor_Flr_3_Wall_2_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {ba0087c0-3fa2-42f2-9535-f16c9091f341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.805, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  81.805, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  80.044, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  80.044, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ab10e22-699c-4e75-b074-7821847cf3e0}, !- Handle
  Corridor_Flr_3_Wall_2_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {6675f918-ecaa-4aee-9e04-2d033d79c1c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.707, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  76.707, 5.791, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  81.484, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  81.484, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f442c007-9033-4a28-8751-a6bf79f4376e}, !- Handle
  Corridor_Flr_6_Wall_1_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {8a11879f-48df-45c0-a046-51185851d76e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.856, 22.86, 18.484,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 17.264,                   !- X,Y,Z Vertex 2 {m}
  5.079, 22.86, 17.264,                   !- X,Y,Z Vertex 3 {m}
  5.079, 22.86, 18.484;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91fdc7a5-4453-4ae8-b1e9-a599afb68481}, !- Handle
  Corridor_Flr_6_Wall_2_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {1e46f943-574a-464e-b8cf-634ae7335f85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.095, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  47.095, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  42.821, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  42.821, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23d27122-bae5-44c3-80d1-77f8a470ee66}, !- Handle
  Corridor_Flr_6_Wall_2_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {8f2fd225-eeec-4a38-9c78-87d42e69100d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  66.416, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  66.416, 5.791, 17.264,                  !- X,Y,Z Vertex 2 {m}
  80.498, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  80.498, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b37cdf8-de5b-4dd6-a01d-d6f8423deeaf}, !- Handle
  Dining_Flr_6_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {2eff14a6-bb03-419c-86a9-04133f7c1a61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.752, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  76.752, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  50.349, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  50.349, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11888e19-01db-4f8e-8755-e6601250211c}, !- Handle
  Kitchen_Flr_6_Wall_1_South_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {1f6ed71e-7a33-4f7e-b0fe-34b9b1c1fa3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.391, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 17.264,                  !- X,Y,Z Vertex 2 {m}
  86.163, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  86.163, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {801947b5-6749-4aa5-a0f3-39ef929ea5ce}, !- Handle
  Kitchen_Flr_6_Wall_East_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {9f9b61af-d5e5-4190-b132-3691df83ce28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 7.285, 18.484,                  !- X,Y,Z Vertex 1 {m}
  86.563, 7.285, 17.264,                  !- X,Y,Z Vertex 2 {m}
  86.563, 21.366, 17.264,                 !- X,Y,Z Vertex 3 {m}
  86.563, 21.366, 18.484;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42104380-baaf-4352-8b94-184618aab1e8}, !- Handle
  Kitchen_Flr_6_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {202bdae7-2b48-4dd4-8696-0e9c4c2b61ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.163, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  82.391, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  82.391, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ec9d5c7-b3af-4b23-a53c-8b9abdcac058}, !- Handle
  Lobby_Flr_1_Wall_South_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {56529a83-83e5-492d-96ab-70fb0f937126}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.793, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  12.793, 0, 0.152,                       !- X,Y,Z Vertex 2 {m}
  52.739, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  52.739, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00ed4a46-df05-4830-baf4-1f204957f0c5}, !- Handle
  Retail_1_Flr_1_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}, !- Construction Name
  {89c3574d-baa7-4885-a20b-c1e3ebdc6383}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.331, 0, 2.286,                        !- X,Y,Z Vertex 1 {m}
  0.331, 0, 0.152,                        !- X,Y,Z Vertex 2 {m}
  11.251, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  11.251, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {473b206e-ccfd-418d-b1a3-813f2e8b4772}, !- Handle
  Room_1_Flr_3_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {23a9a9a4-b5e3-4c39-b0d1-6bfc55640f89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4, 5.791, 9.3318,                     !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 8.1128,                     !- X,Y,Z Vertex 2 {m}
  4.172, 5.791, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  4.172, 5.791, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13d4c899-e034-4c75-a3de-15ec07b80e53}, !- Handle
  Room_1_Flr_3_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {c0c2c6e0-26e3-4af7-8cf3-5a2b089d4a52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.579, 9.3318,                      !- X,Y,Z Vertex 1 {m}
  0, 13.579, 8.1128,                      !- X,Y,Z Vertex 2 {m}
  0, 6.538, 8.1128,                       !- X,Y,Z Vertex 3 {m}
  0, 6.538, 9.3318;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e71f2441-606d-4f5a-ac59-b068afc71dbc}, !- Handle
  Room_1_Flr_6_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {89d26863-a8b4-4526-946c-afc885bd90cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4, 5.791, 18.484,                     !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 17.264,                     !- X,Y,Z Vertex 2 {m}
  4.172, 5.791, 17.264,                   !- X,Y,Z Vertex 3 {m}
  4.172, 5.791, 18.484;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d52ab717-7e10-467a-8686-c5db7b445db3}, !- Handle
  Room_1_Flr_6_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {008fc506-80ce-4cc1-bc54-7ff4b58bb759}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.579, 18.484,                      !- X,Y,Z Vertex 1 {m}
  0, 13.579, 17.264,                      !- X,Y,Z Vertex 2 {m}
  0, 6.538, 17.264,                       !- X,Y,Z Vertex 3 {m}
  0, 6.538, 18.484;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41122b02-708c-42b1-942e-611a9d1aa44c}, !- Handle
  Room_2_Flr_3_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {71cbeea0-f8f8-4d83-bb3a-ec55685c4809}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.172, 22.86, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  0.4, 22.86, 8.1128,                     !- X,Y,Z Vertex 3 {m}
  0.4, 22.86, 9.3318;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da009cc6-247c-4db3-bb7f-998225109029}, !- Handle
  Room_2_Flr_3_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {448380f0-5f01-4624-bb7b-4502709c580f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.113, 9.3318,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 8.1128,                      !- X,Y,Z Vertex 2 {m}
  0, 15.072, 8.1128,                      !- X,Y,Z Vertex 3 {m}
  0, 15.072, 9.3318;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f70f9024-1e66-4b6a-8e78-0d8c13f380e2}, !- Handle
  Room_2_Flr_6_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {200b7577-68c0-4577-a3f0-0dd41810f1df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.172, 22.86, 18.484,                   !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 17.264,                   !- X,Y,Z Vertex 2 {m}
  0.4, 22.86, 17.264,                     !- X,Y,Z Vertex 3 {m}
  0.4, 22.86, 18.484;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {564ba2eb-08b4-4591-a609-8105b44b08b0}, !- Handle
  Room_2_Flr_6_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {3dda2a5e-5a64-4b16-a1d3-6630bc4fc7db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.113, 18.484,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 17.264,                      !- X,Y,Z Vertex 2 {m}
  0, 15.072, 17.264,                      !- X,Y,Z Vertex 3 {m}
  0, 15.072, 18.484;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d94c903d-7cbb-4a67-a165-7e288aa3927e}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {2569ba61-31d7-440a-8eb2-799bc27f5683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.026, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  7.026, 5.791, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  10.043, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  10.043, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c46b4cbf-aa14-4b20-9b37-91b73c7def39}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {5fd32680-4d5b-40a4-8c56-4dc243797285}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.159, 5.791, 18.484,                   !- X,Y,Z Vertex 1 {m}
  5.159, 5.791, 17.264,                   !- X,Y,Z Vertex 2 {m}
  10.691, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  10.691, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ad5e15c-ff82-4780-aa01-abf3d4eac8f4}, !- Handle
  Room_5_Flr_3_Wall_East_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {f5531fc3-b484-40d0-b84a-8f4ea11278d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 6.538, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  86.563, 6.538, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  86.563, 13.579, 8.1128,                 !- X,Y,Z Vertex 3 {m}
  86.563, 13.579, 9.3318;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {708c5ca7-6628-46cb-8d69-b247a544e380}, !- Handle
  Room_5_Flr_3_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {5d3d033f-378b-4da3-b5a8-f286af72e13e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.391, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  86.163, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  86.163, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9c46c14-ba6b-4a5b-83fd-88cd8c5fccc1}, !- Handle
  Room_6_Flr_3_Wall_East_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {1ef2b6e7-219a-4f46-b32c-c552a3ebc99d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 15.072, 9.3318,                 !- X,Y,Z Vertex 1 {m}
  86.563, 15.072, 8.1128,                 !- X,Y,Z Vertex 2 {m}
  86.563, 22.113, 8.1128,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.113, 9.3318;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80a91918-74b2-4aa3-8f17-17f6b03f0729}, !- Handle
  Room_6_Flr_3_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}, !- Construction Name
  {96ef9cef-1f2c-4490-95b7-946ab1e8f3c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.163, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  82.391, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  82.391, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d574272-3083-4da0-a4b7-2b462a53b317}, !- Handle
  Canopy,                                 !- Name
  ,                                       !- Construction Name
  {af8be87d-3697-4c9e-bd94-b34dcc82708a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.338, -9.144, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  37.338, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  28.194, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  28.194, -9.144, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {af8be87d-3697-4c9e-bd94-b34dcc82708a}, !- Handle
  {c6549c29-f5be-44f8-bea2-a632d38aaad0}, !- Name
  Building;                               !- Shading Surface Type

OS:People:Definition,
  {424e4e5f-b532-4274-a0ac-4eba9c83c4f8}, !- Handle
  Banquet_Flr_6 People Definition,        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3775a817-dac3-4ba1-ab41-87a47bc96faf}, !- Handle
  Banquet_Flr_6 People,                   !- Name
  {424e4e5f-b532-4274-a0ac-4eba9c83c4f8}, !- People Definition Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c14a6915-2062-451e-971e-9e1ce7883466}, !- Handle
  Basement People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  37.16,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b825546e-e797-43d9-bcf9-0124c9695d43}, !- Handle
  Basement People,                        !- Name
  {c14a6915-2062-451e-971e-9e1ce7883466}, !- People Definition Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9945258e-5f30-45a2-9298-a3f40759fa6b}, !- Handle
  Cafe_Flr_1 People Definition,           !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1634da7c-4f24-4c2a-8d39-f78ba74c7f67}, !- Handle
  Cafe_Flr_1 People,                      !- Name
  {9945258e-5f30-45a2-9298-a3f40759fa6b}, !- People Definition Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {46748b13-5df0-4a42-bb24-086df105912c}, !- Handle
  Corridor_Flr_3 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  92.9,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {59e16f22-a972-4c9a-9e48-1a5b071e5480}, !- Handle
  Corridor_Flr_3 People,                  !- Name
  {46748b13-5df0-4a42-bb24-086df105912c}, !- People Definition Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {eeed94f3-bd80-429f-8643-a09adfc60974}, !- Handle
  Corridor_Flr_6 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  92.9,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8e8c84e5-08fa-4eb1-9e2e-523112b75aec}, !- Handle
  Corridor_Flr_6 People,                  !- Name
  {eeed94f3-bd80-429f-8643-a09adfc60974}, !- People Definition Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {03d17ba2-c9ea-46cc-879b-29f037ac331f}, !- Handle
  Dining_Flr_6 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6a0858d4-90b2-4367-adbd-98e2d154afee}, !- Handle
  Dining_Flr_6 People,                    !- Name
  {03d17ba2-c9ea-46cc-879b-29f037ac331f}, !- People Definition Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8036e205-d883-4dd9-a8fa-96e21f0fc162}, !- Handle
  Laundry_Flr_1 People Definition,        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.23,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3ddca224-a442-4ba3-a958-1da989e2f035}, !- Handle
  Laundry_Flr_1 People,                   !- Name
  {8036e205-d883-4dd9-a8fa-96e21f0fc162}, !- People Definition Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fb879b17-fd0e-402b-b0b6-b3c31a299769}, !- Handle
  Lobby_Flr_1 People Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.1,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {dd10ae4d-1899-4775-b5ef-03cd118ac24d}, !- Handle
  Lobby_Flr_1 People,                     !- Name
  {fb879b17-fd0e-402b-b0b6-b3c31a299769}, !- People Definition Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space or SpaceType Name
  {73de0e85-e125-499c-9392-d1b2bf9db04c}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {73de0e85-e125-499c-9392-d1b2bf9db04c}, !- Handle
  Lobby_Occ_Sch,                          !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 06:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 10:00,                           !- Field 7
  0.7,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.1,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 06:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 07:00,                           !- Field 20
  0.3,                                    !- Field 21
  Until: 10:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 22:00,                           !- Field 24
  0.2,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: WinterDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
  Until: 24:00,                           !- Field 32
  1.0;                                    !- Field 33

OS:People:Definition,
  {85d63d32-11b7-4643-878f-f4ba3b45c849}, !- Handle
  Retail_1_Flr_1 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.19,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {98595b5c-4f3b-4691-a5db-a4cb0fb84552}, !- Handle
  Retail_1_Flr_1 People,                  !- Name
  {85d63d32-11b7-4643-878f-f4ba3b45c849}, !- People Definition Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0ddf6aaf-119c-4e68-adee-b49a1d6e63b7}, !- Handle
  Retail_2_Flr_1 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.19,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0ca23069-6e2e-4af9-b9fe-65aac6d5c4d6}, !- Handle
  Retail_2_Flr_1 People,                  !- Name
  {0ddf6aaf-119c-4e68-adee-b49a1d6e63b7}, !- People Definition Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {071bd02b-243f-49fc-bf59-da3bd8ee2263}, !- Handle
  Room_1_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {79a46a7a-5445-4bdc-a8bb-be03b0c33fca}, !- Handle
  Room_1_Flr_3 People,                    !- Name
  {071bd02b-243f-49fc-bf59-da3bd8ee2263}, !- People Definition Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.65,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.28,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.13,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.20,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.58,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.65,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  0.65,                                   !- Field 23
  Until: 07:00,                           !- Field 24
  0.50,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.34,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.34,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:People:Definition,
  {f1b1b9d9-7057-4718-aa6b-3dac433214f2}, !- Handle
  Room_1_Flr_6 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a6973424-a688-4e68-a9ed-47c234ba6ac5}, !- Handle
  Room_1_Flr_6 People,                    !- Name
  {f1b1b9d9-7057-4718-aa6b-3dac433214f2}, !- People Definition Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {11cdd954-e2ba-47ed-9642-3ab73d03b361}, !- Handle
  Room_2_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
