  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {774f7dab-4a98-4263-9778-da83c5862d5d}, !- Handle
  Room_2_Flr_3 People,                    !- Name
  {11cdd954-e2ba-47ed-9642-3ab73d03b361}, !- People Definition Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7ef4b916-7967-4e45-a01f-5fe087ce7d00}, !- Handle
  Room_2_Flr_6 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0a938ec7-ce72-43b6-99e9-842875de6b60}, !- Handle
  Room_2_Flr_6 People,                    !- Name
  {7ef4b916-7967-4e45-a01f-5fe087ce7d00}, !- People Definition Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3bffa036-d518-4c81-a383-8c405988b0ed}, !- Handle
  Room_3_Mult19_Flr_3 People Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.35,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {055a92e2-a141-4b62-aa38-b97b4d3d0af4}, !- Handle
  Room_3_Mult19_Flr_3 People,             !- Name
  {3bffa036-d518-4c81-a383-8c405988b0ed}, !- People Definition Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b97b9f5c-a1f6-4db6-925b-42984dce0440}, !- Handle
  Room_3_Mult9_Flr_6 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.35,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {59321fb7-54b2-4a79-975b-c14b7845f131}, !- Handle
  Room_3_Mult9_Flr_6 People,              !- Name
  {b97b9f5c-a1f6-4db6-925b-42984dce0440}, !- People Definition Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {689f2682-11b4-4940-ab0a-ae7f986ff420}, !- Handle
  Room_4_Mult19_Flr_3 People Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.35,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0e5b9809-920b-4faa-bb1d-9e4b60531991}, !- Handle
  Room_4_Mult19_Flr_3 People,             !- Name
  {689f2682-11b4-4940-ab0a-ae7f986ff420}, !- People Definition Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e45025be-46ba-49f7-a1fb-482d70f24508}, !- Handle
  Room_5_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4f7dc6c2-9b28-4716-b5d4-f3be0338e5ee}, !- Handle
  Room_5_Flr_3 People,                    !- Name
  {e45025be-46ba-49f7-a1fb-482d70f24508}, !- People Definition Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {880eab56-784b-4f76-8e16-b0a0273b2b6f}, !- Handle
  Room_6_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4def06c2-4628-4e4f-aab7-ebb2498ce4ea}, !- Handle
  Room_6_Flr_3 People,                    !- Name
  {880eab56-784b-4f76-8e16-b0a0273b2b6f}, !- People Definition Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space or SpaceType Name
  {8daeb505-a62f-4b29-afbd-7b5c99a23a0a}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7b030e74-0fe9-4084-8713-4bb61ac0da89}, !- Handle
  Storage_Flr_1 People Definition,        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.45,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {85364318-3a91-4ee3-a791-d55dd63f3ddc}, !- Handle
  Storage_Flr_1 People,                   !- Name
  {7b030e74-0fe9-4084-8713-4bb61ac0da89}, !- People Definition Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space or SpaceType Name
  {024b25ea-bf0b-42cd-a811-c5fa9659bcb0}, !- Number of People Schedule Name
  {635d5fff-f7c2-47ac-b99c-8de9f60b5be8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {45a3ec20-04d0-494b-9cf2-30d4eb39d353}, !- Work Efficiency Schedule Name
  {b18b059c-b1b0-4532-bcbe-884c22f3930e}, !- Clothing Insulation Schedule Name
  {d19a8763-5a82-4726-83df-f5be0f7a37e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {39eff603-b7cb-46d0-b068-de1005bb1781}, !- Handle
  Banquet_Flr_6_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {99361a21-c4c6-4fa7-bdda-84a4d06c4a50}, !- Handle
  Banquet_Flr_6_Lights,                   !- Name
  {39eff603-b7cb-46d0-b068-de1005bb1781}, !- Lights Definition Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.6,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.8,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.9,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.6,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.3,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.2,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.3,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.4,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.3,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.6,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.7,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.6,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.3,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.3,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.2,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.3,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.4,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.3,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.2,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.5,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.7,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.8,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.6,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.5,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.3;                                    !- Field 82

OS:Lights:Definition,
  {b8c4d0dc-1ab2-4692-8d0d-8476290eab7e}, !- Handle
  Basement_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3b7980f4-4782-49f0-91c2-62f4ade8cb43}, !- Handle
  Basement_Lights,                        !- Name
  {b8c4d0dc-1ab2-4692-8d0d-8476290eab7e}, !- Lights Definition Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {42bdf50c-321e-495d-b0e9-bb88c1b84ac8}, !- Handle
  Cafe_Flr_1_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0d097bbc-d4b5-4798-b7c5-d34ca8896a9a}, !- Handle
  Cafe_Flr_1_Lights,                      !- Name
  {42bdf50c-321e-495d-b0e9-bb88c1b84ac8}, !- Lights Definition Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0a8ce5cb-d4a2-40e5-8d7f-acecae2900ad}, !- Handle
  Corridor_Flr_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {44c504b0-584d-4b83-81df-c3903af391b0}, !- Handle
  Corridor_Flr_3_Lights,                  !- Name
  {0a8ce5cb-d4a2-40e5-8d7f-acecae2900ad}, !- Lights Definition Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a9c736e5-9b8d-4aaa-be52-4619e110ecf6}, !- Handle
  Corridor_Flr_6_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9cd1d1ca-61a0-40fd-a23b-48b63abb2491}, !- Handle
  Corridor_Flr_6_Lights,                  !- Name
  {a9c736e5-9b8d-4aaa-be52-4619e110ecf6}, !- Lights Definition Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {98c1c2b1-6550-4897-9065-cfecfb44de83}, !- Handle
  Dining_Flr_6_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {03dca97a-ec50-4094-835f-932eb68c965b}, !- Handle
  Dining_Flr_6_Lights,                    !- Name
  {98c1c2b1-6550-4897-9065-cfecfb44de83}, !- Lights Definition Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {62c8bbda-e988-424e-ad53-eb6569ead55b}, !- Handle
  Kitchen_Flr_6_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.91,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {89527bb2-6775-4ef0-8657-ff214dadd009}, !- Handle
  Kitchen_Flr_6_Lights,                   !- Name
  {62c8bbda-e988-424e-ad53-eb6569ead55b}, !- Lights Definition Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3ccb6396-9b6a-41f7-9058-be34de68ca2f}, !- Handle
  Laundry_Flr_1_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b12d28f4-a7ad-4fd7-82f1-e60d52f2de21}, !- Handle
  Laundry_Flr_1_Lights,                   !- Name
  {3ccb6396-9b6a-41f7-9058-be34de68ca2f}, !- Lights Definition Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {84ef57c4-161e-4c00-9db2-a0b23f892650}, !- Handle
  Lobby_Flr_1_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {416d6c88-44fe-46f2-aca7-603851b7b581}, !- Handle
  Lobby_Flr_1_Lights,                     !- Name
  {84ef57c4-161e-4c00-9db2-a0b23f892650}, !- Lights Definition Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {96462126-a96e-4e0b-8c8e-60865a61c65d}, !- Handle
  Mech_Flr_1_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f86e78b3-4b96-440e-a692-352aa94f8657}, !- Handle
  Mech_Flr_1_Lights,                      !- Name
  {96462126-a96e-4e0b-8c8e-60865a61c65d}, !- Lights Definition Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d6516562-c075-4f1f-b5ed-72f3b1574fd2}, !- Handle
  Retail_1_Flr_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bb2cd057-1b67-4049-ac2d-ad35279fb157}, !- Handle
  Retail_1_Flr_1_Lights,                  !- Name
  {d6516562-c075-4f1f-b5ed-72f3b1574fd2}, !- Lights Definition Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9e72140a-c781-4a6a-a184-88be0925fd6c}, !- Handle
  Retail_2_Flr_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ff3b124c-583f-4df4-94fe-77f4a076ae48}, !- Handle
  Retail_2_Flr_1_Lights,                  !- Name
  {9e72140a-c781-4a6a-a184-88be0925fd6c}, !- Lights Definition Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {797ee4d0-e429-40ea-9e5e-1153a21bf4bd}, !- Handle
  Room_1_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {944b4cce-fe97-465d-ad2f-1c30ce774117}, !- Handle
  Room_1_Flr_3_Lights,                    !- Name
  {797ee4d0-e429-40ea-9e5e-1153a21bf4bd}, !- Lights Definition Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Handle
  GuestRoom_Ltg_Sch_Base,                 !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.22,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.11,                                   !- Field 8
  Until: 06:00,                           !- Field 9
  0.22,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.44,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.56,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.44,                                   !- Field 16
  Until: 18:00,                           !- Field 17
  0.28,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.67,                                   !- Field 20
  Until: 20:00,                           !- Field 21
  0.89,                                   !- Field 22
  Until: 21:00,                           !- Field 23
  1.0,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.89,                                   !- Field 26
  Until: 23:00,                           !- Field 27
  0.67,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.33,                                   !- Field 30
  For: Saturday Sunday Holidays,          !- Field 31
  Until: 02:00,                           !- Field 32
  0.26,                                   !- Field 33
  Until: 06:00,                           !- Field 34
  0.11,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.41,                                   !- Field 37
  Until: 10:00,                           !- Field 38
  0.56,                                   !- Field 39
  Until: 11:00,                           !- Field 40
  0.41,                                   !- Field 41
  Until: 18:00,                           !- Field 42
  0.33,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.85,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  1.0,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.85,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.41,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:Lights:Definition,
  {b6dc571e-21df-4b6f-b25d-6c10101a226a}, !- Handle
  Room_1_Flr_6_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c3831de8-3722-408b-a6e0-d9e4211ff328}, !- Handle
  Room_1_Flr_6_Lights,                    !- Name
  {b6dc571e-21df-4b6f-b25d-6c10101a226a}, !- Lights Definition Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7ee81685-9ed2-413e-a595-6c73d1367c9b}, !- Handle
  Room_2_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {14dd4523-df18-4481-a042-b171e598a72f}, !- Handle
  Room_2_Flr_3_Lights,                    !- Name
  {7ee81685-9ed2-413e-a595-6c73d1367c9b}, !- Lights Definition Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a6c56629-4041-40ef-ae99-d46b81ef822c}, !- Handle
  Room_2_Flr_6_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3ec2e394-7696-458f-a984-188d6001db01}, !- Handle
  Room_2_Flr_6_Lights,                    !- Name
  {a6c56629-4041-40ef-ae99-d46b81ef822c}, !- Lights Definition Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {aaff408b-5cff-4bb0-855e-c12dcf55c86a}, !- Handle
  Room_3_Mult19_Flr_3_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {85957bad-df15-4435-ae0a-c9f3d85d8147}, !- Handle
  Room_3_Mult19_Flr_3_Lights,             !- Name
  {aaff408b-5cff-4bb0-855e-c12dcf55c86a}, !- Lights Definition Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fd71618a-de09-4421-910b-85e120d4e1cb}, !- Handle
  Room_3_Mult9_Flr_6_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0f8e1081-1e12-4397-8af9-eff3c074af1a}, !- Handle
  Room_3_Mult9_Flr_6_Lights,              !- Name
  {fd71618a-de09-4421-910b-85e120d4e1cb}, !- Lights Definition Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1f4e288c-e8ee-49c0-b722-0fe457313d92}, !- Handle
  Room_4_Mult19_Flr_3_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a3d82c92-df9a-4a4b-a5fd-a5483c069224}, !- Handle
  Room_4_Mult19_Flr_3_Lights,             !- Name
  {1f4e288c-e8ee-49c0-b722-0fe457313d92}, !- Lights Definition Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e2882704-e67f-4b37-a6a3-f3c4901480af}, !- Handle
  Room_5_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f4ee84fc-a5d3-4600-9ab5-bfd77a8f3173}, !- Handle
  Room_5_Flr_3_Lights,                    !- Name
  {e2882704-e67f-4b37-a6a3-f3c4901480af}, !- Lights Definition Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f709d575-de89-424a-9093-ff9472df213e}, !- Handle
  Room_6_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {39d1f533-a26b-43af-9c56-7fd3f609fd72}, !- Handle
  Room_6_Flr_3_Lights,                    !- Name
  {f709d575-de89-424a-9093-ff9472df213e}, !- Lights Definition Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space or SpaceType Name
  {9f1ce2cf-f6b8-4096-bb15-cb8fdeb747f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {95b711d3-1f91-4be1-afb7-a3691fafef6c}, !- Handle
  Storage_Flr_1_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7cd91bab-d837-4769-9431-7efaf8f17c24}, !- Handle
  Storage_Flr_1_Lights,                   !- Name
  {95b711d3-1f91-4be1-afb7-a3691fafef6c}, !- Lights Definition Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space or SpaceType Name
  {d2448c9b-56e6-476f-a78f-88fb897b97ac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bee3c1cb-f4a0-4875-824b-35a869556505}, !- Handle
  Banquet_Flr_6_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22492,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e84711df-f217-4afc-a118-7922b4d9eca4}, !- Handle
  Banquet_Flr_6_MiscPlug_Equip,           !- Name
  {bee3c1cb-f4a0-4875-824b-35a869556505}, !- Electric Equipment Definition Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space or SpaceType Name
  {8cda3ca2-2c45-4f5e-aaba-f01be0ac6582}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {8cda3ca2-2c45-4f5e-aaba-f01be0ac6582}, !- Handle
  Kitchen_Elec_Equip_SCH,                 !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekday,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.10,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.35,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.25,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 16:00,                           !- Field 13
  0.25,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  0.35,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.25,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.10,                                   !- Field 21
  Until: 07:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 09:00,                           !- Field 24
  0.35,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.25,                                   !- Field 27
  Until: 13:00,                           !- Field 28
  0.35,                                   !- Field 29
  Until: 16:00,                           !- Field 30
  0.25,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.25,                                   !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.35,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 06:00,                           !- Field 43
  0.10,                                   !- Field 44
  Until: 07:00,                           !- Field 45
  0.25,                                   !- Field 46
  Until: 09:00,                           !- Field 47
  0.35,                                   !- Field 48
  Until: 10:00,                           !- Field 49
  0.25,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0.35,                                   !- Field 52
  Until: 16:00,                           !- Field 53
  0.25,                                   !- Field 54
  Until: 19:00,                           !- Field 55
  0.35,                                   !- Field 56
  Until: 24:00,                           !- Field 57
  0.25;                                   !- Field 58

OS:ElectricEquipment:Definition,
  {b7032f91-d24d-4e62-91e9-908e2bcefd6c}, !- Handle
  Basement_MiscPlug_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63ed4085-c4c5-4957-8d02-ec7e4d7bcb73}, !- Handle
  Basement_MiscPlug_Equip,                !- Name
  {b7032f91-d24d-4e62-91e9-908e2bcefd6c}, !- Electric Equipment Definition Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space or SpaceType Name
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.9,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.95,                                   !- Field 24
  Until: 22:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.4,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.4,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.5,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.4,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.35,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.7,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.8,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.7,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.4,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.4,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.3,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.4,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.5,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.4,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.3,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.6,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.8,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.9,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.7,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.6,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.4;                                    !- Field 82

OS:ElectricEquipment:Definition,
  {96ed1061-6cff-4401-9c1f-cf3649b50406}, !- Handle
  Cafe_Flr_1_MiscPlug_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ee155d2f-2e64-485f-804b-425428aff945}, !- Handle
  Cafe_Flr_1_MiscPlug_Equip,              !- Name
  {96ed1061-6cff-4401-9c1f-cf3649b50406}, !- Electric Equipment Definition Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space or SpaceType Name
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {27d29cb9-2870-4dcf-8cf3-c2998997a40f}, !- Handle
  Dining_Flr_6_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22492,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1176e158-7db7-4249-a850-c2dd6b9c60d5}, !- Handle
  Dining_Flr_6_MiscPlug_Equip,            !- Name
  {27d29cb9-2870-4dcf-8cf3-c2998997a40f}, !- Electric Equipment Definition Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space or SpaceType Name
  {8cda3ca2-2c45-4f5e-aaba-f01be0ac6582}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {53eb7feb-011e-4c11-a777-f8fe136f2e63}, !- Handle
  Kitchen_Flr_6_ExhFan_Equip Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  698,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b7d07b96-4de0-49e1-a385-6150148350b1}, !- Handle
  Kitchen_Flr_6_ExhFan_Equip,             !- Name
  {53eb7feb-011e-4c11-a777-f8fe136f2e63}, !- Electric Equipment Definition Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space or SpaceType Name
  {ce3c77a6-f75b-4c5a-9945-de414e2f2b8a}, !- Schedule Name
  ,                                       !- Multiplier
  KitchenExhFan;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {ce3c77a6-f75b-4c5a-9945-de414e2f2b8a}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:ElectricEquipment:Definition,
  {35aa759e-b7c9-4d3c-aac7-3e0269e26905}, !- Handle
  Kitchen_Flr_6_MiscElec_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52481,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5b8d6669-3039-4d26-ad7f-118ead0060a6}, !- Handle
  Kitchen_Flr_6_MiscElec_Equip,           !- Name
  {35aa759e-b7c9-4d3c-aac7-3e0269e26905}, !- Electric Equipment Definition Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space or SpaceType Name
  {8cda3ca2-2c45-4f5e-aaba-f01be0ac6582}, !- Schedule Name
  ,                                       !- Multiplier
  MiscElec;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3f7e5973-5514-43c9-ad1e-ef709f1ca4db}, !- Handle
  Laundry_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4813,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94b4c894-6d20-423d-9165-a237198f6cce}, !- Handle
  Laundry_Flr_1_MiscPlug_Equip,           !- Name
  {3f7e5973-5514-43c9-ad1e-ef709f1ca4db}, !- Electric Equipment Definition Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space or SpaceType Name
  {1792da70-b6dc-480c-ae22-2d355105a627}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {1792da70-b6dc-480c-ae22-2d355105a627}, !- Handle
  LaundryRoom_Eqp_Elec_Sch,               !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:ElectricEquipment:Definition,
  {8455e6f5-9b9c-47cf-947f-157f7b7a4fc2}, !- Handle
  Laundry_Flr_1_ExhFan_Equip Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  87,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a8460bc7-f8f7-4b7e-ac59-01da22da9451}, !- Handle
  Laundry_Flr_1_ExhFan_Equip,             !- Name
  {8455e6f5-9b9c-47cf-947f-157f7b7a4fc2}, !- Electric Equipment Definition Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space or SpaceType Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Schedule Name
  ,                                       !- Multiplier
  LaundryExhFan;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {41c3d7c9-1364-40b0-9eba-d5362f1e7332}, !- Handle
  Lobby_Flr_1_MiscPlug_Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5c11b12e-b9fa-4754-b8c7-6cfe96f5dd16}, !- Handle
  Lobby_Flr_1_MiscPlug_Equip,             !- Name
  {41c3d7c9-1364-40b0-9eba-d5362f1e7332}, !- Electric Equipment Definition Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space or SpaceType Name
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef275750-de34-47bd-a4b6-d181f36aff7c}, !- Handle
  Mech_Flr_1_MiscPlug_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4f4a4cb2-14a6-4617-9daf-d5e0a81287dc}, !- Handle
  Mech_Flr_1_MiscPlug_Equip,              !- Name
  {ef275750-de34-47bd-a4b6-d181f36aff7c}, !- Electric Equipment Definition Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space or SpaceType Name
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Output:Meter,
  {f3f801bb-e726-4218-b28d-1013734c1107}, !- Handle
  Fans:Electricity,                       !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {68826fc0-a8ae-4508-97d6-bf0e619ebdff}, !- Handle
  Retail_1_Flr_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42033ad6-0d62-4bb8-a982-8ee8825fc46f}, !- Handle
  Retail_1_Flr_1_MiscPlug_Equip,          !- Name
  {68826fc0-a8ae-4508-97d6-bf0e619ebdff}, !- Electric Equipment Definition Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space or SpaceType Name
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bb7379db-1e5b-4370-ad5a-25217452381c}, !- Handle
  Retail_2_Flr_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d209277b-08ad-4510-ad97-6ef97552e41c}, !- Handle
  Retail_2_Flr_1_MiscPlug_Equip,          !- Name
  {bb7379db-1e5b-4370-ad5a-25217452381c}, !- Electric Equipment Definition Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space or SpaceType Name
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fa98367a-1977-4917-9c3a-34b38f2f0db4}, !- Handle
  Room_1_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b04ab2a8-a405-41a9-b77e-eba095cde565}, !- Handle
  Room_1_Flr_3_PlugMisc_Equip,            !- Name
  {fa98367a-1977-4917-9c3a-34b38f2f0db4}, !- Electric Equipment Definition Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Handle
  GuestRoom_Eqp_Sch,                      !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.20,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.20,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.20,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:ElectricEquipment:Definition,
  {6f1d0d9f-9bcc-41e6-83bd-9e109f1ed88d}, !- Handle
  Room_1_Flr_6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0391b75d-ec33-4c42-8498-942164e1a532}, !- Handle
  Room_1_Flr_6_PlugMisc_Equip,            !- Name
  {6f1d0d9f-9bcc-41e6-83bd-9e109f1ed88d}, !- Electric Equipment Definition Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {21f41c6a-9015-4e86-b202-879a25cd439f}, !- Handle
  Room_2_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e9bada64-e5cf-427e-b539-080d9db91891}, !- Handle
  Room_2_Flr_3_PlugMisc_Equip,            !- Name
  {21f41c6a-9015-4e86-b202-879a25cd439f}, !- Electric Equipment Definition Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {561c5491-c074-4c02-992d-0fe74edfb486}, !- Handle
  Room_2_Flr_6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3a1b46ea-d879-4343-b808-c87b858f8c7a}, !- Handle
  Room_2_Flr_6_PlugMisc_Equip,            !- Name
  {561c5491-c074-4c02-992d-0fe74edfb486}, !- Electric Equipment Definition Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48bf4aa4-0a67-464e-9d4f-f82bfe2efbca}, !- Handle
  Room_3_Mult19_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d13cf77d-df49-449d-8ce1-322634fd6489}, !- Handle
  Room_3_Mult19_Flr_3_PlugMisc_Equip,     !- Name
  {48bf4aa4-0a67-464e-9d4f-f82bfe2efbca}, !- Electric Equipment Definition Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {008c8ab7-5265-4cba-bde5-50e8a3a9c774}, !- Handle
  Room_3_Mult9_Flr_6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dd12f87e-4cdc-4cac-874d-46c9f593b0d9}, !- Handle
  Room_3_Mult9_Flr_6_PlugMisc_Equip,      !- Name
  {008c8ab7-5265-4cba-bde5-50e8a3a9c774}, !- Electric Equipment Definition Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d11c7bbb-3b5d-48ae-a881-ebf006f8ebd3}, !- Handle
  Room_4_Mult19_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b11560a6-8fe0-47cd-94eb-4b90a7bf4521}, !- Handle
  Room_4_Mult19_Flr_3_PlugMisc_Equip,     !- Name
  {d11c7bbb-3b5d-48ae-a881-ebf006f8ebd3}, !- Electric Equipment Definition Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {987a5c35-8f66-4f3a-a010-13cdeeaefb22}, !- Handle
  Room_5_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b35fb235-76d5-4357-9427-c66593890d24}, !- Handle
  Room_5_Flr_3_PlugMisc_Equip,            !- Name
  {987a5c35-8f66-4f3a-a010-13cdeeaefb22}, !- Electric Equipment Definition Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {400d7c95-4c53-4112-acc8-8373dbc6290c}, !- Handle
  Room_6_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4da8ed64-ab35-4c97-bdde-df7ab4d58aa4}, !- Handle
  Room_6_Flr_3_PlugMisc_Equip,            !- Name
  {400d7c95-4c53-4112-acc8-8373dbc6290c}, !- Electric Equipment Definition Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space or SpaceType Name
  {8d75461c-0e6d-4bad-ac05-2b72c27c844a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e58027d0-fdf1-4f8b-b60a-530e91c06774}, !- Handle
  Storage_Flr_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9cc1ca7b-b3b8-444c-b227-9e113074a036}, !- Handle
  Storage_Flr_1_MiscPlug_Equip,           !- Name
  {e58027d0-fdf1-4f8b-b60a-530e91c06774}, !- Electric Equipment Definition Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space or SpaceType Name
  {16f4cd27-c939-4a4e-b10d-81dbb328556c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:GasEquipment:Definition,
  {7ae8e647-f361-4b15-b7d1-2935cf467569}, !- Handle
  Kitchen_Flr_6_MiscGas_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  166606,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {83c428fa-9eb6-4128-8c00-7dfb867637f5}, !- Handle
  Kitchen_Flr_6_MiscGas_Equip,            !- Name
  {7ae8e647-f361-4b15-b7d1-2935cf467569}, !- Gas Equipment Definition Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space or SpaceType Name
  {fcd81fc4-d036-4bb7-8728-bebffc391e0c}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {fcd81fc4-d036-4bb7-8728-bebffc391e0c}, !- Handle
  Kitchen_Gas_Equip_SCH,                  !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 05:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 10:00,                           !- Field 13
  0.15,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.25,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 15:00,                           !- Field 19
  0.15,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.2,                                    !- Field 22
  Until: 19:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 21:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.15,                                   !- Field 28
  Until: 23:00,                           !- Field 29
  0.10,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0.05,                                   !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.25,                                   !- Field 35
  For: WinterDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.0,                                    !- Field 38
  For: Sunday Holidays AllOtherDays,      !- Field 39
  Until: 05:00,                           !- Field 40
  0.02,                                   !- Field 41
  Until: 06:00,                           !- Field 42
  0.05,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.1,                                    !- Field 45
  Until: 08:00,                           !- Field 46
  0.15,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.2,                                    !- Field 49
  Until: 10:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 13:00,                           !- Field 52
  0.25,                                   !- Field 53
  Until: 14:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 15:00,                           !- Field 56
  0.15,                                   !- Field 57
  Until: 16:00,                           !- Field 58
  0.2,                                    !- Field 59
  Until: 19:00,                           !- Field 60
  0.3,                                    !- Field 61
  Until: 21:00,                           !- Field 62
  0.20,                                   !- Field 63
  Until: 22:00,                           !- Field 64
  0.15,                                   !- Field 65
  Until: 23:00,                           !- Field 66
  0.10,                                   !- Field 67
  Until: 24:00,                           !- Field 68
  0.05;                                   !- Field 69

OS:GasEquipment:Definition,
  {6a32806b-f776-4c1b-9c5a-61ff0106f5df}, !- Handle
  Laundry_Flr_1_MiscGas_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41818,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {101308f3-211f-4196-bb0c-a81e990f6ef0}, !- Handle
  Laundry_Flr_1_MiscGas_Equip,            !- Name
  {6a32806b-f776-4c1b-9c5a-61ff0106f5df}, !- Gas Equipment Definition Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space or SpaceType Name
  {02b398b5-822e-4b74-b641-9e79f8b498aa}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {02b398b5-822e-4b74-b641-9e79f8b498aa}, !- Handle
  LaundryRoom_Eqp_Gas_Sch,                !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 9:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:Exterior:Lights:Definition,
  {d9aa90f4-e93a-41d4-8465-32a29a815756}, !- Handle
  Exterior Facade Lighting Definition,    !- Name
  16753;                                  !- Design Level {W}

OS:Exterior:Lights,
  {e5531bc0-e3e3-4c9e-8813-bab3695fd1a1}, !- Handle
  Exterior Facade Lighting,               !- Name
  {d9aa90f4-e93a-41d4-8465-32a29a815756}, !- Exterior Lights Definition Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Facade Lighting;               !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {10954e6a-c835-4a7d-b814-02f352f48be7}, !- Handle
  Elevators Definition,                   !- Name
  122221.978021978;                       !- Design Level {W}

OS:Schedule:Compact,
  {23051439-f041-4a85-b8ee-2d0b199a292d}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 04:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.10,                                   !- Field 6
  Until: 06:00,                           !- Field 7
  0.20,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.40,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.50,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 16:00,                           !- Field 15
  0.15,                                   !- Field 16
  Until: 17:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.50,                                   !- Field 20
  Until: 21:00,                           !- Field 21
  0.40,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.10;                                   !- Field 28

OS:Exterior:FuelEquipment,
  {584862ba-e8d3-4a1a-a810-6fda174d0f70}, !- Handle
  Elevators,                              !- Name
  {10954e6a-c835-4a7d-b814-02f352f48be7}, !- Exterior Fuel Equipment Definition Name
  {23051439-f041-4a85-b8ee-2d0b199a292d}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {470cb91a-c765-4a8f-bc4d-ad50dea7d396}, !- Handle
  Banquet_Flr_6_Infiltration,             !- Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.25;                                   !- Field 4

OS:SpaceInfiltration:DesignFlowRate,
  {0085a8bc-934f-4e46-b478-e032f045e35f}, !- Handle
  Cafe_Flr_1_Infiltration,                !- Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94267ca5-e62f-4cdb-92a0-9b91469d13c3}, !- Handle
  Corridor_Flr_3_Infiltration,            !- Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e49c68d-fc95-4042-b475-27f63f92de35}, !- Handle
  Corridor_Flr_6_Infiltration,            !- Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1baa1fff-d62a-4a63-8bb4-20a5da514f4c}, !- Handle
  Dining_Flr_6_Infiltration,              !- Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85f45a65-1ee0-4e14-9e18-4029cfa9c186}, !- Handle
  Kitchen_Flr_6_Infiltration,             !- Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {403b923f-e027-418c-a64e-ae8a46aee5fc}, !- Handle
  Laundry_Flr_1_Infiltration,             !- Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e908db82-8797-4656-8277-42f67405aeb6}, !- Handle
  Lobby_Flr_1_Infiltration,               !- Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8d61cd5-16d5-4b11-ac0c-d186308af95f}, !- Handle
  Mech_Flr_1_Infiltration,                !- Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {461bb675-808c-4e8b-99f3-fabf3e7c647f}, !- Handle
  Retail_1_Flr_1_Infiltration,            !- Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24a2d0a3-05a0-4aaa-9c05-b9b006ef3c36}, !- Handle
  Retail_2_Flr_1_Infiltration,            !- Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03a893fc-27cc-4205-9123-00bf07bc45e5}, !- Handle
  Room_1_Flr_3_Infiltration,              !- Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd9210f9-771b-471b-ac06-c7ea17e93869}, !- Handle
  Room_1_Flr_6_Infiltration,              !- Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03475b91-0238-4988-9827-809408586bf7}, !- Handle
  Room_2_Flr_3_Infiltration,              !- Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6bd9b8a-baf7-468f-9ce9-992b661e1e18}, !- Handle
  Room_2_Flr_6_Infiltration,              !- Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cd46e57-9455-41c9-ac67-920b0c1ebb30}, !- Handle
  Room_3_Mult19_Flr_3_Infiltration,       !- Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1350c1f-e09b-4072-8650-29998828f3d5}, !- Handle
  Room_3_Mult9_Flr_6_Infiltration,        !- Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57914092-bf24-4a6f-9ce7-93b7c5738bc3}, !- Handle
  Room_4_Mult19_Flr_3_Infiltration,       !- Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37c28923-76aa-48d3-9620-fc897236bf17}, !- Handle
  Room_5_Flr_3_Infiltration,              !- Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {18ee9695-51c5-442e-97ae-c3fed0c41fd2}, !- Handle
  Kitchen_SWH_SCH,                        !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.25,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.45,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.4,                                    !- Field 20
  Until: 12:00,                           !- Field 21
  0.45,                                   !- Field 22
  Until: 13:00,                           !- Field 23
  0.4,                                    !- Field 24
  Until: 14:00,                           !- Field 25
  0.35,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.3,                                    !- Field 28
  Until: 18:00,                           !- Field 29
  0.4,                                    !- Field 30
  Until: 19:00,                           !- Field 31
  0.55,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.6,                                    !- Field 34
  Until: 21:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 22:00,                           !- Field 37
  0.55,                                   !- Field 38
  Until: 23:00,                           !- Field 39
  0.45,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.25,                                   !- Field 42
  For: Saturday WinterDesignDay,          !- Field 43
  Until: 01:00,                           !- Field 44
  0.2,                                    !- Field 45
  Until: 04:00,                           !- Field 46
  0.15,                                   !- Field 47
  Until: 05:00,                           !- Field 48
  0.2,                                    !- Field 49
  Until: 06:00,                           !- Field 50
  0.25,                                   !- Field 51
  Until: 07:00,                           !- Field 52
  0.4,                                    !- Field 53
  Until: 10:00,                           !- Field 54
  0.5,                                    !- Field 55
  Until: 11:00,                           !- Field 56
  0.45,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.5,                                    !- Field 59
  Until: 14:00,                           !- Field 60
  0.45,                                   !- Field 61
  Until: 16:00,                           !- Field 62
  0.4,                                    !- Field 63
  Until: 17:00,                           !- Field 64
  0.35,                                   !- Field 65
  Until: 18:00,                           !- Field 66
  0.4,                                    !- Field 67
  Until: 20:00,                           !- Field 68
  0.55,                                   !- Field 69
  Until: 21:00,                           !- Field 70
  0.5,                                    !- Field 71
  Until: 22:00,                           !- Field 72
  0.55,                                   !- Field 73
  Until: 23:00,                           !- Field 74
  0.4,                                    !- Field 75
  Until: 24:00,                           !- Field 76
  0.3,                                    !- Field 77
  For: Sunday Holidays AllOtherDays,      !- Field 78
  Until: 01:00,                           !- Field 79
  0.25,                                   !- Field 80
  Until: 05:00,                           !- Field 81
  0.2,                                    !- Field 82
  Until: 06:00,                           !- Field 83
  0.3,                                    !- Field 84
  Until: 09:00,                           !- Field 85
  0.5,                                    !- Field 86
  Until: 10:00,                           !- Field 87
  0.55,                                   !- Field 88
  Until: 12:00,                           !- Field 89
  0.5,                                    !- Field 90
  Until: 14:00,                           !- Field 91
  0.4,                                    !- Field 92
  Until: 17:00,                           !- Field 93
  0.3,                                    !- Field 94
  Until: 18:00,                           !- Field 95
  0.4,                                    !- Field 96
  Until: 20:00,                           !- Field 97
  0.5,                                    !- Field 98
  Until: 21:00,                           !- Field 99
  0.4,                                    !- Field 100
  Until: 22:00,                           !- Field 101
  0.5,                                    !- Field 102
  Until: 23:00,                           !- Field 103
  0.4,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.2;                                    !- Field 106

OS:SpaceInfiltration:DesignFlowRate,
  {40435956-50e5-4875-9902-989866cd005b}, !- Handle
  Room_6_Flr_3_Infiltration,              !- Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17048977-6450-45ed-b9d9-6382a315d9ce}, !- Handle
  Storage_Flr_1_Infiltration,             !- Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space or SpaceType Name
  {b06512d1-1115-4519-8af6-b11c1e81a773}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {db208b53-fe08-4494-8e76-69d6efc5fcef}, !- Handle
  Banquet_Flr_6 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  663.3149,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ceda80d1-8516-4d95-8da7-faa35b796d73}, !- Handle
  Banquet_Flr_6 Internal Mass,            !- Name
  {db208b53-fe08-4494-8e76-69d6efc5fcef}, !- Internal Mass Definition Name
  {8d4500a2-1502-4f97-bad6-dc06828a15d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {dd3320f0-0138-47e7-8fa4-60f87e0ecd8c}, !- Handle
  Basement Internal Mass Definition,      !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3957.6604,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {163ecc9f-4576-40ee-8e22-c5e8d6823575}, !- Handle
  Basement Internal Mass,                 !- Name
  {dd3320f0-0138-47e7-8fa4-60f87e0ecd8c}, !- Internal Mass Definition Name
  {5d0bd79e-dad5-41bd-b51d-52ef7e947962}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {dfe5c1b7-504a-4a3e-9431-2e2b44bfa878}, !- Handle
  Cafe_Flr_1 Internal Mass Definition,    !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  377.7238,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {05d38c05-b11f-4723-a337-41a68186136e}, !- Handle
  Cafe_Flr_1 Internal Mass,               !- Name
  {dfe5c1b7-504a-4a3e-9431-2e2b44bfa878}, !- Internal Mass Definition Name
  {f5b7a520-a0bf-4d4a-ab11-c40f4c2d7c2e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e1a1f64c-36ef-40af-90c6-c1829ae4b409}, !- Handle
  Corridor_Flr_3 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  778.8094,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6b4a6220-3910-44d0-b144-6a01af2a76c8}, !- Handle
  Corridor_Flr_3 Internal Mass,           !- Name
  {e1a1f64c-36ef-40af-90c6-c1829ae4b409}, !- Internal Mass Definition Name
  {c530fc54-f96f-4fc7-97a9-c839c7dc6e59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cd604cae-54ad-460a-b2dc-fa837ff43271}, !- Handle
  Corridor_Flr_6 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  824.2494,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {347a80b4-b46d-48c7-bb7b-0660a9e2c95c}, !- Handle
  Corridor_Flr_6 Internal Mass,           !- Name
  {cd604cae-54ad-460a-b2dc-fa837ff43271}, !- Internal Mass Definition Name
  {f7a63f0d-026c-4905-a207-bac962f39b08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {a3c591b1-1364-4109-81d3-1ede71715e62}, !- Handle
  Dining_Flr_6 Internal Mass Definition,  !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  663.3149,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0f37414a-54f8-4fee-84f6-080ba451f5af}, !- Handle
  Dining_Flr_6 Internal Mass,             !- Name
  {a3c591b1-1364-4109-81d3-1ede71715e62}, !- Internal Mass Definition Name
  {6d78cf89-0e83-4857-a93c-6e57be036826}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8559cd92-2d88-481e-80b6-d9419c282955}, !- Handle
  Kitchen_Flr_6 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  206.6089,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e98d4bb4-9246-499b-8b1c-2fd6add5307b}, !- Handle
  Kitchen_Flr_6 Internal Mass,            !- Name
  {8559cd92-2d88-481e-80b6-d9419c282955}, !- Internal Mass Definition Name
  {4a7b6872-de27-47cd-ba13-1b45e4d7c1ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e212aa57-713e-41a4-8dc2-8c3548ac2297}, !- Handle
  Laundry_Flr_1 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  156.0789,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0d82c2a4-f57e-4858-bd1a-7d6e95d3488b}, !- Handle
  Laundry_Flr_1 Internal Mass,            !- Name
  {e212aa57-713e-41a4-8dc2-8c3548ac2297}, !- Internal Mass Definition Name
  {3d6a2f82-7dd8-40af-92fe-ed6a8466410e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f34d15e2-6327-457b-9ff6-ad9a5637915a}, !- Handle
  Lobby_Flr_1 Internal Mass Definition,   !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2616.3722,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7c97ac0a-93e9-4591-8a74-2b76d414a897}, !- Handle
  Lobby_Flr_1 Internal Mass,              !- Name
  {f34d15e2-6327-457b-9ff6-ad9a5637915a}, !- Internal Mass Definition Name
  {99ce810d-4f25-4257-a22d-72b312e1d3c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9ff88027-36bd-4aac-b15f-a6d9e21c7541}, !- Handle
  Mech_Flr_1 Internal Mass Definition,    !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  328.4864,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {70a64977-f950-43d8-b27d-e0715c30718a}, !- Handle
  Mech_Flr_1 Internal Mass,               !- Name
  {9ff88027-36bd-4aac-b15f-a6d9e21c7541}, !- Internal Mass Definition Name
  {ff007e73-72cf-4c58-b883-07d2a2f94002}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6dd01da1-5fae-457c-9d7c-f5b387aadb02}, !- Handle
  Retail_1_Flr_1 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.1427,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ddc894e1-a88a-46f6-9a4c-a96e3547b334}, !- Handle
  Retail_1_Flr_1 Internal Mass,           !- Name
  {6dd01da1-5fae-457c-9d7c-f5b387aadb02}, !- Internal Mass Definition Name
  {fe9ef555-6c38-4bd2-a611-06658af72f27}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {0d36ad78-4aa5-4498-a668-a601196ab1d2}, !- Handle
  Retail_2_Flr_1 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  155.3378,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7dfabdbc-77ec-484e-a6b9-8b3c1a60f53b}, !- Handle
  Retail_2_Flr_1 Internal Mass,           !- Name
  {0d36ad78-4aa5-4498-a668-a601196ab1d2}, !- Internal Mass Definition Name
  {8fcdc2df-07bc-4e42-881e-f8e88adfad0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6e94879c-df04-4443-8c36-00f46b4920cb}, !- Handle
  Room_1_Flr_3 Internal Mass Definition,  !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5fdb961f-773a-4b6c-8ab8-85bf9c6c817e}, !- Handle
  Room_1_Flr_3 Internal Mass,             !- Name
  {6e94879c-df04-4443-8c36-00f46b4920cb}, !- Internal Mass Definition Name
  {0155afda-c615-4282-a2d1-62bde2e0c315}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {bf494060-b7e9-4a20-a537-07402055f8b2}, !- Handle
  Room_1_Flr_6 Internal Mass Definition,  !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {81569bb1-8b09-4199-bcd2-29c1225a7e8c}, !- Handle
  Room_1_Flr_6 Internal Mass,             !- Name
  {bf494060-b7e9-4a20-a537-07402055f8b2}, !- Internal Mass Definition Name
  {37f7ed35-61a7-4a27-90ed-799765653f1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {491f8a90-0cd2-4233-bcda-ff17135a1228}, !- Handle
  Room_2_Flr_3 Internal Mass Definition,  !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2ea3262d-44bc-49ba-a4db-ed943d7a6a12}, !- Handle
  Room_2_Flr_3 Internal Mass,             !- Name
  {491f8a90-0cd2-4233-bcda-ff17135a1228}, !- Internal Mass Definition Name
  {afb8974d-18f0-4123-a330-59117df81f53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {ef38488f-bd23-4cb1-8771-348d29cf9c29}, !- Handle
  Room_2_Flr_6 Internal Mass Definition,  !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ef381423-74c0-44dc-a3bc-22b6d6a6851d}, !- Handle
  Room_2_Flr_6 Internal Mass,             !- Name
  {ef38488f-bd23-4cb1-8771-348d29cf9c29}, !- Internal Mass Definition Name
  {7cff83fb-f6b8-4d53-abc7-6c3099b3b095}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c577af5e-a8d3-46c8-a335-8fd2e26a1454}, !- Handle
  Room_3_Mult19_Flr_3 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0477,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a8098a56-fd41-4700-8645-ef4b783db95d}, !- Handle
  Room_3_Mult19_Flr_3 Internal Mass,      !- Name
  {c577af5e-a8d3-46c8-a335-8fd2e26a1454}, !- Internal Mass Definition Name
  {a0ebf60f-4ce0-4ae2-9c1a-392bea109c0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f965a64b-b651-4f10-8c77-dfac1f020cbe}, !- Handle
  Room_3_Mult9_Flr_6 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0611,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1fbaf983-de9d-4303-928f-45a84f0bc4ce}, !- Handle
  Room_3_Mult9_Flr_6 Internal Mass,       !- Name
  {f965a64b-b651-4f10-8c77-dfac1f020cbe}, !- Internal Mass Definition Name
  {c64fab2b-0ae9-4d3b-830c-10cee2690461}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {874d21db-ba59-42f4-848d-964843e79496}, !- Handle
  Room_4_Mult19_Flr_3 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0611,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {121602b6-30f6-4081-a922-30d28876e6fc}, !- Handle
  Room_4_Mult19_Flr_3 Internal Mass,      !- Name
  {874d21db-ba59-42f4-848d-964843e79496}, !- Internal Mass Definition Name
  {522d2fe7-3610-45d4-96ce-325f3efabe15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {3f8b737b-a1f0-4220-b921-ea2920475eed}, !- Handle
  Room_5_Flr_3 Internal Mass Definition,  !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {46054781-3896-429e-a0cf-4e57f7bd044a}, !- Handle
  Room_5_Flr_3 Internal Mass,             !- Name
  {3f8b737b-a1f0-4220-b921-ea2920475eed}, !- Internal Mass Definition Name
  {8ebd317c-f0aa-4a3f-92e2-13c832a5b355}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {3ab475eb-fc42-4120-8faf-169c79bd0d72}, !- Handle
  Room_6_Flr_3 Internal Mass Definition,  !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5c9c2985-bfe6-4722-a4b9-bc56b9892339}, !- Handle
  Room_6_Flr_3 Internal Mass,             !- Name
  {3ab475eb-fc42-4120-8faf-169c79bd0d72}, !- Internal Mass Definition Name
  {7e54e3fd-4949-48ad-9d6d-598cbb9420a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {889ba492-df77-4f74-8b98-8489ddbc05e4}, !- Handle
  Storage_Flr_1 Internal Mass Definition, !- Name
  {58585422-a304-494a-b3a7-b99b443f505d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  189.5185,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b3111ab4-4230-44ae-bc0e-e7824df1a0d0}, !- Handle
  Storage_Flr_1 Internal Mass,            !- Name
  {889ba492-df77-4f74-8b98-8489ddbc05e4}, !- Internal Mass Definition Name
  {eb2314ae-fae1-4fa6-b8a3-f35eef5b9849}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {bd7b7473-8a61-4ad2-908b-f1d40f268506}, !- Handle
  {c3668235-f38f-4676-af97-c7b7117e10ad}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:DesignSpecification:OutdoorAir,
  {29434b14-73ad-4aa4-950e-2998b7e7af85}, !- Handle
  SZ DSOA Banquet_Flr_6,                  !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {06b7149f-452e-404e-a800-3c12c3192e56}, !- Handle
  SZ DSOA Basement,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f83c9050-a746-4c66-bde3-9d130941c5ca}, !- Handle
  SZ DSOA Cafe_Flr_1,                     !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f772054a-1095-47d8-855b-e49e385c6312}, !- Handle
  SZ DSOA Corridor_Flr_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0efd7636-9d13-419e-935b-6fffea783501}, !- Handle
  SZ DSOA Corridor_Flr_6,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a6c81355-8db0-4374-af10-db4df7db3afa}, !- Handle
  SZ DSOA Dining_Flr_6,                   !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b14af65-7e86-41c4-b6e9-fd793677c696}, !- Handle
  SZ DSOA Kitchen_Flr_6,                  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3ea18674-09ca-4b5f-8caf-d2478798772a}, !- Handle
  SZ DSOA Laundry_Flr_1,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.236,                                  !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1bcd8eaa-1f42-4359-a310-bb132afde9ac}, !- Handle
  SZ DSOA Lobby_Flr_1,                    !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {57190054-9000-4884-9229-fcffec6b523f}, !- Handle
  SZ DSOA Mech_Flr_1,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {33bc980b-d38d-41a3-bd48-72fa3c787dbb}, !- Handle
  SZ DSOA Retail_1_Flr_1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00152,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ded27e88-c95d-4382-b549-b47ea416e7a3}, !- Handle
  SZ DSOA Retail_2_Flr_1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00152,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c94d3c34-2da4-47c0-829c-cd916fe1b085}, !- Handle
  SZ DSOA Room_1_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f6267f9d-397d-4902-ace3-049c47e0c05e}, !- Handle
  SZ DSOA Room_1_Flr_6,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3e3e888a-eb27-4e8e-a345-12bfbe0c68df}, !- Handle
  SZ DSOA Room_2_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cb64ec89-8463-4cc7-92b7-7e308dcf3f05}, !- Handle
  SZ DSOA Room_2_Flr_6,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5ad478ae-8321-43b7-b7e6-2b9fdbf713ea}, !- Handle
  SZ DSOA Room_3_Mult19_Flr_3,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.26904,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9795d5ae-8371-42b9-884e-6bb33b01cc85}, !- Handle
  SZ DSOA Room_3_Mult9_Flr_6,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.12744,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e5ee897d-8e2a-4e10-8e99-1003e3e64574}, !- Handle
  SZ DSOA Room_4_Mult19_Flr_3,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.26904,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5d8d27e9-3444-4760-89c4-cc308bbdc265}, !- Handle
  SZ DSOA Room_5_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {528458ab-efd6-4aca-95a2-f9aa736da0cc}, !- Handle
  SZ DSOA Room_6_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {07a4e742-4ddc-4d2c-bd48-3904a451daea}, !- Handle
  SZ DSOA Storage_Flr_1,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00076,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Cubic,
  {1c54cd1c-f08e-4548-95b9-22452b0b8f64}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-05,                               !- Coefficient3 x**2
  1.811e-07,                              !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67f7499d-1227-4fad-b39d-fab02ed4186e}, !- Handle
  Room_1_Flr_3 Direct Air,                !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.01416;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9429315f-e136-4498-beaa-e9bd553094b1}, !- Handle
  Room_1_Flr_6 Direct Air,                !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.01416;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0300dbb2-c65d-4ae7-b139-fadd6cc479a5}, !- Handle
  Room_2_Flr_3 Direct Air,                !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.01416;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2981d848-1ac4-4d22-afe0-d0e96f0e2861}, !- Handle
  Room_2_Flr_6 Direct Air,                !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.01416;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a63d7ba1-fd86-44b2-98c1-71c808b168d0}, !- Handle
  Room_3_Mult19_Flr_3 Direct Air,         !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.26904;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7456abaa-121e-469c-bccb-bbb41d639c82}, !- Handle
  Room_3_Mult9_Flr_6 Direct Air,          !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.12744;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08089c1f-58be-4cc6-9120-4891eb6085e0}, !- Handle
  Room_4_Mult19_Flr_3 Direct Air,         !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.26904;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0242f15e-6702-4a2d-9f68-7576a59d1083}, !- Handle
  Room_5_Flr_3 Direct Air,                !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.01416;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa6d4e74-8ca6-45e1-9900-654659271423}, !- Handle
  Room_6_Flr_3 Direct Air,                !- Name
  {5f071dab-3371-4dcb-a952-89eafe7d60dd}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.01416;                                !- Maximum Air Flow Rate {m3/s}

OS:Curve:Quadratic,
  {01bc5a86-9dbf-4354-b11f-17546815a90e}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Schedule:Compact,
  {3fd25077-565e-4012-89a3-a051eced2614}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {7da375a3-9afa-469f-acea-3a6e78864fe6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {1acd236b-9e9b-41d4-9028-bec85a3fefe4}, !- Handle
  HVACOperationSchd,                      !- Name
  {0d5f1958-42a0-4db4-9fe7-f516fcfc6a45}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {253d170d-e79e-43e3-aa91-b74b88d40211}, !- Handle
  MinOA_Sched,                            !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {b3489907-eae3-40ba-90c0-755ea2d28a8c}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0;                                   !- Field 4

OS:Curve:Biquadratic,
  {1145fffe-b415-4309-824e-9dfff697de83}, !- Handle
  Air-Cooled Default 90.1-2004 Cap_fT,    !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {55985090-f589-471f-a45c-c55e247b89da}, !- Handle
  Air-Cooled Default 90.1-2004 EIR_fT,    !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7f13e5a-bec6-4efb-afbd-a67c6a039a37}, !- Handle
  Air-Cooled Trane Screw EIR_fPLR,        !- Name
  0.0727,                                 !- Coefficient1 Constant
  0.953,                                  !- Coefficient2 x
  -0.0266,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Schedule:Compact,
  {b75d78c9-15f0-4b1d-b42e-00dbd71dccda}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {5aa57406-b43c-405e-bebf-4ee4f7ef9273}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

OS:Schedule:Compact,
  {e0ee1385-096e-4b24-b5d5-c38c27f7b990}, !- Handle
  PlantOnSched,                           !- Name
  {0d5f1958-42a0-4db4-9fe7-f516fcfc6a45}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Curve:Quadratic,
  {ba6e2d7c-882d-4e0d-8845-77d09e6a39c0}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fc049f46-0241-4aa6-a79c-cf66850e4621}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b99ba3eb-42ce-4aa4-b0d2-b826abe356d9}, !- Handle
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Compact,
  {3c82cdf6-5782-43b6-be27-cf7b13e5045f}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {91a829d8-2ec1-4808-a18d-2f40bce1277c}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {0d5f1958-42a0-4db4-9fe7-f516fcfc6a45}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {77655132-0db1-4006-80bc-f7bf184c10c2}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {0d5f1958-42a0-4db4-9fe7-f516fcfc6a45}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {13b1f98c-7980-4fee-ac5c-370292b969d0}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {f8ad2397-b352-43ff-8b3a-1473e79caa36}, !- Handle
  {f2880183-0a75-4d96-ba8f-76ec59b09f9c}; !- Name

OS:Schedule:Compact,
  {0c182afc-c16d-4aa3-a41e-589367afc757}, !- Handle
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {12eff385-87be-433e-a5b6-7872f178cee3}, !- Handle
  {0227a9fc-fde4-4782-bc20-97d741a79ab8}; !- Name

OS:Output:Meter,
  {07ef3d99-0331-425e-b7d7-73d26f5418c1}, !- Handle
  Electricity:Facility,                   !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {212adaab-ecd2-4a88-b579-15a6da98e937}, !- Handle
  GuestRoom_SWH_Sch,                      !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.35,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.80,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.40,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.30,                                   !- Field 20
  Until: 17:00,                           !- Field 21
  0.20,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.55,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.60,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.45,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.25,                                   !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 01:00,                           !- Field 36
  0.2,                                    !- Field 37
  Until: 04:00,                           !- Field 38
  0.15,                                   !- Field 39
  Until: 05:00,                           !- Field 40
  0.2,                                    !- Field 41
  Until: 06:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.35,                                   !- Field 45
  Until: 08:00,                           !- Field 46
  0.60,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.80,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.55,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.40,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.30,                                   !- Field 55
  Until: 17:00,                           !- Field 56
  0.20,                                   !- Field 57
  Until: 18:00,                           !- Field 58
  0.25,                                   !- Field 59
  Until: 19:00,                           !- Field 60
  0.30,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.40,                                   !- Field 63
  Until: 23:00,                           !- Field 64
  0.60,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.35;                                   !- Field 67

OS:Schedule:Compact,
  {63e0896c-6cba-4387-b518-c94b21706e74}, !- Handle
  LaundryRoom_SWH_Sch,                    !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Schedule:Compact,
  {0c92fcbf-b8e5-4e5c-8a66-4ba2bbc7af4b}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {1e7c9ac5-df49-490a-a23c-8dfb61068d05}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {db7a3a4e-2cf1-44ff-8462-6e5b10f76199}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {25f22b90-3869-4a67-8e45-ae9be59697c9}, !- Handle
  Guest Room Water Equipment Hot Supply Temp Sched, !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {7fd14ebd-41ff-4ca8-8b98-e3e58676fec1}, !- Handle
  Guest Room Water Equipment Temp Sched,  !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {df56edb6-2c65-4a3f-b2bd-dd443954d368}, !- Handle
  Kitchen Water Equipment Hot Supply Temp Sched, !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Schedule:Compact,
  {03f5411f-43e0-4c4e-a38d-3ad7dd6a5c75}, !- Handle
  Kitchen Water Equipment Temp Sched,     !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Schedule:Compact,
  {21c958db-d5a4-43f6-9ef8-200a1a92c83f}, !- Handle
  Laundry Water Equipment Hot Supply Temp Sched, !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {9b97bc84-82eb-466b-aca1-d0c01212e710}, !- Handle
  Laundry Water Equipment Temp Sched,     !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {b55275d2-c909-46ec-80e7-90bcb9230260}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {fc4e7ec4-e663-48e5-8e4e-0b6229f34c64}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {6575b0d3-013c-494f-9c62-366212880898}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {1f68b1c7-084b-4bf7-b033-9d325f9494ba}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Output:Meter,
  {132d2421-c65a-43a4-a399-aca1f3ec77ce}, !- Handle
  Cooling:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d76a0e39-ff52-42d5-bcfa-e67ee732d9d8}, !- Handle
  Heating:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {9146035b-efcd-4e11-97c8-cbca59ac38c5}, !- Handle
  InteriorLights:Electricity,             !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d0460c33-c22d-43cf-b291-256821ac77c6}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {e0dabe85-263a-4b39-856d-e5ce337ebdaa}, !- Handle
  Gas:Facility,                           !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {ff20e9ef-7463-4892-8dcb-7ba945b27ed7}, !- Handle
  Heating:Gas,                            !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {061a9690-74cc-49b5-a2d3-67b09a4783ff}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {2dc53f41-67f8-4606-ab73-376efce5b91f}, !- Handle
  Water Heater:WaterSystems:Gas,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {47800410-bb89-4f44-8679-3e429d114cf2}, !- Handle
  {d96f1de4-ff44-4680-b461-c9725eb7aa68}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {235b01b4-6ff1-41e1-943c-8a4eae836030}, !- Handle
  {58a6d686-e6f3-4798-ad64-244db86bdcce}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {c82812ed-f7d1-4c7c-be8f-2cfac1c89a4b}, !- Handle
  {68475aca-4999-4b10-ae88-2f7f8ed2bd0e}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {6921209a-b6c6-4e3e-b97d-66f0a67dbaf3}, !- Handle
  {7919287d-58b2-453e-b406-0f061ea676ba}, !- Name
  *,                                      !- Key Value
  Boiler Gas Energy,                      !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {a4331ab9-a028-4c7c-9646-6d12cbdd54b0}, !- Handle
  {1bdb17d1-6f80-4620-bc00-2c3820c109c7}, !- Name
  *,                                      !- Key Value
  Boiler Inlet Temperature,               !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {22e3ba9b-e7b4-4cf1-89eb-14bcf4dd18e6}, !- Handle
  {3b8dbca6-88e5-4ca0-915f-7fde79fefc0e}, !- Name
  *,                                      !- Key Value
  Boiler Outlet Temperature,              !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {311ea660-faa0-4a3a-90a1-41985c640c25}, !- Handle
  {065c8765-48ea-41a2-9d00-b5be4e81cc8c}, !- Name
  *,                                      !- Key Value
  Boiler Part Load Ratio,                 !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {46e41ad8-16ec-419d-af9b-f2d7c86c0773}, !- Handle
  {3436caab-b539-4aa1-aafe-c48b8de1c569}, !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {81539c2e-8160-4878-800f-46e7ad2a5212}, !- Handle
  {35f9bf23-df72-4c59-91cb-575705984431}, !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {ccd9ddb2-8104-41c0-8e7f-31a7864b0291}, !- Handle
  {24fd724f-dd3e-47b0-9e88-25e0027a3837}, !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {9e4d2092-0b4c-4bc9-a6e4-a7518fc0fa81}, !- Handle
  {b6ca277b-f426-4b44-89a8-4141ecc145e7}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {cb1c7541-999b-4dd6-9423-3783a9aeec51}, !- Handle
  {f210e329-7bf4-4e11-8da6-5cec8076ca46}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a98c48c-ee40-4493-918d-73a031e4ca57}, !- Handle
  {a02eefc7-8c46-4198-aa18-0675b30e407e}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Mass Flow Rate, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {89eee6bb-9e05-4a6c-ad35-1a1253c993e8}, !- Handle
  {090e115f-fe0e-4d40-b2af-13543b3f5522}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {70f412a6-0092-4e5c-8a7d-94b9f0a217d5}, !- Handle
  {e977d6fa-1002-4831-bd27-643d8452fbb6}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {a6141b43-e1f7-430e-a68f-c2edc38c6762}, !- Handle
  {fdeebf7a-7a7e-459f-945c-4f17d56c6099}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Unmet Demand Rate,    !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {b363d689-8c25-4676-ab8e-6b034c1c53eb}, !- Handle
  {8d4c5fa6-a314-4ba8-9a39-c7c543fe6391}, !- Name
  *,                                      !- Key Value
  Air System Heating Coil Hot Water Energy, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {9654c4fa-7986-4530-b00f-fd3bfaf6f846}, !- Handle
  {1269298e-abfe-4147-96b9-5275a3f28917}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {7f526b2c-6409-4520-ab5c-cb9595b2328b}, !- Handle
  {7de578f0-e78d-45d6-af46-11ba865584d2}, !- Name
  *,                                      !- Key Value
  Air System Simulation Cycle On Off Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {37c29972-e893-4cd2-9bf7-8641b768a948}, !- Handle
  {1e12f19f-818d-4591-b841-6199085697cd}, !- Name
  *,                                      !- Key Value
  Air System Total Heating Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {127df91f-e74c-430d-892f-18804365c5ff}, !- Handle
  {feade634-e01d-48ff-86ab-36fe40d536f7}, !- Name
  *,                                      !- Key Value
  Air System Total Cooling Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {a25acb2e-9bc2-440f-8f8a-a08e6f92d390}, !- Handle
  {1d833b09-f64b-4beb-8c2d-2bbbfdbedaea}, !- Name
  *,                                      !- Key Value
  Air System Fan Electric Energy,         !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {d3d92a79-7b4e-4e3a-b6fd-8f59f8267a52}, !- Handle
  {44091710-7d17-4c39-976f-8a37ce33f092}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {44fc5e14-209a-4d43-b3c1-9b58c584eaf6}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  SystemSummary;                          !- Report Name 8

OS:ClimateZones,
  {acfe1e38-3ae2-42d4-ac9c-1fa7b503f4a8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {181b09fc-a7a6-42a1-9f07-701ddcc6b7bd}; !- Handle

OS:LifeCycleCost:Parameters,
  {0661b3e9-4799-495b-b253-96c0327be81f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {aed6d6b1-8b9b-4a70-9f20-be7b396e464c}, !- Handle
  {52401926-80e1-46e0-b2c4-04582693f8d8}; !- Construction Name

OS:StandardsInformation:Material,
  {b4836305-2c02-47df-ad7d-eb9c4775cb7d}, !- Handle
  {0b891a14-425c-4141-96a3-8b684196c6ff}; !- Material Name

OS:StandardsInformation:Construction,
  {b345efce-3498-44fc-bd43-3a4006b181d8}, !- Handle
  {7635da90-089d-4a37-bddc-e9a144d820d2}; !- Construction Name

OS:StandardsInformation:Material,
  {fab933f2-210a-420c-b530-4db98788e4b7}, !- Handle
  {d8a1e890-83f0-4096-9957-f7141608361a}; !- Material Name

OS:StandardsInformation:Material,
  {f4a6f0c4-e364-4fec-9a86-ff15f7471efa}, !- Handle
  {e5d87ed0-e088-45da-bbe4-7acd3de754dd}; !- Material Name

OS:StandardsInformation:Material,
  {9cc296c6-ce54-4e61-a235-98f34050aff0}, !- Handle
  {562c3e33-9bb4-424f-9d68-e7ea4526136d}; !- Material Name

OS:StandardsInformation:Construction,
  {f356154a-9544-494c-a1d0-7bd4fc34b00d}, !- Handle
  {2af8badf-7f58-4369-883d-650228e6ded7}; !- Construction Name

OS:StandardsInformation:Material,
  {a4c16dc6-602d-42b1-b6e5-f880d5cd22a4}, !- Handle
  {da2294d4-6933-47f7-af96-aff9e98b4de5}; !- Material Name

OS:StandardsInformation:Construction,
  {6b08c313-40d3-4fbf-89c3-a7cb4ca19f99}, !- Handle
  {863a1721-3dee-4a03-9ebf-45a13cf9b3a4}; !- Construction Name

OS:StandardsInformation:Material,
  {bf133baa-8370-4a76-ac90-69e3b79c134d}, !- Handle
  {ac5c5297-2644-459f-810f-179b18d21eba}; !- Material Name

OS:StandardsInformation:Construction,
  {47990f62-abc9-4eb5-8c79-71cb63eb605b}, !- Handle
  {ca2d55b1-6b3e-4a94-8c3e-77f3545211a9}; !- Construction Name

OS:StandardsInformation:Material,
  {c8fc201f-727e-4b8d-907d-bb0975c2f51a}, !- Handle
  {5dd01e46-d6a6-448c-8176-1e8c3170fb4c}; !- Material Name

OS:StandardsInformation:Material,
  {ac7e0ded-ef84-4017-9ec2-e8cc7b702f79}, !- Handle
  {0402512a-88e6-4463-8d5c-e05ea1c8ddf9}; !- Material Name

OS:StandardsInformation:Material,
  {5978e3b3-061f-4f96-905a-ad48d92e07e2}, !- Handle
  {f6b95567-ec8e-487a-8e07-b87a6fad8d8f}; !- Material Name

OS:StandardsInformation:Construction,
  {6194d629-d3f2-4542-aad2-1227d3f19f14}, !- Handle
  {f94b9136-247d-45cc-b34a-906bbda279f4}; !- Construction Name

OS:StandardsInformation:Material,
  {36980699-c80a-4b71-9d99-08f5d255b935}, !- Handle
  {9264073b-97e1-4b80-a82b-09e77c074522}; !- Material Name

OS:StandardsInformation:Material,
  {a2f84857-b571-4517-bd6b-f18d2742569b}, !- Handle
  {b8a9feb0-d47f-4a4e-9200-976096ed5c94}; !- Material Name

OS:StandardsInformation:Construction,
  {2bf4c591-24c1-4e5a-939c-1a801e3d2b76}, !- Handle
  {faeacf65-5466-40d6-a730-9cdad4ef9ed5}; !- Construction Name

OS:StandardsInformation:Material,
  {95e830af-0443-4f16-8523-08d0be3a3ad0}, !- Handle
  {fdf71aee-0930-41ae-a87c-e0cf5d5809e9}; !- Material Name

OS:StandardsInformation:Construction,
  {58fccd30-c8c2-48c8-8ad6-9376ea2c6ab8}, !- Handle
  {a35585c3-d5ae-4ccb-a37b-1e04e0e0b25d}; !- Construction Name

OS:StandardsInformation:Construction,
  {9cfcc1f8-d9a0-46cf-bd6b-b1ee2feb2fe5}, !- Handle
  {64178367-eb87-496d-b4d0-e29c7318a27c}; !- Construction Name

OS:StandardsInformation:Material,
  {90259b15-abd2-4d44-926b-77f01a654a1b}, !- Handle
  {13ef636d-29d3-4ccc-ba5d-41954f7e1816}; !- Material Name

OS:StandardsInformation:Construction,
  {785970f2-3e8f-42df-b791-56e3fbf2292a}, !- Handle
  {bf3a9e8d-af2d-4753-a5bc-40febdd4f0a8}; !- Construction Name

OS:StandardsInformation:Material,
  {23e59613-f001-45da-983f-019b0d02a737}, !- Handle
  {8ae0e708-46cc-418b-8764-6031d6c46b70}; !- Material Name

OS:StandardsInformation:Construction,
  {d71cbf28-adc6-4aef-9ffa-ce64af2958b4}, !- Handle
  {58585422-a304-494a-b3a7-b99b443f505d}; !- Construction Name

OS:StandardsInformation:Material,
  {36110544-a05d-4a6d-a8c0-4168241bf766}, !- Handle
  {67bd6fec-ac57-48d3-84b5-534f5d81b4c9}; !- Material Name

OS:StandardsInformation:Material,
  {90a731fa-9be9-4fb6-880f-f72dcfbe2de7}, !- Handle
  {68b4e8da-352b-4f04-b6ea-f7f86b041ca2}; !- Material Name

OS:StandardsInformation:Material,
  {d28215ef-adfc-49c8-83a3-fa796c4f300d}, !- Handle
  {80174956-6067-4b68-8122-d83913c1f64b}; !- Material Name

OS:StandardsInformation:Material,
  {29a8ae2c-def3-44ee-a3f4-97467fa687f0}, !- Handle
  {277ac7c0-17dc-4042-917a-baa148c24d1a}; !- Material Name

OS:StandardsInformation:Material,
  {0f084749-a31f-4c21-b737-32267ed8870c}, !- Handle
  {a44121d4-2775-4541-ba64-e2b02f72c4ef}; !- Material Name

OS:StandardsInformation:Material,
  {0f4b9bf0-dd41-4e9f-b4b3-c0ef31ae97b7}, !- Handle
  {a2d8af9f-2529-4173-91db-39884cfe407e}; !- Material Name

OS:Rendering:Color,
  {8e85110b-d133-41f9-8847-5a54edd2167f}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ca4d2d7-f006-4b7c-82a9-1d18793ce81c}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86b1d5bd-d502-4bd3-a5ab-729213dcc674}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa335fd6-9d37-4f9c-bc36-d78dc75e580f}, !- Handle
  Rendering Color 4,                      !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b91dc280-f451-4d7d-9cee-85d119b455d7}, !- Handle
  Rendering Color 5,                      !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a1a9c9b-3556-4df9-a7f7-ec922cffd64c}, !- Handle
  Rendering Color 6,                      !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {730397ea-fe85-4447-a0c1-aef636e3d929}, !- Handle
  Rendering Color 7,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da4c42d1-ca28-4497-a17d-930c87836b7c}, !- Handle
  Rendering Color 8,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b83c863-cb89-4385-93fd-92f6d340abe0}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {568a654a-e7dd-4dd6-bfd9-550c1fe5b1c2}, !- Handle
  Rendering Color 10,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9003e75-deea-4d73-b25b-e949850f74e7}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1424f7be-df71-41dd-892c-d3ed19197a2a}, !- Handle
  Rendering Color 12,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {032a3584-d07f-4ef6-8472-7b53eb8d7c5a}, !- Handle
  Rendering Color 13,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f62579b7-065e-47e5-bfd7-ea9255d8a198}, !- Handle
  Rendering Color 14,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ece7a5df-771e-40f9-85ff-a3cff34b994f}, !- Handle
  Rendering Color 15,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24b6a6e0-0dc5-4ce9-8249-2bb144478945}, !- Handle
  Rendering Color 16,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12f29fd8-ec7c-4017-9670-7032731dcc92}, !- Handle
  Rendering Color 17,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {811af4aa-4744-4088-af4c-ad9af00b8c2b}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43654d2c-f0b0-4bf6-a6fa-9b807c830d7a}, !- Handle
  Rendering Color 19,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd3e8685-95f1-44b8-bd80-3ccb3ec7793c}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d084ffdd-2f00-4896-9214-41eb00846fc1}, !- Handle
  Rendering Color 21,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dce6e7f1-5416-4a91-a91e-2d7fc1aea4c7}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {215a95d8-a3ff-4754-af01-c9e6a3bde0a0}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31714ad1-9220-4c6e-ab00-ce9e50ab2a99}, !- Handle
  Rendering Color 24,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42798a33-a997-4914-8d08-ba4f9d938696}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c787969f-b933-4ae9-867a-b5ddd7f3cd75}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4d51769-5047-46ab-bdaf-b0b9e7dfb9ed}, !- Handle
  Rendering Color 27,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a29f84df-48e6-4ea5-b90e-6d42be854107}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8538b706-5b6f-411b-bf30-6c3904d20617}, !- Handle
  Rendering Color 29,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a3757d4-1ae4-4bbe-b061-9c60946bc09e}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8af70180-59c4-46be-8d6d-9f96c18f19db}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {822ce3ea-c5ea-48ba-82ae-63af4d31eda3}, !- Handle
  Rendering Color 32,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14fbf676-d0b1-4671-8106-bc3d99377429}, !- Handle
  Rendering Color 33,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

