
OS:Version,
  {c2b76a30-0e54-4c1f-a16c-8679cc94f62d}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {2c8f11ed-faf6-4c47-934e-8ec01bada804}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {38b84582-5ae0-424d-859c-3b439c749b81}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  2;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {b9992957-1c52-4cbd-98d8-01e81b0d76a6}, !- Handle
  Ref Bldg Large Office New2004_v1.3_5.0, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Schedule:Compact,
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.40,                                   !- Field 4
  Until: 12:00,                           !- Field 5
  0.90,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 18:00,                           !- Field 11
  0.80,                                   !- Field 12
  Until: 20:00,                           !- Field 13
  0.60,                                   !- Field 14
  Until: 22:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.40,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.4,                                    !- Field 23
  Until: 14:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.35,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.30,                                   !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1.0,                                    !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0.30;                                   !- Field 38

OS:ScheduleTypeLimits,
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:RunPeriod,
  {757f7159-421c-4a48-9013-033752b67f87}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4a229816-0376-4a1e-b8c6-3d52aecfb67a}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {c03b6c3d-9c87-468c-a80d-6b92f5b534c6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:ScheduleTypeLimits,
  {e14646c8-9c34-46fc-a717-b1de84ba7792}, !- Handle
  {9a0f7d8b-1320-4074-9c69-338921b7e2ca}; !- Name

OS:ScheduleTypeLimits,
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f6180717-23df-4937-bd59-aac7fbc5e327}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {4fb3725b-abb1-4c72-967a-29f610b30c2d}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fe1bf66a-d814-470c-97da-4e7072034b49}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {cca9415f-54d8-4c23-9f25-77f381bc3be1}, !- Handle
  {decd2d1b-3342-4a06-ba8c-c89b9e28ed69}; !- Name

OS:Schedule:Compact,
  {e58b1480-1a57-4db1-b912-f6cd64e577c8}, !- Handle
  ALWAYS_ON,                              !- Name
  {f6180717-23df-4937-bd59-aac7fbc5e327}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:HeatBalanceAlgorithm,
  {6a82b45c-e965-4135-b928-fab3f0622f60}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Sizing:Parameters,
  {516432df-ce59-440d-84ed-e28eb87bb27c}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {f5eb2122-d9bd-42e0-a7a8-775ea09712de}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ShadowCalculation,
  {5ad4190c-ba4f-4a7b-9894-36718d467863}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Material,
  {6b5446ff-046f-4efe-9189-4ca23f948cc0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Timestep,
  {edad72ac-9e6b-45a6-b57a-ba1427965773}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {fcda6ba9-29a0-4487-84fa-f56300b15433}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cace2ddd-a20c-4b99-bd3f-f49285b8d2ad}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Construction,
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  {7447532a-6c52-404f-8b47-4a200a56abdb}, !- Surface Rendering Name
  {6b5446ff-046f-4efe-9189-4ca23f948cc0}, !- Layer 1
  {7fd0a721-32a9-46e2-aa4b-46f014f3023d}, !- Layer 2
  {5a6d245f-0012-4277-8cfc-f5cdbd28a055}, !- Layer 3
  {9024a8a1-cf4b-462d-89a7-cd39446dca69}; !- Layer 4

OS:Material,
  {7fd0a721-32a9-46e2-aa4b-46f014f3023d}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5a6d245f-0012-4277-8cfc-f5cdbd28a055}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9024a8a1-cf4b-462d-89a7-cd39446dca69}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {8d135d38-1518-490f-9609-695dadbecedc}, !- Handle
  IEAD Non-res Roof,                      !- Name
  {c248eb29-e92d-45b8-82db-af9ee4a0114f}, !- Surface Rendering Name
  {24e7e87b-de6f-474c-aa7d-4fce8d0bc9f1}, !- Layer 1
  {9c32d176-3e87-4f49-9924-e1941c72b856}, !- Layer 2
  {b2be980c-556d-42b6-a64b-3424be026019}; !- Layer 3

OS:Material,
  {24e7e87b-de6f-474c-aa7d-4fce8d0bc9f1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9c32d176-3e87-4f49-9924-e1941c72b856}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b2be980c-556d-42b6-a64b-3424be026019}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Output:Variable,
  {85292f8e-3a19-4100-9636-cd040c74f034}, !- Handle
  {4aa51976-7ec8-4108-ac66-be775c9ae531}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Construction,
  {b3426c49-4deb-46eb-9165-80dc956bc45e}, !- Handle
  ext-slab,                               !- Name
  {185e59cd-9037-4fab-a424-4c5195c296eb}, !- Surface Rendering Name
  {801e1dab-f9e2-46d4-9875-4d6c3cccd5a8}, !- Layer 1
  {46fe185f-a486-4bad-b231-ec0ca66913c7}; !- Layer 2

OS:Material,
  {801e1dab-f9e2-46d4-9875-4d6c3cccd5a8}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {46fe185f-a486-4bad-b231-ec0ca66913c7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Handle
  int-walls,                              !- Name
  {83e15f50-fdbe-45ff-a5d3-58b8c875e0d7}, !- Surface Rendering Name
  {9024a8a1-cf4b-462d-89a7-cd39446dca69}, !- Layer 1
  {9024a8a1-cf4b-462d-89a7-cd39446dca69}; !- Layer 2

OS:Construction,
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {a9a38f19-09da-46c3-80c9-8be5efec618e}, !- Surface Rendering Name
  {5ced240a-e45c-4632-9f01-6b9968311ea7}, !- Layer 1
  {46fe185f-a486-4bad-b231-ec0ca66913c7}; !- Layer 2

OS:Material,
  {5ced240a-e45c-4632-9f01-6b9968311ea7}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {41746fd2-2906-4aae-b18b-d25281563a7a}, !- Surface Rendering Name
  {46fe185f-a486-4bad-b231-ec0ca66913c7}, !- Layer 1
  {5ced240a-e45c-4632-9f01-6b9968311ea7}; !- Layer 2

OS:Construction,
  {239bad4e-74a7-4bf7-9559-660a993040bc}, !- Handle
  Underground Wall Non-res,               !- Name
  {ab73c463-514b-4aa6-940b-f54da0399f62}, !- Surface Rendering Name
  {7fd0a721-32a9-46e2-aa4b-46f014f3023d}, !- Layer 1
  {f2aa7d16-f600-4722-ab95-72b5ddfbb7bd}; !- Layer 2

OS:Material,
  {f2aa7d16-f600-4722-ab95-72b5ddfbb7bd}, !- Handle
  UGWall NonRes Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Handle
  Window Non-res Fixed,                   !- Name
  {3c512b64-6f45-4a22-af7a-a5c2a17ec101}, !- Surface Rendering Name
  {7bd38bbc-9039-4468-83d9-b633e4c8db25}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7bd38bbc-9039-4468-83d9-b633e4c8db25}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Handle
  DropCeiling,                            !- Name
  {52e0a789-2d73-4d0e-94b3-2fbd443665f8}, !- Surface Rendering Name
  {ff3995c0-732f-4196-9a11-c467625e67c0}; !- Layer 1

OS:Material,
  {ff3995c0-732f-4196-9a11-c467625e67c0}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Construction,
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Handle
  InteriorFurnishings,                    !- Name
  {070df2b3-d2a0-4199-9797-86e2338b2885}, !- Surface Rendering Name
  {f497dd2b-a43c-4e81-9969-9506c58e8405}; !- Layer 1

OS:Material,
  {f497dd2b-a43c-4e81-9969-9506c58e8405}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9d84110d-9c88-42cb-b54a-36cc888ca5a1}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {b1746798-ce95-4cfb-84a2-80452e31c585}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {09f2817b-ac1a-4c06-89aa-f0be340d27d7}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bb67440e-4834-43b8-8d02-24339ac60948}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:SpaceInfiltration:DesignFlowRate,
  {c9d4c56d-3b1d-46d6-8300-28150192e7fd}, !- Handle
  TopFloor_Plenum_Infiltration,           !- Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {9b27fec7-983e-446a-bd00-19bdf425fb71}, !- Handle
  TopFloor_Plenum Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52ee0782-d99d-4a65-859b-0032d63eee36}, !- Zone Air Inlet Port List
  {eff0ee71-0579-4686-bd5e-3bfe96710a06}, !- Zone Air Exhaust Port List
  {ef2dd050-642b-4403-85f7-fd960f72c824}, !- Zone Air Node Name
  {e099f1ee-f45e-4fcb-982c-d0fc145b5895}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b5f934f-927f-4e5b-aa3e-da525340ba44}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ac3cdef-e847-4958-8c8e-292ab00ee24d}, !- Handle
  {5abfe249-e408-4c9b-a64e-691d499607b7}, !- Name
  {ef2dd050-642b-4403-85f7-fd960f72c824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef2dd050-642b-4403-85f7-fd960f72c824}, !- Handle
  {69d8b855-4a8e-46f4-8f71-52d6e72e0e56}, !- Name
  {9b27fec7-983e-446a-bd00-19bdf425fb71}, !- Source Object
  11,                                     !- Outlet Port
  {6ac3cdef-e847-4958-8c8e-292ab00ee24d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52ee0782-d99d-4a65-859b-0032d63eee36}, !- Handle
  {2b40b7ca-87f8-470a-b894-a71bcf7ede64}, !- Name
  {9b27fec7-983e-446a-bd00-19bdf425fb71}; !- HVAC Component

OS:PortList,
  {eff0ee71-0579-4686-bd5e-3bfe96710a06}, !- Handle
  {736c502e-a2ff-44ce-a2f7-a57d42fe0c14}, !- Name
  {9b27fec7-983e-446a-bd00-19bdf425fb71}; !- HVAC Component

OS:PortList,
  {e099f1ee-f45e-4fcb-982c-d0fc145b5895}, !- Handle
  {b6c91973-1b15-41e7-b105-e96067848b13}, !- Name
  {9b27fec7-983e-446a-bd00-19bdf425fb71}; !- HVAC Component

OS:Sizing:Zone,
  {d590d333-6820-4834-b90a-e9669a4575d8}, !- Handle
  {9b27fec7-983e-446a-bd00-19bdf425fb71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90be6543-2aac-49f8-af6a-5f93dfd6b579}, !- Handle
  {c3af679b-39f9-4aa0-9d4d-bcd9e275621b}, !- Name
  {9b27fec7-983e-446a-bd00-19bdf425fb71}; !- Thermal Zone

OS:Space,
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b27fec7-983e-446a-bd00-19bdf425fb71}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Schedule:Compact,
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:ThermalZone,
  {52e1104d-3b3d-4a4d-b632-82a944596b99}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0db20e77-c529-4f1e-824a-ac2dca2ed3cd}, !- Zone Air Inlet Port List
  {0d7da7dd-d061-4197-80b0-211959b69a9b}, !- Zone Air Exhaust Port List
  {3773d6a9-5f7b-41b3-b4e3-826fcba7a7ac}, !- Zone Air Node Name
  {89fdb9b3-0901-46be-8f5f-30af97f936b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62708953-135a-4528-a587-19710d1ab608}, !- Group Rendering Name
  {838c0b5d-f5ed-42de-b400-2ac9b208ccb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c70f63c-d316-4126-80fe-c3a31067b425}, !- Handle
  {c2e7a876-32e6-42f7-9412-3cf45527d564}, !- Name
  {3773d6a9-5f7b-41b3-b4e3-826fcba7a7ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3773d6a9-5f7b-41b3-b4e3-826fcba7a7ac}, !- Handle
  {68195c65-a29b-444c-b0d1-0d9989aa1014}, !- Name
  {52e1104d-3b3d-4a4d-b632-82a944596b99}, !- Source Object
  11,                                     !- Outlet Port
  {6c70f63c-d316-4126-80fe-c3a31067b425}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0db20e77-c529-4f1e-824a-ac2dca2ed3cd}, !- Handle
  {26ad673f-31cd-4326-9d94-a4d410dc9422}, !- Name
  {52e1104d-3b3d-4a4d-b632-82a944596b99}; !- HVAC Component

OS:PortList,
  {0d7da7dd-d061-4197-80b0-211959b69a9b}, !- Handle
  {870e6459-f524-4f8e-9aa0-87c872307770}, !- Name
  {52e1104d-3b3d-4a4d-b632-82a944596b99}; !- HVAC Component

OS:PortList,
  {89fdb9b3-0901-46be-8f5f-30af97f936b2}, !- Handle
  {13f2f025-ccb8-409c-a619-35b4559dc1f6}, !- Name
  {52e1104d-3b3d-4a4d-b632-82a944596b99}; !- HVAC Component

OS:Sizing:Zone,
  {df93ee0c-a019-4163-9dfd-5708bfabcaad}, !- Handle
  {52e1104d-3b3d-4a4d-b632-82a944596b99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {182cfd4c-7180-46cd-95e8-c3b382515674}, !- Handle
  {ad16392c-020d-4468-b532-50631feea806}, !- Name
  {52e1104d-3b3d-4a4d-b632-82a944596b99}; !- Thermal Zone

OS:Space,
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Handle
  Basement,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0.04,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {52e1104d-3b3d-4a4d-b632-82a944596b99}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1392841a-71c8-4286-a89d-c218d5c8f55a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {838c0b5d-f5ed-42de-b400-2ac9b208ccb9}, !- Handle
  Basement DualSPSched,                   !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Handle
  HTGSETP_SCH,                            !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  21.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For SummerDesignDay,                    !- Field 9
  Until: 24:00,                           !- Field 10
  15.6,                                   !- Field 11
  For: Saturday,                          !- Field 12
  Until: 06:00,                           !- Field 13
  15.6,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  21.0,                                   !- Field 21
  For: AllOtherDays,                      !- Field 22
  Until: 24:00,                           !- Field 23
  15.6;                                   !- Field 24

OS:Schedule:Compact,
  {9b60ffa2-d353-4be0-8af9-bc21de299131}, !- Handle
  CLGSETP_SCH,                            !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  24.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  26.7,                                   !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  26.7,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  24.0,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  26.7,                                   !- Field 15
  For WinterDesignDay,                    !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: AllOtherDays,                      !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:ThermalZone,
  {c23583b9-b82e-4c72-929d-e3a61aada942}, !- Handle
  Core_bottom Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ba8639a-e4fc-445d-85ca-7cc153ce5c66}, !- Zone Air Inlet Port List
  {2982588d-ea50-4901-bf64-29dc72eed6c3}, !- Zone Air Exhaust Port List
  {5a1ba577-7a5b-4467-8afc-0860cffdf4eb}, !- Zone Air Node Name
  {8513078c-a3ee-4d58-b9a8-1c594bb730c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad8b56cb-08bc-41e1-b9a0-0db9986b3ac1}, !- Group Rendering Name
  {749f32d2-3c01-4e86-a110-e84004c430ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f793f8bd-741d-4ead-8f0b-8e59819c5655}, !- Handle
  {8ae5b23f-e3b9-423b-b166-57f196912c47}, !- Name
  {5a1ba577-7a5b-4467-8afc-0860cffdf4eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a1ba577-7a5b-4467-8afc-0860cffdf4eb}, !- Handle
  {7009f0ee-a128-472c-a2f7-e5d14db4b940}, !- Name
  {c23583b9-b82e-4c72-929d-e3a61aada942}, !- Source Object
  11,                                     !- Outlet Port
  {f793f8bd-741d-4ead-8f0b-8e59819c5655}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ba8639a-e4fc-445d-85ca-7cc153ce5c66}, !- Handle
  {a937af43-5e3b-4b89-a225-073137aabcea}, !- Name
  {c23583b9-b82e-4c72-929d-e3a61aada942}; !- HVAC Component

OS:PortList,
  {2982588d-ea50-4901-bf64-29dc72eed6c3}, !- Handle
  {570564ff-5710-4d2c-838a-b106ffaea51c}, !- Name
  {c23583b9-b82e-4c72-929d-e3a61aada942}; !- HVAC Component

OS:PortList,
  {8513078c-a3ee-4d58-b9a8-1c594bb730c1}, !- Handle
  {1f63bafc-bad1-4906-9ae0-40c9b7212d3a}, !- Name
  {c23583b9-b82e-4c72-929d-e3a61aada942}; !- HVAC Component

OS:Sizing:Zone,
  {833459dc-3821-4203-956e-d8794a2e88e2}, !- Handle
  {c23583b9-b82e-4c72-929d-e3a61aada942}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe2676bd-024a-467c-bb38-e42b0ec74fb3}, !- Handle
  {9324b5d8-4090-4531-8ad9-12a2e0a21108}, !- Name
  {c23583b9-b82e-4c72-929d-e3a61aada942}; !- Thermal Zone

OS:Space,
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Handle
  Core_bottom,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c23583b9-b82e-4c72-929d-e3a61aada942}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {19b78a48-b8f8-4339-962c-ede1e7a11ae7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {749f32d2-3c01-4e86-a110-e84004c430ed}, !- Handle
  Core_bottom DualSPSched,                !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}, !- Handle
  Core_mid Thermal Zone,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {735a8472-cf4a-4eed-9a12-496f95c75324}, !- Zone Air Inlet Port List
  {30c57b93-1cca-4a71-9e2e-ad0499b2b885}, !- Zone Air Exhaust Port List
  {8f665546-4fad-43a7-85ba-412cf509757e}, !- Zone Air Node Name
  {87f2a303-6209-4121-8b64-0af1c5467afb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b27f5c3a-2392-4103-aaf3-f7e287736a52}, !- Group Rendering Name
  {6cdaea1d-29f8-4836-bbc9-9fddd0e24b4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47f56a83-422a-43ad-aeed-087596b8fc6e}, !- Handle
  {7931ee64-9373-47cf-bee5-d2d112267a2a}, !- Name
  {8f665546-4fad-43a7-85ba-412cf509757e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f665546-4fad-43a7-85ba-412cf509757e}, !- Handle
  {a1b67458-6642-474a-9cd6-3b7989c57627}, !- Name
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}, !- Source Object
  11,                                     !- Outlet Port
  {47f56a83-422a-43ad-aeed-087596b8fc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {735a8472-cf4a-4eed-9a12-496f95c75324}, !- Handle
  {d4d651c4-6668-4042-82d0-7382b9515953}, !- Name
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}; !- HVAC Component

OS:PortList,
  {30c57b93-1cca-4a71-9e2e-ad0499b2b885}, !- Handle
  {3fe4a147-2a12-4cd4-a71b-768775f849b6}, !- Name
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}; !- HVAC Component

OS:PortList,
  {87f2a303-6209-4121-8b64-0af1c5467afb}, !- Handle
  {86d70787-d28f-4702-8760-db35eb176152}, !- Name
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}; !- HVAC Component

OS:Sizing:Zone,
  {61f8b994-c450-4909-92be-b6a74fcc5efd}, !- Handle
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55ebe71e-e72b-4b5d-b96a-0fe9b268d5f2}, !- Handle
  {c78b518e-490b-4ac7-a36f-fdb199f99b57}, !- Name
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}; !- Thermal Zone

OS:Space,
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Handle
  Core_mid,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9e5f625-4a2e-4af3-a635-a66e943eabf4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {740af338-58d2-496a-92d5-c6d7e73d321d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cdaea1d-29f8-4836-bbc9-9fddd0e24b4b}, !- Handle
  Core_mid DualSPSched,                   !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}, !- Handle
  Core_top Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {711ee22a-3b1a-4041-8eda-debd4352a191}, !- Zone Air Inlet Port List
  {b54ea17e-49d3-459c-a939-6d545f940d77}, !- Zone Air Exhaust Port List
  {41a7c176-6796-4f73-9cc1-8e47c8b9fa95}, !- Zone Air Node Name
  {3c8cfb34-f01c-4324-90ff-91d6ed9a47c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {182f71ff-f1a5-409c-a9c3-60536e390aee}, !- Group Rendering Name
  {75550925-7c89-447b-9608-f2fbbc3b42ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db3c4aa7-a35c-4eb5-9359-34e4ea299991}, !- Handle
  {04b26f00-3617-4ffe-8cc2-7eb17a3b6eb5}, !- Name
  {41a7c176-6796-4f73-9cc1-8e47c8b9fa95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a7c176-6796-4f73-9cc1-8e47c8b9fa95}, !- Handle
  {5878a579-eb1b-40ab-8014-89195220c732}, !- Name
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}, !- Source Object
  11,                                     !- Outlet Port
  {db3c4aa7-a35c-4eb5-9359-34e4ea299991}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {711ee22a-3b1a-4041-8eda-debd4352a191}, !- Handle
  {97f8a2c3-bd24-43b0-b806-8d442320e295}, !- Name
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}; !- HVAC Component

OS:PortList,
  {b54ea17e-49d3-459c-a939-6d545f940d77}, !- Handle
  {a521f54d-123a-4938-bdae-bbaa77f36899}, !- Name
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}; !- HVAC Component

OS:PortList,
  {3c8cfb34-f01c-4324-90ff-91d6ed9a47c0}, !- Handle
  {552e045c-b0b8-4fa8-ae83-fcab70d86503}, !- Name
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}; !- HVAC Component

OS:Sizing:Zone,
  {4b858774-d5dd-4d4e-b5ad-2619fd2ea846}, !- Handle
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08ba632d-28ba-48cf-9fbc-252217e0361b}, !- Handle
  {b3939e6f-fd58-495c-85fa-bfefca12f40d}, !- Name
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}; !- Thermal Zone

OS:Space,
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Handle
  Core_top,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b86dfd0-e486-4b98-bff4-d6720bfd3b2e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {08791617-90d6-41a3-83b4-0a5b2a0255f0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {75550925-7c89-447b-9608-f2fbbc3b42ce}, !- Handle
  Core_top DualSPSched,                   !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}, !- Handle
  GroundFloor_Plenum Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {043051dd-886c-48d0-890a-55e9a960c0d6}, !- Zone Air Inlet Port List
  {ebbf3811-e748-49a4-aaa5-e3fda671ebfe}, !- Zone Air Exhaust Port List
  {464ff99b-fdbb-44ee-bbc6-9041400dbda4}, !- Zone Air Node Name
  {02bd7a5f-146d-46b9-ac51-761704b0c0ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6122092e-493d-4bdb-a77e-01f26a810cd1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fb348b7-314a-4fa1-8ce4-cc8763e0c313}, !- Handle
  {d887073f-4445-4fc5-9434-a0892e3a280b}, !- Name
  {464ff99b-fdbb-44ee-bbc6-9041400dbda4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {464ff99b-fdbb-44ee-bbc6-9041400dbda4}, !- Handle
  {fdae22e1-c946-47dd-a14a-d0aea0c3d15e}, !- Name
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}, !- Source Object
  11,                                     !- Outlet Port
  {0fb348b7-314a-4fa1-8ce4-cc8763e0c313}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {043051dd-886c-48d0-890a-55e9a960c0d6}, !- Handle
  {2b8f8477-74e4-4860-923e-11c4c65d70a4}, !- Name
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}; !- HVAC Component

OS:PortList,
  {ebbf3811-e748-49a4-aaa5-e3fda671ebfe}, !- Handle
  {650fc832-e37f-4a0b-9164-83c3fadd5ad3}, !- Name
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}; !- HVAC Component

OS:PortList,
  {02bd7a5f-146d-46b9-ac51-761704b0c0ba}, !- Handle
  {c88d00d7-2857-4d5c-867c-e6e97a747f79}, !- Name
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}; !- HVAC Component

OS:Sizing:Zone,
  {1e53a408-084e-4b1b-9f9a-9860f2cd1925}, !- Handle
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f7224af-7167-4e77-9032-083b917503cb}, !- Handle
  {61e20f69-c41f-4798-8dca-a448273f4daf}, !- Name
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}; !- Thermal Zone

OS:Space,
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Handle
  GroundFloor_Plenum,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {473235b4-ed90-4ef7-9ceb-9f84d2be6015}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}, !- Handle
  MidFloor_Plenum Thermal Zone,           !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f020f226-0974-4803-aa39-aad078481239}, !- Zone Air Inlet Port List
  {abe283e5-b05a-427e-b024-5cca2b298600}, !- Zone Air Exhaust Port List
  {a8b6f47a-f551-4a49-8322-8b91d242307d}, !- Zone Air Node Name
  {5362e3e6-43ed-46cb-8594-5aaa9b262362}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {256ac784-fb1b-4129-b1a7-a2dc8cb8f23d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db3535a3-2dce-42ec-a1e3-4820458939c1}, !- Handle
  {8167ae8c-587c-48b7-9a8c-5c8ad1b900a2}, !- Name
  {a8b6f47a-f551-4a49-8322-8b91d242307d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8b6f47a-f551-4a49-8322-8b91d242307d}, !- Handle
  {e7e23aac-c72e-48f3-be63-e5f7efa33ffc}, !- Name
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}, !- Source Object
  11,                                     !- Outlet Port
  {db3535a3-2dce-42ec-a1e3-4820458939c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f020f226-0974-4803-aa39-aad078481239}, !- Handle
  {a10d08ed-6c02-4c8b-bcb6-2a5d95f38047}, !- Name
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}; !- HVAC Component

OS:PortList,
  {abe283e5-b05a-427e-b024-5cca2b298600}, !- Handle
  {888ecf11-6779-498c-8326-91590dfd2b1c}, !- Name
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}; !- HVAC Component

OS:PortList,
  {5362e3e6-43ed-46cb-8594-5aaa9b262362}, !- Handle
  {e75bd804-9bee-421b-8944-ed95bc899631}, !- Name
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}; !- HVAC Component

OS:Sizing:Zone,
  {e284adcd-9bb0-4be8-9876-ab3841799735}, !- Handle
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa102adf-2435-47ab-ad69-f12b2b59bd33}, !- Handle
  {05b8d9fa-1a55-43c9-86df-3ef86cdbdb16}, !- Name
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}; !- Thermal Zone

OS:Space,
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b4e21e9-f918-48fe-925b-1ad5924d0698}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {8158ee19-5646-4d40-8aaf-331b57c48386}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84310a4f-7397-4bc0-916d-3d4d87833065}, !- Zone Air Inlet Port List
  {d0366d4c-6ec4-4612-9e64-5a993291daf7}, !- Zone Air Exhaust Port List
  {d8627f6a-e869-465b-a04e-259f1410ae7a}, !- Zone Air Node Name
  {c70a308f-97e9-4dc2-bfd9-7cdcdb8725d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3406321-33ab-4fa7-8d38-6ba776ac111c}, !- Group Rendering Name
  {cd536566-c141-4ed5-8e23-ff10c50f3438}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd4fca6c-96c2-4232-a5c4-0a2a07d24cbf}, !- Handle
  {206f5401-d653-494e-b82b-9e5dbd9fbc3b}, !- Name
  {d8627f6a-e869-465b-a04e-259f1410ae7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8627f6a-e869-465b-a04e-259f1410ae7a}, !- Handle
  {20f50907-c8af-4320-ba07-0dfec1b503ad}, !- Name
  {8158ee19-5646-4d40-8aaf-331b57c48386}, !- Source Object
  11,                                     !- Outlet Port
  {cd4fca6c-96c2-4232-a5c4-0a2a07d24cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84310a4f-7397-4bc0-916d-3d4d87833065}, !- Handle
  {9d10edcd-e163-4ac1-b288-b1d1ccec5d8c}, !- Name
  {8158ee19-5646-4d40-8aaf-331b57c48386}; !- HVAC Component

OS:PortList,
  {d0366d4c-6ec4-4612-9e64-5a993291daf7}, !- Handle
  {fd81ee44-0a7c-439f-92fc-0706d5c53d0f}, !- Name
  {8158ee19-5646-4d40-8aaf-331b57c48386}; !- HVAC Component

OS:PortList,
  {c70a308f-97e9-4dc2-bfd9-7cdcdb8725d4}, !- Handle
  {b47fd743-47ea-4cc6-82d6-00ce3014d95c}, !- Name
  {8158ee19-5646-4d40-8aaf-331b57c48386}; !- HVAC Component

OS:Sizing:Zone,
  {8e060b27-6893-4c32-84ec-de4f9114d0c5}, !- Handle
  {8158ee19-5646-4d40-8aaf-331b57c48386}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6975c74c-8ec4-435c-b175-943df0a28e6a}, !- Handle
  {5e0b0688-a48a-4537-bf70-7d9fda3ae341}, !- Name
  {8158ee19-5646-4d40-8aaf-331b57c48386}; !- Thermal Zone

OS:Space,
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8158ee19-5646-4d40-8aaf-331b57c48386}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {babebb14-5a3f-492e-8b77-cf0964d00dfb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd536566-c141-4ed5-8e23-ff10c50f3438}, !- Handle
  Perimeter_bot_ZN_1 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {115bcac7-9970-4e92-98e9-6265cd1df138}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02895d69-0a6b-4576-a7c1-b71fb39a2607}, !- Zone Air Inlet Port List
  {2d0ec079-7773-4f3b-84ff-44c4e0296539}, !- Zone Air Exhaust Port List
  {90595292-121d-4ea0-8877-5541b9961d70}, !- Zone Air Node Name
  {59cda515-c0f2-47ba-ac2f-62eb1b0cc94a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa9799d8-f91a-4868-96a5-919261e92415}, !- Group Rendering Name
  {892391ae-f42b-4118-97a2-d5f504ba48a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b54c4f55-2ca9-469d-9e5b-ea7101deb448}, !- Handle
  {c682496a-4188-46d8-bb2b-f2bb573823c3}, !- Name
  {90595292-121d-4ea0-8877-5541b9961d70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90595292-121d-4ea0-8877-5541b9961d70}, !- Handle
  {ca4878e5-f142-4c40-927e-16dd3da36346}, !- Name
  {115bcac7-9970-4e92-98e9-6265cd1df138}, !- Source Object
  11,                                     !- Outlet Port
  {b54c4f55-2ca9-469d-9e5b-ea7101deb448}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02895d69-0a6b-4576-a7c1-b71fb39a2607}, !- Handle
  {ecc71f6a-7739-4c36-819b-f0f3739ff124}, !- Name
  {115bcac7-9970-4e92-98e9-6265cd1df138}; !- HVAC Component

OS:PortList,
  {2d0ec079-7773-4f3b-84ff-44c4e0296539}, !- Handle
  {482850d0-849d-4536-9850-e46bc3196666}, !- Name
  {115bcac7-9970-4e92-98e9-6265cd1df138}; !- HVAC Component

OS:PortList,
  {59cda515-c0f2-47ba-ac2f-62eb1b0cc94a}, !- Handle
  {dcd59f12-2925-421c-ba30-44c50632ef30}, !- Name
  {115bcac7-9970-4e92-98e9-6265cd1df138}; !- HVAC Component

OS:Sizing:Zone,
  {4ad76dc1-cde6-45ce-86d9-94eec0f25929}, !- Handle
  {115bcac7-9970-4e92-98e9-6265cd1df138}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13dc5497-d1d3-4d34-b9e1-6e294011eca1}, !- Handle
  {fb8e46b2-2e43-4f30-bfd3-9ae849e76e07}, !- Name
  {115bcac7-9970-4e92-98e9-6265cd1df138}; !- Thermal Zone

OS:Space,
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {115bcac7-9970-4e92-98e9-6265cd1df138}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7c3c80e8-1a4a-464e-a7a0-92db61a7ff97}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {892391ae-f42b-4118-97a2-d5f504ba48a7}, !- Handle
  Perimeter_bot_ZN_2 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86586152-d22b-4630-a398-3d242edf5ef3}, !- Zone Air Inlet Port List
  {fe8e9425-e5c4-456a-8c17-04cc062aee96}, !- Zone Air Exhaust Port List
  {5e2d393f-576c-4ddd-96a6-d4ce52416b64}, !- Zone Air Node Name
  {51d66e9a-3ca6-4908-9c92-03e78e5230f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0db79c86-b50b-4b39-b140-a54957b89510}, !- Group Rendering Name
  {6aa1a155-7147-452b-868d-215c0de6dda7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {613a4f66-0f1d-492e-b6bf-50cda4202530}, !- Handle
  {002d9ed9-8280-4d6b-990c-47a597c58ce5}, !- Name
  {5e2d393f-576c-4ddd-96a6-d4ce52416b64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e2d393f-576c-4ddd-96a6-d4ce52416b64}, !- Handle
  {3b4c80ea-06be-470d-9815-59f9ceeee43e}, !- Name
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}, !- Source Object
  11,                                     !- Outlet Port
  {613a4f66-0f1d-492e-b6bf-50cda4202530}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86586152-d22b-4630-a398-3d242edf5ef3}, !- Handle
  {3cfc71d9-ee68-4143-b5dd-7273f8077eb3}, !- Name
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}; !- HVAC Component

OS:PortList,
  {fe8e9425-e5c4-456a-8c17-04cc062aee96}, !- Handle
  {32af71f4-1947-4583-b331-f6553b0346f8}, !- Name
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}; !- HVAC Component

OS:PortList,
  {51d66e9a-3ca6-4908-9c92-03e78e5230f7}, !- Handle
  {6f111514-5d52-46c6-a98d-445d9c2545f4}, !- Name
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}; !- HVAC Component

OS:Sizing:Zone,
  {4452db1f-e0fa-4b75-b9ac-1b54136bf6f8}, !- Handle
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a226d41-fe60-4070-a6b2-5bdbacac5778}, !- Handle
  {a670ff9c-8a74-420d-b475-c24727f84488}, !- Name
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}; !- Thermal Zone

OS:Space,
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ddb6217-90f5-45be-a4fa-14d07b70e1d0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {200a7161-e1f0-45e2-bba4-bce9b031b473}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6aa1a155-7147-452b-868d-215c0de6dda7}, !- Handle
  Perimeter_bot_ZN_3 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54977e58-223a-4961-82a1-29f8f2c07088}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6db058d9-eb92-4ac9-92f5-757fb7c34464}, !- Zone Air Inlet Port List
  {09a9f8ea-ad26-4d92-a31a-4fe62d60a8b0}, !- Zone Air Exhaust Port List
  {a96ee5e7-9beb-43ab-aa1c-e45f19cbb7f3}, !- Zone Air Node Name
  {a9441e2f-e86b-462b-9240-5e3781b288f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac5658bf-29e5-4a29-a91e-fc067c4460b8}, !- Group Rendering Name
  {b26e6e02-6892-4fb1-ba5e-e301189ebf06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {412446b0-ef9f-490b-9515-8f86b973bccf}, !- Handle
  {a3e1a9ed-697a-4cb2-9b16-2f6454fa751e}, !- Name
  {a96ee5e7-9beb-43ab-aa1c-e45f19cbb7f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a96ee5e7-9beb-43ab-aa1c-e45f19cbb7f3}, !- Handle
  {0db9706a-4b6e-4daf-b915-f17017bf983c}, !- Name
  {54977e58-223a-4961-82a1-29f8f2c07088}, !- Source Object
  11,                                     !- Outlet Port
  {412446b0-ef9f-490b-9515-8f86b973bccf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6db058d9-eb92-4ac9-92f5-757fb7c34464}, !- Handle
  {5ba908a3-7613-4049-9860-c7ee39effee2}, !- Name
  {54977e58-223a-4961-82a1-29f8f2c07088}; !- HVAC Component

OS:PortList,
  {09a9f8ea-ad26-4d92-a31a-4fe62d60a8b0}, !- Handle
  {ec59f814-729b-4b13-9772-b743f4e9c353}, !- Name
  {54977e58-223a-4961-82a1-29f8f2c07088}; !- HVAC Component

OS:PortList,
  {a9441e2f-e86b-462b-9240-5e3781b288f7}, !- Handle
  {3364c9fa-19a8-4b2e-82e0-7940eebf85bc}, !- Name
  {54977e58-223a-4961-82a1-29f8f2c07088}; !- HVAC Component

OS:Sizing:Zone,
  {208a32e3-0f5d-4650-9380-0a9e871211c1}, !- Handle
  {54977e58-223a-4961-82a1-29f8f2c07088}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d769743-1fc2-4dea-892d-9d2f895698d3}, !- Handle
  {2227367c-cd8c-4025-93f0-4eb25c1cb788}, !- Name
  {54977e58-223a-4961-82a1-29f8f2c07088}; !- Thermal Zone

OS:Space,
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {54977e58-223a-4961-82a1-29f8f2c07088}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5685a41e-ba6d-40d9-b4cb-bb34d2ff0b38}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b26e6e02-6892-4fb1-ba5e-e301189ebf06}, !- Handle
  Perimeter_bot_ZN_4 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0dca354-a1a1-4523-8455-072735573ff7}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone,        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {240302cb-95bd-418e-8ed7-cc34410b1930}, !- Zone Air Inlet Port List
  {c1254ac7-7507-49d4-9f77-a024ef066071}, !- Zone Air Exhaust Port List
  {0ed64794-0ea6-4327-9ae6-73411425836c}, !- Zone Air Node Name
  {4bb137f4-b75f-41c4-b265-2875e583e188}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7dd3909b-a9ff-4a6b-9ca8-a5f18d54b552}, !- Group Rendering Name
  {db852674-16e0-4e14-ad44-8d2d1e10f0e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fba2253-0625-497d-b45e-88d38e8e7ab6}, !- Handle
  {6207087b-b903-4477-97a2-c2d1db72c128}, !- Name
  {0ed64794-0ea6-4327-9ae6-73411425836c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ed64794-0ea6-4327-9ae6-73411425836c}, !- Handle
  {06ef65c3-545c-477c-90dd-3f383378a1a9}, !- Name
  {e0dca354-a1a1-4523-8455-072735573ff7}, !- Source Object
  11,                                     !- Outlet Port
  {7fba2253-0625-497d-b45e-88d38e8e7ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {240302cb-95bd-418e-8ed7-cc34410b1930}, !- Handle
  {0ebb0552-8636-4a51-9e99-ad098d063da2}, !- Name
  {e0dca354-a1a1-4523-8455-072735573ff7}; !- HVAC Component

OS:PortList,
  {c1254ac7-7507-49d4-9f77-a024ef066071}, !- Handle
  {897f4186-cc40-4cc8-980f-c4d5c93efba2}, !- Name
  {e0dca354-a1a1-4523-8455-072735573ff7}; !- HVAC Component

OS:PortList,
  {4bb137f4-b75f-41c4-b265-2875e583e188}, !- Handle
  {5f1adada-f065-4304-b5ef-8b6fc9d7996b}, !- Name
  {e0dca354-a1a1-4523-8455-072735573ff7}; !- HVAC Component

OS:Sizing:Zone,
  {88926a1a-4e28-4b96-a2aa-9593ce98303c}, !- Handle
  {e0dca354-a1a1-4523-8455-072735573ff7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db0f131b-492f-4417-b29c-653fd435d6b7}, !- Handle
  {a2fc40dc-3a28-4e20-a3f2-15cd33b175bd}, !- Name
  {e0dca354-a1a1-4523-8455-072735573ff7}; !- Thermal Zone

OS:Space,
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0dca354-a1a1-4523-8455-072735573ff7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {91641018-89b8-44ae-811c-0de04afb0b4f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {db852674-16e0-4e14-ad44-8d2d1e10f0e0}, !- Handle
  Perimeter_mid_ZN_1 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5c53dc2-f538-480c-b355-0ba352c71e49}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone,        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {035536e8-8ce4-4881-b3df-203b1f7e2311}, !- Zone Air Inlet Port List
  {5ee24cb8-a08a-4171-9b5e-8f5a9dc741e9}, !- Zone Air Exhaust Port List
  {298f6bb2-2791-481a-b03c-70b3e237cb88}, !- Zone Air Node Name
  {0d8c343c-5ca1-47d4-9b4a-dd4c10913f03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97ee2e8e-052e-4b1e-8c39-2deb45c87192}, !- Group Rendering Name
  {17495947-1a3a-4abf-99ee-dabe3a528995}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86b64989-8212-4b3a-bf9f-297d103bca69}, !- Handle
  {e35bbf6c-083d-49af-8b82-28a214558266}, !- Name
  {298f6bb2-2791-481a-b03c-70b3e237cb88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {298f6bb2-2791-481a-b03c-70b3e237cb88}, !- Handle
  {06855c30-06ac-4ce4-9008-94a140239eb0}, !- Name
  {c5c53dc2-f538-480c-b355-0ba352c71e49}, !- Source Object
  11,                                     !- Outlet Port
  {86b64989-8212-4b3a-bf9f-297d103bca69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {035536e8-8ce4-4881-b3df-203b1f7e2311}, !- Handle
  {0bbf0cb1-4c81-452e-8576-82597a7858ae}, !- Name
  {c5c53dc2-f538-480c-b355-0ba352c71e49}; !- HVAC Component

OS:PortList,
  {5ee24cb8-a08a-4171-9b5e-8f5a9dc741e9}, !- Handle
  {6fd9bb9c-a2db-418d-b142-94a87fb47439}, !- Name
  {c5c53dc2-f538-480c-b355-0ba352c71e49}; !- HVAC Component

OS:PortList,
  {0d8c343c-5ca1-47d4-9b4a-dd4c10913f03}, !- Handle
  {5251b6a6-916e-4b92-aea0-b3f0d3c39aa3}, !- Name
  {c5c53dc2-f538-480c-b355-0ba352c71e49}; !- HVAC Component

OS:Sizing:Zone,
  {c72a728e-9e50-4581-9ad5-549078858274}, !- Handle
  {c5c53dc2-f538-480c-b355-0ba352c71e49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4986973-4087-4a83-bc9e-a57ec61c5d31}, !- Handle
  {7215fb7c-5090-4c80-863a-61222573ff86}, !- Name
  {c5c53dc2-f538-480c-b355-0ba352c71e49}; !- Thermal Zone

OS:Space,
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5c53dc2-f538-480c-b355-0ba352c71e49}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4c3ce248-4fed-4e70-bc9e-1c5e7ac8ed90}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {17495947-1a3a-4abf-99ee-dabe3a528995}, !- Handle
  Perimeter_mid_ZN_2 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone,        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bb7842b-e4e9-4a6e-9e9c-971ee3fec064}, !- Zone Air Inlet Port List
  {aed8eddb-2def-4861-b8c0-290d42c14f12}, !- Zone Air Exhaust Port List
  {0d86a749-197c-407e-9c2c-f9d3df218c90}, !- Zone Air Node Name
  {bc3ba797-f414-4b27-91d8-77fff93168a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e465eb7-0c33-4c55-9d13-77d550e46d10}, !- Group Rendering Name
  {27aae109-047e-4f92-a702-c83e8fa0b647}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {362b5f55-2c42-4a97-b16c-741a6ebe0475}, !- Handle
  {a6ce037f-2e5a-41e2-873e-da7e261c5119}, !- Name
  {0d86a749-197c-407e-9c2c-f9d3df218c90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d86a749-197c-407e-9c2c-f9d3df218c90}, !- Handle
  {9ea107ac-75b5-46f4-83f5-cbf2826598df}, !- Name
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}, !- Source Object
  11,                                     !- Outlet Port
  {362b5f55-2c42-4a97-b16c-741a6ebe0475}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bb7842b-e4e9-4a6e-9e9c-971ee3fec064}, !- Handle
  {da7d6688-53f3-41b3-aaac-7a09b406d6c2}, !- Name
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}; !- HVAC Component

OS:PortList,
  {aed8eddb-2def-4861-b8c0-290d42c14f12}, !- Handle
  {83e66460-8577-437e-9da6-bacf6c6c601f}, !- Name
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}; !- HVAC Component

OS:PortList,
  {bc3ba797-f414-4b27-91d8-77fff93168a1}, !- Handle
  {df7d503f-89d0-4d5e-833e-ee0c7eba85f4}, !- Name
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}; !- HVAC Component

OS:Sizing:Zone,
  {1f653fbe-664f-4a1d-8e67-72cb27ceefd4}, !- Handle
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8909324-a305-49be-ad5d-987afb8707f4}, !- Handle
  {fcb47f02-fe21-465f-b246-6e86974bf501}, !- Name
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}; !- Thermal Zone

OS:Space,
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e51c80e1-3dc6-421e-b480-9b56f37ef626}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {361c2f96-56a0-4a3b-bf1d-bdfe06c5351e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {27aae109-047e-4f92-a702-c83e8fa0b647}, !- Handle
  Perimeter_mid_ZN_3 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3954d75d-fa91-4cfe-9c15-197a651d3788}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone,        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7d0b75b-bda5-46ea-990f-ceedc0559278}, !- Zone Air Inlet Port List
  {93d30d5f-0911-4fb9-88a7-d4ee519226f9}, !- Zone Air Exhaust Port List
  {f062dbc3-ed2b-4d9b-8230-fcb3553dcfb6}, !- Zone Air Node Name
  {d8584c22-754e-4bc6-aea3-7172a2c01869}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89d15caa-5108-4206-ae6b-3447d6c9520b}, !- Group Rendering Name
  {b3e4fd24-d80c-474c-9755-8216928f1f02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {921f1c90-0824-4d81-bdf2-eafbe1627516}, !- Handle
  {d4765fc6-9425-409e-8dc2-2ef1f7d73304}, !- Name
  {f062dbc3-ed2b-4d9b-8230-fcb3553dcfb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f062dbc3-ed2b-4d9b-8230-fcb3553dcfb6}, !- Handle
  {b34c0a56-0e5d-4bab-be3a-c3726727f539}, !- Name
  {3954d75d-fa91-4cfe-9c15-197a651d3788}, !- Source Object
  11,                                     !- Outlet Port
  {921f1c90-0824-4d81-bdf2-eafbe1627516}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7d0b75b-bda5-46ea-990f-ceedc0559278}, !- Handle
  {aa53b39a-f811-49d2-901a-e662295c46ee}, !- Name
  {3954d75d-fa91-4cfe-9c15-197a651d3788}; !- HVAC Component

OS:PortList,
  {93d30d5f-0911-4fb9-88a7-d4ee519226f9}, !- Handle
  {c2bb2efd-b470-48e0-b71f-e4a4c7b1b156}, !- Name
  {3954d75d-fa91-4cfe-9c15-197a651d3788}; !- HVAC Component

OS:PortList,
  {d8584c22-754e-4bc6-aea3-7172a2c01869}, !- Handle
  {baee8400-ac0f-4368-9a7e-1e2c67080ade}, !- Name
  {3954d75d-fa91-4cfe-9c15-197a651d3788}; !- HVAC Component

OS:Sizing:Zone,
  {ddfa43ae-07ce-4aa0-b492-06fffb0dd91c}, !- Handle
  {3954d75d-fa91-4cfe-9c15-197a651d3788}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75b558c2-1d41-46a6-a947-a512d36d0077}, !- Handle
  {25e9eff6-9cd4-4eb2-8805-c53329786ef0}, !- Name
  {3954d75d-fa91-4cfe-9c15-197a651d3788}; !- Thermal Zone

OS:Space,
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3954d75d-fa91-4cfe-9c15-197a651d3788}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9e7f8f8a-c209-498f-8e03-92843ac28154}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3e4fd24-d80c-474c-9755-8216928f1f02}, !- Handle
  Perimeter_mid_ZN_4 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae410bc6-697e-40a1-880c-8f055ea47533}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73cb03b7-7d85-42c5-bc99-c1b98ab94e2f}, !- Zone Air Inlet Port List
  {6e595de7-9232-4b1c-9fa3-61859026225a}, !- Zone Air Exhaust Port List
  {8b5d3fd6-d3bf-4b86-abbd-e1088ac486cb}, !- Zone Air Node Name
  {aee42878-cb97-4ff2-bcb2-523b28eb1214}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23291ef0-797a-4a21-bb51-f226f9067c3f}, !- Group Rendering Name
  {fb86fd83-b037-43a0-8f19-12091ce80861}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75626761-f566-4534-9833-db5bc131f953}, !- Handle
  {5dcc2c06-8adb-441f-ad3c-9bcd8718a8cc}, !- Name
  {8b5d3fd6-d3bf-4b86-abbd-e1088ac486cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b5d3fd6-d3bf-4b86-abbd-e1088ac486cb}, !- Handle
  {a3d40803-f62a-467b-bcf8-1fde2909e892}, !- Name
  {ae410bc6-697e-40a1-880c-8f055ea47533}, !- Source Object
  11,                                     !- Outlet Port
  {75626761-f566-4534-9833-db5bc131f953}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73cb03b7-7d85-42c5-bc99-c1b98ab94e2f}, !- Handle
  {7de7ef00-5144-4f5a-bf68-67d748a6c1e4}, !- Name
  {ae410bc6-697e-40a1-880c-8f055ea47533}; !- HVAC Component

OS:PortList,
  {6e595de7-9232-4b1c-9fa3-61859026225a}, !- Handle
  {ab2f269e-8ac3-47c5-872b-2c508b8a5a30}, !- Name
  {ae410bc6-697e-40a1-880c-8f055ea47533}; !- HVAC Component

OS:PortList,
  {aee42878-cb97-4ff2-bcb2-523b28eb1214}, !- Handle
  {e84ec918-dbc4-4fac-86d0-df45c700d103}, !- Name
  {ae410bc6-697e-40a1-880c-8f055ea47533}; !- HVAC Component

OS:Sizing:Zone,
  {681723c6-ab7e-4060-a3cd-7ac166f54365}, !- Handle
  {ae410bc6-697e-40a1-880c-8f055ea47533}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1f0fe64-cc2a-4672-b446-2043b20b5b76}, !- Handle
  {181299e7-15eb-4b83-a5eb-36d668a00bb0}, !- Name
  {ae410bc6-697e-40a1-880c-8f055ea47533}; !- Thermal Zone

OS:Space,
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae410bc6-697e-40a1-880c-8f055ea47533}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1feb84a6-c265-4b9b-a837-27e3f9cb0458}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb86fd83-b037-43a0-8f19-12091ce80861}, !- Handle
  Perimeter_top_ZN_1 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {396a71e9-5cfe-4444-81bd-542da7e73c4a}, !- Zone Air Inlet Port List
  {8556b6c8-1da2-4927-bdc1-4ba0cc2ffb0a}, !- Zone Air Exhaust Port List
  {80de15dd-a61b-49fc-b63a-29ec27fd2ca6}, !- Zone Air Node Name
  {d9a051ee-9c25-46ab-8ea1-211f2ceb5d4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce4b692e-3c42-462e-9734-918f44d63cab}, !- Group Rendering Name
  {1edde29b-16e6-473e-b6ce-adc8c0412db1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3440bb4b-399c-4834-a481-4c442eef26de}, !- Handle
  {d56d03c8-281c-4b28-907a-2d46894d7612}, !- Name
  {80de15dd-a61b-49fc-b63a-29ec27fd2ca6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80de15dd-a61b-49fc-b63a-29ec27fd2ca6}, !- Handle
  {2e8e8051-551f-49c2-b30e-2efaafb56ae0}, !- Name
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}, !- Source Object
  11,                                     !- Outlet Port
  {3440bb4b-399c-4834-a481-4c442eef26de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {396a71e9-5cfe-4444-81bd-542da7e73c4a}, !- Handle
  {00661596-3a91-4f08-a001-19887cc9ca12}, !- Name
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}; !- HVAC Component

OS:PortList,
  {8556b6c8-1da2-4927-bdc1-4ba0cc2ffb0a}, !- Handle
  {d5749fa4-e34f-4fa0-8880-2d9f969d9428}, !- Name
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}; !- HVAC Component

OS:PortList,
  {d9a051ee-9c25-46ab-8ea1-211f2ceb5d4b}, !- Handle
  {5bad7e76-4667-498b-9175-c07ef38c1394}, !- Name
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}; !- HVAC Component

OS:Sizing:Zone,
  {2ca31ae4-6527-46d5-8ea7-f34d43708f70}, !- Handle
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c073eb2-fcbd-4f8b-8f10-224e3b24a413}, !- Handle
  {f26c9a2b-f200-4666-8c87-0c61798272e1}, !- Name
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}; !- Thermal Zone

OS:Space,
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6dec2aac-8816-428d-a889-4c42e3ec1a24}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {95860c3a-0fba-43e4-a668-b23774545be4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1edde29b-16e6-473e-b6ce-adc8c0412db1}, !- Handle
  Perimeter_top_ZN_2 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f41ce316-9478-4a24-be13-3726392438ca}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {054548fc-116d-49e5-b2bf-bbad7202f90f}, !- Zone Air Inlet Port List
  {aea6d0ed-0a57-42dd-900e-3d9d3d29e3ee}, !- Zone Air Exhaust Port List
  {fab0cb67-07a6-42c4-a4ac-6ddde7c21720}, !- Zone Air Node Name
  {efa5265a-5bed-448c-9375-df2b7f784dab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3017d2c4-37ea-43ce-af9a-c3cac58655c5}, !- Group Rendering Name
  {7ed7c314-e495-48ae-a2c5-8a3079ae6026}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ab0f720-b199-4636-b30c-f0a39ff47e55}, !- Handle
  {9e779154-a3c4-4aa4-9a4b-a9b63ad55416}, !- Name
  {fab0cb67-07a6-42c4-a4ac-6ddde7c21720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab0cb67-07a6-42c4-a4ac-6ddde7c21720}, !- Handle
  {5b1fc0dc-eed5-47de-9c47-aa076173c41e}, !- Name
  {f41ce316-9478-4a24-be13-3726392438ca}, !- Source Object
  11,                                     !- Outlet Port
  {9ab0f720-b199-4636-b30c-f0a39ff47e55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {054548fc-116d-49e5-b2bf-bbad7202f90f}, !- Handle
  {0fc0b433-08ed-4fb3-9ce5-ca304e746be1}, !- Name
  {f41ce316-9478-4a24-be13-3726392438ca}; !- HVAC Component

OS:PortList,
  {aea6d0ed-0a57-42dd-900e-3d9d3d29e3ee}, !- Handle
  {a563ff99-1007-414e-8670-402e86f2d7d4}, !- Name
  {f41ce316-9478-4a24-be13-3726392438ca}; !- HVAC Component

OS:PortList,
  {efa5265a-5bed-448c-9375-df2b7f784dab}, !- Handle
  {7341884b-3515-4252-bf97-05c057a3c709}, !- Name
  {f41ce316-9478-4a24-be13-3726392438ca}; !- HVAC Component

OS:Sizing:Zone,
  {1484aab2-240a-4312-bd73-321165ae420a}, !- Handle
  {f41ce316-9478-4a24-be13-3726392438ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7e0927c-7a8c-4692-9b2f-f37edd8b4965}, !- Handle
  {3e185768-2306-4fd8-8b7b-4f08c5845d86}, !- Name
  {f41ce316-9478-4a24-be13-3726392438ca}; !- Thermal Zone

OS:Space,
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f41ce316-9478-4a24-be13-3726392438ca}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {551fafde-ca39-4e68-ba64-fe5707091993}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ed7c314-e495-48ae-a2c5-8a3079ae6026}, !- Handle
  Perimeter_top_ZN_3 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53866d9b-f50e-4223-995f-dbc4ec066a32}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {000a3389-213f-42fe-9aa4-d2de21fafd9b}, !- Zone Air Inlet Port List
  {81ed8765-87e9-493b-98b0-80aa858e6c7b}, !- Zone Air Exhaust Port List
  {f4b6da5f-2f28-4b9e-a7f0-04476c199412}, !- Zone Air Node Name
  {bf8297a0-59b7-408a-9392-e51947f25c41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04d6ef6b-0d33-4a92-b3c1-d5a2ab52b5bf}, !- Group Rendering Name
  {6ebcb4e9-edd7-4fa6-8862-29817b04b864}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e893053-e577-4093-962e-9ccfaaa6dac6}, !- Handle
  {03c0a4af-c8f4-4400-8b99-20588cd84e34}, !- Name
  {f4b6da5f-2f28-4b9e-a7f0-04476c199412}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4b6da5f-2f28-4b9e-a7f0-04476c199412}, !- Handle
  {a6ab5f6e-4912-4f32-a0d2-782bc1669f5d}, !- Name
  {53866d9b-f50e-4223-995f-dbc4ec066a32}, !- Source Object
  11,                                     !- Outlet Port
  {1e893053-e577-4093-962e-9ccfaaa6dac6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {000a3389-213f-42fe-9aa4-d2de21fafd9b}, !- Handle
  {5a734023-4ea6-4251-9156-21dc56270736}, !- Name
  {53866d9b-f50e-4223-995f-dbc4ec066a32}; !- HVAC Component

OS:PortList,
  {81ed8765-87e9-493b-98b0-80aa858e6c7b}, !- Handle
  {9e343b7c-facc-4a69-bc4d-17a3a7896e35}, !- Name
  {53866d9b-f50e-4223-995f-dbc4ec066a32}; !- HVAC Component

OS:PortList,
  {bf8297a0-59b7-408a-9392-e51947f25c41}, !- Handle
  {b841c359-4f24-405e-b08c-25ad9c13476e}, !- Name
  {53866d9b-f50e-4223-995f-dbc4ec066a32}; !- HVAC Component

OS:Sizing:Zone,
  {311e30fe-f3ce-4525-a2cb-a7e30edabc28}, !- Handle
  {53866d9b-f50e-4223-995f-dbc4ec066a32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b472eb01-1e35-4bff-a37b-f8dd00764d9a}, !- Handle
  {ff3ca804-a2bc-4661-9f76-67399a035196}, !- Name
  {53866d9b-f50e-4223-995f-dbc4ec066a32}; !- Thermal Zone

OS:Space,
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {53866d9b-f50e-4223-995f-dbc4ec066a32}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {19407df7-f62d-493e-a766-d831e03697ed}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ebcb4e9-edd7-4fa6-8862-29817b04b864}, !- Handle
  Perimeter_top_ZN_4 DualSPSched,         !- Name
  {9f26d6ff-5fe0-4698-b911-41ffd9155204}, !- Heating Setpoint Temperature Schedule Name
  {9b60ffa2-d353-4be0-8af9-bc21de299131}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {ee6637ac-e162-4915-986e-1afd87df919f}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f282f803-3448-4203-b01e-48828b7f7f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bbbc7ec-2259-41d5-9572-976315c249cb}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102c8e3d-1239-4ad0-9565-06be5eebd894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9114ca6a-c591-4c3e-ba98-8f17f52acf4c}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d834d8a5-1abc-45ff-93b0-fdcc0782458b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f2ad8b-1256-496b-a902-7ff94065fc69}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9ff4372-0f0d-4624-b914-a1c6a701230f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af7566a-79c9-405a-a5ce-c0bb68c0c7bf}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41d27e6-ae01-4451-b97a-4fcefc9dd81e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffff8558-3d01-4696-9a73-b81779f5baa9}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4739ac69-7104-4981-aa03-254482a8a088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {bc08691c-4296-4fdd-8b62-dc301355ed90}, !- Handle
  {23272946-3b7d-4d80-8480-6588fedd62c1}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Unmet Demand Rate,    !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Surface,
  {899e217c-1866-471e-897c-911cfef4426c}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {b3426c49-4deb-46eb-9165-80dc956bc45e}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 48.7381, -2.439;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eece7d2-4faf-48c0-a0aa-4fb92be94b1b}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {239bad4e-74a7-4bf7-9559-660a993040bc}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e81ecd-513e-4e9b-b2ef-d1e11d449f6c}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {239bad4e-74a7-4bf7-9559-660a993040bc}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, -2.439,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cad75c6-dbdd-45ab-a55f-7ce6870e1557}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {239bad4e-74a7-4bf7-9559-660a993040bc}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac1fb60-d5af-48cc-8758-78e69aa55fc5}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {239bad4e-74a7-4bf7-9559-660a993040bc}, !- Construction Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 48.7381, -2.439,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62d1902-d7b2-4e5e-bbbf-f1efeabb5747}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {8d135d38-1518-490f-9609-695dadbecedc}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 47.5584,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 47.5584,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5584;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db0da30-af77-4e37-8583-c4ba93cbc606}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e9c1e9-3134-4a2c-983c-f1a79fb161b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4739ac69-7104-4981-aa03-254482a8a088}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffff8558-3d01-4696-9a73-b81779f5baa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e073e9-fe24-417f-a74b-559560eb6b28}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e906327-4d7a-40d5-87a8-f760338953a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e95497-ba7e-425f-93e4-71563fd02960}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d2b2b1-61db-419a-96a9-79f4dddc122b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f282f803-3448-4203-b01e-48828b7f7f8c}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6637ac-e162-4915-986e-1afd87df919f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdee7656-640f-461a-9380-c2216b08eec0}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f52a12-0307-4940-9130-b963c8c1a73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d4db06-14e1-47c7-ba68-3a57bc50ffb9}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6be3d13-c945-435e-b9ef-95c035e74ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c71f5bb-bbab-4bda-801d-c22702e44323}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89068d05-fe42-4940-a2d8-d1be2f7e8f48}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f878091-dd3e-4e09-9ad0-a594e5919108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db43fc15-dea1-4fc3-9340-2381ff3ff6c7}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b7fd17d-7ad0-4252-b2fc-2206574f361b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330112c4-5ce6-4eb4-a386-dc9b8fcf7a39}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f584b7d-758d-48a4-9afd-30f6c7b45c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8459e4e-3665-4055-8787-149cc5f9d6b7}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191dff3d-b944-4518-abd9-560dc1e94c61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7953243d-f2e2-4c92-b17d-196435939283}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ba4a95-52a0-4c39-affb-9ef563f8eb65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afdc6c2-0e4d-4cdd-afee-7b0eeecc2e26}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09cc72d-3f92-45ba-a5a0-9a22e1b6de5d}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bbbc967-3a57-4c5c-b6d0-74e749cf38aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed42d4a-b273-42d4-905d-93ea9c0e9889}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d31d515-d044-4b2e-833e-46f5b89f5941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a43fd29-9331-443f-a47b-ae14e378e2f4}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {831cd82e-a29e-47b9-8da3-1d24db80eaff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbc1846-3014-498d-87a6-59bbbd7c1e8b}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30036a9c-69c1-4d65-953a-ed568b60a61e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bfc6aeb-9893-4aea-8f9e-f650cccbf95d}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8120a638-30ba-473d-9b8c-e42be57c1c44}, !- Handle
  GroundFloor_Plenum_Floor_1,             !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acd47bf5-3f9e-4528-8976-7cf7376682d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7d116b-b75e-4ad7-ada7-ed74b69f2fb2}, !- Handle
  GroundFloor_Plenum_Floor_2,             !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd66db7-e4ed-419c-8652-340861b6d10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51528ee1-ba20-4ba2-8138-48b09c72c892}, !- Handle
  GroundFloor_Plenum_Floor_3,             !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1fa0a1f-4186-4ae4-a83b-821735e613ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99824921-1c51-43db-8064-c47d9934a016}, !- Handle
  GroundFloor_Plenum_Floor_4,             !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64bc5bdc-a0dc-4aad-abb2-7a2de9ebeb0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e9c1e9-3134-4a2c-983c-f1a79fb161b3}, !- Handle
  GroundFloor_Plenum_Floor_5,             !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db0da30-af77-4e37-8583-c4ba93cbc606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7d8507-de73-4127-a6a6-7a4355866f14}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 3.9632;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2503b86e-fa4c-4d2a-9ca6-b264e08f5ec5}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591ba484-4495-4a3a-b98e-fa69b3a47746}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9632,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8906c6d0-03c9-4c4b-b261-e61407b6fde7}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfb7b79-6312-41bb-b2c8-5a96dbe84b26}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 23.7792,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 23.7792,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7792;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0180b43-365f-4b7e-bd27-8a524e6fd3af}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {258f88e9-e2c0-4921-8e25-6ca860c4e162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e04a5f1-4570-438f-9423-a72c195f3127}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf521d85-9000-4818-bc74-dd22fc805cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a377b25d-5394-494c-aba4-ef1bf01352ca}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c962893f-75d7-4783-ac42-f6ed702583db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c68a28-9f1b-48b8-bc1e-49836201977a}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66a25d0b-8fa0-4b55-984b-ea6e49b13b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6be3d13-c945-435e-b9ef-95c035e74ac0}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87d4db06-14e1-47c7-ba68-3a57bc50ffb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687e7658-3b3e-479d-8740-1b4241eaa6dc}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 23.7792;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd693aa2-ce27-42b0-893a-9fbaa3c1a49a}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 23.7792,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 23.7792;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3150f98f-3350-4b11-adf1-2b3b53c195c6}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 23.7792,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 23.7792;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a58b40-2e34-432d-bf65-30ca00dbd1bc}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7792;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd47bf5-3f9e-4528-8976-7cf7376682d0}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8120a638-30ba-473d-9b8c-e42be57c1c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102c8e3d-1239-4ad0-9565-06be5eebd894}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bbbc7ec-2259-41d5-9572-976315c249cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a773e754-215a-4850-8542-f0faa2c40626}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ef8f74-2d6e-493e-ac51-03286018727c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f15481d-a0e7-45f8-8d4c-f94834314fe3}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82587628-1792-4a68-b6d9-8c72667b33ab}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeb08c03-2b1f-4225-9aac-3d808f40fa25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd66db7-e4ed-419c-8652-340861b6d10d}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c7d116b-b75e-4ad7-ada7-ed74b69f2fb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d834d8a5-1abc-45ff-93b0-fdcc0782458b}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9114ca6a-c591-4c3e-ba98-8f17f52acf4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926019b0-b712-442f-bf70-6ec56c0ff556}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35cb9c95-3cd7-45d2-b0e1-359929e42359}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6580c509-d4b2-417a-b2d9-6cf8c7b499c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ef8f74-2d6e-493e-ac51-03286018727c}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a773e754-215a-4850-8542-f0faa2c40626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e906327-4d7a-40d5-87a8-f760338953a0}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7e073e9-fe24-417f-a74b-559560eb6b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fa0a1f-4186-4ae4-a83b-821735e613ce}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51528ee1-ba20-4ba2-8138-48b09c72c892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ff4372-0f0d-4624-b914-a1c6a701230f}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f2ad8b-1256-496b-a902-7ff94065fc69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6580c509-d4b2-417a-b2d9-6cf8c7b499c1}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35cb9c95-3cd7-45d2-b0e1-359929e42359}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89955f7a-0531-40d1-bd28-f19d37b6623f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d2b2b1-61db-419a-96a9-79f4dddc122b}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e95497-ba7e-425f-93e4-71563fd02960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6bc070-17bc-4f04-aaf3-2198406140e6}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c2d612f-1260-43db-a2cb-a061b3783818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64bc5bdc-a0dc-4aad-abb2-7a2de9ebeb0a}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99824921-1c51-43db-8064-c47d9934a016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41d27e6-ae01-4451-b97a-4fcefc9dd81e}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af7566a-79c9-405a-a5ce-c0bb68c0c7bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f52a12-0307-4940-9130-b963c8c1a73c}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdee7656-640f-461a-9380-c2216b08eec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2d612f-1260-43db-a2cb-a061b3783818}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6bc070-17bc-4f04-aaf3-2198406140e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb08c03-2b1f-4225-9aac-3d808f40fa25}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82587628-1792-4a68-b6d9-8c72667b33ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6978fe1d-da0e-4161-91eb-a7954d0c9ff7}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258f88e9-e2c0-4921-8e25-6ca860c4e162}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0180b43-365f-4b7e-bd27-8a524e6fd3af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06754f4c-64fc-4a1d-9ad7-9fc36549401f}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13749856-790b-467b-9375-ad8bac74830b}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d286101-ec05-4fc2-886c-b0fc463cfb0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f584b7d-758d-48a4-9afd-30f6c7b45c9a}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {330112c4-5ce6-4eb4-a386-dc9b8fcf7a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa39c8da-746d-4da2-afd0-2cc3dc638562}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6532c505-2c80-485e-baee-778c6976dbbd}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46004d6-3060-4076-8726-433f210cf870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf521d85-9000-4818-bc74-dd22fc805cab}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e04a5f1-4570-438f-9423-a72c195f3127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01939225-6348-400b-983a-d461062a43d8}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd58471-a5b1-4da4-957a-00e0ad5642e1}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 22.56;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7613fed-d69e-41e1-a62a-57bfea4514ad}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7020649-9344-4edb-bedb-326e21ebc463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d286101-ec05-4fc2-886c-b0fc463cfb0a}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13749856-790b-467b-9375-ad8bac74830b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f878091-dd3e-4e09-9ad0-a594e5919108}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89068d05-fe42-4940-a2d8-d1be2f7e8f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c962893f-75d7-4783-ac42-f6ed702583db}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a377b25d-5394-494c-aba4-ef1bf01352ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930fb36b-05e4-49fc-9cc8-5641c6c5932f}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 19.816;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7020649-9344-4edb-bedb-326e21ebc463}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7613fed-d69e-41e1-a62a-57bfea4514ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 22.56;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d435932-50ee-4a28-ac7a-bb174ed38c6c}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7fd17d-7ad0-4252-b2fc-2206574f361b}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db43fc15-dea1-4fc3-9340-2381ff3ff6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ff3740-8500-4027-ad37-0a2da0efb696}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be71915e-e3af-4630-803c-f7c259849b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a25d0b-8fa0-4b55-984b-ea6e49b13b72}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c68a28-9f1b-48b8-bc1e-49836201977a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6a0978-fee9-4907-b6d4-608a0421f488}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 19.816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191dff3d-b944-4518-abd9-560dc1e94c61}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8459e4e-3665-4055-8787-149cc5f9d6b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be71915e-e3af-4630-803c-f7c259849b25}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ff3740-8500-4027-ad37-0a2da0efb696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46004d6-3060-4076-8726-433f210cf870}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6532c505-2c80-485e-baee-778c6976dbbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0c93e5-b435-4a13-a7e7-9e73576f8279}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739b5d88-4a74-4e67-9160-4c2bbb0b6532}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ff3d44-5fd4-41ec-a31b-c1f10df06dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2c8d0a-6ea4-4c2c-b133-f457f6a82eea}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee4ff0f-2044-4d44-998e-ee7506b3fbd1}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03947502-00b9-494f-acef-957d65833cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {831cd82e-a29e-47b9-8da3-1d24db80eaff}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a43fd29-9331-443f-a47b-ae14e378e2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d636ffe8-e6f8-4da7-bcd0-e113343e37c8}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f9cb44-dcb4-4264-872d-c92968caade8}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0909c2fd-950a-4ab2-a918-caf5dfb6f699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95127ef6-8c83-43de-adb8-0379448b1694}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04144ee3-d2a0-4c90-ade1-18b3c6ed7f7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0203448-fbb7-4db0-ba4e-350a144bdee7}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f19c889-4e31-4f06-a108-166bf6916976}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 46.3392;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a8b8d8-5a60-4308-a8ed-9a9276628a92}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fbf00b-08ca-4636-bf22-2e720ddc1f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03947502-00b9-494f-acef-957d65833cf1}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee4ff0f-2044-4d44-998e-ee7506b3fbd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbbc967-3a57-4c5c-b6d0-74e749cf38aa}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09cc72d-3f92-45ba-a5a0-9a22e1b6de5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c029e86e-1269-4fa9-9201-5382ecc69898}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ea8692-9f31-4033-8cbf-7ef1fc13be37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c958b9-69cf-4b37-9077-87318a350139}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 43.5952;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fbf00b-08ca-4636-bf22-2e720ddc1f50}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42a8b8d8-5a60-4308-a8ed-9a9276628a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 46.3392;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce020ae8-81ad-48a1-ae24-7a4e8fa389b4}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d31d515-d044-4b2e-833e-46f5b89f5941}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed42d4a-b273-42d4-905d-93ea9c0e9889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3864d30-417d-4f24-84cd-21e5375255f6}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceac7d27-cf37-4332-a264-37cdd8a7a224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0002131-ddf7-43c9-975e-0868198e0421}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13f5135-3335-4618-9d7b-59f967e26755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0471b6-8cfa-4ae6-96d6-cbac76b67bf4}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {90b14837-508f-415d-8568-1fcb3b964fdb}, !- Construction Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  0, 0, 43.5952;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30036a9c-69c1-4d65-953a-ed568b60a61e}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cbc1846-3014-498d-87a6-59bbbd7c1e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceac7d27-cf37-4332-a264-37cdd8a7a224}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3864d30-417d-4f24-84cd-21e5375255f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0909c2fd-950a-4ab2-a918-caf5dfb6f699}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}, !- Construction Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f9cb44-dcb4-4264-872d-c92968caade8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe3c00c-5ac2-4000-8e94-38fa68bdcc45}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ff3d44-5fd4-41ec-a31b-c1f10df06dd8}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {739b5d88-4a74-4e67-9160-4c2bbb0b6532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04144ee3-d2a0-4c90-ade1-18b3c6ed7f7b}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95127ef6-8c83-43de-adb8-0379448b1694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ea8692-9f31-4033-8cbf-7ef1fc13be37}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c029e86e-1269-4fa9-9201-5382ecc69898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13f5135-3335-4618-9d7b-59f967e26755}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0002131-ddf7-43c9-975e-0868198e0421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ba4a95-52a0-4c39-affb-9ef563f8eb65}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {820b01a1-d86f-41db-89c0-195c76316835}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7953243d-f2e2-4c92-b17d-196435939283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c333f3f-d2a7-4156-9f9d-a3ac9229432d}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 47.5584;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d183686-ef61-4f17-abe1-5beb18ce08dd}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 47.5584,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 47.5584;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fdb7a8-d2d0-4660-835d-7c5d3c68712a}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 47.5584,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 47.5584;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9289e83-b873-4d52-92fb-ee7f7f68e0e7}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}, !- Construction Name
  {e2e3bcd1-ec87-4392-a58d-4c757845171d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5584;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9edcb56f-b70c-46f6-a6e9-39ac80b700c1}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {8f15481d-a0e7-45f8-8d4c-f94834314fe3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6ac0849-0c02-472b-9708-27d0301fb692}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {926019b0-b712-442f-bf70-6ec56c0ff556}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 2.5,                        !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0.9146,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 0.9146,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b095d5a7-dda4-4055-8f9b-bd28f9913efb}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {89955f7a-0531-40d1-bd28-f19d37b6623f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 2.5,                   !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 0.9146,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0.9146,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41f076ba-187e-45a8-9a80-08ab6441a61b}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {6978fe1d-da0e-4161-91eb-a7954d0c9ff7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.9146,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6df96710-496d-4906-9c75-e05a5510ded2}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {aa39c8da-746d-4da2-afd0-2cc3dc638562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.316,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.7306,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 20.7306,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 22.316;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ef3c5ed-6752-49a2-911a-5954ac339acf}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {1bd58471-a5b1-4da4-957a-00e0ad5642e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 22.316,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 20.7306,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 20.7306,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 22.316;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc4d0225-9bbf-48da-9b02-fdd95372c923}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {3d435932-50ee-4a28-ac7a-bb174ed38c6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 22.316,                !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 20.7306,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 20.7306,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.316;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8deaa5b0-651c-456b-aa60-e44a102fcafa}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {5f0c93e5-b435-4a13-a7e7-9e73576f8279}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 22.316,                      !- X,Y,Z Vertex 1 {m}
  0, 48.738, 20.7306,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 20.7306,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 22.316;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35b113bd-ac64-4089-bf75-c0a0df49cd07}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {d636ffe8-e6f8-4da7-bcd0-e113343e37c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 46.0952,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 44.5098,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 44.5098,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 46.0952;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e29f31f-0e48-4cbe-9263-972e75c1fab3}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {3f19c889-4e31-4f06-a108-166bf6916976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 46.0952,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 44.5098,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 44.5098,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 46.0952;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {252b9f0f-b400-4fb7-b9d3-8e55d0c8f854}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {ce020ae8-81ad-48a1-ae24-7a4e8fa389b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 46.0952,               !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 44.5098,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 44.5098,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.0952;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60c783a4-038d-4a42-a2fb-e4bdb3b01650}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {65b682d0-6b8c-4e09-bb16-aadced82569d}, !- Construction Name
  {4fe3c00c-5ac2-4000-8e94-38fa68bdcc45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 46.0952,                     !- X,Y,Z Vertex 1 {m}
  0, 48.738, 44.5098,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 44.5098,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.0952;                          !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {8f646d45-273c-4b93-b249-05bcc45f5f2e}, !- Handle
  Basement People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  37.16,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {579768b0-f967-45cb-91dd-5a2bcb17d63a}, !- Handle
  Basement People,                        !- Name
  {8f646d45-273c-4b93-b249-05bcc45f5f2e}, !- People Definition Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.05,                                   !- Field 8
  For: Weekdays,                          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 07:00,                           !- Field 12
  0.1,                                    !- Field 13
  Until: 08:00,                           !- Field 14
  0.2,                                    !- Field 15
  Until: 12:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 13:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 17:00,                           !- Field 20
  0.95,                                   !- Field 21
  Until: 18:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 22:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 24:00,                           !- Field 28
  0.05,                                   !- Field 29
  For: Saturday,                          !- Field 30
  Until: 06:00,                           !- Field 31
  0.0,                                    !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 14:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.1,                                    !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: AllOtherDays,                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.0;                                    !- Field 43

OS:Schedule:Compact,
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {99d9d8b4-8c9b-4040-ac7d-8e24d95f3358}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:ScheduleTypeLimits,
  {3bc4b934-2124-49dc-9631-7476d0eaf8a9}, !- Handle
  {5dc7aa60-0305-4b87-9e0d-ed160e1f9740}; !- Name

OS:ScheduleTypeLimits,
  {99d9d8b4-8c9b-4040-ac7d-8e24d95f3358}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Handle
  CLOTHING_SCH,                           !- Name
  {03aeae61-c5aa-4814-87f1-13d826ca3395}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {51a67ffe-3278-49f6-897c-85008b3e4d42}, !- Handle
  {40946704-dc80-4851-9310-e06525c4ebec}; !- Name

OS:ScheduleTypeLimits,
  {03aeae61-c5aa-4814-87f1-13d826ca3395}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {94ca0f55-645e-48d2-84bf-4de529f507ce}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {bccf6f76-eff3-451a-86ec-e3da21fdd6a8}, !- Handle
  {03a0d7f7-ee50-40f0-940f-11983e31fe73}; !- Name

OS:ScheduleTypeLimits,
  {94ca0f55-645e-48d2-84bf-4de529f507ce}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {aba24c7c-2e57-43fc-a63f-31f363ba1dee}, !- Handle
  Core_bottom People Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {01447f8e-f333-4991-88cd-bd6f55382db0}, !- Handle
  Core_bottom People,                     !- Name
  {aba24c7c-2e57-43fc-a63f-31f363ba1dee}, !- People Definition Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {72e516ad-3bc7-445a-a649-eb34b491bbd2}, !- Handle
  Core_mid People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7ccfae47-09eb-41dc-83a0-53cdff7d01d5}, !- Handle
  Core_mid People,                        !- Name
  {72e516ad-3bc7-445a-a649-eb34b491bbd2}, !- People Definition Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {708eabac-9186-4f9b-ba3b-cb0096d39dde}, !- Handle
  Core_top People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f82c0f8f-4661-4e29-96d2-83d0964d7b65}, !- Handle
  Core_top People,                        !- Name
  {708eabac-9186-4f9b-ba3b-cb0096d39dde}, !- People Definition Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {43398827-d348-4f8a-88b0-d0e25b7b0242}, !- Handle
  Perimeter_bot_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6d7a2cab-584f-4400-bf83-f617053f06b1}, !- Handle
  Perimeter_bot_ZN_1 People,              !- Name
  {43398827-d348-4f8a-88b0-d0e25b7b0242}, !- People Definition Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0aeb5d9e-dfd4-4f1f-8ebd-2003470b57d0}, !- Handle
  Perimeter_bot_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {443d5d49-753b-45f8-921a-fed9b55f4ca4}, !- Handle
  Perimeter_bot_ZN_2 People,              !- Name
  {0aeb5d9e-dfd4-4f1f-8ebd-2003470b57d0}, !- People Definition Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {22a51fa6-0f8c-49f9-b441-d56c451e41de}, !- Handle
  Perimeter_bot_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3c633945-c7d3-449f-af96-49fcbc992897}, !- Handle
  Perimeter_bot_ZN_3 People,              !- Name
  {22a51fa6-0f8c-49f9-b441-d56c451e41de}, !- People Definition Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7c95351a-b09d-44dd-a12f-0c735fe81e99}, !- Handle
  Perimeter_bot_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {92c20b92-2225-4cbf-a7f6-ed38288f9bb5}, !- Handle
  Perimeter_bot_ZN_4 People,              !- Name
  {7c95351a-b09d-44dd-a12f-0c735fe81e99}, !- People Definition Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0caef71a-cba4-4262-a6c2-ae871553e2de}, !- Handle
  Perimeter_mid_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0f856b9f-b244-4e38-b2f9-331f6bf183a3}, !- Handle
  Perimeter_mid_ZN_1 People,              !- Name
  {0caef71a-cba4-4262-a6c2-ae871553e2de}, !- People Definition Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3e26e58a-c9b5-4fb3-8d02-9d437f5195b2}, !- Handle
  Perimeter_mid_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {fc1ef8ee-545b-4624-bd65-25cc134ce141}, !- Handle
  Perimeter_mid_ZN_2 People,              !- Name
  {3e26e58a-c9b5-4fb3-8d02-9d437f5195b2}, !- People Definition Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ed9c97d5-aa56-4ca6-a47c-d2212cdca910}, !- Handle
  Perimeter_mid_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {96169381-9de9-45cf-bc16-15e03dd7974d}, !- Handle
  Perimeter_mid_ZN_3 People,              !- Name
  {ed9c97d5-aa56-4ca6-a47c-d2212cdca910}, !- People Definition Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8fb4e2dd-84df-4bea-af15-575850beb25a}, !- Handle
  Perimeter_mid_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {59686e3d-ddd6-4607-a547-cd8e5204cf0d}, !- Handle
  Perimeter_mid_ZN_4 People,              !- Name
  {8fb4e2dd-84df-4bea-af15-575850beb25a}, !- People Definition Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9b64678c-3d91-4246-bd99-e1dd5dc76f3a}, !- Handle
  Perimeter_top_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e1efce0f-9086-499d-a039-b3b53307f206}, !- Handle
  Perimeter_top_ZN_1 People,              !- Name
  {9b64678c-3d91-4246-bd99-e1dd5dc76f3a}, !- People Definition Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e8efa407-05ae-40ab-b4e3-0333e59101b7}, !- Handle
  Perimeter_top_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8bbc1605-b2aa-4509-83b4-d2a9bcabde03}, !- Handle
  Perimeter_top_ZN_2 People,              !- Name
  {e8efa407-05ae-40ab-b4e3-0333e59101b7}, !- People Definition Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9c09bfe8-ed83-4ec3-b31a-c47d1385333f}, !- Handle
  Perimeter_top_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5c9961b3-cf06-429f-9fc8-0bd75569ac52}, !- Handle
  Perimeter_top_ZN_3 People,              !- Name
  {9c09bfe8-ed83-4ec3-b31a-c47d1385333f}, !- People Definition Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3ea10f0b-568c-40bb-83ef-db0e59a667d9}, !- Handle
  Perimeter_top_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d6de7ca4-fcce-4642-88d3-d058515c0604}, !- Handle
  Perimeter_top_ZN_4 People,              !- Name
  {3ea10f0b-568c-40bb-83ef-db0e59a667d9}, !- People Definition Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space or SpaceType Name
  {508c0383-7f35-496b-acd7-ae18359bc7c6}, !- Number of People Schedule Name
  {57ce9829-e599-4077-b68e-5323750b4b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {83f7d4e1-ce7b-408f-9945-a80be8c2a4d6}, !- Work Efficiency Schedule Name
  {dbc4d44d-776e-4688-a489-de8171fd86ea}, !- Clothing Insulation Schedule Name
  {b0378757-3efa-4e3e-a902-1989e0c7c1d9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {868f2bf6-177f-4134-82ff-41f9ba422cf3}, !- Handle
  Basement_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8d1720d9-dda2-44a3-b9d6-4408d9151e8e}, !- Handle
  Basement_Lights,                        !- Name
  {868f2bf6-177f-4134-82ff-41f9ba422cf3}, !- Lights Definition Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 23:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday,                          !- Field 21
  Until: 06:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 08:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 14:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 17:00,                           !- Field 28
  0.15,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.05,                                   !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: WinterDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: AllOtherDays,                      !- Field 38
  Until: 24:00,                           !- Field 39
  0.05;                                   !- Field 40

OS:Lights:Definition,
  {2a2f0ea4-10ef-4a0c-8cf3-61efa9a3ce07}, !- Handle
  Core_bottom_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4064b632-32d4-473f-8f2b-6e283ca4d60e}, !- Handle
  Core_bottom_Lights,                     !- Name
  {2a2f0ea4-10ef-4a0c-8cf3-61efa9a3ce07}, !- Lights Definition Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {576dc567-d889-4f71-b7e9-3b501581b959}, !- Handle
  Core_mid_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6dd747e8-3ee5-4668-af26-0d48b18a7645}, !- Handle
  Core_mid_Lights,                        !- Name
  {576dc567-d889-4f71-b7e9-3b501581b959}, !- Lights Definition Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {57ce056d-de6a-4b1e-8430-bbfe4a1314aa}, !- Handle
  Core_top_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {00fb97ba-c53c-4b65-b602-4376e7ca498b}, !- Handle
  Core_top_Lights,                        !- Name
  {57ce056d-de6a-4b1e-8430-bbfe4a1314aa}, !- Lights Definition Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4269b075-0184-40ff-9ef7-f187d310bb35}, !- Handle
  Perimeter_bot_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e2553946-366d-475c-9b14-e2dc3c8bd34d}, !- Handle
  Perimeter_bot_ZN_1_Lights,              !- Name
  {4269b075-0184-40ff-9ef7-f187d310bb35}, !- Lights Definition Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b98f5ebe-22fd-4d2e-b1e8-a8219f4cb15a}, !- Handle
  Perimeter_bot_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0c19d5f9-44b6-4212-8dcd-51b9a373d7bc}, !- Handle
  Perimeter_bot_ZN_2_Lights,              !- Name
  {b98f5ebe-22fd-4d2e-b1e8-a8219f4cb15a}, !- Lights Definition Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c0c65464-2280-4a4c-ba7b-ad1cfeb1ae4b}, !- Handle
  Perimeter_bot_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {cb859e08-2628-4a05-8483-8a0ce1c5e177}, !- Handle
  Perimeter_bot_ZN_3_Lights,              !- Name
  {c0c65464-2280-4a4c-ba7b-ad1cfeb1ae4b}, !- Lights Definition Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bfeea3e9-4af4-4158-a2f8-b24335160030}, !- Handle
  Perimeter_bot_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6a5c258a-6947-414c-b751-2794d9c15fbe}, !- Handle
  Perimeter_bot_ZN_4_Lights,              !- Name
  {bfeea3e9-4af4-4158-a2f8-b24335160030}, !- Lights Definition Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {449986da-b698-45ce-a6ea-a671fec2fea5}, !- Handle
  Perimeter_mid_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {be1ca8ed-1189-4963-99d3-225be86f6d07}, !- Handle
  Perimeter_mid_ZN_1_Lights,              !- Name
  {449986da-b698-45ce-a6ea-a671fec2fea5}, !- Lights Definition Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0abb6024-4bbc-4a94-aac0-ad2b695cd31c}, !- Handle
  Perimeter_mid_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ce8b52f9-dcef-45d6-8ddc-fa245c1c6db1}, !- Handle
  Perimeter_mid_ZN_2_Lights,              !- Name
  {0abb6024-4bbc-4a94-aac0-ad2b695cd31c}, !- Lights Definition Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {755dd064-02c0-48b5-b3ee-6fd592db67d3}, !- Handle
  Perimeter_mid_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b873272c-bce6-4ac6-a8a3-14eb9762ab51}, !- Handle
  Perimeter_mid_ZN_3_Lights,              !- Name
  {755dd064-02c0-48b5-b3ee-6fd592db67d3}, !- Lights Definition Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3256990b-6aaa-4585-9c8c-27df2670b18a}, !- Handle
  Perimeter_mid_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4ee450b5-138a-4654-bf0f-3545e4b0bed2}, !- Handle
  Perimeter_mid_ZN_4_Lights,              !- Name
  {3256990b-6aaa-4585-9c8c-27df2670b18a}, !- Lights Definition Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b5e27540-3aed-4ebd-8027-82b292be68fe}, !- Handle
  Perimeter_top_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {edfd386e-c43a-45f5-bf3c-9d0238b9d0a5}, !- Handle
  Perimeter_top_ZN_1_Lights,              !- Name
  {b5e27540-3aed-4ebd-8027-82b292be68fe}, !- Lights Definition Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d17d7fcd-fddf-4344-b043-7683f529ce70}, !- Handle
  Perimeter_top_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7e69d132-740f-45bd-a45f-aede0c286797}, !- Handle
  Perimeter_top_ZN_2_Lights,              !- Name
  {d17d7fcd-fddf-4344-b043-7683f529ce70}, !- Lights Definition Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a525f7c1-bb16-453b-9b7b-f9b171c569a6}, !- Handle
  Perimeter_top_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {267eed80-8576-45de-8d01-f6fa57361e85}, !- Handle
  Perimeter_top_ZN_3_Lights,              !- Name
  {a525f7c1-bb16-453b-9b7b-f9b171c569a6}, !- Lights Definition Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9bdfb232-59f5-434d-b994-859bec4996a4}, !- Handle
  Perimeter_top_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9ac545a5-befd-4b49-bafd-79dbf2a23784}, !- Handle
  Perimeter_top_ZN_4_Lights,              !- Name
  {9bdfb232-59f5-434d-b994-859bec4996a4}, !- Lights Definition Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space or SpaceType Name
  {f0611fc1-81da-4679-b31c-7cc0613a36cc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ca9f3ea2-3520-4546-ac49-47d7a5572dec}, !- Handle
  Basement_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5291de7a-7dc0-49be-802e-86e4aef7d67b}, !- Handle
  Basement_PlugMisc_Equip,                !- Name
  {ca9f3ea2-3520-4546-ac49-47d7a5572dec}, !- Electric Equipment Definition Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b2401617-889f-411c-938b-8156748e0b68}, !- Handle
  Core_bottom_PlugMisc_Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {575e654c-d320-48e9-acc4-a8814bfe86e7}, !- Handle
  Core_bottom_PlugMisc_Equip,             !- Name
  {b2401617-889f-411c-938b-8156748e0b68}, !- Electric Equipment Definition Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {962aec56-cfb8-408f-8bb3-dfdda05c5d64}, !- Handle
  Core_mid_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c559e9e-8fd2-4800-a118-864dc225f54d}, !- Handle
  Core_mid_PlugMisc_Equip,                !- Name
  {962aec56-cfb8-408f-8bb3-dfdda05c5d64}, !- Electric Equipment Definition Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d04776e-1579-4ac0-aa05-279a1bc6db4c}, !- Handle
  Core_top_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e89b7351-1b3e-430c-917c-9aecf30d4062}, !- Handle
  Core_top_PlugMisc_Equip,                !- Name
  {1d04776e-1579-4ac0-aa05-279a1bc6db4c}, !- Electric Equipment Definition Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a06e9962-b20f-4eaa-a1f8-72ed7325f779}, !- Handle
  Perimeter_bot_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2f946035-6dc0-4fac-a756-b0de81cd0559}, !- Handle
  Perimeter_bot_ZN_1_PlugMisc_Equip,      !- Name
  {a06e9962-b20f-4eaa-a1f8-72ed7325f779}, !- Electric Equipment Definition Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b1e8e258-c8f5-4824-ae38-414a050ce10c}, !- Handle
  Perimeter_bot_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b5877511-7bd0-43cb-8a57-86572c1f8a6a}, !- Handle
  Perimeter_bot_ZN_2_PlugMisc_Equip,      !- Name
  {b1e8e258-c8f5-4824-ae38-414a050ce10c}, !- Electric Equipment Definition Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {87f8a64e-3958-4358-bc95-bb7abf05b914}, !- Handle
  Perimeter_bot_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {24e84ce4-3d20-4a14-88ee-0f78e7290053}, !- Handle
  Perimeter_bot_ZN_3_PlugMisc_Equip,      !- Name
  {87f8a64e-3958-4358-bc95-bb7abf05b914}, !- Electric Equipment Definition Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8ab47e4c-934c-4385-8e38-07224c5eec0d}, !- Handle
  Perimeter_bot_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4e7c865e-1396-44d1-807b-06bf2efd8e32}, !- Handle
  Perimeter_bot_ZN_4_PlugMisc_Equip,      !- Name
  {8ab47e4c-934c-4385-8e38-07224c5eec0d}, !- Electric Equipment Definition Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b753f26a-d9ab-4449-9ba3-e35120924fe2}, !- Handle
  Perimeter_mid_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad925463-40cd-4f9d-9e8f-bca4b4d5c075}, !- Handle
  Perimeter_mid_ZN_1_PlugMisc_Equip,      !- Name
  {b753f26a-d9ab-4449-9ba3-e35120924fe2}, !- Electric Equipment Definition Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {76a608ab-969e-4526-bb7f-67b4fdba7d76}, !- Handle
  Perimeter_mid_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {88261145-b62f-43b5-b618-ddc2a9de4eae}, !- Handle
  Perimeter_mid_ZN_2_PlugMisc_Equip,      !- Name
  {76a608ab-969e-4526-bb7f-67b4fdba7d76}, !- Electric Equipment Definition Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {86c426b2-2eab-4eeb-b11b-1d6fe42ed46b}, !- Handle
  Perimeter_mid_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b7452cac-ca80-4e89-bfce-a28958238ebc}, !- Handle
  Perimeter_mid_ZN_3_PlugMisc_Equip,      !- Name
  {86c426b2-2eab-4eeb-b11b-1d6fe42ed46b}, !- Electric Equipment Definition Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {78da96c8-6d44-44ef-b14f-463d162e28df}, !- Handle
  Perimeter_mid_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {252e6522-83f0-4c09-90e3-7d7711e717f8}, !- Handle
  Perimeter_mid_ZN_4_PlugMisc_Equip,      !- Name
  {78da96c8-6d44-44ef-b14f-463d162e28df}, !- Electric Equipment Definition Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {844c4de8-1933-4213-94d3-e2f720a2d22b}, !- Handle
  Perimeter_top_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6450ce0a-2518-4d20-a698-04366beb3ae4}, !- Handle
  Perimeter_top_ZN_1_PlugMisc_Equip,      !- Name
  {844c4de8-1933-4213-94d3-e2f720a2d22b}, !- Electric Equipment Definition Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {85e12413-8f84-44c6-833c-2b33ce316074}, !- Handle
  Perimeter_top_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0605f609-48ec-4a76-9513-ee53a36a9f3d}, !- Handle
  Perimeter_top_ZN_2_PlugMisc_Equip,      !- Name
  {85e12413-8f84-44c6-833c-2b33ce316074}, !- Electric Equipment Definition Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c917e050-8fa1-4530-88e3-be5f5a56bb86}, !- Handle
  Perimeter_top_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f030a5b4-548d-436a-93f6-cbfb3a4add4f}, !- Handle
  Perimeter_top_ZN_3_PlugMisc_Equip,      !- Name
  {c917e050-8fa1-4530-88e3-be5f5a56bb86}, !- Electric Equipment Definition Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {35d1356d-0159-4352-bf67-cf245b3942f9}, !- Handle
  Perimeter_top_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b307b392-432b-4e80-9535-11c9de5f75cb}, !- Handle
  Perimeter_top_ZN_4_PlugMisc_Equip,      !- Name
  {35d1356d-0159-4352-bf67-cf245b3942f9}, !- Electric Equipment Definition Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space or SpaceType Name
  {709431da-d2d0-45e0-91d1-2f924fcce7a4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {74474b58-19ba-4192-81aa-e3b24759b48a}, !- Handle
  Exterior Facade Lighting Definition,    !- Name
  51262;                                  !- Design Level {W}

OS:Exterior:Lights,
  {01ed85d6-8a6c-4b1c-8020-a6d0c8bd7a9f}, !- Handle
  Exterior Facade Lighting,               !- Name
  {74474b58-19ba-4192-81aa-e3b24759b48a}, !- Exterior Lights Definition Name
  {e58b1480-1a57-4db1-b912-f6cd64e577c8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Facade Lighting;               !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {dc05645d-cbe5-4246-8bc4-c66dbf54c867}, !- Handle
  Elevators Definition,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Compact,
  {fa57a97d-1b29-4bae-927f-385fbe049e59}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 04:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.10,                                   !- Field 6
  Until: 06:00,                           !- Field 7
  0.20,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.40,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.50,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 16:00,                           !- Field 15
  0.15,                                   !- Field 16
  Until: 17:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.50,                                   !- Field 20
  Until: 21:00,                           !- Field 21
  0.40,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.10;                                   !- Field 28

OS:Exterior:FuelEquipment,
  {33e3e60a-7f65-46ac-be29-9b301141c5ba}, !- Handle
  Elevators,                              !- Name
  {dc05645d-cbe5-4246-8bc4-c66dbf54c867}, !- Exterior Fuel Equipment Definition Name
  {fa57a97d-1b29-4bae-927f-385fbe049e59}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {1c26b02c-ba1f-4213-aa37-a386914f36cd}, !- Handle
  GroundFloor_Plenum_Infiltration,        !- Name
  {08c749ef-a8ac-419b-8292-c6483c66321e}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2e6a34e-ce51-4269-9970-37a8ebccda1b}, !- Handle
  MidFloor_Plenum_Infiltration,           !- Name
  {4ca81925-37a1-4e20-bf09-71919b979c3d}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8585ee8-7ee2-456a-bc26-f3670247407e}, !- Handle
  Perimeter_bot_ZN_1_Infiltration,        !- Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc07dabe-0d92-4887-8fd9-89e6f9ae0d9e}, !- Handle
  Perimeter_bot_ZN_2_Infiltration,        !- Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bba9107d-68fa-4ae8-851e-e8d21176e781}, !- Handle
  Perimeter_bot_ZN_3_Infiltration,        !- Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a09e761-2835-4cdc-8b27-5cefa8985c9d}, !- Handle
  Perimeter_bot_ZN_4_Infiltration,        !- Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81850614-7926-4572-aa1b-dd1723788a98}, !- Handle
  Perimeter_mid_ZN_1_Infiltration,        !- Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18420fab-2722-48c4-9b0e-ea8dc2a70364}, !- Handle
  Perimeter_mid_ZN_2_Infiltration,        !- Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56e3ba05-9065-4f98-a201-05d9b58d7dc2}, !- Handle
  Perimeter_mid_ZN_3_Infiltration,        !- Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1de583ff-5324-43fa-8801-f5146183af8f}, !- Handle
  Perimeter_mid_ZN_4_Infiltration,        !- Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f75eb1e7-19f8-4f68-b5f4-f57a2ce291c5}, !- Handle
  Perimeter_top_ZN_1_Infiltration,        !- Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {def8d33a-38d5-4bb5-a5ad-b6cb3a4dcd53}, !- Handle
  Perimeter_top_ZN_2_Infiltration,        !- Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9db8269d-91be-4d49-8e64-b33f96dca3cd}, !- Handle
  Perimeter_top_ZN_3_Infiltration,        !- Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44009b71-2de3-455e-bc59-db64920e6721}, !- Handle
  Perimeter_top_ZN_4_Infiltration,        !- Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space or SpaceType Name
  {ea600f27-868b-4955-b14c-a3c967e92241}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {8c4cfd47-cc41-4856-9421-8c131ffe4252}, !- Handle
  Basement Internal Mass Definition,      !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  7126.212,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b207e1a3-a7f6-4e14-85d6-d7abe5d4e366}, !- Handle
  Basement Internal Mass,                 !- Name
  {8c4cfd47-cc41-4856-9421-8c131ffe4252}, !- Internal Mass Definition Name
  {328639d3-123e-4fb5-830e-2d69295d92d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9ac7cfe5-e120-4fc5-9c9c-c4855d5c3159}, !- Handle
  Core_bottom Internal Mass Definition,   !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5064.6464,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {985ab8c8-909c-4568-8a90-0c5aea97ed38}, !- Handle
  Core_bottom Internal Mass,              !- Name
  {9ac7cfe5-e120-4fc5-9c9c-c4855d5c3159}, !- Internal Mass Definition Name
  {db316c6e-de58-4bd4-b475-70fbd3b7ea5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {227641a8-bbd5-4dfe-9921-14c885792007}, !- Handle
  Core_mid Internal Mass Definition,      !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5064.6464,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a8ae6902-d668-46a0-b25c-6b3175b8e13c}, !- Handle
  Core_mid Internal Mass,                 !- Name
  {227641a8-bbd5-4dfe-9921-14c885792007}, !- Internal Mass Definition Name
  {ac956e35-c008-4ffa-a3b4-d92a2eec5169}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {14531545-f729-448a-9ae5-098de1e6ba2b}, !- Handle
  Core_top Internal Mass Definition,      !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5064.6464,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d557e0dc-0e23-4e26-bd07-6d782f9de69f}, !- Handle
  Core_top Internal Mass,                 !- Name
  {14531545-f729-448a-9ae5-098de1e6ba2b}, !- Internal Mass Definition Name
  {45f2f174-eeb8-4283-8907-4b6cc6ccffdf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {ab685c9d-2689-43bd-bbc4-011c92d12f09}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8394,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3416f0dc-2dd1-4e9f-97dd-d9ea26d7f029}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass,       !- Name
  {ab685c9d-2689-43bd-bbc4-011c92d12f09}, !- Internal Mass Definition Name
  {91c49fab-efee-459e-8ee5-8f46b331bad2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {45b72374-c9f2-4e99-b184-f49326707c81}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3508c52e-ecfe-4368-bd5e-61cdf08984c0}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass,       !- Name
  {45b72374-c9f2-4e99-b184-f49326707c81}, !- Internal Mass Definition Name
  {8d1b800a-9334-41e0-9471-92e66bb957c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e5a5aa49-efa5-4283-be35-dda19a8f2e03}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8257,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3db026e9-b87a-4d05-8441-c1a86d39d689}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass,       !- Name
  {e5a5aa49-efa5-4283-be35-dda19a8f2e03}, !- Internal Mass Definition Name
  {46b26d79-783a-4746-9384-c986d4122ba8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {45f57516-fb9e-476e-a103-beda6096e4b3}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {82519b6b-13e5-48ce-9b04-4e15345b6c52}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass,       !- Name
  {45f57516-fb9e-476e-a103-beda6096e4b3}, !- Internal Mass Definition Name
  {8b5a156f-12c7-4a01-b661-f630cc90847a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {00f7709f-4f05-4c31-8466-45f232741775}, !- Handle
  Perimeter_mid_ZN_1 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8394,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {777e2eb7-3c68-42f7-8df7-ca9ccf1582b5}, !- Handle
  Perimeter_mid_ZN_1 Internal Mass,       !- Name
  {00f7709f-4f05-4c31-8466-45f232741775}, !- Internal Mass Definition Name
  {25b3cc38-246a-428e-aba4-2c6e95ae9983}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7d93e8fa-08c8-4dc1-91f7-e9acab81e2b8}, !- Handle
  Perimeter_mid_ZN_2 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a9fe4071-decf-41b2-9ff2-886aa8f0b1c8}, !- Handle
  Perimeter_mid_ZN_2 Internal Mass,       !- Name
  {7d93e8fa-08c8-4dc1-91f7-e9acab81e2b8}, !- Internal Mass Definition Name
  {12138481-eb26-48bd-85c4-d5aff988ac08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f38a9144-d7c9-4e39-aba0-44aa6aef19b5}, !- Handle
  Perimeter_mid_ZN_3 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8257,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9420285e-284b-444b-850e-d8495ead62de}, !- Handle
  Perimeter_mid_ZN_3 Internal Mass,       !- Name
  {f38a9144-d7c9-4e39-aba0-44aa6aef19b5}, !- Internal Mass Definition Name
  {0b2c4c13-e097-4ec7-8a33-1db3c1ac5fb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c5379239-0030-42e1-a2a0-fed63c57539c}, !- Handle
  Perimeter_mid_ZN_4 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3e593e30-e58d-4349-9a9d-e5904626f4e0}, !- Handle
  Perimeter_mid_ZN_4 Internal Mass,       !- Name
  {c5379239-0030-42e1-a2a0-fed63c57539c}, !- Internal Mass Definition Name
  {92fe72c9-6909-48f3-96ac-ce58d06ba7b6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c9d699d5-33d8-426c-9be3-71a2e0ec1e1a}, !- Handle
  Perimeter_top_ZN_1 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8394,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bcf44f4f-cc0b-4042-8e88-c04254b911f1}, !- Handle
  Perimeter_top_ZN_1 Internal Mass,       !- Name
  {c9d699d5-33d8-426c-9be3-71a2e0ec1e1a}, !- Internal Mass Definition Name
  {fa106af1-e4a3-4cc3-b7df-33a708012d34}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {dd19c5df-1390-4d53-b68a-bfc28b07d899}, !- Handle
  Perimeter_top_ZN_2 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ed06ab35-69e0-49ef-9b9a-d80df087b49b}, !- Handle
  Perimeter_top_ZN_2 Internal Mass,       !- Name
  {dd19c5df-1390-4d53-b68a-bfc28b07d899}, !- Internal Mass Definition Name
  {c6d75a23-45b5-4980-82a1-08751d6cd973}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {04d306b6-297a-42d6-a2dc-5ca3bf38d822}, !- Handle
  Perimeter_top_ZN_3 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8257,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a3ac04d7-0908-4c05-a8e6-cf30837d91e8}, !- Handle
  Perimeter_top_ZN_3 Internal Mass,       !- Name
  {04d306b6-297a-42d6-a2dc-5ca3bf38d822}, !- Internal Mass Definition Name
  {0dce085a-8cbb-4db8-9939-ff677b414850}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {fb1cd3f1-1151-4528-85ea-d70e97b9667e}, !- Handle
  Perimeter_top_ZN_4 Internal Mass Definition, !- Name
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {338e5e8f-2dde-4604-b522-3bce0f91256f}, !- Handle
  Perimeter_top_ZN_4 Internal Mass,       !- Name
  {fb1cd3f1-1151-4528-85ea-d70e97b9667e}, !- Internal Mass Definition Name
  {feafd800-0d94-4d41-82e5-e6db1dfcf626}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Meter,
  {496d5939-f0ff-48de-adcf-6ac6b1178e97}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {1392841a-71c8-4286-a89d-c218d5c8f55a}, !- Handle
  SZ DSOA Basement,                       !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {19b78a48-b8f8-4339-962c-ede1e7a11ae7}, !- Handle
  SZ DSOA Core_bottom,                    !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {740af338-58d2-496a-92d5-c6d7e73d321d}, !- Handle
  SZ DSOA Core_mid,                       !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {08791617-90d6-41a3-83b4-0a5b2a0255f0}, !- Handle
  SZ DSOA Core_top,                       !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {babebb14-5a3f-492e-8b77-cf0964d00dfb}, !- Handle
  SZ DSOA Perimeter_bot_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7c3c80e8-1a4a-464e-a7a0-92db61a7ff97}, !- Handle
  SZ DSOA Perimeter_bot_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {200a7161-e1f0-45e2-bba4-bce9b031b473}, !- Handle
  SZ DSOA Perimeter_bot_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5685a41e-ba6d-40d9-b4cb-bb34d2ff0b38}, !- Handle
  SZ DSOA Perimeter_bot_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {91641018-89b8-44ae-811c-0de04afb0b4f}, !- Handle
  SZ DSOA Perimeter_mid_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4c3ce248-4fed-4e70-bc9e-1c5e7ac8ed90}, !- Handle
  SZ DSOA Perimeter_mid_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {361c2f96-56a0-4a3b-bf1d-bdfe06c5351e}, !- Handle
  SZ DSOA Perimeter_mid_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e7f8f8a-c209-498f-8e03-92843ac28154}, !- Handle
  SZ DSOA Perimeter_mid_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1feb84a6-c265-4b9b-a837-27e3f9cb0458}, !- Handle
  SZ DSOA Perimeter_top_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {95860c3a-0fba-43e4-a668-b23774545be4}, !- Handle
  SZ DSOA Perimeter_top_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {551fafde-ca39-4e68-ba64-fe5707091993}, !- Handle
  SZ DSOA Perimeter_top_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {19407df7-f62d-493e-a766-d831e03697ed}, !- Handle
  SZ DSOA Perimeter_top_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Output:Meter,
  {e462d12c-46cc-442f-862c-2fff21d85b0a}, !- Handle
  Gas:Facility,                           !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {8d6ac716-bafe-47a5-bbb7-a4ace69c7d59}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {73892c6e-20da-4529-9130-bc3aa93aa817}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {05bbde7b-257d-4aff-a5fa-6a4b98e2293e}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {4fb3725b-abb1-4c72-967a-29f610b30c2d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {fe4f63ba-168a-4737-aac0-09287a4a3cb8}, !- Handle
  HVACOperationSchd,                      !- Name
  {f6180717-23df-4937-bd59-aac7fbc5e327}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Curve:Biquadratic,
  {a6e44f81-403f-496f-bd3a-dc7f49c71917}, !- Handle
  WC Screw Default 90.1-2004 Cap_fT,      !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d8354d5b-ac90-4b7b-8546-47a712739ffa}, !- Handle
  WC Screw Default 90.1-2004 EIR_fT,      !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  -0.0009519,                             !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {67313290-d6f1-4573-b0ac-45380083bbbb}, !- Handle
  ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR, !- Name
  0.04602131,                             !- Coefficient1 Constant
  0.02433945,                             !- Coefficient2 x
  6.394526e-05,                           !- Coefficient3 x**2
  -0.3648563,                             !- Coefficient4 y
  1.854759,                               !- Coefficient5 y**2
  -0.02809346,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  -0.4821515,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  14.56,                                  !- Minimum Value of x
  34.97,                                  !- Maximum Value of x
  0.18,                                   !- Minimum Value of y
  1.03,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Schedule:Compact,
  {99d54333-cd6b-4a0a-95b9-8c8c9d17a63a}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {fc3671a6-10aa-4c4c-9c18-9c18db42e3ea}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82.2;                                   !- Field 4

OS:Schedule:Compact,
  {7a648236-2ba0-4eec-891a-16f54d54d241}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.08,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Saturday WinterDesignDay,          !- Field 41
  Until: 05:00,                           !- Field 42
  0.05,                                   !- Field 43
  Until: 06:00,                           !- Field 44
  0.08,                                   !- Field 45
  Until: 07:00,                           !- Field 46
  0.07,                                   !- Field 47
  Until: 08:00,                           !- Field 48
  0.11,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 10:00,                           !- Field 52
  0.21,                                   !- Field 53
  Until: 11:00,                           !- Field 54
  0.19,                                   !- Field 55
  Until: 12:00,                           !- Field 56
  0.23,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.20,                                   !- Field 59
  Until: 14:00,                           !- Field 60
  0.19,                                   !- Field 61
  Until: 15:00,                           !- Field 62
  0.15,                                   !- Field 63
  Until: 16:00,                           !- Field 64
  0.13,                                   !- Field 65
  Until: 17:00,                           !- Field 66
  0.14,                                   !- Field 67
  Until: 21:00,                           !- Field 68
  0.07,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.09,                                   !- Field 71
  Until: 24:00,                           !- Field 72
  0.05,                                   !- Field 73
  For: AllOtherDays,                      !- Field 74
  Until: 05:00,                           !- Field 75
  0.04,                                   !- Field 76
  Until: 06:00,                           !- Field 77
  0.07,                                   !- Field 78
  Until: 11:00,                           !- Field 79
  0.04,                                   !- Field 80
  Until: 13:00,                           !- Field 81
  0.06,                                   !- Field 82
  Until: 14:00,                           !- Field 83
  0.09,                                   !- Field 84
  Until: 15:00,                           !- Field 85
  0.06,                                   !- Field 86
  Until: 21:00,                           !- Field 87
  0.04,                                   !- Field 88
  Until: 22:00,                           !- Field 89
  0.07,                                   !- Field 90
  Until: 24:00,                           !- Field 91
  0.04;                                   !- Field 92

OS:Schedule:Compact,
  {ea3389eb-fd7d-4507-81de-32c3a499c935}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {50fa9726-b426-4bad-90e0-325cebfa6289}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {7339dee3-036f-407b-b83d-76aae5b197dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {4bd06629-bbc0-403d-b275-ea9c46fa4ef1}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {77a4b024-371e-47b9-8a93-f43d3304c7e0}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {179993fa-ae11-4398-8628-efa94ac99e73}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {94e142bd-b63c-4845-988a-03a20ab62b72}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {45b663cd-2402-4315-acb9-cdef71e2c94d}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {8737f2cc-59df-4886-838f-317c06ce4bac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Output:Meter,
  {a9015da5-dee0-4323-85d4-60889471e7ad}, !- Handle
  Electricity:Facility,                   !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {1db5c563-5cd7-42c7-86eb-356e282689c7}, !- Handle
  Fans:Electricity,                       !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {8720d468-7570-4bbd-ac95-1166a6f52529}, !- Handle
  Cooling:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4957cdb5-3840-4123-aee4-81134e5e0709}, !- Handle
  Heating:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {95f44dd6-7ac3-43a2-a5ac-c88cb786fc1a}, !- Handle
  InteriorLights:Electricity,             !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {f56b2263-77f1-40dd-803d-eb5acd10baa6}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {00696663-89e6-412d-8618-4bc4b64831a2}, !- Handle
  Heating:Gas,                            !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {623a5275-9385-4af3-b186-1878e9793d9c}, !- Handle
  Water Heater:WaterSystems:Gas,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {efb230ea-074b-4f5f-9bff-b0cedb9bdd35}, !- Handle
  {49c67a8e-b622-4d54-a832-4fd4158f9d6b}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {8047a963-1834-4c10-a572-e6bc6fb4a0f0}, !- Handle
  {3c487128-e6fe-4602-9173-185b062d3cdc}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {e0357129-7837-4f92-a017-2dabe51f6953}, !- Handle
  {f8622118-922d-49bd-8bb8-50b28a3ce59f}, !- Name
  *,                                      !- Key Value
  Boiler Gas Energy,                      !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {59931b64-24d4-4fa8-9c8e-e243a7f83df4}, !- Handle
  {624d6553-0ddb-4c17-99a0-de1b203e4205}, !- Name
  *,                                      !- Key Value
  Boiler Inlet Temperature,               !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {2ea28c67-c98f-4ccb-88b6-1be9d397c275}, !- Handle
  {0a91e768-a8c9-4be2-92d5-02a10f28c9ab}, !- Name
  *,                                      !- Key Value
  Boiler Outlet Temperature,              !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {fd8e6e78-f7bd-412f-a0fc-608718dc4779}, !- Handle
  {773cd504-1f7c-4e57-ba07-35e25d2a9d12}, !- Name
  *,                                      !- Key Value
  Boiler Part Load Ratio,                 !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {e57fa7a0-fec2-4a7c-8de5-9f0a3eecbdc6}, !- Handle
  {e1519143-100e-4829-ab3e-a442fa97618c}, !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {b825f2c7-3961-4cdb-ae90-966367a33002}, !- Handle
  {93c0f9fe-6ec9-48a0-9a0c-e29af3a92dec}, !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {599fbd8e-5dfa-4c74-b37b-d3e319c9997f}, !- Handle
  {f8dd5953-51f0-409b-8550-8827469c3de7}, !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {8b4a3944-de5b-41fd-8348-34b3d27a47ed}, !- Handle
  {9ffc783a-d4b0-429c-a9d4-931029dba77e}, !- Name
  *,                                      !- Key Value
  Plant System Cycle On Off Status,       !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {f1e9f20e-8bf9-4734-a3ae-26a4c79bf21c}, !- Handle
  {04495f9a-e5df-4a5c-9c53-6efd5246688b}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {322740ed-65fb-48a0-a934-6c47920b8f62}, !- Handle
  {06bb94b7-62da-4148-8058-dde5e7445eca}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {8d3095d1-9d07-4d9a-a043-11153535830b}, !- Handle
  {5badef2f-14c9-45ab-ace2-0a573b07f449}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Mass Flow Rate, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {c08cd7f0-7459-4e9f-a5f4-bdf76c2fd449}, !- Handle
  {78dfd1ee-9e2c-4ce2-9d40-2fe71dc6c991}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {f54e8b40-9ef8-4532-8a7d-c852e504d5d7}, !- Handle
  {99f6119d-de92-45f9-bdf8-fbad60daf5b0}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {f36a8638-7e00-4775-9d43-dc65351a052b}, !- Handle
  {acf02735-5baf-48bf-a2c8-3ee6a82a2083}, !- Name
  *,                                      !- Key Value
  Air System Heating Coil Hot Water Energy, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {2675ff72-caa7-4a4b-abd4-ccd9b74289e1}, !- Handle
  {455f48b9-319a-48ff-995c-667c1edcdc72}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {fd2c75a1-9e99-4035-8e36-7e6655602ef9}, !- Handle
  {3048f330-349d-40b2-9c03-b7839a4087c1}, !- Name
  *,                                      !- Key Value
  Air System Simulation Cycle On Off Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {053c1fe1-3c89-4a3b-9462-76a802fe0e11}, !- Handle
  {bbf0102d-6471-41a6-a653-076ff96d3755}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {ec5b9b07-5ea1-4942-9ea2-8fc51cf802f8}, !- Handle
  {7b7f071e-3c11-4035-81a7-9e366627ef1a}, !- Name
  *,                                      !- Key Value
  Air System Total Heating Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {f6285739-710e-4007-8ed7-f04d284085f6}, !- Handle
  {0692016b-c5fe-4641-b83e-64aa14a25aa5}, !- Name
  *,                                      !- Key Value
  Air System Total Cooling Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {89e2c4e3-6ba2-4bb4-9a07-416cda455d1a}, !- Handle
  {2bc8915e-ab0b-4854-bd8d-70d5e796ac94}, !- Name
  *,                                      !- Key Value
  Air System Fan Electric Energy,         !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {080ca650-0d71-4975-b7db-dee2d2350b76}, !- Handle
  {1da28817-7b07-4b5d-a67a-544409de34f1}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {dd5a2e68-fcac-42d1-a33f-49ef62ef7346}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  SystemSummary;                          !- Report Name 8

OS:ClimateZones,
  {89d5bd87-d34d-481f-8169-13b8c164f64e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {9a8a37d8-aca9-4a1e-b64e-01ec002be188}; !- Handle

OS:LifeCycleCost:Parameters,
  {d4935823-0a2f-40be-a32b-033a54d683cd}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {10b2d303-5124-4fd0-8486-092ff68bf76f}, !- Handle
  {6b5446ff-046f-4efe-9189-4ca23f948cc0}; !- Material Name

OS:StandardsInformation:Construction,
  {34098c91-5d2e-43c3-9904-fbad38903385}, !- Handle
  {24576bf6-87f9-4afa-aa2b-5c01f7b847e0}; !- Construction Name

OS:StandardsInformation:Material,
  {9781c2f1-3624-476f-9776-937f2cb1d5ca}, !- Handle
  {7fd0a721-32a9-46e2-aa4b-46f014f3023d}; !- Material Name

OS:StandardsInformation:Material,
  {39823e2b-0449-490b-bb88-0f9ee5e2a557}, !- Handle
  {5a6d245f-0012-4277-8cfc-f5cdbd28a055}; !- Material Name

OS:StandardsInformation:Material,
  {0cf16799-a574-4687-927f-a878cd369d71}, !- Handle
  {9024a8a1-cf4b-462d-89a7-cd39446dca69}; !- Material Name

OS:StandardsInformation:Construction,
  {d0eae056-cb48-4e84-b61c-12b5f9066c0b}, !- Handle
  {8d135d38-1518-490f-9609-695dadbecedc}; !- Construction Name

OS:StandardsInformation:Material,
  {40d0bf1b-2ced-4853-8efb-39a79b8900ef}, !- Handle
  {24e7e87b-de6f-474c-aa7d-4fce8d0bc9f1}; !- Material Name

OS:StandardsInformation:Material,
  {d8fb756e-e1a2-4e58-a7f2-4a6e6c737bf3}, !- Handle
  {9c32d176-3e87-4f49-9924-e1941c72b856}; !- Material Name

OS:StandardsInformation:Material,
  {f21d4deb-b4aa-4f21-9602-e632aa86847b}, !- Handle
  {b2be980c-556d-42b6-a64b-3424be026019}; !- Material Name

OS:StandardsInformation:Construction,
  {e7a4dc8f-0792-48bd-8b53-85650a89dd15}, !- Handle
  {b3426c49-4deb-46eb-9165-80dc956bc45e}; !- Construction Name

OS:StandardsInformation:Material,
  {82ce4a3b-08fb-4194-b02e-4b55098e592f}, !- Handle
  {801e1dab-f9e2-46d4-9875-4d6c3cccd5a8}; !- Material Name

OS:StandardsInformation:Material,
  {6645aee1-aefa-4f0f-aea8-27612b72828c}, !- Handle
  {46fe185f-a486-4bad-b231-ec0ca66913c7}; !- Material Name

OS:StandardsInformation:Construction,
  {f2d0c940-2c95-4dc1-b824-d8eecf6b0311}, !- Handle
  {b762fde5-5ca1-4a94-bff8-b54dc9adbf02}; !- Construction Name

OS:StandardsInformation:Construction,
  {f7492554-2970-476d-9560-618e8c0af9c8}, !- Handle
  {90b14837-508f-415d-8568-1fcb3b964fdb}; !- Construction Name

OS:StandardsInformation:Material,
  {1820363a-5eb0-4458-886d-6587bb448f49}, !- Handle
  {5ced240a-e45c-4632-9f01-6b9968311ea7}; !- Material Name

OS:StandardsInformation:Construction,
  {8c229ed0-cee5-4a96-9965-be98cf4eeef0}, !- Handle
  {cb8fec22-0b50-4bd9-a20e-f334ce17570b}; !- Construction Name

OS:StandardsInformation:Construction,
  {02cbbc99-c7b6-41af-bcb8-bde0321749ea}, !- Handle
  {239bad4e-74a7-4bf7-9559-660a993040bc}; !- Construction Name

OS:StandardsInformation:Material,
  {6845819f-9928-47a6-9310-15b9908029c6}, !- Handle
  {f2aa7d16-f600-4722-ab95-72b5ddfbb7bd}; !- Material Name

OS:StandardsInformation:Construction,
  {bff7b655-6171-4455-b7ef-9c1e1b98021d}, !- Handle
  {65b682d0-6b8c-4e09-bb16-aadced82569d}; !- Construction Name

OS:StandardsInformation:Material,
  {6f6853d0-e07f-40ff-ab62-6345f47ea61e}, !- Handle
  {7bd38bbc-9039-4468-83d9-b633e4c8db25}; !- Material Name

OS:StandardsInformation:Construction,
  {46d8e825-6e58-49bc-ba34-55dc3a772f4e}, !- Handle
  {820b01a1-d86f-41db-89c0-195c76316835}; !- Construction Name

OS:StandardsInformation:Material,
  {5aa3ab31-5abd-4e82-9622-14483438abdf}, !- Handle
  {ff3995c0-732f-4196-9a11-c467625e67c0}; !- Material Name

OS:StandardsInformation:Construction,
  {1eb86cd1-1549-4fd3-99de-2e031d270f7f}, !- Handle
  {9b9138c5-3a4c-48c2-ab77-43ed9db36fad}; !- Construction Name

OS:StandardsInformation:Material,
  {1cc1cfc9-dca3-4779-8994-5a23ff24fc28}, !- Handle
  {f497dd2b-a43c-4e81-9969-9506c58e8405}; !- Material Name

OS:StandardsInformation:Material,
  {80f31cfc-66fa-4b8f-9503-aa79fe3c348b}, !- Handle
  {9d84110d-9c88-42cb-b54a-36cc888ca5a1}; !- Material Name

OS:StandardsInformation:Material,
  {48edab05-44ea-4e7f-9743-7582529269a5}, !- Handle
  {b1746798-ce95-4cfb-84a2-80452e31c585}; !- Material Name

OS:StandardsInformation:Material,
  {d5b1cecc-96fc-46a6-a00b-615ff0125aec}, !- Handle
  {09f2817b-ac1a-4c06-89aa-f0be340d27d7}; !- Material Name

OS:StandardsInformation:Material,
  {dc3f9ed9-e89b-480f-bda9-621b7f72b539}, !- Handle
  {bb67440e-4834-43b8-8d02-24339ac60948}; !- Material Name

OS:Rendering:Color,
  {7447532a-6c52-404f-8b47-4a200a56abdb}, !- Handle
  Rendering Color 1,                      !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c248eb29-e92d-45b8-82db-af9ee4a0114f}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {185e59cd-9037-4fab-a424-4c5195c296eb}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83e15f50-fdbe-45ff-a5d3-58b8c875e0d7}, !- Handle
  Rendering Color 4,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a9a38f19-09da-46c3-80c9-8be5efec618e}, !- Handle
  Rendering Color 5,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41746fd2-2906-4aae-b18b-d25281563a7a}, !- Handle
  Rendering Color 6,                      !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab73c463-514b-4aa6-940b-f54da0399f62}, !- Handle
  Rendering Color 7,                      !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c512b64-6f45-4a22-af7a-a5c2a17ec101}, !- Handle
  Rendering Color 8,                      !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {52e0a789-2d73-4d0e-94b3-2fbd443665f8}, !- Handle
  Rendering Color 9,                      !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {070df2b3-d2a0-4199-9797-86e2338b2885}, !- Handle
  Rendering Color 10,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa9799d8-f91a-4868-96a5-919261e92415}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b5f934f-927f-4e5b-aa3e-da525340ba44}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04d6ef6b-0d33-4a92-b3c1-d5a2ab52b5bf}, !- Handle
  Rendering Color 13,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3406321-33ab-4fa7-8d38-6ba776ac111c}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {97ee2e8e-052e-4b1e-8c39-2deb45c87192}, !- Handle
  Rendering Color 15,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62708953-135a-4528-a587-19710d1ab608}, !- Handle
  Rendering Color 16,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac5658bf-29e5-4a29-a91e-fc067c4460b8}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad8b56cb-08bc-41e1-b9a0-0db9986b3ac1}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b27f5c3a-2392-4103-aaf3-f7e287736a52}, !- Handle
  Rendering Color 19,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {182f71ff-f1a5-409c-a9c3-60536e390aee}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {256ac784-fb1b-4129-b1a7-a2dc8cb8f23d}, !- Handle
  Rendering Color 21,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6122092e-493d-4bdb-a77e-01f26a810cd1}, !- Handle
  Rendering Color 22,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0db79c86-b50b-4b39-b140-a54957b89510}, !- Handle
  Rendering Color 23,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dd3909b-a9ff-4a6b-9ca8-a5f18d54b552}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e465eb7-0c33-4c55-9d13-77d550e46d10}, !- Handle
  Rendering Color 25,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89d15caa-5108-4206-ae6b-3447d6c9520b}, !- Handle
  Rendering Color 26,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23291ef0-797a-4a21-bb51-f226f9067c3f}, !- Handle
  Rendering Color 27,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce4b692e-3c42-462e-9734-918f44d63cab}, !- Handle
  Rendering Color 28,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3017d2c4-37ea-43ce-af9a-c3cac58655c5}, !- Handle
  Rendering Color 29,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

