
OS:Version,
  {ce9041fd-54f1-4748-8f3a-d77c9844d109}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {c73e00ae-5a51-4362-8024-9b0463e4d437}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5287fba3-de4f-4510-acb5-3b451a53db1b}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Building,
  {12e27853-1902-4390-8630-980f2548ad91}, !- Handle
  Ref Bldg OutPatient New2004_v1.3_5.0,   !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:RunPeriod,
  {4a4da866-653c-4c0a-8628-626d6349b18e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  2,                                      !- Begin Day of Month
  1,                                      !- End Month
  1,                                      !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {3a5b299f-6d01-4065-acd5-631c3d31e250}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {95df3ec1-0a1a-4feb-af57-27a52dc1ce02}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Surface,
  {2e844a50-3ac5-4c03-b97e-0ca5a2207f71}, !- Handle
  Floor 1 Locker Room Slab,               !- Name
  Floor,                                  !- Surface Type
  {afd73cec-0b25-4e73-9f7d-df317a18ed9b}, !- Construction Name
  {537d9008-7dd4-424d-bc45-cbb99aabf990}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.7056, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {afd73cec-0b25-4e73-9f7d-df317a18ed9b}, !- Handle
  ext-slab,                               !- Name
  {f4480605-f9ff-476e-9434-5177deb13426}, !- Surface Rendering Name
  {b0c4937a-7bde-41b2-82a4-f9e01c5c497c}, !- Layer 1
  {fd50e213-4772-40d8-8c58-59dbb8c7d2da}; !- Layer 2

OS:Material,
  {b0c4937a-7bde-41b2-82a4-f9e01c5c497c}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fd50e213-4772-40d8-8c58-59dbb8c7d2da}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:ThermalZone,
  {9654ebd3-cf56-4579-b194-5fe39b511547}, !- Handle
  Floor 1 Locker Room Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1d416ad-79f7-4c31-b784-e3f0c6d0a283}, !- Zone Air Inlet Port List
  {996d1243-4e32-4f18-96d0-0d62bd083643}, !- Zone Air Exhaust Port List
  {17cc0dac-c6c8-465f-abd2-36c4e70ceff7}, !- Zone Air Node Name
  {fad17574-7b8a-4805-baef-1f990d44e3ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72e8f1ca-dff8-4d65-8d67-f19a135f2d53}, !- Group Rendering Name
  {ab48fee4-37ad-4143-9004-e199b8ee0650}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6115ad9-ccbf-4ad3-b5bc-5d79793a4c97}, !- Handle
  {3f8113b9-7d56-4c54-b448-ab25a5ada2ad}, !- Name
  {17cc0dac-c6c8-465f-abd2-36c4e70ceff7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17cc0dac-c6c8-465f-abd2-36c4e70ceff7}, !- Handle
  {a79c4be2-6cdb-47f5-bdf1-697dd7667d6f}, !- Name
  {9654ebd3-cf56-4579-b194-5fe39b511547}, !- Source Object
  11,                                     !- Outlet Port
  {b6115ad9-ccbf-4ad3-b5bc-5d79793a4c97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1d416ad-79f7-4c31-b784-e3f0c6d0a283}, !- Handle
  {de13f097-a086-4aaf-b911-0262a611eead}, !- Name
  {9654ebd3-cf56-4579-b194-5fe39b511547}; !- HVAC Component

OS:PortList,
  {996d1243-4e32-4f18-96d0-0d62bd083643}, !- Handle
  {52b1422d-a0d8-43de-9296-f0145c967f89}, !- Name
  {9654ebd3-cf56-4579-b194-5fe39b511547}; !- HVAC Component

OS:PortList,
  {fad17574-7b8a-4805-baef-1f990d44e3ff}, !- Handle
  {b92336f8-fe56-41e4-a1b9-6e1dac532be2}, !- Name
  {9654ebd3-cf56-4579-b194-5fe39b511547}; !- HVAC Component

OS:Sizing:Zone,
  {692eb09c-641c-412a-9af9-6e1e079e9cf7}, !- Handle
  {9654ebd3-cf56-4579-b194-5fe39b511547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82a06cf8-ae63-48be-908d-2b3a4c34683d}, !- Handle
  {ed5e9b3b-e0e6-4144-acab-4506034cb007}, !- Name
  {9654ebd3-cf56-4579-b194-5fe39b511547}; !- Thermal Zone

OS:Space,
  {537d9008-7dd4-424d-bc45-cbb99aabf990}, !- Handle
  Floor 1 Locker Room,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.8704,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9654ebd3-cf56-4579-b194-5fe39b511547}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c63b08c7-3ffb-4609-9bb9-0ae1d499a025}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab48fee4-37ad-4143-9004-e199b8ee0650}, !- Handle
  Typical DualSPSched,                    !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Handle
  HTGSETP_SCH,                            !- Name
  {2d406872-e360-4e73-b231-e861db665acb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  18.3,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  21.1,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  18.3,                                   !- Field 8
  For: Saturdays WinterDesignDay,         !- Field 9
  Until: 07:00,                           !- Field 10
  18.3,                                   !- Field 11
  Until: 15:00,                           !- Field 12
  21.1,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  18.3,                                   !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  18.3;                                   !- Field 18

OS:ScheduleTypeLimits,
  {2d406872-e360-4e73-b231-e861db665acb}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}, !- Handle
  CLGSETP_SCH,                            !- Name
  {2d406872-e360-4e73-b231-e861db665acb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  25.0,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  22.2,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  25.0,                                   !- Field 8
  For: Saturdays WinterDesignDay,         !- Field 9
  Until: 07:00,                           !- Field 10
  25.0,                                   !- Field 11
  Until: 15:00,                           !- Field 12
  22.2,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  25.0,                                   !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  25.0;                                   !- Field 18

OS:ScheduleTypeLimits,
  {7dc3117e-f03c-47f0-a079-343fb6ae14ba}, !- Handle
  {02069de4-7a2d-409b-a0aa-848235934f68}; !- Name

OS:ScheduleTypeLimits,
  {a2ed1e22-b845-4f8a-919d-10f177b5ea1f}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3f3a412c-bbc9-4ade-892c-ac4cd7fc27a5}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {fd45adcb-f40b-4552-ad00-1bf7b9e67f35}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c704e545-cfd1-4233-85dd-e73605ade377}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {47da10e0-324b-4fb1-acc3-6b5f03027b8a}, !- Handle
  {a39e2c02-2ffe-4f3d-b75d-364f0782d8f5}; !- Name

OS:Lights:Definition,
  {0368b073-1db6-4e88-a362-68731f2b9a3b}, !- Handle
  Floor 3 Physical Therapy 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8396a3d5-81d2-41f4-9f47-b3995a711e06}, !- Handle
  Floor 3 Physical Therapy 1_Lights,      !- Name
  {0368b073-1db6-4e88-a362-68731f2b9a3b}, !- Lights Definition Name
  {494696f7-ec06-46cf-9ca6-e38827209fd5}, !- Space or SpaceType Name
  {76ee1fb3-7b32-4f0c-8172-4f0a29f1a5bd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}, !- Handle
  Floor 3 Physical Therapy 1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dd56358-b0fb-453e-b4f1-6b8fb575dd56}, !- Zone Air Inlet Port List
  {d1276ea9-e22a-4655-9217-067bf0eb44fd}, !- Zone Air Exhaust Port List
  {b00d5028-f14d-4b45-98ef-66c26d91f455}, !- Zone Air Node Name
  {424b51d4-d673-4360-8403-40d76849fb4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a9b3cb1-caae-4457-a14e-83a586103aa0}, !- Group Rendering Name
  {09887abb-a093-4c22-95e1-b1379d98ff75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbd0c70c-00e0-45b6-89db-4839a6a87d8b}, !- Handle
  {416c0f20-85cf-4721-9d36-b64300e5448b}, !- Name
  {b00d5028-f14d-4b45-98ef-66c26d91f455}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b00d5028-f14d-4b45-98ef-66c26d91f455}, !- Handle
  {392f7d97-8695-480f-91c0-9007f8d0b259}, !- Name
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}, !- Source Object
  11,                                     !- Outlet Port
  {cbd0c70c-00e0-45b6-89db-4839a6a87d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dd56358-b0fb-453e-b4f1-6b8fb575dd56}, !- Handle
  {6c98946c-77f6-4ee6-b96f-d152b2ae5656}, !- Name
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}; !- HVAC Component

OS:PortList,
  {d1276ea9-e22a-4655-9217-067bf0eb44fd}, !- Handle
  {5df21cf9-5203-4be4-8330-899b048de9ed}, !- Name
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}; !- HVAC Component

OS:PortList,
  {424b51d4-d673-4360-8403-40d76849fb4b}, !- Handle
  {96650472-d88e-4296-987a-2681a1f0b327}, !- Name
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}; !- HVAC Component

OS:Sizing:Zone,
  {61df123c-eba9-46f6-af45-459105db6744}, !- Handle
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.613532,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed1565bb-5b2e-465b-a0c9-06e8afebc89d}, !- Handle
  {ba1c191a-6c27-4f88-98ca-b524350840eb}, !- Name
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}; !- Thermal Zone

OS:Space,
  {494696f7-ec06-46cf-9ca6-e38827209fd5}, !- Handle
  Floor 3 Physical Therapy 1,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e8cdb72-03a4-45d4-b0e3-6a8f123e9bd0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9ab29804-e5dd-4f57-bb00-6fed4884038d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {09887abb-a093-4c22-95e1-b1379d98ff75}, !- Handle
  {7083c350-9a3c-40c6-a630-8d79218bd818}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {76ee1fb3-7b32-4f0c-8172-4f0a29f1a5bd}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {a2ed1e22-b845-4f8a-919d-10f177b5ea1f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 04:00,                           !- Field 3
  0.10,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.30,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.60,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 20:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 22:00,                           !- Field 13
  0.30,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.10,                                   !- Field 16
  For: Saturday,                          !- Field 17
  Until: 07:00,                           !- Field 18
  0.10,                                   !- Field 19
  Until: 09:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 15:00,                           !- Field 22
  0.40,                                   !- Field 23
  Until: 20:00,                           !- Field 24
  0.30,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.10,                                   !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 08:00,                           !- Field 29
  0.05,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  0.10,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

OS:Schedule:Compact,
  {3f7c8ec7-19c3-4163-8499-6cd8b053e3f5}, !- Handle
  ALWAYS_ON,                              !- Name
  {3f3a412c-bbc9-4ade-892c-ac4cd7fc27a5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:HeatBalanceAlgorithm,
  {15da21d1-0c8b-44b2-a9d1-ef2e61b2aae7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Sizing:Parameters,
  {abc2a5aa-1508-4f28-9b8e-7f1432867a53}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {37244c86-a09a-4427-9720-d373fbb4978b}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {e9aad7d3-e9b4-4dc7-bcf8-22bfa71fb143}, !- Handle
  Floor 1 Scrub Slab,                     !- Name
  Floor,                                  !- Surface Type
  {afd73cec-0b25-4e73-9f7d-df317a18ed9b}, !- Construction Name
  {d21725b9-d54b-43a8-afed-abe3c75c973f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}, !- Handle
  Floor 1 Scrub Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {446bdaac-2c00-4097-b926-26be6dbe743b}, !- Zone Air Inlet Port List
  {9634c409-1a26-456f-b38a-768d436fcfc9}, !- Zone Air Exhaust Port List
  {797b5c26-0b48-462f-9bf3-469bd512bf68}, !- Zone Air Node Name
  {d17efd93-b5dc-4fd9-b62a-f7bcdda0f107}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {01315f24-3063-4285-a5be-9c1cd67b6edc}, !- Group Rendering Name
  {35fd25b0-bf25-4542-b602-4fe42a945a92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dff52a9-c8fb-4afc-8570-4d5179e17759}, !- Handle
  {dbb5da69-b5aa-4c5c-83e3-a09ddbf3cb25}, !- Name
  {797b5c26-0b48-462f-9bf3-469bd512bf68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {797b5c26-0b48-462f-9bf3-469bd512bf68}, !- Handle
  {7ddb27bd-3ed3-43bd-ba77-d904e719d1a2}, !- Name
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}, !- Source Object
  11,                                     !- Outlet Port
  {8dff52a9-c8fb-4afc-8570-4d5179e17759}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {446bdaac-2c00-4097-b926-26be6dbe743b}, !- Handle
  {b7ef9951-8623-4085-8ac7-ea1c95b2d914}, !- Name
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}; !- HVAC Component

OS:PortList,
  {9634c409-1a26-456f-b38a-768d436fcfc9}, !- Handle
  {1670c1b4-6a06-43db-a720-3fb64fff03d8}, !- Name
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}; !- HVAC Component

OS:PortList,
  {d17efd93-b5dc-4fd9-b62a-f7bcdda0f107}, !- Handle
  {7a6a9d27-e43e-451a-83db-b31177dc3ff8}, !- Name
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}; !- HVAC Component

OS:Sizing:Zone,
  {bdd900b5-8675-42e9-8dcf-f7e3946dee9e}, !- Handle
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {416ad5d7-b991-4e9c-8c72-48ab5f89c325}, !- Handle
  {d7077159-1dd9-4857-b318-2359a91870f2}, !- Name
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}; !- Thermal Zone

OS:Space,
  {d21725b9-d54b-43a8-afed-abe3c75c973f}, !- Handle
  Floor 1 Scrub,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5f4bee45-dba2-4d7e-85e6-a104e29b77d6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ef074b69-1740-493e-b074-6b4c6e818215}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {35fd25b0-bf25-4542-b602-4fe42a945a92}, !- Handle
  {166aded3-1833-4142-b7ab-549a881300b8}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ShadowCalculation,
  {009892c4-e9b2-4b7f-aff6-173c7eb0d734}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {64c1d33f-4acb-470b-9e3d-bae0e7996930}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {ff9fc392-9679-4a86-98d8-93c200c9c6f3}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d9102e72-59f3-4148-9aa8-d34a3f55ba19}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Construction,
  {13ef899b-c88e-4ac3-b99b-5f6fcc09d77c}, !- Handle
  Steel Frame Non-res Ext Wall,           !- Name
  {16f5a7ce-e020-4aec-aec4-62863b1fca38}, !- Surface Rendering Name
  {8212de63-7f6f-42ec-a1fc-62eb3c1e4545}, !- Layer 1
  {59aab29f-99df-4646-b7e6-b95b2db73527}, !- Layer 2
  {6fa7a8a1-8476-4b67-9f9c-f1cadb34c694}; !- Layer 3

OS:Material,
  {8212de63-7f6f-42ec-a1fc-62eb3c1e4545}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {59aab29f-99df-4646-b7e6-b95b2db73527}, !- Handle
  Steel Frame NonRes Wall Insulation,     !- Name
  MediumRough,                            !- Roughness
  0.0870564552646045,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6fa7a8a1-8476-4b67-9f9c-f1cadb34c694}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Surface,
  {e16569f2-8339-4c4e-990f-104974153fa3}, !- Handle
  F2515C,                                 !- Name
  Wall,                                   !- Surface Type
  {e6ec9945-abf0-4d67-8a72-9c9d21d24083}, !- Construction Name
  {aa296525-8b62-4b4d-a43f-0c393ba8554d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e6ec9945-abf0-4d67-8a72-9c9d21d24083}, !- Handle
  int-walls,                              !- Name
  {852e1bbf-1787-4e8a-a516-e54d47203af8}, !- Surface Rendering Name
  {6fa7a8a1-8476-4b67-9f9c-f1cadb34c694}, !- Layer 1
  {6fa7a8a1-8476-4b67-9f9c-f1cadb34c694}; !- Layer 2

OS:ThermalZone,
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}, !- Handle
  Floor 3 Dressing Room Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1c99f99-13cb-44b9-8eec-1cb7f2c8da48}, !- Zone Air Inlet Port List
  {852c9514-d9ef-48de-8bed-edee02282109}, !- Zone Air Exhaust Port List
  {630bdcd2-228e-406f-9ec0-8029de9837ef}, !- Zone Air Node Name
  {cb3d2301-0f24-4372-a1ea-e6753d3aa3bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {daa38868-9b89-4ece-aab4-f0079cb9f02e}, !- Group Rendering Name
  {4fc4ec7f-882b-45e6-8d56-5546451d3845}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b39af5ff-0565-4c3e-b4bd-e1e702a86de7}, !- Handle
  {db0373a4-8730-421e-bc60-e70a59f08fab}, !- Name
  {630bdcd2-228e-406f-9ec0-8029de9837ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {630bdcd2-228e-406f-9ec0-8029de9837ef}, !- Handle
  {7536d5d6-13b2-4101-aee5-5aca23fc7556}, !- Name
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}, !- Source Object
  11,                                     !- Outlet Port
  {b39af5ff-0565-4c3e-b4bd-e1e702a86de7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1c99f99-13cb-44b9-8eec-1cb7f2c8da48}, !- Handle
  {b7dfc5ac-2587-4806-afad-b98c5cd1de83}, !- Name
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}; !- HVAC Component

OS:PortList,
  {852c9514-d9ef-48de-8bed-edee02282109}, !- Handle
  {38e020a0-1adc-437d-9b07-49beda79745a}, !- Name
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}; !- HVAC Component

OS:PortList,
  {cb3d2301-0f24-4372-a1ea-e6753d3aa3bb}, !- Handle
  {4a2c918c-253b-4e55-862c-3fa07c6c8557}, !- Name
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}; !- HVAC Component

OS:Sizing:Zone,
  {247d34d5-6c84-4beb-8597-aaec91a3f2bd}, !- Handle
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f539449-7800-46d1-83e0-b3d2cec4fe60}, !- Handle
  {18660b0e-c299-4f88-879e-c44305894f19}, !- Name
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}; !- Thermal Zone

OS:Space,
  {aa296525-8b62-4b4d-a43f-0c393ba8554d}, !- Handle
  Floor 3 Dressing Room,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {1262e6cb-5a84-4361-b86a-05cce4cea1e3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {65d7d312-7e2c-428b-8997-2992c4394756}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fc4ec7f-882b-45e6-8d56-5546451d3845}, !- Handle
  {92966002-9506-4c86-ae2f-c1effca70379}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {b6504672-6622-4465-8102-10d81484b082}, !- Handle
  IEAD Non-res Roof,                      !- Name
  {ef492918-8e0b-4a10-96f8-084d1990cbec}, !- Surface Rendering Name
  {a39f3833-d85a-4514-a959-f39e652282d7}, !- Layer 1
  {02b6ce41-512b-4f24-8a55-b6f087914c7d}, !- Layer 2
  {1d0d88a7-4782-428f-8d45-ec82520263a1}; !- Layer 3

OS:Material,
  {a39f3833-d85a-4514-a959-f39e652282d7}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {02b6ce41-512b-4f24-8a55-b6f087914c7d}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1d0d88a7-4782-428f-8d45-ec82520263a1}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {6ea0576d-3289-4225-8465-13e6d65a5063}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {f82cf439-e0aa-4b2d-875b-a5e7b70fa92b}, !- Surface Rendering Name
  {72f87974-d5ba-4c5b-8be0-0b0d123f8c5f}, !- Layer 1
  {fd50e213-4772-40d8-8c58-59dbb8c7d2da}; !- Layer 2

OS:Material,
  {72f87974-d5ba-4c5b-8be0-0b0d123f8c5f}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3bbfe3da-36af-4908-8863-cbd99edd3702}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {0e7c7695-5be4-4e7d-981a-6f63af9ec3ad}, !- Surface Rendering Name
  {fd50e213-4772-40d8-8c58-59dbb8c7d2da}, !- Layer 1
  {72f87974-d5ba-4c5b-8be0-0b0d123f8c5f}; !- Layer 2

OS:Construction,
  {9b715e6b-2832-4691-b2f0-160720fc070e}, !- Handle
  Window Non-res Fixed,                   !- Name
  {b1365d14-c556-4536-b68f-2d6fc351ca76}, !- Surface Rendering Name
  {b7b6b80b-a2b5-4a47-9e88-6e6df383262c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b7b6b80b-a2b5-4a47-9e88-6e6df383262c}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {0a95e3f3-88d2-4ea6-8c46-7061930c2131}, !- Handle
  Swinging Door Non-res,                  !- Name
  {f5a4d988-61c0-4812-bc33-61dbcc3d3f27}, !- Surface Rendering Name
  {c0c2a3ac-6a0b-4165-a64d-91ff93fc83c7}; !- Layer 1

OS:Material:NoMass,
  {c0c2a3ac-6a0b-4165-a64d-91ff93fc83c7}, !- Handle
  Opaque Door panel NonRes,               !- Name
  MediumRough,                            !- Roughness
  0.101897046243647,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {e5ad5634-705a-4b10-8793-daf65d5908b9}, !- Handle
  Floor 1 Dressing Room Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {545359c9-80d7-4126-b0c9-5c0203d64c31}, !- Zone Air Inlet Port List
  {647bb16e-6ba4-4e65-8155-5d0a5417c418}, !- Zone Air Exhaust Port List
  {83a287b8-ff14-44ce-97a7-7f57eddc31d3}, !- Zone Air Node Name
  {80e59a96-c00f-4a6c-81ff-43297ba7e779}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc8a2db1-79e4-4a0e-9b73-256269cdb7d9}, !- Group Rendering Name
  {f3a2b16a-a5ef-48a9-a36d-f25842308c93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0600d60c-b046-4288-a876-8b0d6af53838}, !- Handle
  {d4145e2c-8d5a-46a8-896e-5a144ee53f2c}, !- Name
  {83a287b8-ff14-44ce-97a7-7f57eddc31d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a287b8-ff14-44ce-97a7-7f57eddc31d3}, !- Handle
  {c82960e9-903a-4ccd-bac2-d3903d4da53c}, !- Name
  {e5ad5634-705a-4b10-8793-daf65d5908b9}, !- Source Object
  11,                                     !- Outlet Port
  {0600d60c-b046-4288-a876-8b0d6af53838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {545359c9-80d7-4126-b0c9-5c0203d64c31}, !- Handle
  {ce9935ed-f47c-4123-b55a-0de9d382945f}, !- Name
  {e5ad5634-705a-4b10-8793-daf65d5908b9}; !- HVAC Component

OS:PortList,
  {647bb16e-6ba4-4e65-8155-5d0a5417c418}, !- Handle
  {c07e666c-43b6-46dd-b92f-ab19a43fe25a}, !- Name
  {e5ad5634-705a-4b10-8793-daf65d5908b9}; !- HVAC Component

OS:PortList,
  {80e59a96-c00f-4a6c-81ff-43297ba7e779}, !- Handle
  {961b9441-9504-486a-8cfe-7cfc1c2bed32}, !- Name
  {e5ad5634-705a-4b10-8793-daf65d5908b9}; !- HVAC Component

OS:Sizing:Zone,
  {e0057b9c-8140-47e3-86d6-d716bbfce542}, !- Handle
  {e5ad5634-705a-4b10-8793-daf65d5908b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95c14fa2-f42a-4beb-8280-c8e062182b47}, !- Handle
  {7cc05baf-5695-4326-a2c5-2963abd68af7}, !- Name
  {e5ad5634-705a-4b10-8793-daf65d5908b9}; !- Thermal Zone

OS:Space,
  {589e963b-9651-4bea-b333-7e2551bada06}, !- Handle
  Floor 1 Dressing Room,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  15.5448,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e5ad5634-705a-4b10-8793-daf65d5908b9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8d840136-b692-4c34-95e8-49201e0d914b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3a2b16a-a5ef-48a9-a36d-f25842308c93}, !- Handle
  {9eba3e5d-b19e-48d7-afba-aec93f0ef50b}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8d840136-b692-4c34-95e8-49201e0d914b}, !- Handle
  SZ DSOA Floor 1 Dressing Room,          !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Construction,
  {cc925a46-d192-429a-bc09-4198f65417f6}, !- Handle
  InteriorFurnishings,                    !- Name
  {028b273e-a90d-49ce-b243-8d6e15557258}, !- Surface Rendering Name
  {768777de-cdcd-45bf-b003-c09a9d1e16b8}; !- Layer 1

OS:Material,
  {768777de-cdcd-45bf-b003-c09a9d1e16b8}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e448bd3f-5a45-4f39-ada8-e5f3b9f9d113}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e02f6053-ca0b-416f-afa0-39547f953ef7}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b71e661d-9441-4411-9cdd-5ce7d5174ef3}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {227aef26-68e8-4981-b045-97ac96956bf4}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {849df9c3-c478-48e4-b296-8c95b677cbeb}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:SubSurface,
  {e5a40791-6b80-4b0e-8d62-8bcf4ef37e55}, !- Handle
  93BBC3,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {9b715e6b-2832-4691-b2f0-160720fc070e}, !- Construction Name
  {314a8d8d-4064-46d7-b3b6-6d4864c30d04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.3528, 2.4384, 8.5344,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 2.4384, 7.0104,                !- X,Y,Z Vertex 2 {m}
  -7.0104, 2.4384, 7.0104,                !- X,Y,Z Vertex 3 {m}
  -7.0104, 2.4384, 8.5344;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314a8d8d-4064-46d7-b3b6-6d4864c30d04}, !- Handle
  2E2D0C,                                 !- Name
  Wall,                                   !- Surface Type
  {13ef899b-c88e-4ac3-b99b-5f6fcc09d77c}, !- Construction Name
  {902298e3-fcc9-4912-a7e9-a35c717965bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 2.4384, 9.144,                  !- X,Y,Z Vertex 1 {m}
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.8392, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.8392, 2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}, !- Handle
  NW Stair Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {121cdb02-eaf7-40a6-b75b-d192ea3c2a40}, !- Zone Air Inlet Port List
  {70620146-152b-43d4-ba33-862c2f98ce19}, !- Zone Air Exhaust Port List
  {4373516c-d12b-4b77-8d96-0debc4732dd3}, !- Zone Air Node Name
  {19322e30-7f2c-4c96-ba03-e18ca09184a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45c240e6-5dc8-4b53-9481-2f897285c6b9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {546b24a7-703e-4e46-9c8f-daa6d88a8efe}, !- Handle
  {6c087165-7339-4d92-93c2-c3f63f46c7c3}, !- Name
  {4373516c-d12b-4b77-8d96-0debc4732dd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4373516c-d12b-4b77-8d96-0debc4732dd3}, !- Handle
  {ae8bb1ae-54a5-4beb-a2ec-a9d82c9d9bd2}, !- Name
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}, !- Source Object
  11,                                     !- Outlet Port
  {546b24a7-703e-4e46-9c8f-daa6d88a8efe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {121cdb02-eaf7-40a6-b75b-d192ea3c2a40}, !- Handle
  {e511e724-9eec-4aea-958d-0f473c2ccc92}, !- Name
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}; !- HVAC Component

OS:PortList,
  {70620146-152b-43d4-ba33-862c2f98ce19}, !- Handle
  {b435762b-8fac-4e48-83c0-b87af748a574}, !- Name
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}; !- HVAC Component

OS:PortList,
  {19322e30-7f2c-4c96-ba03-e18ca09184a4}, !- Handle
  {6672bb58-3bdb-4328-bf0f-59a9c3798e1a}, !- Name
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}; !- HVAC Component

OS:Sizing:Zone,
  {102e8f77-8ea7-44ed-9129-50d063b44ae0}, !- Handle
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d149613-83d4-4362-8c6c-215d757abfa7}, !- Handle
  {e96cdb4f-6ec8-4c8c-958d-8f87d12a2e57}, !- Name
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}; !- Thermal Zone

OS:Space,
  {902298e3-fcc9-4912-a7e9-a35c717965bc}, !- Handle
  NW Stair,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  12.8016,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1ebc4776-5c54-4edd-917f-fdbbbb200e1c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Material:NoMass,
  {845b4d68-d1e0-4e31-8a36-a3bd07e5b08c}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:ThermalZone,
  {7ba77a42-52d3-4113-9081-23e01c50001a}, !- Handle
  Floor 1 Anesthesia Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {956c94fc-aa95-43ba-a405-a9ed9809406b}, !- Zone Air Inlet Port List
  {f5669671-0678-4ff8-977e-54e05909e7e9}, !- Zone Air Exhaust Port List
  {dacb9032-4cb0-41fd-a116-8e0bbf083e09}, !- Zone Air Node Name
  {9bfadf41-0840-4f35-bb38-805ccade56aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17497653-3ea6-49d5-9352-fb1a1503dde0}, !- Group Rendering Name
  {da2830b7-1302-4488-b213-d2b32b2f3ab8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33c40521-1469-43fc-aa15-3c8d70c1f0e4}, !- Handle
  {aeb4c91e-7bf0-4953-b6bb-96a2161565f6}, !- Name
  {dacb9032-4cb0-41fd-a116-8e0bbf083e09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dacb9032-4cb0-41fd-a116-8e0bbf083e09}, !- Handle
  {829e5102-e1e2-45f3-921f-c4b23f0ec2e0}, !- Name
  {7ba77a42-52d3-4113-9081-23e01c50001a}, !- Source Object
  11,                                     !- Outlet Port
  {33c40521-1469-43fc-aa15-3c8d70c1f0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {956c94fc-aa95-43ba-a405-a9ed9809406b}, !- Handle
  {34e3792b-f5c5-4a06-b025-d92efff64e1c}, !- Name
  {7ba77a42-52d3-4113-9081-23e01c50001a}; !- HVAC Component

OS:PortList,
  {f5669671-0678-4ff8-977e-54e05909e7e9}, !- Handle
  {26dbbc66-dd8d-424b-8156-38acf87ff1a0}, !- Name
  {7ba77a42-52d3-4113-9081-23e01c50001a}; !- HVAC Component

OS:PortList,
  {9bfadf41-0840-4f35-bb38-805ccade56aa}, !- Handle
  {fc6de3fc-6f33-4ed4-8ae8-f5c2d7d55649}, !- Name
  {7ba77a42-52d3-4113-9081-23e01c50001a}; !- HVAC Component

OS:Sizing:Zone,
  {ab83419b-b401-4a53-bf6e-49ca257177fd}, !- Handle
  {7ba77a42-52d3-4113-9081-23e01c50001a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.06796,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dafcfc15-a244-4247-a7e6-212fe6b61bd5}, !- Handle
  {e84b5ed9-356b-484e-ae1e-daa7326e8d66}, !- Name
  {7ba77a42-52d3-4113-9081-23e01c50001a}; !- Thermal Zone

OS:Space,
  {c203ab7e-c548-411a-881a-0cb8adb617fe}, !- Handle
  Floor 1 Anesthesia,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ba77a42-52d3-4113-9081-23e01c50001a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bfcc9802-6215-4745-b671-2d846624d5ab}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {da2830b7-1302-4488-b213-d2b32b2f3ab8}, !- Handle
  {1f83ec83-255c-4770-b585-c9d1b6466c3c}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}, !- Handle
  Floor 1 Clean Work Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e5111f2-ea6e-4953-8e45-49fc9c872b4d}, !- Zone Air Inlet Port List
  {7eaa4a2b-434f-43e2-b72d-d064c3af6295}, !- Zone Air Exhaust Port List
  {adc9e045-7a20-48f7-ac2a-e644d115508d}, !- Zone Air Node Name
  {088edf97-1a0e-44f3-b16a-808ead7e5ba5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {895ebbc2-4f98-4bf1-96ac-38c4e6c9b127}, !- Group Rendering Name
  {b8b0861b-1fad-4e03-8589-3dac6d1a0595}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {011c0338-1b77-478b-b7c0-729f69c87abb}, !- Handle
  {3f11c3ab-f795-442b-ab6f-95f23d07395c}, !- Name
  {adc9e045-7a20-48f7-ac2a-e644d115508d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adc9e045-7a20-48f7-ac2a-e644d115508d}, !- Handle
  {37a848f1-5889-45c2-bcd1-14ce353b24ea}, !- Name
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}, !- Source Object
  11,                                     !- Outlet Port
  {011c0338-1b77-478b-b7c0-729f69c87abb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e5111f2-ea6e-4953-8e45-49fc9c872b4d}, !- Handle
  {26487711-b63a-4fdf-b583-0469d5b5270d}, !- Name
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}; !- HVAC Component

OS:PortList,
  {7eaa4a2b-434f-43e2-b72d-d064c3af6295}, !- Handle
  {60601699-ea69-4207-8ab9-7a69156109d3}, !- Name
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}; !- HVAC Component

OS:PortList,
  {088edf97-1a0e-44f3-b16a-808ead7e5ba5}, !- Handle
  {6bcc996b-ace7-4f00-b797-ea55fe6715e4}, !- Name
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}; !- HVAC Component

OS:Sizing:Zone,
  {b3316341-893d-4b5d-a575-6e50efccdcb0}, !- Handle
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.051914,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99081ae4-802c-4274-8df6-84c5eeb92bd8}, !- Handle
  {0b352f65-00a5-4f9f-93ed-cccf2b2cd33d}, !- Name
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}; !- Thermal Zone

OS:Space,
  {17870d1b-59c3-4e65-9156-70fff4ca41dd}, !- Handle
  Floor 1 Clean Work,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.7536,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8f1d77b-6fa5-4e25-8931-29e753886d35}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {595913f6-a49d-4e47-b521-5d8de8c447dc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8b0861b-1fad-4e03-8589-3dac6d1a0595}, !- Handle
  {c53fbb16-48ea-44d7-a23e-6a43b0c96feb}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {595913f6-a49d-4e47-b521-5d8de8c447dc}, !- Handle
  SZ DSOA Floor 1 Clean Work,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011289,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}, !- Handle
  Floor 1 Bio Haz Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {319e20dd-634e-4747-a808-8cc992b091e5}, !- Zone Air Inlet Port List
  {3e326872-5f75-4cbe-9953-d8c1f56cbde9}, !- Zone Air Exhaust Port List
  {31b3a122-2a7e-444f-9489-bc2ba9ebf124}, !- Zone Air Node Name
  {ec3a6dc3-13c1-4b18-8a03-8f80b6a3db4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84797b5d-9239-4b25-843e-edda41910ba7}, !- Group Rendering Name
  {3c067f53-fc62-4adc-9e94-f2991740ac2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abd37918-0eb3-49bc-b84c-5aee95452104}, !- Handle
  {817cb2c0-db77-4137-8548-39995562295d}, !- Name
  {31b3a122-2a7e-444f-9489-bc2ba9ebf124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31b3a122-2a7e-444f-9489-bc2ba9ebf124}, !- Handle
  {ccaa2c2f-2ace-492c-b317-16676923d4ab}, !- Name
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}, !- Source Object
  11,                                     !- Outlet Port
  {abd37918-0eb3-49bc-b84c-5aee95452104}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {319e20dd-634e-4747-a808-8cc992b091e5}, !- Handle
  {6a1035a8-df21-4ff2-8143-d718c167b686}, !- Name
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}; !- HVAC Component

OS:PortList,
  {3e326872-5f75-4cbe-9953-d8c1f56cbde9}, !- Handle
  {63006a45-e578-415d-9c9b-58ca4e0f9f8b}, !- Name
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}; !- HVAC Component

OS:PortList,
  {ec3a6dc3-13c1-4b18-8a03-8f80b6a3db4a}, !- Handle
  {00655450-b737-400c-af4a-6947b5d8bc61}, !- Name
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}; !- HVAC Component

OS:Sizing:Zone,
  {d4080e0d-e806-41b8-9f7b-dc21ac697f1b}, !- Handle
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {feee701d-47ff-46f0-9470-196a262f7e20}, !- Handle
  {219fc002-f481-4b34-8988-46af3be75ef7}, !- Name
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}; !- Thermal Zone

OS:Space,
  {dbb1418a-e4db-4f93-85cb-56b969303d6d}, !- Handle
  Floor 1 Bio Haz,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8274f87a-0a9c-4d82-9b0d-92cccd26ae48}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {82cf655f-cfe0-44a2-9f51-189f7927907d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c067f53-fc62-4adc-9e94-f2991740ac2d}, !- Handle
  {784f28d1-a593-4b21-bbfc-2e833664985f}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}, !- Handle
  Floor 1 Cafe Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {635230db-6c64-46a7-a8d8-1ba5ba119f7a}, !- Zone Air Inlet Port List
  {730567d6-9265-4d5a-80b0-3afa581179cf}, !- Zone Air Exhaust Port List
  {17e1f9c2-407f-4614-8542-bd4a0b96ad77}, !- Zone Air Node Name
  {c8ce5976-96e4-430b-9833-368699314380}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9a2769f-e559-4e63-bd94-ae056819d0ca}, !- Group Rendering Name
  {56a0d25c-7767-4b4a-9530-a5d155cb7575}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8e78b1e-3458-48fa-8f00-dd6a64dd2702}, !- Handle
  {960ecc6e-2977-450b-a1f4-0e04f3d55c9c}, !- Name
  {17e1f9c2-407f-4614-8542-bd4a0b96ad77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17e1f9c2-407f-4614-8542-bd4a0b96ad77}, !- Handle
  {282cf61d-a76b-45b3-a827-8eb15c20023c}, !- Name
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}, !- Source Object
  11,                                     !- Outlet Port
  {c8e78b1e-3458-48fa-8f00-dd6a64dd2702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {635230db-6c64-46a7-a8d8-1ba5ba119f7a}, !- Handle
  {5e92fad7-7529-40b8-bc52-777156aebf8f}, !- Name
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}; !- HVAC Component

OS:PortList,
  {730567d6-9265-4d5a-80b0-3afa581179cf}, !- Handle
  {71aee78e-58be-4f44-aee9-b523c0e59c17}, !- Name
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}; !- HVAC Component

OS:PortList,
  {c8ce5976-96e4-430b-9833-368699314380}, !- Handle
  {51041d88-fe4a-4bf2-953f-787a3a1e8fb2}, !- Name
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}; !- HVAC Component

OS:Sizing:Zone,
  {dee6a29b-8450-4a2e-8f39-9cbbdc1df6a5}, !- Handle
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f5c1915-9e5f-4552-b05b-ca7bc4eeb4a2}, !- Handle
  {741bf594-662f-45e3-97b6-af520d7b41dc}, !- Name
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}; !- Thermal Zone

OS:Space,
  {5517f50d-5e3d-4883-8f2d-279ca7dc1325}, !- Handle
  Floor 1 Cafe,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed4eb5ae-d734-473c-889c-7ce0a998c44a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e020e9b3-287c-4bec-bd9c-ce6f4680333a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {56a0d25c-7767-4b4a-9530-a5d155cb7575}, !- Handle
  {5796b947-7b77-4461-a592-5f023953e8a7}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20d22210-041f-44e5-b28d-60d156874ee8}, !- Handle
  Floor 1 Clean Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {239c39a7-c9d0-4bf2-b515-276a7b5aef35}, !- Zone Air Inlet Port List
  {5840e815-e262-4c66-9bcb-cfb6c7a4c2c0}, !- Zone Air Exhaust Port List
  {e7385bb1-897b-4494-b5b4-2e7df8339577}, !- Zone Air Node Name
  {235d9296-af52-461d-983f-0049c01e3a09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e1846ac-c178-4dae-bfcc-537384f30487}, !- Group Rendering Name
  {887150d2-0497-4912-b6f7-4cbdcc04fa6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01d3b1c6-96af-4b57-9f9a-d432bb16758c}, !- Handle
  {44408f50-ebb9-4597-84dc-b32ef342ece5}, !- Name
  {e7385bb1-897b-4494-b5b4-2e7df8339577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7385bb1-897b-4494-b5b4-2e7df8339577}, !- Handle
  {1943f49a-97c3-4856-8ec2-dcd6328fbff4}, !- Name
  {20d22210-041f-44e5-b28d-60d156874ee8}, !- Source Object
  11,                                     !- Outlet Port
  {01d3b1c6-96af-4b57-9f9a-d432bb16758c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {239c39a7-c9d0-4bf2-b515-276a7b5aef35}, !- Handle
  {a1676496-ea44-4367-aa5e-8f12a4b082ba}, !- Name
  {20d22210-041f-44e5-b28d-60d156874ee8}; !- HVAC Component

OS:PortList,
  {5840e815-e262-4c66-9bcb-cfb6c7a4c2c0}, !- Handle
  {345ca3ac-378d-4724-a8ab-846969098a2a}, !- Name
  {20d22210-041f-44e5-b28d-60d156874ee8}; !- HVAC Component

OS:PortList,
  {235d9296-af52-461d-983f-0049c01e3a09}, !- Handle
  {ee943ca9-222b-4ee7-a7f0-fd6c8c77bd91}, !- Name
  {20d22210-041f-44e5-b28d-60d156874ee8}; !- HVAC Component

OS:Sizing:Zone,
  {5aaeadba-61bd-4b86-a6ec-d6854d907c20}, !- Handle
  {20d22210-041f-44e5-b28d-60d156874ee8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.039644,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d6b3e7f-9932-4474-ac3c-c8c1a855dd4e}, !- Handle
  {f9d9fe27-a819-456e-8918-f615df56fcdb}, !- Name
  {20d22210-041f-44e5-b28d-60d156874ee8}; !- Thermal Zone

OS:Space,
  {5e5a9db5-35cb-4711-b926-ed6121bdbe24}, !- Handle
  Floor 1 Clean,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.2608,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {20d22210-041f-44e5-b28d-60d156874ee8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8018a864-cb21-49f2-8339-3360f573cdd3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {887150d2-0497-4912-b6f7-4cbdcc04fa6b}, !- Handle
  {ebfd2a2b-361c-4c47-9604-5d7f65d0635e}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {119bf140-b085-48a5-8cd1-496618c5ffda}, !- Handle
  Floor 1 Dictation Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a990fab7-46da-4eb1-815b-6d2e123c01f9}, !- Zone Air Inlet Port List
  {6978b80e-7983-4613-99b2-d590f090e3de}, !- Zone Air Exhaust Port List
  {227ffa43-22ea-4981-ad9b-38beb4116bde}, !- Zone Air Node Name
  {b6548261-ac6c-4102-b5ba-0377e89db533}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc1d3e3f-fb22-41f1-ad56-4391c7393520}, !- Group Rendering Name
  {23cd419c-57f4-4190-84a2-7297e48aadbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a20b477f-c0e6-47a9-a99e-b90cd89a0f54}, !- Handle
  {9e6f8587-127e-4aa8-afe0-8a4dd4cf5db5}, !- Name
  {227ffa43-22ea-4981-ad9b-38beb4116bde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {227ffa43-22ea-4981-ad9b-38beb4116bde}, !- Handle
  {62f58925-2e95-4977-a4ca-0953f326943d}, !- Name
  {119bf140-b085-48a5-8cd1-496618c5ffda}, !- Source Object
  11,                                     !- Outlet Port
  {a20b477f-c0e6-47a9-a99e-b90cd89a0f54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a990fab7-46da-4eb1-815b-6d2e123c01f9}, !- Handle
  {214a34e4-889a-4d2a-8ec3-1722dad83a90}, !- Name
  {119bf140-b085-48a5-8cd1-496618c5ffda}; !- HVAC Component

OS:PortList,
  {6978b80e-7983-4613-99b2-d590f090e3de}, !- Handle
  {56fcfb0b-bf84-4e66-b4c3-ae41d7af0165}, !- Name
  {119bf140-b085-48a5-8cd1-496618c5ffda}; !- HVAC Component

OS:PortList,
  {b6548261-ac6c-4102-b5ba-0377e89db533}, !- Handle
  {da1799b0-237e-4ba4-848a-2bb7757a39da}, !- Name
  {119bf140-b085-48a5-8cd1-496618c5ffda}; !- HVAC Component

OS:Sizing:Zone,
  {6660157f-848d-4612-bbef-f94def81eb00}, !- Handle
  {119bf140-b085-48a5-8cd1-496618c5ffda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1da8972c-84a8-4a72-bd72-c403ef717054}, !- Handle
  {300a899f-f2c0-4cd3-8d8f-171a1e5597c6}, !- Name
  {119bf140-b085-48a5-8cd1-496618c5ffda}; !- Thermal Zone

OS:Space,
  {4426e414-ce38-4562-b38b-17fc5c85295b}, !- Handle
  Floor 1 Dictation,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {119bf140-b085-48a5-8cd1-496618c5ffda}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {35456290-3956-4160-9508-0b622481e1f9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {23cd419c-57f4-4190-84a2-7297e48aadbb}, !- Handle
  {30389811-22ee-4ac3-8a25-5fa39c9f1d67}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {689450f7-60c6-4d2f-814f-bf2eefa83695}, !- Handle
  Floor 1 Electrical Room Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {994ff8ce-6d17-4eaf-8af5-7db5ba1132b4}, !- Zone Air Inlet Port List
  {b3e48073-bd90-488e-9894-c49ef7d680d2}, !- Zone Air Exhaust Port List
  {a21805d9-679a-4920-802f-c5c1d25b3922}, !- Zone Air Node Name
  {7763a621-2000-4c26-a76e-24edd96641a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c82fffad-7790-4ca3-8bcf-4ea7910da8cb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54b02478-9d94-4c0d-a1f8-74a5ff4af2b3}, !- Handle
  {0d9dc2b7-b7ef-40a3-968b-0d1393f79191}, !- Name
  {a21805d9-679a-4920-802f-c5c1d25b3922}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a21805d9-679a-4920-802f-c5c1d25b3922}, !- Handle
  {4e5d80fc-0c11-4f42-9edd-d32789a58fa0}, !- Name
  {689450f7-60c6-4d2f-814f-bf2eefa83695}, !- Source Object
  11,                                     !- Outlet Port
  {54b02478-9d94-4c0d-a1f8-74a5ff4af2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {994ff8ce-6d17-4eaf-8af5-7db5ba1132b4}, !- Handle
  {212c94eb-610d-41ae-b6ff-dd4ae6fb99c6}, !- Name
  {689450f7-60c6-4d2f-814f-bf2eefa83695}; !- HVAC Component

OS:PortList,
  {b3e48073-bd90-488e-9894-c49ef7d680d2}, !- Handle
  {4b98f605-7a1f-4aa2-8521-0c655eb54662}, !- Name
  {689450f7-60c6-4d2f-814f-bf2eefa83695}; !- HVAC Component

OS:PortList,
  {7763a621-2000-4c26-a76e-24edd96641a2}, !- Handle
  {6c92bd3d-34a5-4da8-82de-ea352cc40d38}, !- Name
  {689450f7-60c6-4d2f-814f-bf2eefa83695}; !- HVAC Component

OS:Sizing:Zone,
  {c9424d35-8d57-4489-ae10-eedd7f0443fa}, !- Handle
  {689450f7-60c6-4d2f-814f-bf2eefa83695}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2d71a56-bf35-4bb1-97fc-eb643ef38501}, !- Handle
  {a925979a-2f40-4a94-9e53-c769db562d01}, !- Name
  {689450f7-60c6-4d2f-814f-bf2eefa83695}; !- Thermal Zone

OS:Space,
  {4eac2932-97b0-422c-b155-febf57eb033c}, !- Handle
  Floor 1 Electrical Room,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {689450f7-60c6-4d2f-814f-bf2eefa83695}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}, !- Handle
  Floor 1 Elevator Pump Room Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {860fa8b6-90e9-44eb-b0ef-d4c32917ca35}, !- Zone Air Inlet Port List
  {caf202ce-ef00-46b9-812d-27b7aef3c8d6}, !- Zone Air Exhaust Port List
  {e3bc9337-9a80-47f4-8784-c36b72b9deec}, !- Zone Air Node Name
  {21f87d02-b881-4646-99c8-87f13682e782}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64ed403e-7b2c-42f8-bd0a-0e9cb0073c35}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a4bbf1c-6502-46ea-97aa-3e87f095086e}, !- Handle
  {268f2510-5759-40bb-8a70-93238169b05d}, !- Name
  {e3bc9337-9a80-47f4-8784-c36b72b9deec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3bc9337-9a80-47f4-8784-c36b72b9deec}, !- Handle
  {e4243fb0-a0b6-4124-9661-ca8c94ac5b48}, !- Name
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}, !- Source Object
  11,                                     !- Outlet Port
  {6a4bbf1c-6502-46ea-97aa-3e87f095086e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {860fa8b6-90e9-44eb-b0ef-d4c32917ca35}, !- Handle
  {3f69d351-2887-4cf7-9cd4-a110cad95ebb}, !- Name
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}; !- HVAC Component

OS:PortList,
  {caf202ce-ef00-46b9-812d-27b7aef3c8d6}, !- Handle
  {4b37c40e-895b-44a0-8b5a-f48b0b73acc8}, !- Name
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}; !- HVAC Component

OS:PortList,
  {21f87d02-b881-4646-99c8-87f13682e782}, !- Handle
  {92dfba22-8e8d-4bde-a8f0-cce5d2577c47}, !- Name
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}; !- HVAC Component

OS:Sizing:Zone,
  {1063df97-2911-410e-a2e0-7081430fc031}, !- Handle
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c099669-f378-4fbf-bdd8-17349ec501fa}, !- Handle
  {87dcec37-c6bf-4a1e-9e02-ffacff5c840a}, !- Name
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}; !- Thermal Zone

OS:Space,
  {7bd42b40-4394-4865-8098-18fc8b4bff4c}, !- Handle
  Floor 1 Elevator Pump Room,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  3.9624,                                 !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {92d0c259-a57c-4cdf-ae13-0336b61a4aa7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}, !- Handle
  Floor 1 Humid Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {727b65be-72b3-4ffe-afed-2b038f67ef5f}, !- Zone Air Inlet Port List
  {75100118-61c7-4131-9108-a21db67fea52}, !- Zone Air Exhaust Port List
  {bd672496-8c96-4b7b-bcfe-9e3fba1e903c}, !- Zone Air Node Name
  {2387f096-67e4-4b17-b75b-13ec776b5f7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9006aa6b-a70c-4e1c-80fc-d768ca405ecc}, !- Group Rendering Name
  {24be220e-c4ba-4e7d-ba93-35feffddbb47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8c557a7-94f9-4f16-824e-e048e17f0c2d}, !- Handle
  {785c9f86-22fc-48de-bcf6-d93ee9f7bc3f}, !- Name
  {bd672496-8c96-4b7b-bcfe-9e3fba1e903c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd672496-8c96-4b7b-bcfe-9e3fba1e903c}, !- Handle
  {57aaab9d-5988-411c-8e58-b78072544acd}, !- Name
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}, !- Source Object
  11,                                     !- Outlet Port
  {f8c557a7-94f9-4f16-824e-e048e17f0c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {727b65be-72b3-4ffe-afed-2b038f67ef5f}, !- Handle
  {767dece7-c34e-4873-99e5-77a13a31c005}, !- Name
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}; !- HVAC Component

OS:PortList,
  {75100118-61c7-4131-9108-a21db67fea52}, !- Handle
  {2054b699-2fda-4573-bd98-c47c3d1430ec}, !- Name
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}; !- HVAC Component

OS:PortList,
  {2387f096-67e4-4b17-b75b-13ec776b5f7f}, !- Handle
  {a0244d5f-6d95-46ac-8eea-cd48dfe8befe}, !- Name
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}; !- HVAC Component

OS:Sizing:Zone,
  {4914816d-2988-4c67-9050-5b139c4fbf12}, !- Handle
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94894abc-e800-4af2-8e48-2f011c7f1b02}, !- Handle
  {1e2859d0-0d40-4874-ae02-b9d15d8f0401}, !- Name
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}; !- Thermal Zone

OS:Space,
  {801ffd84-fbb6-4d94-a3b7-b0b217e945ab}, !- Handle
  Floor 1 Humid,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  14.9352,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {af86b2e3-033b-4bb5-9aa5-e34fab0cca34}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {83707874-8f75-4b28-baa6-2392ce84943c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {24be220e-c4ba-4e7d-ba93-35feffddbb47}, !- Handle
  {f4a66f3f-87cc-4b45-8be3-69b4c3a30e88}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}, !- Handle
  Floor 1 IT Hall Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed22332b-3fad-46a3-9720-2b2ca9b2b8df}, !- Zone Air Inlet Port List
  {eac1d3fb-d160-4acb-8cb8-4350ff183712}, !- Zone Air Exhaust Port List
  {12519d75-38d3-45c0-8408-51a964676205}, !- Zone Air Node Name
  {8043f3c3-35b5-483b-a6e5-9ddcee5aad9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15431e20-e333-4b63-9332-3b0a4d9a8e55}, !- Group Rendering Name
  {fd351fc4-f155-402d-993f-27d505aae44e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7064d007-8913-4e02-b379-a2e0f768a0a9}, !- Handle
  {7907f5cc-8c9e-4fb7-879d-597594b801f9}, !- Name
  {12519d75-38d3-45c0-8408-51a964676205}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12519d75-38d3-45c0-8408-51a964676205}, !- Handle
  {33c322d6-23f9-4c54-a3e6-188e435a01e6}, !- Name
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}, !- Source Object
  11,                                     !- Outlet Port
  {7064d007-8913-4e02-b379-a2e0f768a0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed22332b-3fad-46a3-9720-2b2ca9b2b8df}, !- Handle
  {266f53ec-1cc5-4449-9189-3023c83ff23b}, !- Name
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}; !- HVAC Component

OS:PortList,
  {eac1d3fb-d160-4acb-8cb8-4350ff183712}, !- Handle
  {1a87e2f8-fcbb-4a68-af23-502f6c7fe448}, !- Name
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}; !- HVAC Component

OS:PortList,
  {8043f3c3-35b5-483b-a6e5-9ddcee5aad9a}, !- Handle
  {b1d6defe-9343-47ae-b79c-34540bdac9ba}, !- Name
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}; !- HVAC Component

OS:Sizing:Zone,
  {6f87c87f-b34c-4c5f-9fcc-25302ca8b557}, !- Handle
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb830671-e9f5-45cd-ae47-35d461c6a474}, !- Handle
  {29f41b23-51c9-4894-9d40-20b34b41aebc}, !- Name
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}; !- Thermal Zone

OS:Space,
  {655fd2d5-9611-4b31-baaa-f29480bc071a}, !- Handle
  Floor 1 IT Hall,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5326da87-b7b4-4bb0-b671-46165dd4c6d9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1b15a739-f968-45fb-9721-df3c4626aa5f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd351fc4-f155-402d-993f-27d505aae44e}, !- Handle
  {aaa77628-c10e-4d08-9570-8835436948fa}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}, !- Handle
  Floor 1 IT Room Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92f6cb1f-4e6a-443e-8d9d-39a16a52d3f0}, !- Zone Air Inlet Port List
  {2e495f14-2e5c-4f2c-8052-54f0e284ca2b}, !- Zone Air Exhaust Port List
  {21121186-4c30-47d0-8399-ae2fe9445f05}, !- Zone Air Node Name
  {30950d9a-417d-424c-b60f-6de6dee9f61d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d50d348a-7b7d-4699-9a25-cf767db71ae5}, !- Group Rendering Name
  {ec0dbf5e-77d6-47a8-b85b-8df2b8af81ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64e2dbd7-d081-468d-bf84-a15f0707a937}, !- Handle
  {fbea407e-d4a8-4a60-9800-0b070b623c94}, !- Name
  {21121186-4c30-47d0-8399-ae2fe9445f05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21121186-4c30-47d0-8399-ae2fe9445f05}, !- Handle
  {b743a9f2-a8c6-418e-820d-d9fb3e074233}, !- Name
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}, !- Source Object
  11,                                     !- Outlet Port
  {64e2dbd7-d081-468d-bf84-a15f0707a937}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92f6cb1f-4e6a-443e-8d9d-39a16a52d3f0}, !- Handle
  {f1815ddc-c895-40e5-93f1-227b164be4af}, !- Name
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}; !- HVAC Component

OS:PortList,
  {2e495f14-2e5c-4f2c-8052-54f0e284ca2b}, !- Handle
  {f7e02b81-7c79-46f6-9e3e-e12111fa1bed}, !- Name
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}; !- HVAC Component

OS:PortList,
  {30950d9a-417d-424c-b60f-6de6dee9f61d}, !- Handle
  {2ed64ecb-ba83-4490-b534-2f8b3fc34600}, !- Name
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}; !- HVAC Component

OS:Sizing:Zone,
  {4814be98-1c40-4c80-9770-fea0eaef7e61}, !- Handle
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0b106f3-471d-4bea-847e-764287eec10c}, !- Handle
  {8686458b-310c-461e-bce7-c6a3f63b9c5f}, !- Name
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}; !- Thermal Zone

OS:Space,
  {24be73ae-f68d-453b-86c0-ed9deea93236}, !- Handle
  Floor 1 IT Room,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b94cbfce-acdd-4d5e-a715-a60c50ab0c8f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {209bf5f5-62c6-4607-b854-9d263abe85ea}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec0dbf5e-77d6-47a8-b85b-8df2b8af81ee}, !- Handle
  {bfea8277-f414-4204-a131-468f731ffe0b}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6cde7097-0749-49c1-9056-0b01772f1ee2}, !- Handle
  Floor 1 Lobby Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25a8c20a-e647-4e85-a9eb-003afc248a2f}, !- Zone Air Inlet Port List
  {6a7b78d7-20b9-4857-b611-a9fcc204da26}, !- Zone Air Exhaust Port List
  {11f9a305-1702-4355-980a-09075986cef8}, !- Zone Air Node Name
  {d2cac4d4-d2f2-46b3-9841-36b6da227920}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a742710d-8018-4733-b55a-c53ee1f9db71}, !- Group Rendering Name
  {14ca0284-faf2-4f42-819e-18bd4907cb8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {753eb38a-5be9-4318-b89b-dbbf792d0a94}, !- Handle
  {d8678a0b-b2be-4acd-aac9-062007ebd7ab}, !- Name
  {11f9a305-1702-4355-980a-09075986cef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11f9a305-1702-4355-980a-09075986cef8}, !- Handle
  {825c53ef-03ef-413a-afb2-e153da730d30}, !- Name
  {6cde7097-0749-49c1-9056-0b01772f1ee2}, !- Source Object
  11,                                     !- Outlet Port
  {753eb38a-5be9-4318-b89b-dbbf792d0a94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25a8c20a-e647-4e85-a9eb-003afc248a2f}, !- Handle
  {ff95e0c2-2711-477f-84fc-ec410436e7f6}, !- Name
  {6cde7097-0749-49c1-9056-0b01772f1ee2}; !- HVAC Component

OS:PortList,
  {6a7b78d7-20b9-4857-b611-a9fcc204da26}, !- Handle
  {c5a5f071-b16b-4d45-a350-c420a9590cf4}, !- Name
  {6cde7097-0749-49c1-9056-0b01772f1ee2}; !- HVAC Component

OS:PortList,
  {d2cac4d4-d2f2-46b3-9841-36b6da227920}, !- Handle
  {5a88595f-7ba7-41c9-b695-3b2760396201}, !- Name
  {6cde7097-0749-49c1-9056-0b01772f1ee2}; !- HVAC Component

OS:Sizing:Zone,
  {bff16a96-b5f6-4015-a6c0-15105d8452cc}, !- Handle
  {6cde7097-0749-49c1-9056-0b01772f1ee2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03892188-21db-4316-a011-d925d7430366}, !- Handle
  {0d9fb10a-2141-4906-9477-eb007adb5d40}, !- Name
  {6cde7097-0749-49c1-9056-0b01772f1ee2}; !- Thermal Zone

OS:Space,
  {a35fbf99-89ad-400d-8bc3-4d47120dcfd8}, !- Handle
  Floor 1 Lobby,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6cde7097-0749-49c1-9056-0b01772f1ee2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ad96922b-516e-4f96-9ae1-df48def9f091}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {14ca0284-faf2-4f42-819e-18bd4907cb8e}, !- Handle
  {29767e31-70c2-4191-b5b5-723444d60dee}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}, !- Handle
  Floor 1 Lobby Hall Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f9538f9-ea99-4e52-8bbf-0111bf69b772}, !- Zone Air Inlet Port List
  {215f0e0b-6f82-4073-95d7-89b3c4b76cc0}, !- Zone Air Exhaust Port List
  {5fcad076-9ae7-4812-b3d5-a09d24627bd3}, !- Zone Air Node Name
  {2e459ab6-d5ac-41c3-97a4-7e6960f0a613}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {462cebc3-37f3-4c75-8aa7-b0961892f895}, !- Group Rendering Name
  {5602f1ac-e5a1-4e38-80bb-f7e7ba13eace}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed35b6d8-2d6e-4b23-a881-f83651d1d9b6}, !- Handle
  {cb64ebe3-1b21-4b84-a382-b01b5d024d74}, !- Name
  {5fcad076-9ae7-4812-b3d5-a09d24627bd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fcad076-9ae7-4812-b3d5-a09d24627bd3}, !- Handle
  {a107853f-2455-4ba6-b7f8-c19bfd97bc59}, !- Name
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}, !- Source Object
  11,                                     !- Outlet Port
  {ed35b6d8-2d6e-4b23-a881-f83651d1d9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f9538f9-ea99-4e52-8bbf-0111bf69b772}, !- Handle
  {f06f08e6-7261-468c-9af3-8ffcc0554194}, !- Name
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}; !- HVAC Component

OS:PortList,
  {215f0e0b-6f82-4073-95d7-89b3c4b76cc0}, !- Handle
  {26ee2518-eead-43c0-b1f8-9e8db0aa63e0}, !- Name
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}; !- HVAC Component

OS:PortList,
  {2e459ab6-d5ac-41c3-97a4-7e6960f0a613}, !- Handle
  {6d815b64-0d54-49da-8b19-d63abac85b33}, !- Name
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}; !- HVAC Component

OS:Sizing:Zone,
  {c06f5baf-9eb5-4643-8e8a-d0c6572cebf9}, !- Handle
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5ed10fc-0dd2-400f-8b67-2c53b05e446f}, !- Handle
  {052d9e2d-cb49-4121-8c3e-0f3f8921b0f7}, !- Name
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}; !- Thermal Zone

OS:Space,
  {32ca4990-5d5f-45be-99a7-e657abad1211}, !- Handle
  Floor 1 Lobby Hall,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.8872,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba7bb701-3490-4cc6-9094-de1a30ea0f8f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b94978c4-800b-47b8-bdcd-d9b125a5bbe1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5602f1ac-e5a1-4e38-80bb-f7e7ba13eace}, !- Handle
  {f903508c-b0cc-4250-94af-e494206d9f0c}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}, !- Handle
  Floor 1 Lobby Toilet Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a779399-3c4a-4c92-87d6-d82c85ec1a0d}, !- Zone Air Inlet Port List
  {7f7bb93e-ae6d-4d65-ad4b-ba2fa28a45b3}, !- Zone Air Exhaust Port List
  {90d0e33a-5488-4987-b780-f4c2416cef37}, !- Zone Air Node Name
  {e22fbddd-29df-4d40-a5ba-1bd9affadba6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45970184-7342-4d40-99a0-0bb6aa069682}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46c0119b-21b8-4872-b2ba-a9ec5035fcd8}, !- Handle
  {f3f9ee00-9bc2-4a9d-a982-1961447e470d}, !- Name
  {90d0e33a-5488-4987-b780-f4c2416cef37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90d0e33a-5488-4987-b780-f4c2416cef37}, !- Handle
  {700b571a-a622-4b9c-b961-eeabd94d0597}, !- Name
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}, !- Source Object
  11,                                     !- Outlet Port
  {46c0119b-21b8-4872-b2ba-a9ec5035fcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a779399-3c4a-4c92-87d6-d82c85ec1a0d}, !- Handle
  {674f5183-fad6-4adc-b14b-3f49bc2ade9e}, !- Name
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}; !- HVAC Component

OS:PortList,
  {7f7bb93e-ae6d-4d65-ad4b-ba2fa28a45b3}, !- Handle
  {9865a964-88f0-45bf-a984-e4685549f0f1}, !- Name
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}; !- HVAC Component

OS:PortList,
  {e22fbddd-29df-4d40-a5ba-1bd9affadba6}, !- Handle
  {afd83624-56ea-4680-8553-15a167d459b3}, !- Name
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}; !- HVAC Component

OS:Sizing:Zone,
  {be7ff5de-0232-40ee-91b7-2724dd27eb3f}, !- Handle
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {384999aa-865e-468c-ad25-e4ef3616c96c}, !- Handle
  {25998549-6426-4ffb-8825-9004196fa059}, !- Name
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}; !- Thermal Zone

OS:Space,
  {c15c8a69-0a2c-45b1-a9e6-9d8b2eba5397}, !- Handle
  Floor 1 Lobby Toilet,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0cc2582a-e6af-4851-8202-0f50a7a7a610}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}, !- Handle
  Floor 1 Locker Room Hall Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c748bc1-90db-4484-a9b2-7732a84e87f8}, !- Zone Air Inlet Port List
  {b7a8547e-8bc5-45e1-b947-a6a4531685ce}, !- Zone Air Exhaust Port List
  {044b63a5-3556-43dd-92cf-07149085ea86}, !- Zone Air Node Name
  {b3a89296-7e6e-40e3-ad71-2af9e9cae663}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45bc7412-4f47-4a05-9072-e8f36d2c6f1d}, !- Group Rendering Name
  {6d88e4dc-0d1f-46ee-8463-c25e65927dcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0bee012-17a8-4039-a1f5-ab29bb81b068}, !- Handle
  {2e96ba78-f0b7-4895-a7b7-b1fe418582b9}, !- Name
  {044b63a5-3556-43dd-92cf-07149085ea86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {044b63a5-3556-43dd-92cf-07149085ea86}, !- Handle
  {98b29ae0-7ce6-4786-9ca7-3c7acc3b1e6d}, !- Name
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}, !- Source Object
  11,                                     !- Outlet Port
  {d0bee012-17a8-4039-a1f5-ab29bb81b068}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c748bc1-90db-4484-a9b2-7732a84e87f8}, !- Handle
  {89975c5b-969a-472c-bee7-f47ca4e4bc60}, !- Name
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}; !- HVAC Component

OS:PortList,
  {b7a8547e-8bc5-45e1-b947-a6a4531685ce}, !- Handle
  {2622620c-9258-41df-84f3-263c0c5c9d8b}, !- Name
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}; !- HVAC Component

OS:PortList,
  {b3a89296-7e6e-40e3-ad71-2af9e9cae663}, !- Handle
  {e91a0304-bc61-4e7f-a238-9b2a34248b6a}, !- Name
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}; !- HVAC Component

OS:Sizing:Zone,
  {25292663-a6ff-4570-b603-d9933593da43}, !- Handle
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77a6937e-6b6f-4d4a-bb28-a6d990652049}, !- Handle
  {d14abeab-c670-46d8-ac2a-78e2c6c9138c}, !- Name
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}; !- Thermal Zone

OS:Space,
  {385cbbc0-6f19-4b94-b2ea-a18414e548fb}, !- Handle
  Floor 1 Locker Room Hall,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1648,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {606af0a9-0bbc-4c11-a3a1-27f3948f264d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ca567de2-511f-4b12-912d-f54bbabc983e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d88e4dc-0d1f-46ee-8463-c25e65927dcd}, !- Handle
  {2997d790-42e5-41eb-b3bf-4ad5e9e127bd}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {1ee8b6fc-b96d-4ea0-8912-b706aa547f55}, !- Handle
  Floor 3 Office Hall Roof,               !- Name
  RoofCeiling,                            !- Surface Type
  {b6504672-6622-4465-8102-10d81484b082}, !- Construction Name
  {672ff50f-f676-4958-9562-44d4d1ecd952}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {372096e2-2165-414e-a316-c325f538e811}, !- Handle
  Floor 3 Office Hall Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {037f44ae-e547-4c44-bf23-9209ef3688bb}, !- Zone Air Inlet Port List
  {6bc77fcf-7715-4862-93f4-1820b5694a94}, !- Zone Air Exhaust Port List
  {c198b33f-e014-4638-91a5-16db24e795d3}, !- Zone Air Node Name
  {7e1c14d8-101c-4bbf-97f8-30c3ed267ae2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edf805e2-a497-45b8-88a7-d567392f66b7}, !- Group Rendering Name
  {360c10e0-9128-4999-831a-6720ddef1836}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a38cf750-5fd8-44e2-92c3-fd4a45c6b0fa}, !- Handle
  {f2330cff-776e-4660-9610-defd2d48d6cd}, !- Name
  {c198b33f-e014-4638-91a5-16db24e795d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c198b33f-e014-4638-91a5-16db24e795d3}, !- Handle
  {7f62a4d4-d379-4628-b42b-ae283d1348cc}, !- Name
  {372096e2-2165-414e-a316-c325f538e811}, !- Source Object
  11,                                     !- Outlet Port
  {a38cf750-5fd8-44e2-92c3-fd4a45c6b0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {037f44ae-e547-4c44-bf23-9209ef3688bb}, !- Handle
  {38f81901-d58e-4223-a005-be05c1196da5}, !- Name
  {372096e2-2165-414e-a316-c325f538e811}; !- HVAC Component

OS:PortList,
  {6bc77fcf-7715-4862-93f4-1820b5694a94}, !- Handle
  {45206c8d-e100-4109-a9e3-22e12c962a51}, !- Name
  {372096e2-2165-414e-a316-c325f538e811}; !- HVAC Component

OS:PortList,
  {7e1c14d8-101c-4bbf-97f8-30c3ed267ae2}, !- Handle
  {f9fbbbcb-c7c6-47c1-98ef-8d5a9ac3327f}, !- Name
  {372096e2-2165-414e-a316-c325f538e811}; !- HVAC Component

OS:Sizing:Zone,
  {c0084998-e4e5-46c4-84ba-c54a01788e0d}, !- Handle
  {372096e2-2165-414e-a316-c325f538e811}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03f23f24-c482-417f-ba9f-695729ed6db1}, !- Handle
  {d219fba3-d8ec-4495-9f6e-e333bfca8b61}, !- Name
  {372096e2-2165-414e-a316-c325f538e811}; !- Thermal Zone

OS:Space,
  {672ff50f-f676-4958-9562-44d4d1ecd952}, !- Handle
  Floor 3 Office Hall,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {372096e2-2165-414e-a316-c325f538e811}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f4291ee8-919c-4036-9c2f-6a853779e319}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {360c10e0-9128-4999-831a-6720ddef1836}, !- Handle
  {d7977d05-03ff-4a6f-9cde-6e3700b0c64a}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}, !- Handle
  Floor 1 Lounge Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {525e7c8e-8e2d-48cc-9c03-5956be80558c}, !- Zone Air Inlet Port List
  {bd10b70e-76eb-4a35-bed0-5cf67b1dce4b}, !- Zone Air Exhaust Port List
  {3f356a90-2123-4cfa-83de-813ca87f6261}, !- Zone Air Node Name
  {922e66ee-2fe8-4924-a3d4-16b0115d3cde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd06426b-8e95-448a-ba2c-84291d317b44}, !- Group Rendering Name
  {f6c27788-d820-4cad-9205-3b417696714d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aba89005-0a66-402c-b989-10fd54589df3}, !- Handle
  {bb148e4d-5b09-4c82-be88-7f68a872e68e}, !- Name
  {3f356a90-2123-4cfa-83de-813ca87f6261}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f356a90-2123-4cfa-83de-813ca87f6261}, !- Handle
  {0e00687c-98ca-47e7-9aeb-333b17745bc9}, !- Name
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}, !- Source Object
  11,                                     !- Outlet Port
  {aba89005-0a66-402c-b989-10fd54589df3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {525e7c8e-8e2d-48cc-9c03-5956be80558c}, !- Handle
  {8327794e-3cda-46ff-9c74-3a9ee3b32f3a}, !- Name
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}; !- HVAC Component

OS:PortList,
  {bd10b70e-76eb-4a35-bed0-5cf67b1dce4b}, !- Handle
  {680279e3-fcc6-47cb-b149-f5c27cd62e3e}, !- Name
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}; !- HVAC Component

OS:PortList,
  {922e66ee-2fe8-4924-a3d4-16b0115d3cde}, !- Handle
  {3aad9830-d4d6-4cf7-ba94-c78b1aa9c0fd}, !- Name
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}; !- HVAC Component

OS:Sizing:Zone,
  {4b85eed1-a59b-4fcf-a4d7-c26a46fb1d62}, !- Handle
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94d691ec-c493-40b5-82f5-669f09687846}, !- Handle
  {125d1f0d-8a01-4981-a490-d2c1e05e3ee4}, !- Name
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}; !- Thermal Zone

OS:Space,
  {59d638a5-6288-4837-a7c0-a7cc1a3b08b5}, !- Handle
  Floor 1 Lounge,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.8704,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc333191-a63e-4fd5-a390-4c548a84f3a8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9dcae7f4-2064-4f1c-a6c9-2f5452355ba9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6c27788-d820-4cad-9205-3b417696714d}, !- Handle
  {29f233ce-ad5d-42f8-b56b-51643f4d06fd}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}, !- Handle
  Floor 1 MRI Control Room Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {488f5cf1-a92c-47b7-a1e2-66586e34fe88}, !- Zone Air Inlet Port List
  {d97f4d85-4a5b-4dbf-a578-5e6d981f50da}, !- Zone Air Exhaust Port List
  {7123cfa0-82b5-4424-b541-2d59bf4a791a}, !- Zone Air Node Name
  {2e98b31e-cf83-42f7-87ca-4162e5fae138}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bba0abe-e236-48e8-9221-10568fca4c88}, !- Group Rendering Name
  {1bab069a-8db2-478d-9c66-749decd1adba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f58b4538-0192-4195-98ff-67cdf2f842e4}, !- Handle
  {6443ff6b-1de7-4e49-9ca5-5e66492fab9e}, !- Name
  {7123cfa0-82b5-4424-b541-2d59bf4a791a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7123cfa0-82b5-4424-b541-2d59bf4a791a}, !- Handle
  {38915459-1948-4b9e-b727-55981170dbf9}, !- Name
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}, !- Source Object
  11,                                     !- Outlet Port
  {f58b4538-0192-4195-98ff-67cdf2f842e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {488f5cf1-a92c-47b7-a1e2-66586e34fe88}, !- Handle
  {70e55f37-01cc-4f1c-855b-d810fca3b7f3}, !- Name
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}; !- HVAC Component

OS:PortList,
  {d97f4d85-4a5b-4dbf-a578-5e6d981f50da}, !- Handle
  {b5c0a63e-e8f6-4741-b0f5-17cbd45900a0}, !- Name
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}; !- HVAC Component

OS:PortList,
  {2e98b31e-cf83-42f7-87ca-4162e5fae138}, !- Handle
  {bc55e607-87f3-4554-9b45-3af669d41581}, !- Name
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}; !- HVAC Component

OS:Sizing:Zone,
  {0fffe0e4-0b76-4748-ae4c-6b9bf5ca1d23}, !- Handle
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.079287,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {299fc7ce-5e87-4189-9251-49fc73c7515e}, !- Handle
  {4c5a30da-7c54-4e37-ac46-3d257381b139}, !- Name
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}; !- Thermal Zone

OS:Space,
  {f588a687-2ad2-4c9f-acb7-9a58c95fc492}, !- Handle
  Floor 1 MRI Control Room,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  12.8016,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc1e11fe-d3a3-4ceb-ad9b-d2ced802b291}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b33984f8-4ef5-48ab-883d-45d3a3a55377}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bab069a-8db2-478d-9c66-749decd1adba}, !- Handle
  {ec1671a8-57ec-4e71-9524-f65021f9ecbd}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5486000f-2aa1-4b5b-8272-e986651d8440}, !- Handle
  Floor 1 MRI Hall Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8828112-a6e4-4fc9-8b7b-4803209562fe}, !- Zone Air Inlet Port List
  {14803555-2c8f-4e20-829a-d8f600e94df3}, !- Zone Air Exhaust Port List
  {4134c561-2b51-4250-b02b-94e4b89ab113}, !- Zone Air Node Name
  {a68cf1b7-2f6d-4b74-9c69-99bff1a98b21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c22fbd8-8ce7-4ad7-973d-981fc0e4d36a}, !- Group Rendering Name
  {f71bcbf5-5c05-4e5c-ba7b-250aaaca7840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c0a9a0a-e2be-480f-a409-b0a340e65cfd}, !- Handle
  {91778eb5-f5e4-4ab9-abf2-9f0655256cbf}, !- Name
  {4134c561-2b51-4250-b02b-94e4b89ab113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4134c561-2b51-4250-b02b-94e4b89ab113}, !- Handle
  {ffa09017-3059-457c-8768-94f0e423aeba}, !- Name
  {5486000f-2aa1-4b5b-8272-e986651d8440}, !- Source Object
  11,                                     !- Outlet Port
  {7c0a9a0a-e2be-480f-a409-b0a340e65cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8828112-a6e4-4fc9-8b7b-4803209562fe}, !- Handle
  {5263a7b7-8948-4ece-803e-31e81e87a3ee}, !- Name
  {5486000f-2aa1-4b5b-8272-e986651d8440}; !- HVAC Component

OS:PortList,
  {14803555-2c8f-4e20-829a-d8f600e94df3}, !- Handle
  {6a80d370-ff8c-4af5-92ad-69d574f3e1cc}, !- Name
  {5486000f-2aa1-4b5b-8272-e986651d8440}; !- HVAC Component

OS:PortList,
  {a68cf1b7-2f6d-4b74-9c69-99bff1a98b21}, !- Handle
  {2379967e-561b-4b5f-8fe2-f640046b69ce}, !- Name
  {5486000f-2aa1-4b5b-8272-e986651d8440}; !- HVAC Component

OS:Sizing:Zone,
  {f6a5ee44-717e-416c-a9cd-85b607586a27}, !- Handle
  {5486000f-2aa1-4b5b-8272-e986651d8440}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf6bd744-d3c9-4a1d-ac2e-7bca8719e69c}, !- Handle
  {ab0811cf-2d42-419d-a5f5-43c3784f9b49}, !- Name
  {5486000f-2aa1-4b5b-8272-e986651d8440}; !- Thermal Zone

OS:Space,
  {94a66e82-f9ff-4cb2-b72e-92d890f1fb97}, !- Handle
  Floor 1 MRI Hall,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.8872,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5486000f-2aa1-4b5b-8272-e986651d8440}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b7bfbfc1-140a-4d38-8353-c86ebfd85963}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f71bcbf5-5c05-4e5c-ba7b-250aaaca7840}, !- Handle
  {8d5ad995-fdaf-4a17-b8ee-79a543242a0a}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}, !- Handle
  Floor 1 MRI Room Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb85a093-7c55-44b7-b9a4-7f542f231927}, !- Zone Air Inlet Port List
  {9f28fb8f-a5e3-4aa6-9c99-d764ca34485a}, !- Zone Air Exhaust Port List
  {6ac64b4b-a469-4304-aa23-526fe70bb77e}, !- Zone Air Node Name
  {086de3ab-1fc1-4543-b411-1277d338a735}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bea6d68-efa7-4af3-afa1-9bbcba952d67}, !- Group Rendering Name
  {d67b69e0-55b9-4ac6-896c-b172cd671fec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2364e3e0-e3f5-4a8f-9902-b5830a574ba5}, !- Handle
  {f66cb0b8-168a-4b72-92e3-d39824415942}, !- Name
  {6ac64b4b-a469-4304-aa23-526fe70bb77e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac64b4b-a469-4304-aa23-526fe70bb77e}, !- Handle
  {ac01f0b6-4d6f-40c8-97a5-6c992ca1a450}, !- Name
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}, !- Source Object
  11,                                     !- Outlet Port
  {2364e3e0-e3f5-4a8f-9902-b5830a574ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb85a093-7c55-44b7-b9a4-7f542f231927}, !- Handle
  {9e9dc1d8-71fe-447a-83f0-5626176b2db1}, !- Name
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}; !- HVAC Component

OS:PortList,
  {9f28fb8f-a5e3-4aa6-9c99-d764ca34485a}, !- Handle
  {55636dc9-68e0-416e-98ad-8a2186b4d8ce}, !- Name
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}; !- HVAC Component

OS:PortList,
  {086de3ab-1fc1-4543-b411-1277d338a735}, !- Handle
  {4db31c83-2ea3-4580-8ddf-0fb8235b1ac9}, !- Name
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}; !- HVAC Component

OS:Sizing:Zone,
  {23be8822-bfb8-4ca3-b75c-d9e60e51ec37}, !- Handle
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.207657,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d3b31f1-b125-42c2-970f-171b6eb86b7d}, !- Handle
  {bcd2a533-1508-4e0c-a4b7-91ec090b69e1}, !- Name
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}; !- Thermal Zone

OS:Space,
  {285bcd40-9811-4c93-9690-4ce40f60cca5}, !- Handle
  Floor 1 MRI Room,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  6.7056,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fdba75cb-c0d8-473d-bcd1-b4fc6e2cce69}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d551f6c0-17cf-47ad-af0d-459f87b150db}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d67b69e0-55b9-4ac6-896c-b172cd671fec}, !- Handle
  {811eb120-5322-466f-bbfd-8cd95c3d5367}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f27597f-a7a4-4471-943f-66c5ef89a555}, !- Handle
  Floor 1 MRI Toilet Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea983a45-704c-4f21-bc1b-3b6568e7f9ea}, !- Zone Air Inlet Port List
  {c04397e8-a8e9-4260-b3d4-cf0c23f7eb4e}, !- Zone Air Exhaust Port List
  {55cb0914-3287-4e58-80a3-f63e1538eb3d}, !- Zone Air Node Name
  {237a0af4-62d1-4e4a-8395-4d61e32838c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd59e0a7-3d0e-40c1-9d00-8072fc2d3dfa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35e90b5f-c433-4d98-af7c-00cada846481}, !- Handle
  {3a78a5f2-4b58-475d-8326-1386d4c28a17}, !- Name
  {55cb0914-3287-4e58-80a3-f63e1538eb3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55cb0914-3287-4e58-80a3-f63e1538eb3d}, !- Handle
  {cf104b1d-9702-44dd-ae03-c84b150ae8fa}, !- Name
  {8f27597f-a7a4-4471-943f-66c5ef89a555}, !- Source Object
  11,                                     !- Outlet Port
  {35e90b5f-c433-4d98-af7c-00cada846481}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea983a45-704c-4f21-bc1b-3b6568e7f9ea}, !- Handle
  {110a811d-c8fb-440d-8fd5-517ac72c5e40}, !- Name
  {8f27597f-a7a4-4471-943f-66c5ef89a555}; !- HVAC Component

OS:PortList,
  {c04397e8-a8e9-4260-b3d4-cf0c23f7eb4e}, !- Handle
  {a55980bd-2dd6-4476-9150-4b664aee750e}, !- Name
  {8f27597f-a7a4-4471-943f-66c5ef89a555}; !- HVAC Component

OS:PortList,
  {237a0af4-62d1-4e4a-8395-4d61e32838c0}, !- Handle
  {40ba478b-3d86-4aba-b117-2eea5c4b12a4}, !- Name
  {8f27597f-a7a4-4471-943f-66c5ef89a555}; !- HVAC Component

OS:Sizing:Zone,
  {93821e5a-914b-4b43-8027-c2ed81331c55}, !- Handle
  {8f27597f-a7a4-4471-943f-66c5ef89a555}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42f41d1f-42b1-48ef-82bc-c8c3e8acd014}, !- Handle
  {5d9b3631-7340-4b31-8523-9bd13786e546}, !- Name
  {8f27597f-a7a4-4471-943f-66c5ef89a555}; !- Thermal Zone

OS:Space,
  {97c005c1-103d-4b96-b668-be1546c37b5b}, !- Handle
  Floor 1 MRI Toilet,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.3736,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f27597f-a7a4-4471-943f-66c5ef89a555}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}, !- Handle
  Floor 1 Med Gas Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16bf23c6-351e-4415-b88e-1540fea8afdf}, !- Zone Air Inlet Port List
  {c91a3622-9330-41c5-9bdf-40fab5b28243}, !- Zone Air Exhaust Port List
  {0a5424af-d993-4cea-a795-9ec8c20bc735}, !- Zone Air Node Name
  {9ba83b9a-5fe5-4f1d-b25f-093cb298fc1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5199e634-e5d9-4dc8-b977-2769238dc320}, !- Group Rendering Name
  {36da12b8-9419-4e8b-8b0b-679889671572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {735fff5a-c78a-410b-8064-7c8b131e7582}, !- Handle
  {7336f12d-89a4-4031-8723-1c9d1f837b34}, !- Name
  {0a5424af-d993-4cea-a795-9ec8c20bc735}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a5424af-d993-4cea-a795-9ec8c20bc735}, !- Handle
  {3109912f-5512-4e6a-9716-e4b66c869ebc}, !- Name
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}, !- Source Object
  11,                                     !- Outlet Port
  {735fff5a-c78a-410b-8064-7c8b131e7582}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16bf23c6-351e-4415-b88e-1540fea8afdf}, !- Handle
  {46a75d87-1623-4a83-8608-c6ec4521e759}, !- Name
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}; !- HVAC Component

OS:PortList,
  {c91a3622-9330-41c5-9bdf-40fab5b28243}, !- Handle
  {65b0ea00-dda7-4a5e-8f12-3c319c2dd48e}, !- Name
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}; !- HVAC Component

OS:PortList,
  {9ba83b9a-5fe5-4f1d-b25f-093cb298fc1e}, !- Handle
  {e6f476f1-ae61-41d5-8f13-970e5b3a3206}, !- Name
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}; !- HVAC Component

OS:Sizing:Zone,
  {572b6962-f1dc-472b-aca9-2292acbdb372}, !- Handle
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {406481eb-fcf4-4007-9a87-00c5df8f6f7b}, !- Handle
  {0edabd12-de4d-49e1-a7c6-16bb2cefef6b}, !- Name
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}; !- Thermal Zone

OS:Space,
  {a69d980e-45db-4dc5-88ec-f05a05dcd96a}, !- Handle
  Floor 1 Med Gas,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  33.2232,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf68b6dc-c93c-4381-bc42-dbff05bb3912}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6fc8026c-4649-4701-a02d-227aa26d33a2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {36da12b8-9419-4e8b-8b0b-679889671572}, !- Handle
  {bdd110ee-13ee-4730-9c4b-66a49e698355}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}, !- Handle
  Floor 1 Nourishment Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {931b952a-f417-47cb-a62d-cc0b9ebcee98}, !- Zone Air Inlet Port List
  {be05e099-d127-4211-9200-be846a3b1f2a}, !- Zone Air Exhaust Port List
  {46b5b069-58e6-44e0-a474-42de75c40fcc}, !- Zone Air Node Name
  {80af2b06-d8e9-4446-8c97-45e0c236693a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66f02393-1c11-4779-82c8-fa764cb05b8b}, !- Group Rendering Name
  {a557b474-f3bd-4c2e-a9ca-60127b33c77c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27a7c7c6-bc25-4003-8290-a2ba8e900480}, !- Handle
  {3c076f36-e766-4f83-8630-5400f73b6123}, !- Name
  {46b5b069-58e6-44e0-a474-42de75c40fcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46b5b069-58e6-44e0-a474-42de75c40fcc}, !- Handle
  {1c544833-b753-4e6a-a136-647a772e5cff}, !- Name
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}, !- Source Object
  11,                                     !- Outlet Port
  {27a7c7c6-bc25-4003-8290-a2ba8e900480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {931b952a-f417-47cb-a62d-cc0b9ebcee98}, !- Handle
  {a4d18894-0003-4496-b7f3-a7ac2c906dd2}, !- Name
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}; !- HVAC Component

OS:PortList,
  {be05e099-d127-4211-9200-be846a3b1f2a}, !- Handle
  {02d0c3d2-bf3a-46e1-95a9-503693c90cc7}, !- Name
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}; !- HVAC Component

OS:PortList,
  {80af2b06-d8e9-4446-8c97-45e0c236693a}, !- Handle
  {dafbe6c4-c745-4e9e-b0e1-cbb1094a4280}, !- Name
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}; !- HVAC Component

OS:Sizing:Zone,
  {e5b2873a-2eb8-4afb-b632-fdcbc2e5043a}, !- Handle
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {609d7955-513c-4884-8d04-b53b2052167c}, !- Handle
  {c5cd0c4f-ccc7-40df-be91-200aefa39bf0}, !- Name
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}; !- Thermal Zone

OS:Space,
  {6646041d-d46a-4b92-987e-52ef48b58e5c}, !- Handle
  Floor 1 Nourishment,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  27.1272,                                !- X Origin {m}
  16.764,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {27d18d2e-ae37-45fc-b0ba-017c5467c268}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {96b7273b-ff83-4ad7-8277-aeb8c0151b05}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a557b474-f3bd-4c2e-a9ca-60127b33c77c}, !- Handle
  {4f6002a6-038b-437b-9843-8f0004a1d66a}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {02addc21-84d6-4a2a-b70b-c29414e15e14}, !- Handle
  Floor 1 Nurse Hall Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a7bcd18-f986-4403-83a2-2e39a8f0acbc}, !- Zone Air Inlet Port List
  {efd29808-b096-42ad-aeb2-2595b0cb0ea3}, !- Zone Air Exhaust Port List
  {6edf7dee-e8d6-4335-bf73-1149976fb1bc}, !- Zone Air Node Name
  {bf435489-2970-450c-8e00-7c67567b9364}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b174be6c-59ea-418a-9cfe-0075edfc438b}, !- Group Rendering Name
  {fd7f01a6-8b23-43ed-842a-6ae8bb69713e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51ba0764-ab14-452d-94cb-1eae5a64937b}, !- Handle
  {1378ccbb-f339-498d-a8c7-71182ed399e4}, !- Name
  {6edf7dee-e8d6-4335-bf73-1149976fb1bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6edf7dee-e8d6-4335-bf73-1149976fb1bc}, !- Handle
  {9f6130a4-a366-41a0-a9f8-9d2939a8c1c1}, !- Name
  {02addc21-84d6-4a2a-b70b-c29414e15e14}, !- Source Object
  11,                                     !- Outlet Port
  {51ba0764-ab14-452d-94cb-1eae5a64937b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a7bcd18-f986-4403-83a2-2e39a8f0acbc}, !- Handle
  {77b5b722-987e-44b1-8f25-15cc25bb41ce}, !- Name
  {02addc21-84d6-4a2a-b70b-c29414e15e14}; !- HVAC Component

OS:PortList,
  {efd29808-b096-42ad-aeb2-2595b0cb0ea3}, !- Handle
  {1849de7b-9bf9-4aac-b497-caa3974d98b2}, !- Name
  {02addc21-84d6-4a2a-b70b-c29414e15e14}; !- HVAC Component

OS:PortList,
  {bf435489-2970-450c-8e00-7c67567b9364}, !- Handle
  {9b41e6be-733e-4d87-842e-d6964158dd4a}, !- Name
  {02addc21-84d6-4a2a-b70b-c29414e15e14}; !- HVAC Component

OS:Sizing:Zone,
  {099b7ba0-88a7-46bd-a44b-e268f397448b}, !- Handle
  {02addc21-84d6-4a2a-b70b-c29414e15e14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64f91661-c581-465a-a249-ad980d2f5cac}, !- Handle
  {fa46ad77-defb-43fd-9045-1d3db8471804}, !- Name
  {02addc21-84d6-4a2a-b70b-c29414e15e14}; !- Thermal Zone

OS:Space,
  {b1babea4-ab71-4e39-b4f1-dcc5c2df7199}, !- Handle
  Floor 1 Nurse Hall,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {02addc21-84d6-4a2a-b70b-c29414e15e14}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a6a837c7-1c6b-47ff-ab7c-869c1f036d78}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd7f01a6-8b23-43ed-842a-6ae8bb69713e}, !- Handle
  {a19b53fb-8032-4471-993d-62d2aa748825}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a993297-0981-4531-9989-8bea517b0f4d}, !- Handle
  Floor 1 Nurse Janitor Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c303f495-3afb-4f6a-91af-5fe104906215}, !- Zone Air Inlet Port List
  {f18e4197-df5c-419e-ade5-0c2fbccd7e1a}, !- Zone Air Exhaust Port List
  {aad2e3d3-cb35-4aa0-a882-af14e8803bd4}, !- Zone Air Node Name
  {fc85ae6e-6356-4fbb-9cbf-b81f30918d92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb132336-0d8a-4dc5-853f-189cbb2de13e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7d23700-3d2d-4dec-b839-1f5b26e132d4}, !- Handle
  {82305f6a-ee72-4ba7-85f4-c86efb39b366}, !- Name
  {aad2e3d3-cb35-4aa0-a882-af14e8803bd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aad2e3d3-cb35-4aa0-a882-af14e8803bd4}, !- Handle
  {bb99da01-6974-46b2-a9b1-824d5f2902f1}, !- Name
  {8a993297-0981-4531-9989-8bea517b0f4d}, !- Source Object
  11,                                     !- Outlet Port
  {b7d23700-3d2d-4dec-b839-1f5b26e132d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c303f495-3afb-4f6a-91af-5fe104906215}, !- Handle
  {d9d33486-089e-4866-be81-5c7a6c1b5669}, !- Name
  {8a993297-0981-4531-9989-8bea517b0f4d}; !- HVAC Component

OS:PortList,
  {f18e4197-df5c-419e-ade5-0c2fbccd7e1a}, !- Handle
  {3682ef43-7545-49d1-b504-242096900757}, !- Name
  {8a993297-0981-4531-9989-8bea517b0f4d}; !- HVAC Component

OS:PortList,
  {fc85ae6e-6356-4fbb-9cbf-b81f30918d92}, !- Handle
  {6d5390cd-0e94-4d72-ade3-11ce3c88b4a1}, !- Name
  {8a993297-0981-4531-9989-8bea517b0f4d}; !- HVAC Component

OS:Sizing:Zone,
  {fc2bdef6-f02f-4680-8b16-94b374f8a374}, !- Handle
  {8a993297-0981-4531-9989-8bea517b0f4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2688379a-000a-4b9a-b3ca-70e3a0fa8d43}, !- Handle
  {c20bf39f-d17a-4ae8-ae03-124e073bb0e9}, !- Name
  {8a993297-0981-4531-9989-8bea517b0f4d}; !- Thermal Zone

OS:Space,
  {7ae2567d-e335-4ab2-b12f-5c2ed2f32cf0}, !- Handle
  Floor 1 Nurse Janitor,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.2608,                                !- X Origin {m}
  16.764,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a993297-0981-4531-9989-8bea517b0f4d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}, !- Handle
  Floor 1 Nurse Station Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {354a1cac-651d-4b2d-ac21-68e70853b651}, !- Zone Air Inlet Port List
  {37f99e3c-0584-4905-b3d5-e3dd32507cf8}, !- Zone Air Exhaust Port List
  {0d194f5a-9682-4f4c-89a1-f672ec2a6e14}, !- Zone Air Node Name
  {fce109af-f9e3-4980-bf50-910cd3c022b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {298cb182-0901-421a-b6de-910b23b5575f}, !- Group Rendering Name
  {c028f7d4-ca96-4912-9aaa-aaa046d32f26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f98f64a-fb86-46d2-9a3c-04f2f0843530}, !- Handle
  {d4bc1a71-9b3a-4f5a-be3a-4bcfa6f058d9}, !- Name
  {0d194f5a-9682-4f4c-89a1-f672ec2a6e14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d194f5a-9682-4f4c-89a1-f672ec2a6e14}, !- Handle
  {b7895040-9075-42ac-820d-6fa96df2685e}, !- Name
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}, !- Source Object
  11,                                     !- Outlet Port
  {3f98f64a-fb86-46d2-9a3c-04f2f0843530}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {354a1cac-651d-4b2d-ac21-68e70853b651}, !- Handle
  {b3de0751-85ce-4463-9a66-f9bf58ff1460}, !- Name
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}; !- HVAC Component

OS:PortList,
  {37f99e3c-0584-4905-b3d5-e3dd32507cf8}, !- Handle
  {e6e58269-cd9f-4c68-bccb-9eff15d6ea01}, !- Name
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}; !- HVAC Component

OS:PortList,
  {fce109af-f9e3-4980-bf50-910cd3c022b1}, !- Handle
  {d487ceae-0092-46a5-964c-ceeee799a9d1}, !- Name
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}; !- HVAC Component

OS:Sizing:Zone,
  {319b2e86-3d06-45ec-88ed-c5320d23fb96}, !- Handle
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7adcd19f-9f42-4b89-a178-638e8158d356}, !- Handle
  {7599e80d-9725-4a53-84ed-3f9ebca110c6}, !- Name
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}; !- Thermal Zone

OS:Space,
  {85905223-9bda-4655-81f8-7a20e9fb08ef}, !- Handle
  Floor 1 Nurse Station,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3cbb202-6051-440c-b322-60fdadd0b3f4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9450eb05-147d-403d-8358-efcf5c01a6f8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c028f7d4-ca96-4912-9aaa-aaa046d32f26}, !- Handle
  {261aaafd-5d85-447f-9c4d-db1bffe416e9}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff50cb87-185c-46e7-8343-da7350db1afb}, !- Handle
  Floor 1 Nurse Toilet Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de798c82-6778-41ae-ac37-1570022319c8}, !- Zone Air Inlet Port List
  {adde2fff-7bd4-4608-8581-2cc45b6e8f33}, !- Zone Air Exhaust Port List
  {eaa0831e-9657-4a0a-bcbf-409ef259eba9}, !- Zone Air Node Name
  {7108f0ea-65e2-492a-80bd-3b9937bc071f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f850eb1c-62be-4ec5-a65c-7be6f862e62e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a597fec4-b3ad-44a3-91b0-7fd4931ec9df}, !- Handle
  {1d4d7ae4-3ef0-4c0f-8891-a9ebfd46339f}, !- Name
  {eaa0831e-9657-4a0a-bcbf-409ef259eba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa0831e-9657-4a0a-bcbf-409ef259eba9}, !- Handle
  {05df45dc-35c3-4d43-bb67-1836c84cb5ec}, !- Name
  {ff50cb87-185c-46e7-8343-da7350db1afb}, !- Source Object
  11,                                     !- Outlet Port
  {a597fec4-b3ad-44a3-91b0-7fd4931ec9df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de798c82-6778-41ae-ac37-1570022319c8}, !- Handle
  {f92c813f-6fec-4851-adc7-a2bec081b5ac}, !- Name
  {ff50cb87-185c-46e7-8343-da7350db1afb}; !- HVAC Component

OS:PortList,
  {adde2fff-7bd4-4608-8581-2cc45b6e8f33}, !- Handle
  {3950cdda-2ee9-47e4-adb9-bbc323495db0}, !- Name
  {ff50cb87-185c-46e7-8343-da7350db1afb}; !- HVAC Component

OS:PortList,
  {7108f0ea-65e2-492a-80bd-3b9937bc071f}, !- Handle
  {d89b9f62-830f-4a2e-86f4-4338ae836601}, !- Name
  {ff50cb87-185c-46e7-8343-da7350db1afb}; !- HVAC Component

OS:Sizing:Zone,
  {b05f37ad-6fb7-4b25-b0f4-c3cdc72a046b}, !- Handle
  {ff50cb87-185c-46e7-8343-da7350db1afb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cdd5489-bee9-4e73-96a4-05da11eca1e9}, !- Handle
  {4bb34bda-30fc-4098-9242-b567b0c6afed}, !- Name
  {ff50cb87-185c-46e7-8343-da7350db1afb}; !- Thermal Zone

OS:Space,
  {aaab029f-fce4-4c41-a966-9773bfbed8a4}, !- Handle
  Floor 1 Nurse Toilet,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff50cb87-185c-46e7-8343-da7350db1afb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}, !- Handle
  Floor 1 Office Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {169ea393-d054-4aae-b26b-c6944dcebba2}, !- Zone Air Inlet Port List
  {32bc4d68-a9d2-46a2-9b8b-7b1498d414a5}, !- Zone Air Exhaust Port List
  {e082ef9a-4416-4882-a0d2-f7a307ecbf06}, !- Zone Air Node Name
  {fede7a53-84a4-4b24-846a-1b3b89bea1e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {466a0a8f-de9e-4c4c-a162-c9afa5d5c29f}, !- Group Rendering Name
  {57d5c0b6-b618-4da3-9044-b03cc747a4f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {218ad4dc-d507-49ad-b8ad-0e87907a417e}, !- Handle
  {5d330e41-6c6d-4ac7-a0b4-2bfddef0a57b}, !- Name
  {e082ef9a-4416-4882-a0d2-f7a307ecbf06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e082ef9a-4416-4882-a0d2-f7a307ecbf06}, !- Handle
  {203496ca-437c-4d5c-9dfc-b9280e345c23}, !- Name
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}, !- Source Object
  11,                                     !- Outlet Port
  {218ad4dc-d507-49ad-b8ad-0e87907a417e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {169ea393-d054-4aae-b26b-c6944dcebba2}, !- Handle
  {3947beeb-5157-4928-830c-54cd110c1613}, !- Name
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}; !- HVAC Component

OS:PortList,
  {32bc4d68-a9d2-46a2-9b8b-7b1498d414a5}, !- Handle
  {aecfb592-f597-4866-a455-10de47926804}, !- Name
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}; !- HVAC Component

OS:PortList,
  {fede7a53-84a4-4b24-846a-1b3b89bea1e7}, !- Handle
  {b7f26e54-58ce-4bf3-a44b-cdac36f54a3a}, !- Name
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}; !- HVAC Component

OS:Sizing:Zone,
  {bdfa38fb-34b4-48fc-aa9f-f68352ba69cd}, !- Handle
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dd3eec9-6202-4d6c-94d9-2f6d028ef0d4}, !- Handle
  {10dae877-c098-429b-a00e-71bfc65d80ab}, !- Name
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}; !- Thermal Zone

OS:Space,
  {2435ba4c-bf87-430a-96a2-e9c3215e6582}, !- Handle
  Floor 1 Office,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  14.6304,                                !- X Origin {m}
  15.8496,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cff66514-823a-43cc-a9a3-71bc1acfc6f1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {371aa857-3082-45b5-aadd-606dfe697e1e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {57d5c0b6-b618-4da3-9044-b03cc747a4f7}, !- Handle
  {e323543a-c61d-4d68-9253-29ce59eaa03e}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a189d141-ca8d-4229-a902-e190340bc449}, !- Handle
  Floor 1 Operating Room 1 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d8e5889-ccef-4335-90ae-38479bda6dfa}, !- Zone Air Inlet Port List
  {692d510c-b991-4c12-959e-76c47319d583}, !- Zone Air Exhaust Port List
  {3c362fc9-e423-469f-bf1a-2e58d14e0a76}, !- Zone Air Node Name
  {8b1424d9-cf6a-46ff-9b68-d22cb718915b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28ac2316-a1e0-47e8-9053-527fd26337a1}, !- Group Rendering Name
  {9c6945ed-4de8-460c-8bcc-d1645215c278}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c2b781a-bc90-4bef-8ec9-2949763e3d0e}, !- Handle
  {f09770f7-2929-4813-a6e0-d9400ebe3e03}, !- Name
  {3c362fc9-e423-469f-bf1a-2e58d14e0a76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c362fc9-e423-469f-bf1a-2e58d14e0a76}, !- Handle
  {86f65aa5-ebac-464f-8cf5-a2b7c544f7c5}, !- Name
  {a189d141-ca8d-4229-a902-e190340bc449}, !- Source Object
  11,                                     !- Outlet Port
  {1c2b781a-bc90-4bef-8ec9-2949763e3d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d8e5889-ccef-4335-90ae-38479bda6dfa}, !- Handle
  {51366087-0084-48ac-b509-428c2c024b2d}, !- Name
  {a189d141-ca8d-4229-a902-e190340bc449}; !- HVAC Component

OS:PortList,
  {692d510c-b991-4c12-959e-76c47319d583}, !- Handle
  {127d42b1-5ce2-4413-b8e8-3f03c3e5f819}, !- Name
  {a189d141-ca8d-4229-a902-e190340bc449}; !- HVAC Component

OS:PortList,
  {8b1424d9-cf6a-46ff-9b68-d22cb718915b}, !- Handle
  {2fb18333-3ec2-4790-92da-fe1026d7856b}, !- Name
  {a189d141-ca8d-4229-a902-e190340bc449}; !- HVAC Component

OS:Sizing:Zone,
  {86defecd-9872-4d0b-b53e-26a0ad2e783d}, !- Handle
  {a189d141-ca8d-4229-a902-e190340bc449}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.54274,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04278620-17d5-49fb-8acb-faca96ee125d}, !- Handle
  {d689ac0c-ca9d-4bc2-83e1-810e639ba164}, !- Name
  {a189d141-ca8d-4229-a902-e190340bc449}; !- Thermal Zone

OS:Space,
  {75c2199f-08c3-4391-8edd-ecca48b02740}, !- Handle
  Floor 1 Operating Room 1,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.8056,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a189d141-ca8d-4229-a902-e190340bc449}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {264c6de6-2a57-4838-8fee-b395c4a6ae0f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c6945ed-4de8-460c-8bcc-d1645215c278}, !- Handle
  Operating Room DualSPSched,             !- Name
  {c969ad84-5df5-416a-988c-0560a86cef11}, !- Heating Setpoint Temperature Schedule Name
  {5bd8836c-e7c5-44c0-ab4a-bd4b9f67f0eb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {c969ad84-5df5-416a-988c-0560a86cef11}, !- Handle
  OR_HTGSETP_SCH,                         !- Name
  {2d406872-e360-4e73-b231-e861db665acb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  18.3;                                   !- Field 4

OS:Schedule:Compact,
  {5bd8836c-e7c5-44c0-ab4a-bd4b9f67f0eb}, !- Handle
  OR_CLGSETP_SCH,                         !- Name
  {2d406872-e360-4e73-b231-e861db665acb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  22.2,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  18.3,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  22.2;                                   !- Field 8

OS:ThermalZone,
  {97807bef-8b79-4210-9621-403704e644b4}, !- Handle
  Floor 1 Operating Room 2 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83aa5b5d-994f-4775-8bb8-7d1f601a6579}, !- Zone Air Inlet Port List
  {51513fc0-f100-42ff-8a22-d66ccb4ca8db}, !- Zone Air Exhaust Port List
  {afdb4118-b45d-437e-8343-53fd1a7a4ce0}, !- Zone Air Node Name
  {a2d63ca9-60b2-452a-91f5-0f1e978d9da6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6043f68-1b01-498c-b800-b1bbe2c957fc}, !- Group Rendering Name
  {df9fdc57-13eb-4b0a-8a66-ca775fc8d16a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {695bf6ef-aecc-402b-afd9-a6a06e3d2e2b}, !- Handle
  {5bf1e69b-2cfb-4d6b-b9e1-10afc126b8bd}, !- Name
  {afdb4118-b45d-437e-8343-53fd1a7a4ce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afdb4118-b45d-437e-8343-53fd1a7a4ce0}, !- Handle
  {7b2252f4-b911-4f5a-90f6-10c8bd70cd11}, !- Name
  {97807bef-8b79-4210-9621-403704e644b4}, !- Source Object
  11,                                     !- Outlet Port
  {695bf6ef-aecc-402b-afd9-a6a06e3d2e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83aa5b5d-994f-4775-8bb8-7d1f601a6579}, !- Handle
  {eb7b8d67-ace8-460d-a096-2a08fc66101e}, !- Name
  {97807bef-8b79-4210-9621-403704e644b4}; !- HVAC Component

OS:PortList,
  {51513fc0-f100-42ff-8a22-d66ccb4ca8db}, !- Handle
  {cdaacafb-f712-4c8d-842f-cebd668a5747}, !- Name
  {97807bef-8b79-4210-9621-403704e644b4}; !- HVAC Component

OS:PortList,
  {a2d63ca9-60b2-452a-91f5-0f1e978d9da6}, !- Handle
  {d3f27e58-6350-4646-a5c3-0988b87326c6}, !- Name
  {97807bef-8b79-4210-9621-403704e644b4}; !- HVAC Component

OS:Sizing:Zone,
  {f389a7d1-fe48-467c-9b85-15e7aa570ac4}, !- Handle
  {97807bef-8b79-4210-9621-403704e644b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.566337,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34819fd5-41a0-4bcc-bc99-d0039f7c9c00}, !- Handle
  {850925b3-77c0-4e39-bea0-45734389a148}, !- Name
  {97807bef-8b79-4210-9621-403704e644b4}; !- Thermal Zone

OS:Space,
  {8602cb5f-d887-405b-9fc8-4b1a06f48e2f}, !- Handle
  Floor 1 Operating Room 2,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {97807bef-8b79-4210-9621-403704e644b4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ba4b366c-f8ae-40db-b567-b746468b997b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {df9fdc57-13eb-4b0a-8a66-ca775fc8d16a}, !- Handle
  {c45673c6-ce13-4751-ae59-fd7a6d56698a}, !- Name
  {c969ad84-5df5-416a-988c-0560a86cef11}, !- Heating Setpoint Temperature Schedule Name
  {5bd8836c-e7c5-44c0-ab4a-bd4b9f67f0eb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fcf0575-19ec-494a-87d1-dbdbca922131}, !- Handle
  Floor 1 Operating Room 3 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5570019-2855-4618-a3db-7951923498f9}, !- Zone Air Inlet Port List
  {ddbe5341-94bd-460a-9e4c-83f6f8a12170}, !- Zone Air Exhaust Port List
  {26caf047-5f96-4211-a364-055e1074339f}, !- Zone Air Node Name
  {27777b65-70cd-4e6a-a30e-71eb81453b84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a04541eb-00f0-48ae-9954-e4badc6989f5}, !- Group Rendering Name
  {178684db-1e82-4716-a5db-7c4229dae11e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aabc11dd-094f-4810-bfc0-778a0cdd2600}, !- Handle
  {a713b9b1-4496-4363-816b-182cc2ba7eb3}, !- Name
  {26caf047-5f96-4211-a364-055e1074339f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26caf047-5f96-4211-a364-055e1074339f}, !- Handle
  {94d681cf-05ac-40dc-93ea-143447cb7758}, !- Name
  {1fcf0575-19ec-494a-87d1-dbdbca922131}, !- Source Object
  11,                                     !- Outlet Port
  {aabc11dd-094f-4810-bfc0-778a0cdd2600}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5570019-2855-4618-a3db-7951923498f9}, !- Handle
  {8f277713-acdd-4768-8a1f-a6e92ee3bde2}, !- Name
  {1fcf0575-19ec-494a-87d1-dbdbca922131}; !- HVAC Component

OS:PortList,
  {ddbe5341-94bd-460a-9e4c-83f6f8a12170}, !- Handle
  {dfdf8c27-5e45-44df-8432-2b576c2d422d}, !- Name
  {1fcf0575-19ec-494a-87d1-dbdbca922131}; !- HVAC Component

OS:PortList,
  {27777b65-70cd-4e6a-a30e-71eb81453b84}, !- Handle
  {b49e4435-a271-4250-91f1-0c7d5569a868}, !- Name
  {1fcf0575-19ec-494a-87d1-dbdbca922131}; !- HVAC Component

OS:Sizing:Zone,
  {465ad759-d34c-4787-8b27-ee1db8acb54d}, !- Handle
  {1fcf0575-19ec-494a-87d1-dbdbca922131}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.561617,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1444573d-cf0c-4889-9925-e7f040dbac4f}, !- Handle
  {fbac1633-383c-40f7-9d00-4970b490881a}, !- Name
  {1fcf0575-19ec-494a-87d1-dbdbca922131}; !- Thermal Zone

OS:Space,
  {2ece10f2-9c30-4cc0-874d-e93e60c3e0aa}, !- Handle
  Floor 1 Operating Room 3,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fcf0575-19ec-494a-87d1-dbdbca922131}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5d04df87-99b6-4f28-9036-33a0e8dbd882}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {178684db-1e82-4716-a5db-7c4229dae11e}, !- Handle
  {d5cce87f-79bf-4a35-850e-5f3b7840c549}, !- Name
  {c969ad84-5df5-416a-988c-0560a86cef11}, !- Heating Setpoint Temperature Schedule Name
  {5bd8836c-e7c5-44c0-ab4a-bd4b9f67f0eb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}, !- Handle
  Floor 1 PACU Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d753f0d3-f954-4c83-880f-7353ff0214cd}, !- Zone Air Inlet Port List
  {0b9fd29d-190b-4955-be74-f68aad764a8b}, !- Zone Air Exhaust Port List
  {c1f7ebfe-7cd5-405c-94da-a5d4f0a3e49a}, !- Zone Air Node Name
  {3635f25a-f52e-44dd-ba75-ff15a2f4c455}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {840a902f-d504-4932-ae7d-4415c57d548c}, !- Group Rendering Name
  {494a3a09-2f61-4e69-ba0f-08ea0a51a531}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bad214c-9e90-4df7-a455-289ee22c3b15}, !- Handle
  {242cc7fc-cb84-4862-8126-6c4f33a8ca7c}, !- Name
  {c1f7ebfe-7cd5-405c-94da-a5d4f0a3e49a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1f7ebfe-7cd5-405c-94da-a5d4f0a3e49a}, !- Handle
  {3ca0d00d-f85b-449f-9f89-ff3ca364d1cc}, !- Name
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}, !- Source Object
  11,                                     !- Outlet Port
  {3bad214c-9e90-4df7-a455-289ee22c3b15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d753f0d3-f954-4c83-880f-7353ff0214cd}, !- Handle
  {f74c5bd8-1b75-40b6-87b2-a97c9b7a6c49}, !- Name
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}; !- HVAC Component

OS:PortList,
  {0b9fd29d-190b-4955-be74-f68aad764a8b}, !- Handle
  {b27a5413-5ab1-470d-b390-918e93a32e8b}, !- Name
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}; !- HVAC Component

OS:PortList,
  {3635f25a-f52e-44dd-ba75-ff15a2f4c455}, !- Handle
  {5d42e885-9106-40c4-b3d5-eb40e0737c84}, !- Name
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}; !- HVAC Component

OS:Sizing:Zone,
  {145a114f-4041-4d7a-8ec3-c6cc4ef20a98}, !- Handle
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.05097,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c07258dd-da17-4d95-9d11-8bcca7a0527c}, !- Handle
  {986306aa-36f0-41ca-9ae9-0ca614108076}, !- Name
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}; !- Thermal Zone

OS:Space,
  {02eab8d2-0818-4b7f-81ae-55f287b3ddff}, !- Handle
  Floor 1 PACU,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {817eb8ec-ca88-4ed2-8906-0000a3bd3fff}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0c2f79a9-f085-4e25-afec-d9f574b3074e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {494a3a09-2f61-4e69-ba0f-08ea0a51a531}, !- Handle
  {93f94a11-d274-4a0d-a86e-edd31dcb2d49}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}, !- Handle
  Floor 1 Pre-Op Hall Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {508b93cb-6940-4343-9e55-d1ff2e5d6411}, !- Zone Air Inlet Port List
  {088fbbb0-8db4-465c-8cce-7fa31cc2d66b}, !- Zone Air Exhaust Port List
  {3ef6b11c-adfd-4d9b-9e82-7a2b7144a9c0}, !- Zone Air Node Name
  {f5301357-5c37-4c3b-a562-47db455e274a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efd6167a-bf9a-45f3-ac35-20a5f8cb2b7a}, !- Group Rendering Name
  {e0302ded-e3bb-41fb-a364-2aa7b87b4a52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a41dcdd5-fe2b-4263-9585-bd4ba9d8ecda}, !- Handle
  {fbd0f2f9-5f90-43e2-a4c3-310e6b259e62}, !- Name
  {3ef6b11c-adfd-4d9b-9e82-7a2b7144a9c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ef6b11c-adfd-4d9b-9e82-7a2b7144a9c0}, !- Handle
  {0de43e12-f757-4adc-8147-eb2659ec4919}, !- Name
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}, !- Source Object
  11,                                     !- Outlet Port
  {a41dcdd5-fe2b-4263-9585-bd4ba9d8ecda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {508b93cb-6940-4343-9e55-d1ff2e5d6411}, !- Handle
  {0cfdd3b1-ecb8-4b9a-ad0f-a109d2b21d5d}, !- Name
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}; !- HVAC Component

OS:PortList,
  {088fbbb0-8db4-465c-8cce-7fa31cc2d66b}, !- Handle
  {ec2a88f0-9379-410e-a9f4-aa1836030e72}, !- Name
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}; !- HVAC Component

OS:PortList,
  {f5301357-5c37-4c3b-a562-47db455e274a}, !- Handle
  {2b474090-f973-4246-8e13-cba078ed11a5}, !- Name
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}; !- HVAC Component

OS:Sizing:Zone,
  {9576ccd3-cdf7-4750-b8f8-f1f61051e215}, !- Handle
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f82d36f-1410-4f35-91ef-7ecd3e6089f3}, !- Handle
  {79aa432c-3055-47fb-bb10-7ee98b33b068}, !- Name
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}; !- Thermal Zone

OS:Space,
  {d4449186-0564-4aec-97ab-48e54374ab8a}, !- Handle
  Floor 1 Pre-Op Hall,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.7264,                                !- X Origin {m}
  23.7744,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {496d1e39-f427-4a43-a3de-ddefc0b35e66}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {95468e38-ce69-4226-b2ff-504706096f56}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0302ded-e3bb-41fb-a364-2aa7b87b4a52}, !- Handle
  {bf776dfc-b948-4674-8822-f8f47bc932dd}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}, !- Handle
  Floor 1 Pre-Op Room 1 Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f3a136e-dae6-4e7e-9a02-27ae8729329c}, !- Zone Air Inlet Port List
  {1f684411-5e28-41cd-8f5d-405489dd4bb9}, !- Zone Air Exhaust Port List
  {e7c7e678-dfbe-4b9c-aff8-ce7daf3549ec}, !- Zone Air Node Name
  {8e2cb6f4-90e6-4196-b020-a81de68bf789}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d634f03b-75ce-4766-9f6a-012173abb9dd}, !- Group Rendering Name
  {46724105-121a-4c86-a945-07181cafb5f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33d1bb4d-e457-4147-8edf-cd5a2ce92693}, !- Handle
  {3c027fcc-5f55-4994-b7e7-5ebde12ceedf}, !- Name
  {e7c7e678-dfbe-4b9c-aff8-ce7daf3549ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7c7e678-dfbe-4b9c-aff8-ce7daf3549ec}, !- Handle
  {f14d2c08-6072-4c22-8933-1ac55354a0f1}, !- Name
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}, !- Source Object
  11,                                     !- Outlet Port
  {33d1bb4d-e457-4147-8edf-cd5a2ce92693}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f3a136e-dae6-4e7e-9a02-27ae8729329c}, !- Handle
  {2f48af0d-610a-4204-bfbf-00177d5b4e88}, !- Name
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}; !- HVAC Component

OS:PortList,
  {1f684411-5e28-41cd-8f5d-405489dd4bb9}, !- Handle
  {9995686f-f1e8-4e0e-98c5-ba7bd0ef1107}, !- Name
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}; !- HVAC Component

OS:PortList,
  {8e2cb6f4-90e6-4196-b020-a81de68bf789}, !- Handle
  {2c65e261-f43f-4249-b25b-a72d8bfc4786}, !- Name
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}; !- HVAC Component

OS:Sizing:Zone,
  {ed0f602f-8b8f-4428-ac65-bb44494528b0}, !- Handle
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.089198,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c169610-f260-4f97-a99c-4ee44ef9131c}, !- Handle
  {e5994fed-fae1-41ee-9c21-1d7dd669b43f}, !- Name
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}; !- Thermal Zone

OS:Space,
  {37584c54-e70c-4d26-bb67-7671c4513db9}, !- Handle
  Floor 1 Pre-Op Room 1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  13.4112,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {abf3b58e-ae60-468f-a4ee-40d65f24aa79}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {63a5f6d0-adc7-446b-b6bd-cfa500401847}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {46724105-121a-4c86-a945-07181cafb5f1}, !- Handle
  {6cf29b7a-14b0-43c8-9fbf-b63d7a3ab1b2}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {0eeb0078-36ce-4f6e-bd16-b8d139b191db}, !- Handle
  808817,                                 !- Name
  Wall,                                   !- Surface Type
  {e6ec9945-abf0-4d67-8a72-9c9d21d24083}, !- Construction Name
  {9a142663-1ae0-4410-adf3-2bc8415c724c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {25eca477-9d26-45a4-8dd8-65916093edc8}, !- Handle
  Floor 1 Sterile Storage Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0a2cdbb-958d-40da-aaf1-ec4c24410806}, !- Zone Air Inlet Port List
  {259cd814-49a7-4035-8e4b-6e144a821c43}, !- Zone Air Exhaust Port List
  {ec9f88ce-8e75-425e-957c-d5dff0966ad4}, !- Zone Air Node Name
  {61b1e79c-9d62-4428-8840-5283387973a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88b859bd-0148-4396-bfeb-eb9265492751}, !- Group Rendering Name
  {a665d9f1-e532-4160-ae14-eb4d8a16e634}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5086d2e-ab0a-4322-8a5b-42b9b61fca0e}, !- Handle
  {e35259d0-911a-4fd9-940d-4a58df8c9937}, !- Name
  {ec9f88ce-8e75-425e-957c-d5dff0966ad4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec9f88ce-8e75-425e-957c-d5dff0966ad4}, !- Handle
  {bf3e5c59-c4b4-44bd-86e5-1014e5459bb0}, !- Name
  {25eca477-9d26-45a4-8dd8-65916093edc8}, !- Source Object
  11,                                     !- Outlet Port
  {d5086d2e-ab0a-4322-8a5b-42b9b61fca0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0a2cdbb-958d-40da-aaf1-ec4c24410806}, !- Handle
  {06c606bf-ed15-4cce-87d1-c581d87b514f}, !- Name
  {25eca477-9d26-45a4-8dd8-65916093edc8}; !- HVAC Component

OS:PortList,
  {259cd814-49a7-4035-8e4b-6e144a821c43}, !- Handle
  {77ca30e3-5d0b-43a9-a503-9636927cff21}, !- Name
  {25eca477-9d26-45a4-8dd8-65916093edc8}; !- HVAC Component

OS:PortList,
  {61b1e79c-9d62-4428-8840-5283387973a0}, !- Handle
  {999de7bc-daf4-4384-8316-0184150d2052}, !- Name
  {25eca477-9d26-45a4-8dd8-65916093edc8}; !- HVAC Component

OS:Sizing:Zone,
  {b9baeffd-2631-4dbb-81cf-dd98f6fff7fc}, !- Handle
  {25eca477-9d26-45a4-8dd8-65916093edc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fa086ed-41ed-4fc5-b163-1542028b7f25}, !- Handle
  {a2c1db21-098f-4123-9f8a-d2ddfa1443bb}, !- Name
  {25eca477-9d26-45a4-8dd8-65916093edc8}; !- Thermal Zone

OS:Space,
  {9a142663-1ae0-4410-adf3-2bc8415c724c}, !- Handle
  Floor 1 Sterile Storage,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {25eca477-9d26-45a4-8dd8-65916093edc8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8aa7b038-f310-41ed-b363-0d3183ccdeb9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a665d9f1-e532-4160-ae14-eb4d8a16e634}, !- Handle
  {2e72e8a2-b270-4f5d-8e1a-843c99662763}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}, !- Handle
  Floor 1 Pre-Op Room 2 Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cf28325-122d-42eb-9d2d-5d5013d7d547}, !- Zone Air Inlet Port List
  {c32fe26f-10cd-4384-ac69-f809c346a8f8}, !- Zone Air Exhaust Port List
  {903de908-e935-4116-851e-606d82bf1cee}, !- Zone Air Node Name
  {b733ee42-3dfc-4b64-ac7b-7d5b3ec06844}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3176ceaf-dcb8-4ba8-a50c-9509190b32d0}, !- Group Rendering Name
  {b3cfd6ad-4864-468c-abc7-c8fb539aa4cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc156861-392f-4312-b313-ef9f423106d8}, !- Handle
  {c3b2bd78-b206-40e2-a192-92358fd02df6}, !- Name
  {903de908-e935-4116-851e-606d82bf1cee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {903de908-e935-4116-851e-606d82bf1cee}, !- Handle
  {4d6ea369-c3d7-4ce0-93ac-f618c46b7cfb}, !- Name
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}, !- Source Object
  11,                                     !- Outlet Port
  {cc156861-392f-4312-b313-ef9f423106d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cf28325-122d-42eb-9d2d-5d5013d7d547}, !- Handle
  {c567989d-0ab6-49e0-bc40-83603035ac4f}, !- Name
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}; !- HVAC Component

OS:PortList,
  {c32fe26f-10cd-4384-ac69-f809c346a8f8}, !- Handle
  {f9441120-e087-4ea5-9924-393c8c175a78}, !- Name
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}; !- HVAC Component

OS:PortList,
  {b733ee42-3dfc-4b64-ac7b-7d5b3ec06844}, !- Handle
  {de281c90-0fef-4b5b-8e3d-06af77e8ca58}, !- Name
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}; !- HVAC Component

OS:Sizing:Zone,
  {18be1906-2770-4265-b2b0-3aec428b2579}, !- Handle
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.159518,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12192199-a442-4dc7-8c9e-d6fe46eff890}, !- Handle
  {4cf7c079-0aa8-4802-a59d-7de433fc5b50}, !- Name
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}; !- Thermal Zone

OS:Space,
  {c890cfc4-8c14-4aa7-9c30-9f8c78c28bda}, !- Handle
  Floor 1 Pre-Op Room 2,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a66775f-5a51-4660-a05a-a60a1c405fa8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0f78b2f8-f5c3-45b7-92b4-745308a93358}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3cfd6ad-4864-468c-abc7-c8fb539aa4cb}, !- Handle
  {699a2f70-e3be-485b-8515-78e0fee9bfe1}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {8b40d14e-72cb-4370-b450-3437c2670862}, !- Handle
  Floor 1 Soil_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7f6127a3-a903-4561-8adb-ddf651ef794d}, !- Handle
  Floor 1 Soil_Lights,                    !- Name
  {8b40d14e-72cb-4370-b450-3437c2670862}, !- Lights Definition Name
  {6fc47d0b-c232-427c-b358-18513fdbd8e1}, !- Space or SpaceType Name
  {76ee1fb3-7b32-4f0c-8172-4f0a29f1a5bd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}, !- Handle
  Floor 1 Soil Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8f3d091-ed8d-44ee-8810-5d6e16c5756d}, !- Zone Air Inlet Port List
  {412c35a8-49a0-4755-ae02-80cb57e8dfa7}, !- Zone Air Exhaust Port List
  {0a007261-5b18-45c2-88cd-69a122194d7f}, !- Zone Air Node Name
  {53ff07d7-33d8-4003-98c4-6dddc4ad2c1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ff0fcc3-0cc6-4d11-833a-c81ec71d76ad}, !- Group Rendering Name
  {1c3e5ac0-6311-4a90-baba-e86d0f1f059f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f82b8ac-5690-4d97-962d-812b5ffc83b4}, !- Handle
  {4ad37f93-6b9c-491e-9088-f5fb86c2224b}, !- Name
  {0a007261-5b18-45c2-88cd-69a122194d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a007261-5b18-45c2-88cd-69a122194d7f}, !- Handle
  {168ebec9-f817-4f67-88c1-342a1ae32da7}, !- Name
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}, !- Source Object
  11,                                     !- Outlet Port
  {7f82b8ac-5690-4d97-962d-812b5ffc83b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8f3d091-ed8d-44ee-8810-5d6e16c5756d}, !- Handle
  {d09a3196-dcff-4f7f-82b2-72208b2966c9}, !- Name
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}; !- HVAC Component

OS:PortList,
  {412c35a8-49a0-4755-ae02-80cb57e8dfa7}, !- Handle
  {dabb00dc-1e09-4fef-a725-5527cc7a3a4f}, !- Name
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}; !- HVAC Component

OS:PortList,
  {53ff07d7-33d8-4003-98c4-6dddc4ad2c1a}, !- Handle
  {3b9c490d-c372-426c-9973-2287f466a03c}, !- Name
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}; !- HVAC Component

OS:Sizing:Zone,
  {9765d212-07ad-43d7-96c8-ecd10f6fb5e6}, !- Handle
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.099109,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89dd1de6-6a3a-4295-848d-ca4812126eeb}, !- Handle
  {d90a3de4-9149-4a4b-955f-3eef8aa28a23}, !- Name
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}; !- Thermal Zone

OS:Space,
  {6fc47d0b-c232-427c-b358-18513fdbd8e1}, !- Handle
  Floor 1 Soil,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7472,                                !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c0fd9160-af26-4dd8-be8d-9434ed7dac6c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {57aad370-2308-4ccd-b0fe-c1f7594bce54}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c3e5ac0-6311-4a90-baba-e86d0f1f059f}, !- Handle
  {31a5b2c0-86e6-492a-bf6a-356548643988}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {b2caec05-c694-4675-986e-8773c0b0b411}, !- Handle
  68A2D7,                                 !- Name
  Wall,                                   !- Surface Type
  {13ef899b-c88e-4ac3-b99b-5f6fcc09d77c}, !- Construction Name
  {3a56d9ab-adbd-4342-8e61-a3771e9fb463}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.0104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}, !- Handle
  Floor 3 Lounge Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7bef3b8-8223-4129-a0ec-3e8ef7229caf}, !- Zone Air Inlet Port List
  {fad89e4c-a0f9-48de-97d4-8552ca09f15f}, !- Zone Air Exhaust Port List
  {ae832454-1a08-48cd-8a10-dfc772c49298}, !- Zone Air Node Name
  {6985c534-3400-44e9-88cd-ff0e107b6846}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e0dd172-2cf0-4dcf-a316-fc6f5471b343}, !- Group Rendering Name
  {e282c85b-9288-45d2-a502-9d3e2d75ee08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad636a01-1a59-4a07-88d9-0b8a5cfd1b19}, !- Handle
  {328e50fb-06ce-4359-addf-85aaa52a52c1}, !- Name
  {ae832454-1a08-48cd-8a10-dfc772c49298}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae832454-1a08-48cd-8a10-dfc772c49298}, !- Handle
  {99367ffa-50b8-40a6-b824-8b164e443682}, !- Name
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}, !- Source Object
  11,                                     !- Outlet Port
  {ad636a01-1a59-4a07-88d9-0b8a5cfd1b19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7bef3b8-8223-4129-a0ec-3e8ef7229caf}, !- Handle
  {4491a896-b0bc-4599-a0af-c3c41c5f22ad}, !- Name
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}; !- HVAC Component

OS:PortList,
  {fad89e4c-a0f9-48de-97d4-8552ca09f15f}, !- Handle
  {3a02e0e2-28aa-4cc9-b3a4-3ba48da9fd0a}, !- Name
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}; !- HVAC Component

OS:PortList,
  {6985c534-3400-44e9-88cd-ff0e107b6846}, !- Handle
  {37e95784-5a64-4e78-a52f-0aaa07abadce}, !- Name
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}; !- HVAC Component

OS:Sizing:Zone,
  {5db75cd6-4825-4537-b80a-6178eb4301fe}, !- Handle
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23e3621a-5173-48ee-9abc-b599b0e990f2}, !- Handle
  {62185a25-ab9d-4a99-9113-d005afc64094}, !- Name
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}; !- Thermal Zone

OS:Space,
  {3a56d9ab-adbd-4342-8e61-a3771e9fb463}, !- Handle
  Floor 3 Lounge,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {ceb0d995-a9c5-479c-8336-1d7fe7774a19}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {eb5d3c2d-ace5-4b5e-8170-cb4e733864b2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e282c85b-9288-45d2-a502-9d3e2d75ee08}, !- Handle
  {6eee43ef-c73b-47d4-bf63-b1180cebe373}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}, !- Handle
  Floor 1 Pre-Op Toilet Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e97be18c-59a8-47d4-aac1-f3517bd277eb}, !- Zone Air Inlet Port List
  {e60c537b-970e-43df-b8c0-90cfcd3bc00a}, !- Zone Air Exhaust Port List
  {0f71d2ce-c1c0-4d64-88ee-b171425a42e5}, !- Zone Air Node Name
  {af488c38-ce97-447c-8504-e2b729d7acac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cde39baf-b8bb-4fee-8e27-5b8b90f0af22}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6140985-69a4-4626-b8dd-e16259f4f5b2}, !- Handle
  {8ed274e6-922d-4415-ac1d-596c359261c8}, !- Name
  {0f71d2ce-c1c0-4d64-88ee-b171425a42e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f71d2ce-c1c0-4d64-88ee-b171425a42e5}, !- Handle
  {65af42d5-4eb8-41e1-ad88-4c780a7e02e3}, !- Name
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}, !- Source Object
  11,                                     !- Outlet Port
  {b6140985-69a4-4626-b8dd-e16259f4f5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e97be18c-59a8-47d4-aac1-f3517bd277eb}, !- Handle
  {786df051-cc2c-45d3-b62e-52bc4bc84b5d}, !- Name
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}; !- HVAC Component

OS:PortList,
  {e60c537b-970e-43df-b8c0-90cfcd3bc00a}, !- Handle
  {dae64211-5d7b-4d6f-8bc1-f83774e6dba9}, !- Name
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}; !- HVAC Component

OS:PortList,
  {af488c38-ce97-447c-8504-e2b729d7acac}, !- Handle
  {1da828ed-a8c7-480b-b2a9-85bbb1f15df4}, !- Name
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}; !- HVAC Component

OS:Sizing:Zone,
  {7d66a859-9f96-4bf1-bfc6-82d5f099fd1c}, !- Handle
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dfa4f787-c5b5-431c-b79d-dfa3bb9632b1}, !- Handle
  {0ea1df12-2202-48bf-b12d-ec8501ef3244}, !- Name
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}; !- Thermal Zone

OS:Space,
  {0a7d415f-e84a-406a-8abc-e7a5d12fe3f6}, !- Handle
  Floor 1 Pre-Op Toilet,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5aa794ce-8f2d-47f2-a23d-ddd910f709af}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}, !- Handle
  Floor 1 Procedure Room Thermal Zone,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1eb80861-a911-4b9b-975b-8579c95a8e08}, !- Zone Air Inlet Port List
  {1819d183-4a97-4249-8be2-2442c975c16a}, !- Zone Air Exhaust Port List
  {c9b45025-ea16-4480-87e0-e272ef9ce5bc}, !- Zone Air Node Name
  {5f93a111-b8e3-4385-9bc9-9c5ddfa23ebb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14eb6638-21cc-4a6e-b6f5-d1921e8e8482}, !- Group Rendering Name
  {1e279579-b5dd-49ea-a48c-85edfe593a62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5b77476-0d9c-445c-ab83-51722a2ceefc}, !- Handle
  {1894ccfa-eb95-410c-8d50-5828b510b3ee}, !- Name
  {c9b45025-ea16-4480-87e0-e272ef9ce5bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9b45025-ea16-4480-87e0-e272ef9ce5bc}, !- Handle
  {1cf99eb4-4d36-41ea-8020-8694f6b316ef}, !- Name
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}, !- Source Object
  11,                                     !- Outlet Port
  {d5b77476-0d9c-445c-ab83-51722a2ceefc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1eb80861-a911-4b9b-975b-8579c95a8e08}, !- Handle
  {58567d72-fbda-44d0-932a-628b1b2c5221}, !- Name
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}; !- HVAC Component

OS:PortList,
  {1819d183-4a97-4249-8be2-2442c975c16a}, !- Handle
  {a96b9601-39c6-4c77-b98e-9f5c2c0e4bc6}, !- Name
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}; !- HVAC Component

OS:PortList,
  {5f93a111-b8e3-4385-9bc9-9c5ddfa23ebb}, !- Handle
  {1864df1c-f5f4-43a3-af45-19b2a3b4b81f}, !- Name
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}; !- HVAC Component

OS:Sizing:Zone,
  {241d1645-633f-4231-ace4-d90743b9f1df}, !- Handle
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.336263,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97555d6f-d980-4527-aa85-e4c97ab0c9c3}, !- Handle
  {49209ccb-83b5-479a-90f8-af94b6ee8cc4}, !- Name
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}; !- Thermal Zone

OS:Space,
  {d5c8b76b-1290-4416-8049-090338c1a6d2}, !- Handle
  Floor 1 Procedure Room,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  22.86,                                  !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4cb9a9fe-a737-4fa5-8550-5fe574457468}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6ecebc3a-5af7-4b39-a092-25e39a23ffa7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e279579-b5dd-49ea-a48c-85edfe593a62}, !- Handle
  {294a169a-1f85-48c1-ad97-bd55c03a52f9}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}, !- Handle
  Floor 1 Reception Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3fae38b-b260-45ed-9ca3-82ac1df8c337}, !- Zone Air Inlet Port List
  {46afec7b-b895-471a-8e84-318a8a17865c}, !- Zone Air Exhaust Port List
  {f445630b-2e87-424b-8ba9-24764af4c2e7}, !- Zone Air Node Name
  {20f987b3-5b25-413b-96e4-2ffa0fcbdce9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed803565-81ee-4ca4-a11d-ff4ec902ad62}, !- Group Rendering Name
  {ff0a1e11-626d-4574-8207-7b46b3df43fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e4365cb-32a9-40f0-a2dd-e3341d543487}, !- Handle
  {f770228a-b43c-47ce-a226-eeb1acbceb83}, !- Name
  {f445630b-2e87-424b-8ba9-24764af4c2e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f445630b-2e87-424b-8ba9-24764af4c2e7}, !- Handle
  {5e1c81ca-5f51-46b9-ae30-e4e011012ce0}, !- Name
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}, !- Source Object
  11,                                     !- Outlet Port
  {6e4365cb-32a9-40f0-a2dd-e3341d543487}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3fae38b-b260-45ed-9ca3-82ac1df8c337}, !- Handle
  {93efa8b6-5c16-41a5-a6cb-b6513fd138f6}, !- Name
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}; !- HVAC Component

OS:PortList,
  {46afec7b-b895-471a-8e84-318a8a17865c}, !- Handle
  {a48144dc-e196-4ddd-a256-2104d0ba5c92}, !- Name
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}; !- HVAC Component

OS:PortList,
  {20f987b3-5b25-413b-96e4-2ffa0fcbdce9}, !- Handle
  {4dd0df76-b224-4477-aeed-31a0686a771a}, !- Name
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}; !- HVAC Component

OS:Sizing:Zone,
  {d56e7465-2aa9-4314-a30f-192f32df9e2f}, !- Handle
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a4f7242-4a2a-4ec7-a493-3e430279586e}, !- Handle
  {81b4806e-ed58-4c42-a626-ad793b4ec85f}, !- Name
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}; !- Thermal Zone

OS:Space,
  {6a5d2a65-043d-44a9-8be3-7d3eee775b48}, !- Handle
  Floor 1 Reception,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  9.7536,                                 !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {12b128bc-2ef6-4417-a92b-009a2fbd3b6d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c114bcc9-0270-4973-9ea2-37de3265486f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff0a1e11-626d-4574-8207-7b46b3df43fe}, !- Handle
  {d731c786-5469-4d53-afcb-dc83c9dbea9e}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d72fd352-39e0-436a-94ca-b42b07889a9a}, !- Handle
  Floor 1 Reception Hall Thermal Zone,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a705057-1c44-4c0c-91a3-a55b5d19a97c}, !- Zone Air Inlet Port List
  {8427c20b-fb71-4f34-a630-5df92d1138d5}, !- Zone Air Exhaust Port List
  {b70a786e-e4d1-4f61-82b5-5b0ac5565221}, !- Zone Air Node Name
  {04c70c00-c676-4fef-855c-4130790deaf5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ade61c4-46d7-4869-8feb-eaca82d5d1d4}, !- Group Rendering Name
  {67bdc0de-5ef4-42e7-acb6-8eaf8415e5fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffe02c9b-cb98-4115-9835-51213e63bb31}, !- Handle
  {fe3504fb-e327-42d1-90a3-6de5bbb3de98}, !- Name
  {b70a786e-e4d1-4f61-82b5-5b0ac5565221}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b70a786e-e4d1-4f61-82b5-5b0ac5565221}, !- Handle
  {94af184b-9a06-4ef3-aa3e-62c4e622fc7c}, !- Name
  {d72fd352-39e0-436a-94ca-b42b07889a9a}, !- Source Object
  11,                                     !- Outlet Port
  {ffe02c9b-cb98-4115-9835-51213e63bb31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a705057-1c44-4c0c-91a3-a55b5d19a97c}, !- Handle
  {3f502662-91b5-4988-935d-d4230d266671}, !- Name
  {d72fd352-39e0-436a-94ca-b42b07889a9a}; !- HVAC Component

OS:PortList,
  {8427c20b-fb71-4f34-a630-5df92d1138d5}, !- Handle
  {2f1c4320-8c10-4ffe-87ff-2751f8c1728a}, !- Name
  {d72fd352-39e0-436a-94ca-b42b07889a9a}; !- HVAC Component

OS:PortList,
  {04c70c00-c676-4fef-855c-4130790deaf5}, !- Handle
  {08b6fb93-8f75-4874-a420-c0b5da37e6fe}, !- Name
  {d72fd352-39e0-436a-94ca-b42b07889a9a}; !- HVAC Component

OS:Sizing:Zone,
  {6fa0b128-131f-49f8-950d-5a6a0e2b93c2}, !- Handle
  {d72fd352-39e0-436a-94ca-b42b07889a9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {efcea694-751e-4fb9-837f-6325a09eec19}, !- Handle
  {66bf5778-1c56-4389-a1d3-c5d22f294007}, !- Name
  {d72fd352-39e0-436a-94ca-b42b07889a9a}; !- Thermal Zone

OS:Space,
  {96bfc147-9a52-4a6b-b49f-95a2195f981e}, !- Handle
  Floor 1 Reception Hall,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.7264,                                !- X Origin {m}
  14.3256,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d72fd352-39e0-436a-94ca-b42b07889a9a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bc821d84-0e7c-48f5-8674-288879c7e0ee}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {67bdc0de-5ef4-42e7-acb6-8eaf8415e5fb}, !- Handle
  {bdfd897d-0cf6-4af9-9b93-c7c436b1b2d4}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}, !- Handle
  Floor 1 Recovery Room Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7bef35b-f0b6-4204-ba54-5ef381fb43c2}, !- Zone Air Inlet Port List
  {41ab9f16-ca5b-4670-be98-bd1dcd80cf81}, !- Zone Air Exhaust Port List
  {ea77c09f-5957-4f93-9320-8d5ad2ed0270}, !- Zone Air Node Name
  {d6424a74-fd85-499a-b32a-5c77bc53b1b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a016a848-d6c9-496e-90d6-f53dfba70b5c}, !- Group Rendering Name
  {40f996f4-745f-478b-b2ae-098a8290e401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f7cb087-ca9f-4453-adb7-8defbedeebc2}, !- Handle
  {b22fb2b1-dbc5-44e2-b2f0-841ebc7d5369}, !- Name
  {ea77c09f-5957-4f93-9320-8d5ad2ed0270}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea77c09f-5957-4f93-9320-8d5ad2ed0270}, !- Handle
  {29d250a9-d1d4-43bf-a43d-4221111d655b}, !- Name
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}, !- Source Object
  11,                                     !- Outlet Port
  {7f7cb087-ca9f-4453-adb7-8defbedeebc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7bef35b-f0b6-4204-ba54-5ef381fb43c2}, !- Handle
  {fb4e92ba-8ddd-400b-a260-07de287a5f1c}, !- Name
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}; !- HVAC Component

OS:PortList,
  {41ab9f16-ca5b-4670-be98-bd1dcd80cf81}, !- Handle
  {b428bed1-1fdf-46a4-9627-9612de329ac4}, !- Name
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}; !- HVAC Component

OS:PortList,
  {d6424a74-fd85-499a-b32a-5c77bc53b1b9}, !- Handle
  {79e9691f-eb17-4fcd-9eb2-874357278bb4}, !- Name
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}; !- HVAC Component

OS:Sizing:Zone,
  {22694180-8b0b-42e3-a48d-ca6de1737e3b}, !- Handle
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.254852,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23bcbf8d-481c-407f-863b-edafdec2a617}, !- Handle
  {4fcdf34e-28e9-42ff-808c-f1ba6bda22a6}, !- Name
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}; !- Thermal Zone

OS:Space,
  {11f4e1f7-3196-45a7-bead-c17b2700a894}, !- Handle
  Floor 1 Recovery Room,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1177d4eb-7e80-41a5-93ed-c9ba119306cc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {aaca16d4-e2b7-43ed-9966-c10f23677998}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {40f996f4-745f-478b-b2ae-098a8290e401}, !- Handle
  {a37e78ee-0063-4a9a-97e2-04935eeff3c4}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}, !- Handle
  Floor 1 Scheduling Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e347c74e-cdd8-4ffb-9199-99ceea23c18b}, !- Zone Air Inlet Port List
  {cd8917a9-663d-4ff8-9eb3-25912b9d851b}, !- Zone Air Exhaust Port List
  {1f9f932a-0d50-46c1-bf00-c8ff81b77631}, !- Zone Air Node Name
  {1b0865ad-47d9-46e5-9f92-a148731f0930}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd522390-b432-4df4-945f-f10bc6eb9da9}, !- Group Rendering Name
  {63bdc3cc-94b9-434a-a0a7-6432be71c7fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4ca70aa-d831-47fc-8e39-d19c62ec76ba}, !- Handle
  {1a51ddd3-8035-4304-a152-ee992e3ef304}, !- Name
  {1f9f932a-0d50-46c1-bf00-c8ff81b77631}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f9f932a-0d50-46c1-bf00-c8ff81b77631}, !- Handle
  {ef482256-8970-422a-b883-6f1ac9e2e11a}, !- Name
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}, !- Source Object
  11,                                     !- Outlet Port
  {f4ca70aa-d831-47fc-8e39-d19c62ec76ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e347c74e-cdd8-4ffb-9199-99ceea23c18b}, !- Handle
  {95a40881-131b-4cb9-a6f2-9103b74dd77e}, !- Name
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}; !- HVAC Component

OS:PortList,
  {cd8917a9-663d-4ff8-9eb3-25912b9d851b}, !- Handle
  {384dda45-2466-4474-bd28-e2dd28bf3726}, !- Name
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}; !- HVAC Component

OS:PortList,
  {1b0865ad-47d9-46e5-9f92-a148731f0930}, !- Handle
  {9ad576ce-0702-4b3c-9e57-bc879aff8f98}, !- Name
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}; !- HVAC Component

OS:Sizing:Zone,
  {fa8172d9-55c0-4a2d-a6c5-aa796ad3c098}, !- Handle
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d205d41-2891-4b8d-8354-c9086bd7f9ea}, !- Handle
  {195b49c3-433e-4bb5-ac17-8cd9c726cfe4}, !- Name
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}; !- Thermal Zone

OS:Space,
  {5d0c8db8-1a85-424a-91ff-bb23f3169d88}, !- Handle
  Floor 1 Scheduling,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  15.8496,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcd621b9-c9da-44b6-8611-9f29e11623e4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e7705ce5-b0dc-44e2-802e-5346d36a2761}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {63bdc3cc-94b9-434a-a0a7-6432be71c7fa}, !- Handle
  {01cba09f-dd7e-43fe-b881-ae6abe6c427a}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}, !- Handle
  Floor 1 Soil Hold Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d7fa38c-5e3c-474e-b5e5-df211bdf0daf}, !- Zone Air Inlet Port List
  {2caa729c-55f4-40c9-b5a5-79c97519e18b}, !- Zone Air Exhaust Port List
  {882da8da-e999-48d4-a306-608ff5736317}, !- Zone Air Node Name
  {ee2351f2-3656-45c2-934e-ea937698a9c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd04ad20-eb06-4025-bf39-444851d7d90c}, !- Group Rendering Name
  {0f969b74-5dfb-4707-bd8d-c897e0f467b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb304b9c-a6f1-4e81-aebe-39b4222e5c08}, !- Handle
  {9b4f4869-899a-4889-b89f-c3d55a6c07b2}, !- Name
  {882da8da-e999-48d4-a306-608ff5736317}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {882da8da-e999-48d4-a306-608ff5736317}, !- Handle
  {7af0da5a-2eb4-4df6-a0ea-4fc31b6e681d}, !- Name
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}, !- Source Object
  11,                                     !- Outlet Port
  {fb304b9c-a6f1-4e81-aebe-39b4222e5c08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d7fa38c-5e3c-474e-b5e5-df211bdf0daf}, !- Handle
  {9fadcb5e-1ab1-4e5d-8847-89aad6a9b02a}, !- Name
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}; !- HVAC Component

OS:PortList,
  {2caa729c-55f4-40c9-b5a5-79c97519e18b}, !- Handle
  {d4f69a12-688c-4f80-94d8-935ec8e789c1}, !- Name
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}; !- HVAC Component

OS:PortList,
  {ee2351f2-3656-45c2-934e-ea937698a9c1}, !- Handle
  {77d43c64-21cf-41a6-991a-45b09bf7510f}, !- Name
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}; !- HVAC Component

OS:Sizing:Zone,
  {8e57620f-59b1-45aa-9881-734f32866b5b}, !- Handle
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.044048,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8074cb4-227f-44e1-b8b5-1c3bcb147279}, !- Handle
  {8911334b-8317-4c46-947c-276e7f3894a8}, !- Name
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}; !- Thermal Zone

OS:Space,
  {7d255623-b2cd-4220-b0a1-26d5b8d20eed}, !- Handle
  Floor 1 Soil Hold,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b34056a4-ec91-4fbd-9f7c-b6d04e8fa050}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {48189b5f-8545-4f34-896e-8930fe52c85f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f969b74-5dfb-4707-bd8d-c897e0f467b5}, !- Handle
  {b37f7196-68ac-4f7e-a0f8-34427eb0d8b6}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}, !- Handle
  Floor 1 Soil Work Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {502092fe-7a88-481d-84d2-4bd1614741ab}, !- Zone Air Inlet Port List
  {0b890f17-2dd5-4ae0-b369-9e89ddb5aa88}, !- Zone Air Exhaust Port List
  {3bc93e0b-e46e-4a52-aa91-b2eb66442e24}, !- Zone Air Node Name
  {47235df7-b488-454e-88a0-8b157f3d77de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e68643c8-5652-4680-aa61-ceac9304b66f}, !- Group Rendering Name
  {b410716f-207f-48be-a25a-499cf3a3c947}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cd86160-ea21-465c-94c2-fe87c0ff7354}, !- Handle
  {dff89cef-36bd-432c-bdc1-7e4158061212}, !- Name
  {3bc93e0b-e46e-4a52-aa91-b2eb66442e24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bc93e0b-e46e-4a52-aa91-b2eb66442e24}, !- Handle
  {1fe30078-ce7d-4019-9d91-adf8fbeaa4db}, !- Name
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}, !- Source Object
  11,                                     !- Outlet Port
  {4cd86160-ea21-465c-94c2-fe87c0ff7354}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {502092fe-7a88-481d-84d2-4bd1614741ab}, !- Handle
  {70cf78a6-8d2b-42b5-9e7e-d195777c00f5}, !- Name
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}; !- HVAC Component

OS:PortList,
  {0b890f17-2dd5-4ae0-b369-9e89ddb5aa88}, !- Handle
  {7968a586-47cf-4bcb-a72a-642999311d27}, !- Name
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}; !- HVAC Component

OS:PortList,
  {47235df7-b488-454e-88a0-8b157f3d77de}, !- Handle
  {f9adc15d-9bff-4a26-808c-3b814aafb085}, !- Name
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}; !- HVAC Component

OS:Sizing:Zone,
  {a8c64829-f8e9-4bd6-ad2c-0bb5ba3bf968}, !- Handle
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.141584,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7d09ae0-ea6b-4863-8a2c-519dbc0d210a}, !- Handle
  {11de5173-aa7b-44e7-816e-7a69e2bca7bc}, !- Name
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}; !- Thermal Zone

OS:Space,
  {0e7abf3a-5f0d-49a3-8990-ecadd667dfc2}, !- Handle
  Floor 1 Soil Work,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5384d86-46c3-4db6-aa84-b94cb8617b23}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {28e12985-8377-4cbe-91ab-aa239f4bdb6b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b410716f-207f-48be-a25a-499cf3a3c947}, !- Handle
  {3eb5b36e-3e95-4879-aeca-7d09fc29ed57}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98831b12-7e4c-44d9-9855-49aa241376bf}, !- Handle
  Floor 1 Step Down Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3d0f93e-d424-4a05-b89f-561c96156688}, !- Zone Air Inlet Port List
  {d5c41c72-44fc-464d-baaa-c4c87f9a8878}, !- Zone Air Exhaust Port List
  {52ef1077-cf53-4a9a-bcef-2483bf4318be}, !- Zone Air Node Name
  {10a340ee-06c0-459a-baac-6c3daf561081}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db5a29a8-dde3-4751-87de-3915e7a55438}, !- Group Rendering Name
  {3ad6dc73-0b6d-4f5b-9a86-d6f0aa4e715c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61b3774c-8a85-4223-af0b-94b74decbf47}, !- Handle
  {d425e252-6664-47db-974a-03266918acbc}, !- Name
  {52ef1077-cf53-4a9a-bcef-2483bf4318be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52ef1077-cf53-4a9a-bcef-2483bf4318be}, !- Handle
  {87c20355-f3a1-4867-a901-d8f1edeff290}, !- Name
  {98831b12-7e4c-44d9-9855-49aa241376bf}, !- Source Object
  11,                                     !- Outlet Port
  {61b3774c-8a85-4223-af0b-94b74decbf47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3d0f93e-d424-4a05-b89f-561c96156688}, !- Handle
  {093e3c60-f3c2-483c-800c-559bf9970c08}, !- Name
  {98831b12-7e4c-44d9-9855-49aa241376bf}; !- HVAC Component

OS:PortList,
  {d5c41c72-44fc-464d-baaa-c4c87f9a8878}, !- Handle
  {83da70ba-6743-4360-a4bf-ab2f2772e6fd}, !- Name
  {98831b12-7e4c-44d9-9855-49aa241376bf}; !- HVAC Component

OS:PortList,
  {10a340ee-06c0-459a-baac-6c3daf561081}, !- Handle
  {5f07cccb-3713-4198-bc02-6ea2f46d7d21}, !- Name
  {98831b12-7e4c-44d9-9855-49aa241376bf}; !- HVAC Component

OS:Sizing:Zone,
  {05117fdd-69f9-4fde-a464-639b716cb3ce}, !- Handle
  {98831b12-7e4c-44d9-9855-49aa241376bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.141584,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92f085b0-e8aa-4190-9611-1f006aee2cb2}, !- Handle
  {1a526583-60f8-4836-bd27-252ac7ec3d6d}, !- Name
  {98831b12-7e4c-44d9-9855-49aa241376bf}; !- Thermal Zone

OS:Space,
  {e140cf96-c746-411d-b0a5-177e86d8107f}, !- Handle
  Floor 1 Step Down,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {98831b12-7e4c-44d9-9855-49aa241376bf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {12523bb6-d703-4590-9a9b-28a1c2680b12}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ad6dc73-0b6d-4f5b-9a86-d6f0aa4e715c}, !- Handle
  {b41b8825-fa39-4b5d-b14f-030d421194e1}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}, !- Handle
  Floor 1 Sterile Hall Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07834743-eb92-4edc-915c-225eb4e72042}, !- Zone Air Inlet Port List
  {ae84245a-6dd3-471d-a775-90b73bd7ed7f}, !- Zone Air Exhaust Port List
  {f2ecdcb3-99d9-45b3-8d89-f2b9af127ca0}, !- Zone Air Node Name
  {e48d6aaa-5962-4eaa-85b2-b433cd1ee359}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c20c0f91-3781-4dc8-a638-42638ea41282}, !- Group Rendering Name
  {53d39e67-f9d9-4735-b94f-994300cda3f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39992c2f-cb6a-423d-bb89-19b4168ecfc6}, !- Handle
  {22845b58-0585-4650-9f7e-97a1e34bdb32}, !- Name
  {f2ecdcb3-99d9-45b3-8d89-f2b9af127ca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2ecdcb3-99d9-45b3-8d89-f2b9af127ca0}, !- Handle
  {1a4f266a-6b6c-4e25-b19d-fec1c42d2014}, !- Name
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}, !- Source Object
  11,                                     !- Outlet Port
  {39992c2f-cb6a-423d-bb89-19b4168ecfc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07834743-eb92-4edc-915c-225eb4e72042}, !- Handle
  {e625c4d5-7164-4a74-b4ab-4b775e278d6c}, !- Name
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}; !- HVAC Component

OS:PortList,
  {ae84245a-6dd3-471d-a775-90b73bd7ed7f}, !- Handle
  {c6929b0e-2ffe-402b-82a1-e222f22d4f7e}, !- Name
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}; !- HVAC Component

OS:PortList,
  {e48d6aaa-5962-4eaa-85b2-b433cd1ee359}, !- Handle
  {c03bfa1d-a34d-4e29-8b88-9f0a718ef7fc}, !- Name
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}; !- HVAC Component

OS:Sizing:Zone,
  {c95d69b0-e9cb-4cae-b9c4-5882ed0ec1f8}, !- Handle
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e65faf52-955a-4fd5-be9f-b4796d0e1c68}, !- Handle
  {d2d3d03a-c4b7-4203-a065-fcb81c8afcf6}, !- Name
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}; !- Thermal Zone

OS:Space,
  {1d04deb8-1017-49ea-adeb-c72fde477f30}, !- Handle
  Floor 1 Sterile Hall,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {244cdb1d-e0d1-4955-9cc2-cb3b9ebf342e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d5d36f87-8766-432f-85d1-6ef1dae6d781}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {53d39e67-f9d9-4735-b94f-994300cda3f3}, !- Handle
  {ca7982ea-0b7a-49b0-8d18-e8a3aa5a7857}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {223c8917-da77-4dbd-892f-269df844b81a}, !- Handle
  Floor 1 Storage Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4602205c-ce94-452f-86bd-e4e51d93a2e8}, !- Zone Air Inlet Port List
  {99d13442-d476-48bb-99ca-8b23a1bbb858}, !- Zone Air Exhaust Port List
  {080a1667-e3dc-4393-81d7-e02bbcca8d1f}, !- Zone Air Node Name
  {f1976ad9-9463-4ea4-b9a3-2b1cc1da68f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40b1cbc2-cbb9-4b33-9d7e-3e41305d20e4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54b68c7f-d7b7-42a5-8546-a7ff20c62218}, !- Handle
  {50456a9d-15ac-4e94-941c-777a649e33ef}, !- Name
  {080a1667-e3dc-4393-81d7-e02bbcca8d1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {080a1667-e3dc-4393-81d7-e02bbcca8d1f}, !- Handle
  {64105625-7c40-4874-94db-8e96436b5f86}, !- Name
  {223c8917-da77-4dbd-892f-269df844b81a}, !- Source Object
  11,                                     !- Outlet Port
  {54b68c7f-d7b7-42a5-8546-a7ff20c62218}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4602205c-ce94-452f-86bd-e4e51d93a2e8}, !- Handle
  {44bf71a6-dedc-402f-9ca1-9a0f2e0c0fb4}, !- Name
  {223c8917-da77-4dbd-892f-269df844b81a}; !- HVAC Component

OS:PortList,
  {99d13442-d476-48bb-99ca-8b23a1bbb858}, !- Handle
  {dfec62a3-d3ea-4b1d-a1c3-437e9a6159d6}, !- Name
  {223c8917-da77-4dbd-892f-269df844b81a}; !- HVAC Component

OS:PortList,
  {f1976ad9-9463-4ea4-b9a3-2b1cc1da68f4}, !- Handle
  {68414692-e7e6-471f-84a5-8c17d9668b85}, !- Name
  {223c8917-da77-4dbd-892f-269df844b81a}; !- HVAC Component

OS:Sizing:Zone,
  {c98709ad-5f61-45c3-95fc-534420f73d45}, !- Handle
  {223c8917-da77-4dbd-892f-269df844b81a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bd4efae-78a1-47ad-ae03-de79153e5d16}, !- Handle
  {95220c7e-7329-41d3-ab03-3cf72a291cfd}, !- Name
  {223c8917-da77-4dbd-892f-269df844b81a}; !- Thermal Zone

OS:Space,
  {3513a0e7-c699-49d6-ac5f-726e8a0457c9}, !- Handle
  Floor 1 Storage,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  41.4528,                                !- X Origin {m}
  35.3568,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {223c8917-da77-4dbd-892f-269df844b81a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {fc37d82f-c82b-410e-ba50-9855120cb12c}, !- Handle
  Floor 1 Sub-Sterile Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcb4dec7-d352-47b6-aaff-fe9e652052fb}, !- Zone Air Inlet Port List
  {a6cbccc1-727e-46ed-ae75-5d029c5a0784}, !- Zone Air Exhaust Port List
  {6b8949da-d4df-4f80-8ad5-f5e7eccb3068}, !- Zone Air Node Name
  {3ca76a57-23d3-4ce3-9350-a34bcbbfd591}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a178e22-fbc7-4223-8f7b-61458ee9098b}, !- Group Rendering Name
  {af8d252e-004a-42c5-a3f5-09f04e4fe249}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f5bae82-b6ca-4541-9258-27856328a874}, !- Handle
  {dedf2f16-484f-4b46-b992-08d6190152b3}, !- Name
  {6b8949da-d4df-4f80-8ad5-f5e7eccb3068}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b8949da-d4df-4f80-8ad5-f5e7eccb3068}, !- Handle
  {549df2d7-4b11-4900-be54-be2153036f71}, !- Name
  {fc37d82f-c82b-410e-ba50-9855120cb12c}, !- Source Object
  11,                                     !- Outlet Port
  {4f5bae82-b6ca-4541-9258-27856328a874}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcb4dec7-d352-47b6-aaff-fe9e652052fb}, !- Handle
  {da13b32d-8b58-4ee6-a2a1-666420a7609c}, !- Name
  {fc37d82f-c82b-410e-ba50-9855120cb12c}; !- HVAC Component

OS:PortList,
  {a6cbccc1-727e-46ed-ae75-5d029c5a0784}, !- Handle
  {1676af79-e740-4fd0-b212-981d2f8fc111}, !- Name
  {fc37d82f-c82b-410e-ba50-9855120cb12c}; !- HVAC Component

OS:PortList,
  {3ca76a57-23d3-4ce3-9350-a34bcbbfd591}, !- Handle
  {28c428f9-1088-45e4-bc83-3e4118617fea}, !- Name
  {fc37d82f-c82b-410e-ba50-9855120cb12c}; !- HVAC Component

OS:Sizing:Zone,
  {5058cad0-3d38-4ff0-bcec-fea4780a5d61}, !- Handle
  {fc37d82f-c82b-410e-ba50-9855120cb12c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb0c06d7-3cee-4f98-b66e-3f37005a237a}, !- Handle
  {df305d5c-db0f-490e-9825-366fbf4fe228}, !- Name
  {fc37d82f-c82b-410e-ba50-9855120cb12c}; !- Thermal Zone

OS:Space,
  {61ea2f31-fa34-4633-8d96-582c02dda1ad}, !- Handle
  Floor 1 Sub-Sterile,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  7.0104,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc37d82f-c82b-410e-ba50-9855120cb12c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7f944e03-cd55-4855-ac2b-0557bd4bea0d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {af8d252e-004a-42c5-a3f5-09f04e4fe249}, !- Handle
  {7e9ca593-8710-4eb5-803a-953ad9754a34}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {579c3b5e-a158-4368-9f12-a316c3b686dc}, !- Handle
  Floor 1 Utility Hall Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e05918a9-a964-4cc9-96a1-3221aca5799e}, !- Zone Air Inlet Port List
  {eb003307-a441-4e06-b310-6bbf6ae0339d}, !- Zone Air Exhaust Port List
  {dd7bce2c-5f4e-4022-aaf3-afbf87a024d6}, !- Zone Air Node Name
  {65fa7658-0e98-4a3b-8fe6-5a58dfb6736e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82abf92c-2749-4d4b-9138-5b98a9a454b2}, !- Group Rendering Name
  {5f2ec90b-cf42-44c5-9737-1e68b75effb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2e99582-27d8-49ba-b959-4c0399ba1a94}, !- Handle
  {e57946e7-be6c-4bc6-8ed2-463dac5c07ea}, !- Name
  {dd7bce2c-5f4e-4022-aaf3-afbf87a024d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd7bce2c-5f4e-4022-aaf3-afbf87a024d6}, !- Handle
  {736a570a-a89f-4ee0-95f5-3ac7e4737786}, !- Name
  {579c3b5e-a158-4368-9f12-a316c3b686dc}, !- Source Object
  11,                                     !- Outlet Port
  {b2e99582-27d8-49ba-b959-4c0399ba1a94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e05918a9-a964-4cc9-96a1-3221aca5799e}, !- Handle
  {5d5f5c20-8c96-47b7-b7a1-8addefd6a334}, !- Name
  {579c3b5e-a158-4368-9f12-a316c3b686dc}; !- HVAC Component

OS:PortList,
  {eb003307-a441-4e06-b310-6bbf6ae0339d}, !- Handle
  {9b6c14a1-2236-4a3f-bc00-8fa102b4f4ca}, !- Name
  {579c3b5e-a158-4368-9f12-a316c3b686dc}; !- HVAC Component

OS:PortList,
  {65fa7658-0e98-4a3b-8fe6-5a58dfb6736e}, !- Handle
  {90322756-e87d-468f-b659-428ecc68e115}, !- Name
  {579c3b5e-a158-4368-9f12-a316c3b686dc}; !- HVAC Component

OS:Sizing:Zone,
  {976fffd0-8b1c-4655-ab45-69ca476d1cf0}, !- Handle
  {579c3b5e-a158-4368-9f12-a316c3b686dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c9a1297-4c87-4560-b39d-849f463677f2}, !- Handle
  {042050a1-59e4-4d6a-aad9-fba00f7307dd}, !- Name
  {579c3b5e-a158-4368-9f12-a316c3b686dc}; !- Thermal Zone

OS:Space,
  {6e27c31b-ff15-4234-bdb4-ac2ef94d3a44}, !- Handle
  Floor 1 Utility Hall,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  28.956,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {579c3b5e-a158-4368-9f12-a316c3b686dc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6f59593b-4f3e-4827-bcd5-effe178cd7e3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f2ec90b-cf42-44c5-9737-1e68b75effb0}, !- Handle
  {f7dd926c-d0ac-4e1f-84ba-954d5865666c}, !- Name
  {3e5ba7a2-df20-4cf3-a373-a3fc814c9c9d}, !- Heating Setpoint Temperature Schedule Name
  {c4ecf227-599d-4c17-9aad-4f33304e4b35}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}, !- Handle
  Floor 1 Utility Janitor Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae88a1ec-676a-404d-a10d-284ca6722b29}, !- Zone Air Inlet Port List
  {409fe951-cd90-4b39-a386-6adf8c26cdae}, !- Zone Air Exhaust Port List
  {a5d00fbc-6c87-4749-b23d-e4c3679163e3}, !- Zone Air Node Name
  {dd172178-0e4e-4df4-916e-3ea99ac21357}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eca8db46-3565-4ae8-9a62-61d6611c057d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f349360-1162-4ef1-868c-479b2d9a2d32}, !- Handle
  {8f19857e-1e85-4daf-a1a3-9fa89d03bcb8}, !- Name
  {a5d00fbc-6c87-4749-b23d-e4c3679163e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d00fbc-6c87-4749-b23d-e4c3679163e3}, !- Handle
  {da60b1d7-074a-4f60-bbcc-4386a415b3fe}, !- Name
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}, !- Source Object
  11,                                     !- Outlet Port
  {1f349360-1162-4ef1-868c-479b2d9a2d32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae88a1ec-676a-404d-a10d-284ca6722b29}, !- Handle
  {8c571818-723b-4ca9-ba6b-b1a216e98cdf}, !- Name
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}; !- HVAC Component

OS:PortList,
  {409fe951-cd90-4b39-a386-6adf8c26cdae}, !- Handle
  {a72be3c0-056e-4d43-b479-8b11381bb1e0}, !- Name
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}; !- HVAC Component

OS:PortList,
  {dd172178-0e4e-4df4-916e-3ea99ac21357}, !- Handle
  {16030670-dc7f-421d-b7b5-7bc3f7bde9ca}, !- Name
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}; !- HVAC Component

OS:Sizing:Zone,
  {2e494921-99d5-4152-8ac8-c360ec4ae3d7}, !- Handle
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {338d973b-9a27-4b85-b211-93a2bff7b8c9}, !- Handle
  {360549a0-667c-4530-893a-5ba1ac3f5d1b}, !- Name
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}; !- Thermal Zone

OS:Space,
  {011379fd-440d-4a60-b2c1-62b01171a126}, !- Handle
  Floor 1 Utility Janitor,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f88c53e-a9bc-45ae-a5f6-6ebb228506ae}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {d14cb5eb-0c42-4496-bc69-651548ce4ad2}, !- Handle
  Floor 1 Utility Room Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
