
OS:Version,
  {9da3a1a1-c708-4ca7-8d5b-52fa4693723b}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {5fcf5953-8c85-4549-83b5-2d9124fe8a11}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {07a72ec5-c133-45ec-a584-ecd6970ff372}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {9c908de4-0bfd-4b58-b93c-44691c97ebe9}, !- Handle
  Ref Bldg Secondary School New2004_v1.3_5.0, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:RunPeriod,
  {76d198ab-1110-4a0e-8669-8f4b108b7da8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {649d9ea0-eca0-4d83-9397-c7d6e87820ce}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:SubSurface,
  {3d6f4704-b67a-4e1b-a1d9-48694f6bc3f6}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_25,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Handle
  Skylight cons 456,                      !- Name
  {41f87b2e-952f-4839-9b01-d58c57626973}, !- Surface Rendering Name
  {b037c86c-7464-470f-8e29-da5f8530269e}, !- Layer 1
  {c1d1d7f1-0b15-48fe-87af-d65efdd50de4}, !- Layer 2
  {b037c86c-7464-470f-8e29-da5f8530269e}; !- Layer 3

OS:WindowMaterial:Glazing,
  {b037c86c-7464-470f-8e29-da5f8530269e}, !- Handle
  Skylight Plexi Atofina 2602,            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.002997,                               !- Thickness {m}
  0.507,                                  !- Solar Transmittance at Normal Incidence
  0.221,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.222,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.486,                                  !- Visible Transmittance at Normal Incidence
  0.3,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.3,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.187,                                  !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {c1d1d7f1-0b15-48fe-87af-d65efdd50de4}, !- Handle
  Air,                                    !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Surface,
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Handle
  IEAD Non-res Roof,                      !- Name
  {9dfaf39a-ed80-4926-b9b7-49354758788e}, !- Surface Rendering Name
  {19208c92-d659-4c07-9986-a94153a04c29}, !- Layer 1
  {335ea0d2-a121-43ff-80a8-78ff29d6f124}, !- Layer 2
  {89d9aa86-5f40-4e26-b449-dd2119c1a944}; !- Layer 3

OS:Material,
  {19208c92-d659-4c07-9986-a94153a04c29}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {335ea0d2-a121-43ff-80a8-78ff29d6f124}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {89d9aa86-5f40-4e26-b449-dd2119c1a944}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:ThermalZone,
  {b970f297-2542-4acf-be9c-1048bf894330}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6826da54-3deb-4125-8d01-901def0faa6c}, !- Zone Air Inlet Port List
  {1ecb3a18-66c3-4d4d-91f0-43f9cef86457}, !- Zone Air Exhaust Port List
  {24678609-aecf-48e1-80dc-e87d64674e21}, !- Zone Air Node Name
  {eb47bfb7-ead2-46fc-833e-c45bbd089481}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec4b12f7-1de9-4074-bed0-5204b43ccf04}, !- Group Rendering Name
  {96a1c0fb-c0a4-4f6b-839c-a074bb41bfcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d63db0fd-fefa-4570-ba34-3250ad23a0ec}, !- Handle
  {a8ce5eb4-377b-459b-9434-14a456b3df55}, !- Name
  {24678609-aecf-48e1-80dc-e87d64674e21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24678609-aecf-48e1-80dc-e87d64674e21}, !- Handle
  {30f98990-03e6-455d-b3f5-c6ae68cbb577}, !- Name
  {b970f297-2542-4acf-be9c-1048bf894330}, !- Source Object
  11,                                     !- Outlet Port
  {d63db0fd-fefa-4570-ba34-3250ad23a0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6826da54-3deb-4125-8d01-901def0faa6c}, !- Handle
  {6f089711-deae-4a61-98a1-9b88e119b721}, !- Name
  {b970f297-2542-4acf-be9c-1048bf894330}; !- HVAC Component

OS:PortList,
  {1ecb3a18-66c3-4d4d-91f0-43f9cef86457}, !- Handle
  {1781e9e2-00eb-4858-b468-f5273f740300}, !- Name
  {b970f297-2542-4acf-be9c-1048bf894330}; !- HVAC Component

OS:PortList,
  {eb47bfb7-ead2-46fc-833e-c45bbd089481}, !- Handle
  {679f2f80-afa5-4433-b539-10f354b85ebd}, !- Name
  {b970f297-2542-4acf-be9c-1048bf894330}; !- HVAC Component

OS:Sizing:Zone,
  {16a9589f-df86-4472-9716-81663415ca16}, !- Handle
  {b970f297-2542-4acf-be9c-1048bf894330}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {726de8b6-defe-497f-a352-2d4d2a2d7ec6}, !- Handle
  {bcf7ede0-eadd-4303-b07e-48ed2a357f2b}, !- Name
  {b970f297-2542-4acf-be9c-1048bf894330}; !- Thermal Zone

OS:Space,
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Handle
  Aux_Gym_ZN_1_FLR_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b970f297-2542-4acf-be9c-1048bf894330}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8fff1e59-28d9-4da2-acf1-af738edd0969}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {96a1c0fb-c0a4-4f6b-839c-a074bb41bfcc}, !- Handle
  Aux_Gym_ZN_1_FLR_1 DualSPSched,         !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Handle
  HTGSETP_SCH,                            !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  21,                                     !- Field 4
  For: WeekEnds Holidays SummerDesignDay, !- Field 5
  Until: 24:00,                           !- Field 6
  16,                                     !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 06:00,                           !- Field 9
  16,                                     !- Field 10
  Until: 21:00,                           !- Field 11
  21,                                     !- Field 12
  Until: 24:00,                           !- Field 13
  16,                                     !- Field 14
  Through: 9/1,                           !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  21,                                     !- Field 18
  For: WeekEnds Holidays SummerDesignDay, !- Field 19
  Until: 24:00,                           !- Field 20
  16,                                     !- Field 21
  For: AllOtherDays,                      !- Field 22
  Until: 07:00,                           !- Field 23
  16,                                     !- Field 24
  Until: 18:00,                           !- Field 25
  21,                                     !- Field 26
  Until: 24:00,                           !- Field 27
  16,                                     !- Field 28
  Through: 12/31,                         !- Field 29
  For: WinterDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  21,                                     !- Field 32
  For: WeekEnds Holidays SummerDesignDay, !- Field 33
  Until: 24:00,                           !- Field 34
  16,                                     !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 06:00,                           !- Field 37
  16,                                     !- Field 38
  Until: 21:00,                           !- Field 39
  21,                                     !- Field 40
  Until: 24:00,                           !- Field 41
  16;                                     !- Field 42

OS:ScheduleTypeLimits,
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}, !- Handle
  CLGSETP_SCH,                            !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WeekEnds Holidays WinterDesignDay, !- Field 5
  Until: 24:00,                           !- Field 6
  27,                                     !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 06:00,                           !- Field 9
  27,                                     !- Field 10
  Until: 21:00,                           !- Field 11
  24,                                     !- Field 12
  Until: 24:00,                           !- Field 13
  27,                                     !- Field 14
  Through: 9/1,                           !- Field 15
  For: SummerDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  24,                                     !- Field 18
  For: WeekEnds Holidays WinterDesignDay, !- Field 19
  Until: 24:00,                           !- Field 20
  27,                                     !- Field 21
  For: AllOtherDays,                      !- Field 22
  Until: 07:00,                           !- Field 23
  27,                                     !- Field 24
  Until: 18:00,                           !- Field 25
  24,                                     !- Field 26
  Until: 24:00,                           !- Field 27
  27,                                     !- Field 28
  Through: 12/31,                         !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  24,                                     !- Field 32
  For: WeekEnds Holidays WinterDesignDay, !- Field 33
  Until: 24:00,                           !- Field 34
  27,                                     !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 06:00,                           !- Field 37
  27,                                     !- Field 38
  Until: 21:00,                           !- Field 39
  24,                                     !- Field 40
  Until: 24:00,                           !- Field 41
  27;                                     !- Field 42

OS:WindowProperty:FrameAndDivider,
  {d5b84bd5-6f0e-4c04-8079-3c3f5a8eb620}, !- Handle
  Al w/Break Frame,                       !- Name
  0.0572,                                 !- Frame Width {m}
  0.0254,                                 !- Frame Outside Projection {m}
  0.0254,                                 !- Frame Inside Projection {m}
  56.424,                                 !- Frame Conductance {W/m2-K}
  1.6393,                                 !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.9,                                    !- Frame Solar Absorptance
  0.9,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:RunPeriodControl:DaylightSavingTime,
  {6b3dc669-6589-421c-84fd-3467456f0cf5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Surface,
  {b781f877-1695-4b90-b817-883d54b418d9}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a456852f-5fd9-4cc2-b222-211cede3169c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Handle
  int-walls,                              !- Name
  {eead0294-60d0-4444-833b-844784e211dc}, !- Surface Rendering Name
  {98eb46b3-7c71-448c-8f61-3311ddaed9b3}, !- Layer 1
  {98eb46b3-7c71-448c-8f61-3311ddaed9b3}; !- Layer 2

OS:Material,
  {98eb46b3-7c71-448c-8f61-3311ddaed9b3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}, !- Handle
  Lobby_ZN_1_FLR_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4334ac8-4394-4e4c-aed0-006733f60337}, !- Zone Air Inlet Port List
  {dee91ff2-23fd-4955-af1d-6c656d210109}, !- Zone Air Exhaust Port List
  {ec6d2ee6-fcb7-45f8-bd87-7c551a9d2b55}, !- Zone Air Node Name
  {93b4fb90-e874-4494-afb1-4c3f4a6be5d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8aa775e9-2edc-4eda-8e8c-330554ad973a}, !- Group Rendering Name
  {e21feb94-0f93-488d-8611-bef2b4bf5c15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80e1451c-0658-40f8-8d2e-9a18503bbb9f}, !- Handle
  {9f5292aa-b616-40ad-aa38-8815bd823648}, !- Name
  {ec6d2ee6-fcb7-45f8-bd87-7c551a9d2b55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec6d2ee6-fcb7-45f8-bd87-7c551a9d2b55}, !- Handle
  {d00bfcd2-bb8d-4eae-b217-9656c909f097}, !- Name
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}, !- Source Object
  11,                                     !- Outlet Port
  {80e1451c-0658-40f8-8d2e-9a18503bbb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4334ac8-4394-4e4c-aed0-006733f60337}, !- Handle
  {8d474c7b-7a6c-462f-b51f-52505ced5c3a}, !- Name
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}; !- HVAC Component

OS:PortList,
  {dee91ff2-23fd-4955-af1d-6c656d210109}, !- Handle
  {7bc340a3-ae7e-4be6-ba4f-a50164c0b0f4}, !- Name
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}; !- HVAC Component

OS:PortList,
  {93b4fb90-e874-4494-afb1-4c3f4a6be5d6}, !- Handle
  {ab31378f-4dd2-4909-a067-067712b9cbf7}, !- Name
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}; !- HVAC Component

OS:Sizing:Zone,
  {eb83be6c-b595-4b84-894e-fa75a8071b54}, !- Handle
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {139c087c-8279-4a72-888e-afcd5d9e7898}, !- Handle
  {d410222a-5c14-4d79-b541-22f28d7618ff}, !- Name
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}; !- Thermal Zone

OS:Space,
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f332045-abfa-44aa-8e0c-4d93bfc2d7f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {067806ad-1d8a-4743-854e-04f22741152c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e21feb94-0f93-488d-8611-bef2b4bf5c15}, !- Handle
  Lobby_ZN_1_FLR_1 DualSPSched,           !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {90e0af27-ae69-47fc-891e-19c2d2255fb1}, !- Handle
  {d88d15b8-3927-429f-a21e-3243715dfac4}; !- Name

OS:ScheduleTypeLimits,
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {2836e998-540b-4214-b801-c310b4a3938b}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {a9550c54-c6c1-4175-a194-3408acc6c6f1}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {89de82c4-e9f4-4db3-9785-83691d80f756}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8049b80d-fdc8-4a25-804d-075da2596756}, !- Zone Air Inlet Port List
  {9b2f66a6-8bb1-4d8a-b530-f4b2c5ec37d5}, !- Zone Air Exhaust Port List
  {7b01101a-a3f7-4451-8fd5-d4f61b6b2b7f}, !- Zone Air Node Name
  {959988f3-e3bf-4095-88ee-d4e4fc774293}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b920a43-1034-497c-ae9a-f5f337ef8bdb}, !- Group Rendering Name
  {9d3377f1-44c1-4180-ac68-26920ee3ff6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d905911d-7c3b-4d34-ba7c-0eec02f13a83}, !- Handle
  {8548ea35-5702-4a3c-9768-cc7b550297fa}, !- Name
  {7b01101a-a3f7-4451-8fd5-d4f61b6b2b7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b01101a-a3f7-4451-8fd5-d4f61b6b2b7f}, !- Handle
  {be89a5f8-dd5b-4d78-84e2-3ce976422ae1}, !- Name
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}, !- Source Object
  11,                                     !- Outlet Port
  {d905911d-7c3b-4d34-ba7c-0eec02f13a83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8049b80d-fdc8-4a25-804d-075da2596756}, !- Handle
  {d6e18e21-7b27-4bd8-8542-936e4d2ec7a0}, !- Name
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}; !- HVAC Component

OS:PortList,
  {9b2f66a6-8bb1-4d8a-b530-f4b2c5ec37d5}, !- Handle
  {386e9218-b057-46ee-b4d7-a023eff54dd2}, !- Name
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}; !- HVAC Component

OS:PortList,
  {959988f3-e3bf-4095-88ee-d4e4fc774293}, !- Handle
  {2834a2d3-174c-4acf-83ab-298b6ce6aaf3}, !- Name
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}; !- HVAC Component

OS:Sizing:Zone,
  {5531a17b-0567-4279-8477-5a0406ee4cd4}, !- Handle
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c87354cc-e7cd-415e-9b0c-263030494bb3}, !- Handle
  {e74c736a-3799-4cd4-b7e6-0f5fa96ecc35}, !- Name
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}; !- Thermal Zone

OS:Space,
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3744af1-b433-44b4-ab53-3d5b1d1ed2fa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c715a2a6-d41f-450f-af0d-58bda8e46c51}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d3377f1-44c1-4180-ac68-26920ee3ff6f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Handle
  INFIL_SCH,                              !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1;                                      !- Field 8

OS:ScheduleTypeLimits,
  {449ea74c-8276-4336-8fec-46945974ade8}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {6e6cac2b-4d8a-4a95-92b3-856dd0e88e6b}, !- Handle
  {b230cf3e-5935-4210-b923-ddeef6c88607}; !- Name

OS:Schedule:Compact,
  {468cfe46-0676-45c2-8823-49e1edd0bdeb}, !- Handle
  ALWAYS_ON,                              !- Name
  {2836e998-540b-4214-b801-c310b4a3938b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:HeatBalanceAlgorithm,
  {23079081-266f-43f3-82cd-b7ae882731eb}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Sizing:Parameters,
  {63e0142d-8b72-402c-84f7-086c426f5656}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {9d48a7f7-613b-49ad-bef8-d251260f6ce0}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ShadowCalculation,
  {3c64c9e1-7632-4830-8ccc-d3a44e06f6b2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {c0787102-aaea-4de4-b4be-c440a5252f34}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {5b78c670-37af-420f-a468-6f2ae5515a44}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2a926447-6576-40a6-87fd-16b97bd84059}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Construction,
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Handle
  Steel Frame Non-res Ext Wall,           !- Name
  {757dd1f3-5681-44ad-a184-4bb2cfbb7302}, !- Surface Rendering Name
  {6f803cf8-432d-4cf3-9717-3f35c23d5762}, !- Layer 1
  {c97728aa-d352-4f91-915c-936155a1646e}, !- Layer 2
  {98eb46b3-7c71-448c-8f61-3311ddaed9b3}; !- Layer 3

OS:Material,
  {6f803cf8-432d-4cf3-9717-3f35c23d5762}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {c97728aa-d352-4f91-915c-936155a1646e}, !- Handle
  Steel Frame NonRes Wall Insulation,     !- Name
  MediumRough,                            !- Roughness
  0.0870564552646045,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Handle
  ext-slab,                               !- Name
  {4b678b1d-f786-48d9-a9cd-d2f9e6dd03b4}, !- Surface Rendering Name
  {a2517bec-9099-4d30-9c5e-5f782237eeab}, !- Layer 1
  {dcd1fc28-9c2f-43d6-a6bf-c852c468f2c5}; !- Layer 2

OS:Material,
  {a2517bec-9099-4d30-9c5e-5f782237eeab}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dcd1fc28-9c2f-43d6-a6bf-c852c468f2c5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {3f72bc3a-3af7-4af7-b949-03b8c9865bd7}, !- Surface Rendering Name
  {5134aed5-2305-4c81-87e2-c2c740519b10}, !- Layer 1
  {dcd1fc28-9c2f-43d6-a6bf-c852c468f2c5}; !- Layer 2

OS:Material,
  {5134aed5-2305-4c81-87e2-c2c740519b10}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {6bc44924-f262-49c2-93e1-b3e57ebca8a4}, !- Surface Rendering Name
  {dcd1fc28-9c2f-43d6-a6bf-c852c468f2c5}, !- Layer 1
  {5134aed5-2305-4c81-87e2-c2c740519b10}; !- Layer 2

OS:Construction,
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Handle
  Window Non-res Fixed,                   !- Name
  {1aa3550b-6f9b-43b3-8ea2-2cb0851a9165}, !- Surface Rendering Name
  {16316565-9a79-4f25-833b-69b534ec737a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {16316565-9a79-4f25-833b-69b534ec737a}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Handle
  InteriorFurnishings,                    !- Name
  {a49336ed-aaea-421c-b9f5-a00711e26080}, !- Surface Rendering Name
  {c05fa76e-12b9-432b-9d0a-466cbc717fe5}; !- Layer 1

OS:Material,
  {c05fa76e-12b9-432b-9d0a-466cbc717fe5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {85cbb7c6-ece1-4233-b625-92f4f51f2166}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {b368e038-2e26-4956-bfd6-9d3ed62a8885}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {b99fa371-7c84-4953-b01d-bf1389ab37f0}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12af4ce3-f4c8-4bdb-b4a0-6d6226453c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}, !- Handle
  Bathrooms_ZN_1_FLR_1 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a714a23a-4cee-49c6-b64b-abbe9c1adc01}, !- Zone Air Inlet Port List
  {74c348c7-10fb-4161-bac0-6c0463fb22e2}, !- Zone Air Exhaust Port List
  {ddcbe468-c09b-42bf-be93-d27283265d54}, !- Zone Air Node Name
  {53afbbbb-24cd-4152-b8a6-e4e4b7f252c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {477a0aef-0ee3-4442-9eff-37617bb7f9af}, !- Group Rendering Name
  {3c771b56-e6cd-4646-a7b6-f52799478806}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25ee2ce3-9be5-4cea-afc0-4bfb40a16458}, !- Handle
  {94ed401f-4ecf-4970-a57e-250cf80d1724}, !- Name
  {ddcbe468-c09b-42bf-be93-d27283265d54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddcbe468-c09b-42bf-be93-d27283265d54}, !- Handle
  {31704837-64c2-4729-8e8a-df650f06f856}, !- Name
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}, !- Source Object
  11,                                     !- Outlet Port
  {25ee2ce3-9be5-4cea-afc0-4bfb40a16458}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a714a23a-4cee-49c6-b64b-abbe9c1adc01}, !- Handle
  {e5b017fa-526e-4dec-b7ff-288be2e76f10}, !- Name
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}; !- HVAC Component

OS:PortList,
  {74c348c7-10fb-4161-bac0-6c0463fb22e2}, !- Handle
  {2ea49fa2-5e5e-46b5-b69f-0b6635655403}, !- Name
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}; !- HVAC Component

OS:PortList,
  {53afbbbb-24cd-4152-b8a6-e4e4b7f252c4}, !- Handle
  {26d13e83-0f9c-47f0-9101-6853c7d465bb}, !- Name
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}; !- HVAC Component

OS:Sizing:Zone,
  {3018f3ec-76c3-4f33-8cd8-eb0ec963ae73}, !- Handle
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.3,                                    !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f2c84bd-1f8c-473d-a431-4812cfaa3f2d}, !- Handle
  {6718a771-d064-401f-903f-e56786fd48d0}, !- Name
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}; !- Thermal Zone

OS:Space,
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Handle
  Bathrooms_ZN_1_FLR_1,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2dc2e30e-e5d8-42d4-a9e1-00b0e7acb073}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {77065565-adb5-4f10-aa31-9ae0d5dd1c6d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c771b56-e6cd-4646-a7b6-f52799478806}, !- Handle
  Bathrooms_ZN_1_FLR_1 DualSPSched,       !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Handle
  HTGSETP_SCH_BathCorrMechKitchen,        !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 06:00,                           !- Field 3
  16,                                     !- Field 4
  Until: 21:00,                           !- Field 5
  21,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  16,                                     !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  16;                                     !- Field 11

OS:Schedule:Compact,
  {83e05024-f59d-42f3-85c3-bcebddc423f8}, !- Handle
  CLGSETP_SCH_BathCorrMechKitchen,        !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 06:00,                           !- Field 3
  27,                                     !- Field 4
  Until: 21:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  27,                                     !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  27;                                     !- Field 11

OS:Material,
  {f70eb98f-be0d-42b5-ac38-b8ab9a10f03a}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {934b45f7-e1f9-4b15-9183-83e864f87d8f}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {7b92bb73-2c35-432e-b87e-9e3208847336}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fc445813-6f17-408d-aa89-9646453be6bc}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:ThermalZone,
  {e874cc14-f777-43dd-9f90-d6e9271460fa}, !- Handle
  Auditorium_ZN_1_FLR_1 Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {474c7f40-c565-4ece-bef9-ed1c792faa69}, !- Zone Air Inlet Port List
  {37b564ea-6fb0-4c2c-bca6-1389f3432454}, !- Zone Air Exhaust Port List
  {790d40d5-60d4-422f-87ee-e24d1cdecad9}, !- Zone Air Node Name
  {8215ed77-8fe9-4cb3-b671-2e5c36fa9a67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3b97404-04c3-4769-83b6-46dc95e06ff0}, !- Group Rendering Name
  {7166af85-136b-4862-8039-7616238b7b57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ffd5a9b-d194-4083-98d9-d53389b756bb}, !- Handle
  {4bbe7488-541b-40e1-8af5-a9c16d03ad96}, !- Name
  {790d40d5-60d4-422f-87ee-e24d1cdecad9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {790d40d5-60d4-422f-87ee-e24d1cdecad9}, !- Handle
  {6d466efe-954f-4242-b905-1b47a4f1c105}, !- Name
  {e874cc14-f777-43dd-9f90-d6e9271460fa}, !- Source Object
  11,                                     !- Outlet Port
  {2ffd5a9b-d194-4083-98d9-d53389b756bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {474c7f40-c565-4ece-bef9-ed1c792faa69}, !- Handle
  {4531b9b6-4717-4e31-9c29-226fe3cd8c8c}, !- Name
  {e874cc14-f777-43dd-9f90-d6e9271460fa}; !- HVAC Component

OS:PortList,
  {37b564ea-6fb0-4c2c-bca6-1389f3432454}, !- Handle
  {8ed39c0e-b313-40ad-9fee-35507d78764d}, !- Name
  {e874cc14-f777-43dd-9f90-d6e9271460fa}; !- HVAC Component

OS:PortList,
  {8215ed77-8fe9-4cb3-b671-2e5c36fa9a67}, !- Handle
  {16bcaf44-c467-48cf-8b39-ecce63f635b3}, !- Name
  {e874cc14-f777-43dd-9f90-d6e9271460fa}; !- HVAC Component

OS:Sizing:Zone,
  {918ae2a5-cff4-432e-89ea-a78c3583d571}, !- Handle
  {e874cc14-f777-43dd-9f90-d6e9271460fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca28e96c-be4f-435e-b4b5-dbc9b2571960}, !- Handle
  {b384e2da-50bf-4d4d-9fc4-a3d05f0de77c}, !- Name
  {e874cc14-f777-43dd-9f90-d6e9271460fa}; !- Thermal Zone

OS:Space,
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Handle
  Auditorium_ZN_1_FLR_1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e874cc14-f777-43dd-9f90-d6e9271460fa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ebaadc1e-63fc-4562-870f-b7278f59065e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7166af85-136b-4862-8039-7616238b7b57}, !- Handle
  Auditorium_ZN_1_FLR_1 DualSPSched,      !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}, !- Handle
  Bathrooms_ZN_1_FLR_2 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64a7480c-e8d3-4f0c-9d83-d63fbe73783f}, !- Zone Air Inlet Port List
  {7213e34f-809e-4c9b-9d01-2df4938cf14c}, !- Zone Air Exhaust Port List
  {6b34d907-e4f2-4449-823c-adde2a9f066a}, !- Zone Air Node Name
  {c4154215-a071-49db-9b8f-a44bad040e92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19e00d3a-f46f-406a-b1fd-c5bb7cba3a25}, !- Group Rendering Name
  {42bb25b5-6c1f-4608-ad47-546e1f6a5773}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67b99d49-61f2-4818-a246-d774002bc6c6}, !- Handle
  {1ff2619e-6456-4a13-bc45-35f3bf8e8869}, !- Name
  {6b34d907-e4f2-4449-823c-adde2a9f066a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b34d907-e4f2-4449-823c-adde2a9f066a}, !- Handle
  {eaffdc0c-b011-4c8d-b0b5-3ac33d01a6ad}, !- Name
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}, !- Source Object
  11,                                     !- Outlet Port
  {67b99d49-61f2-4818-a246-d774002bc6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64a7480c-e8d3-4f0c-9d83-d63fbe73783f}, !- Handle
  {31b7379f-09b2-43fb-8838-be23a1a1070b}, !- Name
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}; !- HVAC Component

OS:PortList,
  {7213e34f-809e-4c9b-9d01-2df4938cf14c}, !- Handle
  {ebd442ca-e3be-44ec-ae61-8c7ee4105e5f}, !- Name
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}; !- HVAC Component

OS:PortList,
  {c4154215-a071-49db-9b8f-a44bad040e92}, !- Handle
  {cafea897-8e33-46dc-9da0-e8a752e181fa}, !- Name
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}; !- HVAC Component

OS:Sizing:Zone,
  {56336448-c39a-480d-985a-867a89c7df41}, !- Handle
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.3,                                    !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3cd53b8-8c7b-4741-b48e-dab3e6c7e6f6}, !- Handle
  {220ea25f-b92c-4cf4-b840-eac4bfa5a803}, !- Name
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}; !- Thermal Zone

OS:Space,
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Handle
  Bathrooms_ZN_1_FLR_2,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c6d1cc5-d8a4-4a59-b901-55a405a58541}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {67f30b2d-c327-49a3-bb2d-506b75e08726}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {42bb25b5-6c1f-4608-ad47-546e1f6a5773}, !- Handle
  Bathrooms_ZN_1_FLR_2 DualSPSched,       !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {791e2665-5713-4b26-87e7-f795c912b003}, !- Handle
  Lobby_ZN_1_FLR_2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05f597a7-037e-4147-b557-2e8c7ec235d1}, !- Zone Air Inlet Port List
  {5eea5c91-da8f-451a-a9ab-d8cc9402a717}, !- Zone Air Exhaust Port List
  {6841ca40-23e5-4451-935b-46e61331b720}, !- Zone Air Node Name
  {6995982a-77e2-40b3-ba2a-bd14c8331162}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a6fe8c2-03c2-4fe4-b90a-0eb60aeb20e0}, !- Group Rendering Name
  {3f6441db-f3bf-4102-9f89-27872a58b07e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3ceda1e-cd90-4195-a451-6eee456aacba}, !- Handle
  {53b425f1-73f1-458a-9745-5d7f6b9bfdef}, !- Name
  {6841ca40-23e5-4451-935b-46e61331b720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6841ca40-23e5-4451-935b-46e61331b720}, !- Handle
  {7f079f46-bd3e-4764-9afe-f980c73ba800}, !- Name
  {791e2665-5713-4b26-87e7-f795c912b003}, !- Source Object
  11,                                     !- Outlet Port
  {f3ceda1e-cd90-4195-a451-6eee456aacba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05f597a7-037e-4147-b557-2e8c7ec235d1}, !- Handle
  {db3d8dee-73b6-464e-8573-bb8e0b362426}, !- Name
  {791e2665-5713-4b26-87e7-f795c912b003}; !- HVAC Component

OS:PortList,
  {5eea5c91-da8f-451a-a9ab-d8cc9402a717}, !- Handle
  {c2bbe2d3-4290-4779-8807-72b1e9f567d5}, !- Name
  {791e2665-5713-4b26-87e7-f795c912b003}; !- HVAC Component

OS:PortList,
  {6995982a-77e2-40b3-ba2a-bd14c8331162}, !- Handle
  {47ee37c9-9c2e-4af6-b10c-3fda614d14b3}, !- Name
  {791e2665-5713-4b26-87e7-f795c912b003}; !- HVAC Component

OS:Sizing:Zone,
  {ecae435d-0138-4efc-bbc1-afe2c9dfd46c}, !- Handle
  {791e2665-5713-4b26-87e7-f795c912b003}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {847685e6-b7f1-4c73-b465-ba2df81a4f94}, !- Handle
  {a8a24d66-3fba-4d60-80d0-e02d5575c9d3}, !- Name
  {791e2665-5713-4b26-87e7-f795c912b003}; !- Thermal Zone

OS:Space,
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Handle
  Lobby_ZN_1_FLR_2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {791e2665-5713-4b26-87e7-f795c912b003}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {43a2bbcc-391b-4d0b-acaa-26bb38ee2d58}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f6441db-f3bf-4102-9f89-27872a58b07e}, !- Handle
  Lobby_ZN_1_FLR_2 DualSPSched,           !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {43a2bbcc-391b-4d0b-acaa-26bb38ee2d58}, !- Handle
  SZ DSOA Lobby_ZN_1_FLR_2,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}, !- Handle
  Cafeteria_ZN_1_FLR_1 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9020e39-9377-45f7-bf1b-0815e9986fa3}, !- Zone Air Inlet Port List
  {a6b61080-2b00-4f66-9e8e-ef3d71295933}, !- Zone Air Exhaust Port List
  {c4858ee1-cfc5-4134-9c06-45e75314eaf6}, !- Zone Air Node Name
  {ec17eac0-64d8-4750-91d4-dd7255391b74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6807faf4-cea2-4dd3-8d43-2b148511d509}, !- Group Rendering Name
  {49679d9a-cb1d-4905-94db-f4fa2abe7b25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6c8fe72-5efc-4b30-91c3-853f84ef1a64}, !- Handle
  {8828ab50-48e7-4d42-bb01-1dacdccc5579}, !- Name
  {c4858ee1-cfc5-4134-9c06-45e75314eaf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4858ee1-cfc5-4134-9c06-45e75314eaf6}, !- Handle
  {8856fce4-e336-4e20-8074-91ae66bc2440}, !- Name
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}, !- Source Object
  11,                                     !- Outlet Port
  {b6c8fe72-5efc-4b30-91c3-853f84ef1a64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9020e39-9377-45f7-bf1b-0815e9986fa3}, !- Handle
  {e57d5297-d62e-4a34-8772-ada604675985}, !- Name
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}; !- HVAC Component

OS:PortList,
  {a6b61080-2b00-4f66-9e8e-ef3d71295933}, !- Handle
  {c1e220d4-6924-4017-97e0-82c2b58e6a32}, !- Name
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}; !- HVAC Component

OS:PortList,
  {ec17eac0-64d8-4750-91d4-dd7255391b74}, !- Handle
  {230e4ac8-863b-4236-b31e-890c72c58fd3}, !- Name
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}; !- HVAC Component

OS:Sizing:Zone,
  {da5d587e-98e5-4fdd-aae5-8be1755d6609}, !- Handle
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.628,                                  !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0774cd85-3ddd-428f-80aa-e84dba766892}, !- Handle
  {70c5a2ed-3111-447e-89ac-e3447ddcc48d}, !- Name
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}; !- Thermal Zone

OS:Space,
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4cc20f0a-f97e-4313-a9b7-533b31c61601}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {98d9d786-15ae-47ef-9778-2d4400fdb2d2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {49679d9a-cb1d-4905-94db-f4fa2abe7b25}, !- Handle
  Cafeteria_ZN_1_FLR_1 DualSPSched,       !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f2be8cb-3416-4771-b29c-4a5beb74a0f0}, !- Zone Air Inlet Port List
  {cbab4569-bce3-487b-bdfa-2984cc23e220}, !- Zone Air Exhaust Port List
  {05959849-3f8c-424a-9645-0bc4e5f0d86f}, !- Zone Air Node Name
  {27b2b24a-e4d7-4e5a-9177-307b32b9436a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd2a3743-dd66-41d7-b300-663360e39982}, !- Group Rendering Name
  {7865cc23-3ccb-4921-9246-ad7f21f88c3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50aa271c-c907-4f1b-907e-fe49178f83b0}, !- Handle
  {b243be70-2e78-49cb-a552-fac9cd9c8b9b}, !- Name
  {05959849-3f8c-424a-9645-0bc4e5f0d86f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05959849-3f8c-424a-9645-0bc4e5f0d86f}, !- Handle
  {c2bb98d3-59f6-4468-9489-75d93db7e745}, !- Name
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}, !- Source Object
  11,                                     !- Outlet Port
  {50aa271c-c907-4f1b-907e-fe49178f83b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f2be8cb-3416-4771-b29c-4a5beb74a0f0}, !- Handle
  {7040c124-8c91-4bf8-bc7e-1e5fc467cb1f}, !- Name
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}; !- HVAC Component

OS:PortList,
  {cbab4569-bce3-487b-bdfa-2984cc23e220}, !- Handle
  {29138eed-1f94-41c8-b2f9-4c648fa76e23}, !- Name
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}; !- HVAC Component

OS:PortList,
  {27b2b24a-e4d7-4e5a-9177-307b32b9436a}, !- Handle
  {c5b00696-77a6-4da3-a20e-5c70402e7dc1}, !- Name
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}; !- HVAC Component

OS:Sizing:Zone,
  {15ef4301-aece-4cf2-9bb3-fc0253bea465}, !- Handle
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f667fc5-e93a-4050-a3af-cd34a4a28d92}, !- Handle
  {2c8282c0-bb68-48c0-8fe2-44f0088e4d60}, !- Name
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}; !- Thermal Zone

OS:Space,
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe177a9d-9afc-4c1f-a541-82f644a9a6af}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d1c418c8-71a8-4f9d-89f1-a2b8493dfbd2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7865cc23-3ccb-4921-9246-ad7f21f88c3c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e52f8bc-eaf2-47f6-b663-b303d9a5765c}, !- Zone Air Inlet Port List
  {53c7b323-c120-41f2-ac74-17e3d0348d42}, !- Zone Air Exhaust Port List
  {ab186737-e6c9-4fe3-b60b-87ac36fc6473}, !- Zone Air Node Name
  {9bcd4d2f-04f2-4665-9bca-80a24298e2ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb255ca2-0464-4157-b6a0-d9ab36b88d02}, !- Group Rendering Name
  {ab3ccfc1-8e9b-4e2c-87c7-e6f2401c3948}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64c1d9b5-98e5-46f5-81a8-1108d82ed2d5}, !- Handle
  {1a801483-aa86-4502-b4b0-e0b2a0dda22a}, !- Name
  {ab186737-e6c9-4fe3-b60b-87ac36fc6473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab186737-e6c9-4fe3-b60b-87ac36fc6473}, !- Handle
  {17af8d9e-55af-4ebd-93e8-3a7180bfdcff}, !- Name
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}, !- Source Object
  11,                                     !- Outlet Port
  {64c1d9b5-98e5-46f5-81a8-1108d82ed2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e52f8bc-eaf2-47f6-b663-b303d9a5765c}, !- Handle
  {5d55e4cc-fb6a-4e40-a874-9e7acf1b3bc1}, !- Name
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}; !- HVAC Component

OS:PortList,
  {53c7b323-c120-41f2-ac74-17e3d0348d42}, !- Handle
  {0baa2bd2-3845-4005-afc8-36ac8c98b8be}, !- Name
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}; !- HVAC Component

OS:PortList,
  {9bcd4d2f-04f2-4665-9bca-80a24298e2ce}, !- Handle
  {1777a996-a3ff-480d-8136-14873bf68c5e}, !- Name
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}; !- HVAC Component

OS:Sizing:Zone,
  {94fcea7d-1d36-470e-90c9-6aa540223e07}, !- Handle
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50e42f03-ebe7-4c90-8037-1f84b1520aa3}, !- Handle
  {767cbcd6-6885-4160-a788-f10a10e3a569}, !- Name
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}; !- Thermal Zone

OS:Space,
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b90fa93e-b811-4a86-a132-b7ca4efe12f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {79fc88e0-a8f0-4bc1-8f5a-a36892e34ef9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab3ccfc1-8e9b-4e2c-87c7-e6f2401c3948}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50fa44e8-d0df-4016-86ed-b36edafea32b}, !- Zone Air Inlet Port List
  {1bfa1bf2-3995-4767-9bed-d10f3c220181}, !- Zone Air Exhaust Port List
  {8dd8565c-46eb-4ba3-a239-11a4a9c94a04}, !- Zone Air Node Name
  {dac016a8-35be-47f8-b663-f4d314500568}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b02dbf4d-8695-41aa-b37f-8f5853afaa5d}, !- Group Rendering Name
  {81eb4891-4961-4787-8ad0-50bff308422c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ba53019-888c-4004-8671-3a22f25ae944}, !- Handle
  {6d39af67-a3b8-4e30-adb3-5171a56a2a53}, !- Name
  {8dd8565c-46eb-4ba3-a239-11a4a9c94a04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dd8565c-46eb-4ba3-a239-11a4a9c94a04}, !- Handle
  {eb72f683-19c7-425e-913a-a4682a56b879}, !- Name
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}, !- Source Object
  11,                                     !- Outlet Port
  {2ba53019-888c-4004-8671-3a22f25ae944}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50fa44e8-d0df-4016-86ed-b36edafea32b}, !- Handle
  {5c907573-158f-4e90-9cc3-382fb6932479}, !- Name
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}; !- HVAC Component

OS:PortList,
  {1bfa1bf2-3995-4767-9bed-d10f3c220181}, !- Handle
  {18928144-6649-483d-9d39-804aae973eee}, !- Name
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}; !- HVAC Component

OS:PortList,
  {dac016a8-35be-47f8-b663-f4d314500568}, !- Handle
  {dc8bcd50-eaf2-408a-8701-09bc3a06ee09}, !- Name
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}; !- HVAC Component

OS:Sizing:Zone,
  {aef3c7e0-6611-4f85-862a-214f9b1b99ae}, !- Handle
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb13e23f-fba4-44c0-b978-da4d2fb1697e}, !- Handle
  {b7d7d2ee-22f8-4eca-880b-f50620fe1b04}, !- Name
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}; !- Thermal Zone

OS:Space,
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {76f0ece7-fa5c-427e-ad92-76ce5d0aa670}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {949f43b7-7065-417d-84b6-5851d6cddbd7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {81eb4891-4961-4787-8ad0-50bff308422c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40b2f827-9274-4a35-8241-7a4166eeea5f}, !- Zone Air Inlet Port List
  {96240133-3f39-43a5-b754-414ef09cfc7d}, !- Zone Air Exhaust Port List
  {7d089fea-2688-4572-a423-3cd30bf8fddf}, !- Zone Air Node Name
  {9aea60bc-cb72-41ee-91e0-5364d81a7300}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec972719-09ca-4de9-9e4b-01ed20bc2a1a}, !- Group Rendering Name
  {a2ec0af2-e089-4f4e-9989-387fb7dfaea8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d982a0e-7085-4a77-b8cb-550c307f71ab}, !- Handle
  {9799a0c0-e711-49e9-9e4c-36dd0ba32386}, !- Name
  {7d089fea-2688-4572-a423-3cd30bf8fddf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d089fea-2688-4572-a423-3cd30bf8fddf}, !- Handle
  {6aa1b98f-9cf6-42c6-874b-60fe4c3110cb}, !- Name
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}, !- Source Object
  11,                                     !- Outlet Port
  {1d982a0e-7085-4a77-b8cb-550c307f71ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40b2f827-9274-4a35-8241-7a4166eeea5f}, !- Handle
  {90e7606a-d1da-4f11-9070-e5b6657c3e52}, !- Name
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}; !- HVAC Component

OS:PortList,
  {96240133-3f39-43a5-b754-414ef09cfc7d}, !- Handle
  {ac1fa6c4-f04a-4f74-9e62-32e0bead39ca}, !- Name
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}; !- HVAC Component

OS:PortList,
  {9aea60bc-cb72-41ee-91e0-5364d81a7300}, !- Handle
  {66c0c832-81dd-4dc8-92a0-afdecbcf0bb8}, !- Name
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}; !- HVAC Component

OS:Sizing:Zone,
  {bab1f5af-ff29-4aae-b3f0-65727c298c4f}, !- Handle
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8840ec4-1be2-4cdc-92cd-f177777a922f}, !- Handle
  {cb87b7df-8c5e-4698-8e3f-c3fef6e07f0a}, !- Name
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}; !- Thermal Zone

OS:Space,
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee915f01-0fc4-4540-ba6b-97ae02c91e22}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8ff4a811-a613-45ad-b29f-5e5125d099cf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2ec0af2-e089-4f4e-9989-387fb7dfaea8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00736119-231d-4685-8802-2101b8eed3fc}, !- Zone Air Inlet Port List
  {cadee0d5-6ba2-48f7-8506-479f8e229224}, !- Zone Air Exhaust Port List
  {1002e7c7-47c7-49ce-b42f-22cddf434de6}, !- Zone Air Node Name
  {fd209e80-48c0-4a7f-8642-5320c295ff05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e30c1d8-317e-48d2-96c8-d2d8ad53c273}, !- Group Rendering Name
  {11928b7d-b230-4216-89b2-6f84ca0eac42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53695606-4564-4bda-99f8-05412ad7fc2d}, !- Handle
  {29b39746-d805-40a8-8d2d-118557bfea32}, !- Name
  {1002e7c7-47c7-49ce-b42f-22cddf434de6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1002e7c7-47c7-49ce-b42f-22cddf434de6}, !- Handle
  {0cc21569-4777-4721-85dc-730676ac49d3}, !- Name
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}, !- Source Object
  11,                                     !- Outlet Port
  {53695606-4564-4bda-99f8-05412ad7fc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00736119-231d-4685-8802-2101b8eed3fc}, !- Handle
  {8fe55bcf-fadb-47fb-a88b-d6f3b558cd1b}, !- Name
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}; !- HVAC Component

OS:PortList,
  {cadee0d5-6ba2-48f7-8506-479f8e229224}, !- Handle
  {317bda4f-7862-46b0-a56b-62cb9f5e4b39}, !- Name
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}; !- HVAC Component

OS:PortList,
  {fd209e80-48c0-4a7f-8642-5320c295ff05}, !- Handle
  {db352ad2-44e2-42ab-9253-02a6e7ec0658}, !- Name
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}; !- HVAC Component

OS:Sizing:Zone,
  {2f3fafd6-2b00-4108-b332-b79dd748ee65}, !- Handle
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbef813d-d74b-40d3-bf02-7d45483167c0}, !- Handle
  {62275727-1c4a-4fba-a8d0-6a7b4ab121e9}, !- Name
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}; !- Thermal Zone

OS:Space,
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e15c0be-2541-4fd1-81e2-be2b439b2eac}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4a5cc0fe-d448-4607-bba8-0f0e3c669df8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {11928b7d-b230-4216-89b2-6f84ca0eac42}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c813713a-a32a-4fda-a291-1bc431a90a54}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be0c14fb-7036-4b10-a9bc-357d312dd320}, !- Zone Air Inlet Port List
  {46fbe1bf-fb97-4193-bfa5-c9ba57f76ae4}, !- Zone Air Exhaust Port List
  {c852eec1-ab02-45be-a2e0-80c00c354779}, !- Zone Air Node Name
  {06a551d4-5bf5-4ef1-910c-16d30a604ee2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6520ab63-de36-4822-a717-d1017a094151}, !- Group Rendering Name
  {7cbed814-e897-44b4-86f2-93f9ee0a630f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a24a0005-9ed2-48cf-b4f3-d68751c13338}, !- Handle
  {3a5dc749-2ef8-498e-8c39-aef9903b14e9}, !- Name
  {c852eec1-ab02-45be-a2e0-80c00c354779}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c852eec1-ab02-45be-a2e0-80c00c354779}, !- Handle
  {c1d6ef5d-f6f9-4048-95bd-ceabd81de85e}, !- Name
  {c813713a-a32a-4fda-a291-1bc431a90a54}, !- Source Object
  11,                                     !- Outlet Port
  {a24a0005-9ed2-48cf-b4f3-d68751c13338}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be0c14fb-7036-4b10-a9bc-357d312dd320}, !- Handle
  {9423e61e-5f4f-416b-809c-e12f1a205927}, !- Name
  {c813713a-a32a-4fda-a291-1bc431a90a54}; !- HVAC Component

OS:PortList,
  {46fbe1bf-fb97-4193-bfa5-c9ba57f76ae4}, !- Handle
  {4d95d271-6f96-4b6b-a98b-8b55d3382c7e}, !- Name
  {c813713a-a32a-4fda-a291-1bc431a90a54}; !- HVAC Component

OS:PortList,
  {06a551d4-5bf5-4ef1-910c-16d30a604ee2}, !- Handle
  {5b7a0c3a-bd54-489e-b0db-874497340bec}, !- Name
  {c813713a-a32a-4fda-a291-1bc431a90a54}; !- HVAC Component

OS:Sizing:Zone,
  {4c0f45ad-4796-421d-b369-2c388e3abcb7}, !- Handle
  {c813713a-a32a-4fda-a291-1bc431a90a54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c93f7ae2-2f80-432f-8075-bf6bc9eb7b2c}, !- Handle
  {88827796-09b7-45c3-979d-3971c82ae864}, !- Name
  {c813713a-a32a-4fda-a291-1bc431a90a54}; !- Thermal Zone

OS:Space,
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c813713a-a32a-4fda-a291-1bc431a90a54}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6f9fd48a-2494-4d17-9310-cc865a98d5e0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cbed814-e897-44b4-86f2-93f9ee0a630f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18693cdc-7a5e-468d-9bc8-0760078067e4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e45f1190-2546-4535-8710-362687831e15}, !- Zone Air Inlet Port List
  {d8a42aff-ba9b-417b-8966-0467bb4fb23c}, !- Zone Air Exhaust Port List
  {334048f6-2b64-42af-ada6-903924d21b62}, !- Zone Air Node Name
  {83985ad7-01d5-4b26-81bc-7905e998d3ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fda6499-59d2-4791-a755-baf857bed719}, !- Group Rendering Name
  {d1f92067-896d-4696-944e-9acc4ccaef6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8f78076-f03a-4ac1-a43d-e3eb2f51d2ad}, !- Handle
  {b737f693-2b7d-43f5-9014-ce95240f7408}, !- Name
  {334048f6-2b64-42af-ada6-903924d21b62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {334048f6-2b64-42af-ada6-903924d21b62}, !- Handle
  {05cef6de-33b9-43e1-b8e2-4fc670f80594}, !- Name
  {18693cdc-7a5e-468d-9bc8-0760078067e4}, !- Source Object
  11,                                     !- Outlet Port
  {f8f78076-f03a-4ac1-a43d-e3eb2f51d2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e45f1190-2546-4535-8710-362687831e15}, !- Handle
  {a1b29f12-0afb-4bef-a551-5fda1c11fd52}, !- Name
  {18693cdc-7a5e-468d-9bc8-0760078067e4}; !- HVAC Component

OS:PortList,
  {d8a42aff-ba9b-417b-8966-0467bb4fb23c}, !- Handle
  {680cfad6-78b9-446d-9191-58b9e4c41e17}, !- Name
  {18693cdc-7a5e-468d-9bc8-0760078067e4}; !- HVAC Component

OS:PortList,
  {83985ad7-01d5-4b26-81bc-7905e998d3ef}, !- Handle
  {21f5ccdc-73a2-4a0d-a9aa-2b7239dc881b}, !- Name
  {18693cdc-7a5e-468d-9bc8-0760078067e4}; !- HVAC Component

OS:Sizing:Zone,
  {e87a12a6-a2a8-4038-b491-a47aba93913a}, !- Handle
  {18693cdc-7a5e-468d-9bc8-0760078067e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1aed68a-409e-4ebd-8cda-12d8725f45e1}, !- Handle
  {d2cc1b72-6f36-4b9f-a39a-faaffd04cdb6}, !- Name
  {18693cdc-7a5e-468d-9bc8-0760078067e4}; !- Thermal Zone

OS:Space,
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {18693cdc-7a5e-468d-9bc8-0760078067e4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7beec717-70c0-483a-866f-83f6d309c691}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1f92067-896d-4696-944e-9acc4ccaef6c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9400e02a-54e7-4f38-856f-ccc0f135bc46}, !- Zone Air Inlet Port List
  {b26bb58e-fcb2-47d6-b70a-88e8426b6e5a}, !- Zone Air Exhaust Port List
  {8f2e9d60-d3f1-42ac-b162-a97d5356eeda}, !- Zone Air Node Name
  {7a7e5613-e212-495a-852f-14b13b86d388}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23fc9cef-f8bd-4b8d-87dd-745a291de429}, !- Group Rendering Name
  {34b8650e-03b2-4cf0-9f34-46e3334e0a38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04a9ec9a-8bb9-4d3d-89f8-642229776c86}, !- Handle
  {63a8f3cb-12dc-4a41-84a0-7a3c6bcbf271}, !- Name
  {8f2e9d60-d3f1-42ac-b162-a97d5356eeda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f2e9d60-d3f1-42ac-b162-a97d5356eeda}, !- Handle
  {54ae4e49-aabc-430c-87af-978b78516c30}, !- Name
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}, !- Source Object
  11,                                     !- Outlet Port
  {04a9ec9a-8bb9-4d3d-89f8-642229776c86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9400e02a-54e7-4f38-856f-ccc0f135bc46}, !- Handle
  {ad8dc050-a80a-4301-a981-6fc8ee221b5e}, !- Name
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}; !- HVAC Component

OS:PortList,
  {b26bb58e-fcb2-47d6-b70a-88e8426b6e5a}, !- Handle
  {1a6637ae-d208-4553-b573-eb0c90de75ac}, !- Name
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}; !- HVAC Component

OS:PortList,
  {7a7e5613-e212-495a-852f-14b13b86d388}, !- Handle
  {2ce085a7-9e24-4001-8ecb-c36cd14bb1b8}, !- Name
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}; !- HVAC Component

OS:Sizing:Zone,
  {574e134b-b6a3-4b64-ad12-1a7833c56cc1}, !- Handle
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91c665d0-4729-476f-b8bc-21aee311b24a}, !- Handle
  {9599e8cb-3e40-45e0-a721-95ff1308de6a}, !- Name
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}; !- Thermal Zone

OS:Space,
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {254e5bd0-2a3c-481b-b00c-bfc5a8bf2384}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8c5eaca4-1e61-48ff-8b6f-462aa61a4411}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {34b8650e-03b2-4cf0-9f34-46e3334e0a38}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca87d97b-3703-4150-9048-809ccdf0b09d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1840f667-f5e3-43e4-8eac-9dac5c44419a}, !- Zone Air Inlet Port List
  {7f242e66-3acb-4825-994a-6784246bb3f5}, !- Zone Air Exhaust Port List
  {d2dbe27b-8978-4df1-897b-c6e65934427d}, !- Zone Air Node Name
  {9c87a0c8-31d1-49cb-9337-00ce32720d93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6c3d323-15fc-4009-9553-035f5644ce13}, !- Group Rendering Name
  {1f7041ee-06cc-4e07-af7f-24cde752cb0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d20590e-88ae-4953-9a18-cfa12f555cac}, !- Handle
  {43b859bb-cf34-4815-845d-8c67ddd54c9c}, !- Name
  {d2dbe27b-8978-4df1-897b-c6e65934427d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2dbe27b-8978-4df1-897b-c6e65934427d}, !- Handle
  {4b5e7e5f-40bc-490f-9393-acfea352d8bb}, !- Name
  {ca87d97b-3703-4150-9048-809ccdf0b09d}, !- Source Object
  11,                                     !- Outlet Port
  {9d20590e-88ae-4953-9a18-cfa12f555cac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1840f667-f5e3-43e4-8eac-9dac5c44419a}, !- Handle
  {fc8b1773-a604-4597-9b93-6d39643e84a7}, !- Name
  {ca87d97b-3703-4150-9048-809ccdf0b09d}; !- HVAC Component

OS:PortList,
  {7f242e66-3acb-4825-994a-6784246bb3f5}, !- Handle
  {f7ae714a-c17c-42d8-ad70-b5d851467a2c}, !- Name
  {ca87d97b-3703-4150-9048-809ccdf0b09d}; !- HVAC Component

OS:PortList,
  {9c87a0c8-31d1-49cb-9337-00ce32720d93}, !- Handle
  {235a6277-e273-4290-843a-804a4b018146}, !- Name
  {ca87d97b-3703-4150-9048-809ccdf0b09d}; !- HVAC Component

OS:Sizing:Zone,
  {5a6058d2-3e28-4a65-b478-a05db8bb14a1}, !- Handle
  {ca87d97b-3703-4150-9048-809ccdf0b09d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18b07ce8-7317-4c85-a1e2-cd28bea00d00}, !- Handle
  {58abe35e-d8ee-4fad-949a-3162f6915462}, !- Name
  {ca87d97b-3703-4150-9048-809ccdf0b09d}; !- Thermal Zone

OS:Space,
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca87d97b-3703-4150-9048-809ccdf0b09d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9e22e9a7-3826-4f03-9ad6-c77bc792f48f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f7041ee-06cc-4e07-af7f-24cde752cb0e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72e503ef-60c3-4b66-bb69-865656f3311d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be56dd18-dc2e-40a9-9390-dadac5ce0e38}, !- Zone Air Inlet Port List
  {48fa8eff-1498-47c7-8dcd-f594d9d079ae}, !- Zone Air Exhaust Port List
  {8d602b4b-5641-46c1-a0e8-4eede49f37e1}, !- Zone Air Node Name
  {aa4070d9-0088-44b8-9b0e-2790e720cba3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f098e612-2a29-4ddd-bcbf-0fabf30631a2}, !- Group Rendering Name
  {a6e5151e-c812-4109-a7bf-1ba0a27e8841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f0d2b73-f57b-4d8f-9ba4-dc6a46902a78}, !- Handle
  {de7ea649-6870-427c-b747-91aada4960d2}, !- Name
  {8d602b4b-5641-46c1-a0e8-4eede49f37e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d602b4b-5641-46c1-a0e8-4eede49f37e1}, !- Handle
  {dbd8c6c5-ed20-4211-8003-df826f205789}, !- Name
  {72e503ef-60c3-4b66-bb69-865656f3311d}, !- Source Object
  11,                                     !- Outlet Port
  {2f0d2b73-f57b-4d8f-9ba4-dc6a46902a78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be56dd18-dc2e-40a9-9390-dadac5ce0e38}, !- Handle
  {956d0e4c-2a0a-4e10-8e9c-ed889a39b8da}, !- Name
  {72e503ef-60c3-4b66-bb69-865656f3311d}; !- HVAC Component

OS:PortList,
  {48fa8eff-1498-47c7-8dcd-f594d9d079ae}, !- Handle
  {cc3f54ee-8999-4b3a-84c9-8951e7016235}, !- Name
  {72e503ef-60c3-4b66-bb69-865656f3311d}; !- HVAC Component

OS:PortList,
  {aa4070d9-0088-44b8-9b0e-2790e720cba3}, !- Handle
  {183e5d4d-b057-4c49-a8a4-1c302361fdbb}, !- Name
  {72e503ef-60c3-4b66-bb69-865656f3311d}; !- HVAC Component

OS:Sizing:Zone,
  {59e36fcf-b7d2-48e2-a60e-a963aaa9ce08}, !- Handle
  {72e503ef-60c3-4b66-bb69-865656f3311d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a394b5e-332e-491d-b278-cbf4d7a1709a}, !- Handle
  {2603bb7f-809f-4437-9b9e-9cc8b99654c6}, !- Name
  {72e503ef-60c3-4b66-bb69-865656f3311d}; !- Thermal Zone

OS:Space,
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {72e503ef-60c3-4b66-bb69-865656f3311d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b14bcebf-f1a7-4aa2-8ec4-73178eb3fea1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6e5151e-c812-4109-a7bf-1ba0a27e8841}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cae0e5e2-0794-4517-8772-9f9fca82be71}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5290bada-3f76-4896-96a5-76765a5a093a}, !- Zone Air Inlet Port List
  {b17f2807-0c09-4f76-aaef-7c35d73585b0}, !- Zone Air Exhaust Port List
  {849cea85-d32f-496b-bfa7-54a17264fe8a}, !- Zone Air Node Name
  {8467c2ab-989b-4f87-a26a-ea075c112673}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {986ec420-c074-440d-95de-9bfa1b793c7f}, !- Group Rendering Name
  {681e6c7f-05cc-430f-946f-522c146e9d81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96b36dcc-bd53-4859-93d2-26ad81ebd417}, !- Handle
  {5bf9ef6a-855b-4309-a7b2-676caa667bb5}, !- Name
  {849cea85-d32f-496b-bfa7-54a17264fe8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {849cea85-d32f-496b-bfa7-54a17264fe8a}, !- Handle
  {39cd2c06-d237-4349-9973-0104dc69ab84}, !- Name
  {cae0e5e2-0794-4517-8772-9f9fca82be71}, !- Source Object
  11,                                     !- Outlet Port
  {96b36dcc-bd53-4859-93d2-26ad81ebd417}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5290bada-3f76-4896-96a5-76765a5a093a}, !- Handle
  {2c331b73-004c-45b8-b2f3-f065256140cf}, !- Name
  {cae0e5e2-0794-4517-8772-9f9fca82be71}; !- HVAC Component

OS:PortList,
  {b17f2807-0c09-4f76-aaef-7c35d73585b0}, !- Handle
  {d1f3aef6-9c37-4bb1-99b9-5b4f8ecd898d}, !- Name
  {cae0e5e2-0794-4517-8772-9f9fca82be71}; !- HVAC Component

OS:PortList,
  {8467c2ab-989b-4f87-a26a-ea075c112673}, !- Handle
  {54372a0c-c365-4089-b30a-37051afc2050}, !- Name
  {cae0e5e2-0794-4517-8772-9f9fca82be71}; !- HVAC Component

OS:Sizing:Zone,
  {9e34357a-6066-48dc-96ce-7478b2c7b7a2}, !- Handle
  {cae0e5e2-0794-4517-8772-9f9fca82be71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2bcc6e9-8a53-4248-b04e-d6b24fd24608}, !- Handle
  {3d2030d6-1730-4ac2-9db0-f1b23c5698ff}, !- Name
  {cae0e5e2-0794-4517-8772-9f9fca82be71}; !- Thermal Zone

OS:Space,
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cae0e5e2-0794-4517-8772-9f9fca82be71}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3d12218a-f3fe-4791-a31c-a10c24455475}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {681e6c7f-05cc-430f-946f-522c146e9d81}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e17a9bd0-354a-4eed-928d-12f2eb4f648e}, !- Zone Air Inlet Port List
  {0132c2a4-9136-47d2-9ef5-116f03a1329f}, !- Zone Air Exhaust Port List
  {c2d1ef3c-ed82-4e52-82a4-3c5b1aeb9508}, !- Zone Air Node Name
  {8eee5319-58b5-4ffe-b1b6-cf65703cb638}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c0bd446-5eb7-41ee-b5f5-42812e7c78c2}, !- Group Rendering Name
  {b4b52d83-5cc5-4b7f-9c37-b402f266f8d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c47c473-b96a-4a74-a5e9-db2a9acaeb93}, !- Handle
  {496dd52f-44f6-40c7-8151-448f857deddd}, !- Name
  {c2d1ef3c-ed82-4e52-82a4-3c5b1aeb9508}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2d1ef3c-ed82-4e52-82a4-3c5b1aeb9508}, !- Handle
  {71a4d624-2a4b-4dda-91e2-f4c08f12d570}, !- Name
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}, !- Source Object
  11,                                     !- Outlet Port
  {6c47c473-b96a-4a74-a5e9-db2a9acaeb93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e17a9bd0-354a-4eed-928d-12f2eb4f648e}, !- Handle
  {0380c071-caa5-42b0-86e7-ab0958284d99}, !- Name
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}; !- HVAC Component

OS:PortList,
  {0132c2a4-9136-47d2-9ef5-116f03a1329f}, !- Handle
  {2cb88f3a-c3dd-4639-9490-843726318b76}, !- Name
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}; !- HVAC Component

OS:PortList,
  {8eee5319-58b5-4ffe-b1b6-cf65703cb638}, !- Handle
  {ca613d88-88ee-41f1-9b9d-6a6f9554af7b}, !- Name
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}; !- HVAC Component

OS:Sizing:Zone,
  {61bee85c-ac68-4fdc-8034-9c6b4fdb89c0}, !- Handle
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25da9915-90b2-4791-a428-f2914e677bb2}, !- Handle
  {329384f6-14d2-4d17-82e3-91d66e9dc249}, !- Name
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}; !- Thermal Zone

OS:Space,
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d8a8e90-67fc-48a6-bf05-8894176bd3d4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2af4f46d-df88-4a6b-9c8c-ebadfb670ff1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4b52d83-5cc5-4b7f-9c37-b402f266f8d0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {045c1906-2dc0-4503-8c82-ad11737bf7e4}, !- Zone Air Inlet Port List
  {c18db32c-5ece-4e2d-8b42-1e2b2db93327}, !- Zone Air Exhaust Port List
  {10f7994f-5926-4539-8fa6-e3bba8b55b7b}, !- Zone Air Node Name
  {2d61627e-3e9e-4f8e-8426-255eae5692a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee82f63f-b4b6-4a04-93d4-6b9d77c531af}, !- Group Rendering Name
  {494a8730-3483-4032-b337-e0b3ac34b133}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1a56d07-62e5-45cb-b959-7c26e9060335}, !- Handle
  {55a20258-a6c2-44a5-98ff-5b5a0151972e}, !- Name
  {10f7994f-5926-4539-8fa6-e3bba8b55b7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10f7994f-5926-4539-8fa6-e3bba8b55b7b}, !- Handle
  {e710ea00-fa2e-41ae-b3fe-73dc7701c84d}, !- Name
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}, !- Source Object
  11,                                     !- Outlet Port
  {d1a56d07-62e5-45cb-b959-7c26e9060335}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {045c1906-2dc0-4503-8c82-ad11737bf7e4}, !- Handle
  {ab7987a1-16d1-470a-9e66-3ec87ea3bfef}, !- Name
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}; !- HVAC Component

OS:PortList,
  {c18db32c-5ece-4e2d-8b42-1e2b2db93327}, !- Handle
  {46499320-80fa-4bc9-b750-a1b8cc0a89a2}, !- Name
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}; !- HVAC Component

OS:PortList,
  {2d61627e-3e9e-4f8e-8426-255eae5692a8}, !- Handle
  {283202b8-91b8-4818-88c7-cb5add969015}, !- Name
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}; !- HVAC Component

OS:Sizing:Zone,
  {51848ddb-ef6f-4aba-81d7-42ae4bbda28f}, !- Handle
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95e1244c-934b-4ffa-a9cc-7866d172ded2}, !- Handle
  {e2bf4645-2a27-42f7-b9d8-6792d7314ed0}, !- Name
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}; !- Thermal Zone

OS:Space,
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {925a4aa3-780d-4aa0-8dd3-6b6f197bdb52}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a236c145-5a7f-4abe-a056-b2761260b895}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {494a8730-3483-4032-b337-e0b3ac34b133}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c4d3c2c-2b02-4c15-9633-5a801d643742}, !- Zone Air Inlet Port List
  {7e5a3fe9-19c3-48cd-aa1a-48751f5a1a41}, !- Zone Air Exhaust Port List
  {a876454a-24da-49b5-b3e2-6db3342185b5}, !- Zone Air Node Name
  {55e93ca2-a55c-48c5-9d2f-a3028c66f505}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7877eb0d-9039-4998-8914-70c52a1b43e5}, !- Group Rendering Name
  {ae6494b8-5b31-4036-9b7f-5f2aaf586658}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ed8487c-2e21-45a3-aced-f08a4efad05e}, !- Handle
  {dc1544df-a5da-49b6-a6ae-c9e4547e7a4a}, !- Name
  {a876454a-24da-49b5-b3e2-6db3342185b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a876454a-24da-49b5-b3e2-6db3342185b5}, !- Handle
  {31cfa924-b818-4a79-a416-3378bd58abb0}, !- Name
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}, !- Source Object
  11,                                     !- Outlet Port
  {2ed8487c-2e21-45a3-aced-f08a4efad05e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c4d3c2c-2b02-4c15-9633-5a801d643742}, !- Handle
  {337dc53f-38c4-4cc2-abea-57a0047612e9}, !- Name
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}; !- HVAC Component

OS:PortList,
  {7e5a3fe9-19c3-48cd-aa1a-48751f5a1a41}, !- Handle
  {1876bd0f-7428-46aa-97f2-638f7ec21e58}, !- Name
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}; !- HVAC Component

OS:PortList,
  {55e93ca2-a55c-48c5-9d2f-a3028c66f505}, !- Handle
  {6b9c8425-5813-4f98-af7c-952894b31bb3}, !- Name
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}; !- HVAC Component

OS:Sizing:Zone,
  {914301c6-e7b0-4b7e-a808-53f67ca5707e}, !- Handle
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1841bf00-1f8d-4c89-aa6b-b5227da140ec}, !- Handle
  {d0294193-1f4e-4b36-9ccf-b8045b7d7267}, !- Name
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}; !- Thermal Zone

OS:Space,
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {014e6e9d-f7a9-4e8e-ba2c-39fec3fd7adf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8281c37e-d815-4930-af6b-183ee69c71ae}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae6494b8-5b31-4036-9b7f-5f2aaf586658}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5332bdb8-af85-4d39-8cd4-6c79c42324dc}, !- Zone Air Inlet Port List
  {cbdf52ab-cce3-43a6-b5f6-570ed3c557ae}, !- Zone Air Exhaust Port List
  {6494edc1-c0fa-45b1-a554-454d7787f270}, !- Zone Air Node Name
  {6f424b1b-a84e-43bf-bdce-5f7e29fa058e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {583ef0df-bf99-456f-b44f-accd5ffaede7}, !- Group Rendering Name
  {74d23717-b33d-47a9-b0db-d9584583379a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98fa7f6d-a2fd-4932-bb47-e25035d3293c}, !- Handle
  {4c86ae80-006f-4102-94a6-be92f20ec2d0}, !- Name
  {6494edc1-c0fa-45b1-a554-454d7787f270}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6494edc1-c0fa-45b1-a554-454d7787f270}, !- Handle
  {39ebf65b-5310-4c5c-a07e-31a0391af6c6}, !- Name
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}, !- Source Object
  11,                                     !- Outlet Port
  {98fa7f6d-a2fd-4932-bb47-e25035d3293c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5332bdb8-af85-4d39-8cd4-6c79c42324dc}, !- Handle
  {176ad108-bdc1-4a16-bef8-0e888bfed75e}, !- Name
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}; !- HVAC Component

OS:PortList,
  {cbdf52ab-cce3-43a6-b5f6-570ed3c557ae}, !- Handle
  {a91e45e2-6783-4557-9393-7bdb998229d7}, !- Name
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}; !- HVAC Component

OS:PortList,
  {6f424b1b-a84e-43bf-bdce-5f7e29fa058e}, !- Handle
  {a03e00e2-5684-4e22-904c-ab51d7c18c21}, !- Name
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}; !- HVAC Component

OS:Sizing:Zone,
  {e57727cb-16d9-45f1-a34a-cfd367fc1f4b}, !- Handle
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f75b710-2218-4d06-ad3b-622358c032c1}, !- Handle
  {1169a9ec-c1d5-4831-81a0-b4c557da88ab}, !- Name
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}; !- Thermal Zone

OS:Space,
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {24533f87-b2e0-4da1-b25c-3475b3f424fa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {22d9aa97-9ec6-4c80-8e9d-3853075ccfa3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {74d23717-b33d-47a9-b0db-d9584583379a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb421510-441c-4b38-b96f-7b127eb0f9e8}, !- Zone Air Inlet Port List
  {80ebbdd7-cc0c-492f-9fd9-24ac19f428a3}, !- Zone Air Exhaust Port List
  {93e8b430-05ff-4cb5-9c71-3be6d8d1b789}, !- Zone Air Node Name
  {960f67ad-7a75-4314-92bf-fa73c46e37bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {952ea355-1188-456e-a106-0edc5d628314}, !- Group Rendering Name
  {58f9737e-8055-488e-b67f-5a7ca85c48fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da9b5c74-a2ee-4c24-a5be-89e9805599fd}, !- Handle
  {0559347c-17a6-4deb-a43a-f74700782935}, !- Name
  {93e8b430-05ff-4cb5-9c71-3be6d8d1b789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93e8b430-05ff-4cb5-9c71-3be6d8d1b789}, !- Handle
  {ad0743e4-952b-4105-aaa7-85a884c8a1bf}, !- Name
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}, !- Source Object
  11,                                     !- Outlet Port
  {da9b5c74-a2ee-4c24-a5be-89e9805599fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb421510-441c-4b38-b96f-7b127eb0f9e8}, !- Handle
  {1f9c1b68-3c08-47f1-bb1c-894caa46efe6}, !- Name
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}; !- HVAC Component

OS:PortList,
  {80ebbdd7-cc0c-492f-9fd9-24ac19f428a3}, !- Handle
  {1468f7dd-77c9-4548-a261-ce8a0fbf5277}, !- Name
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}; !- HVAC Component

OS:PortList,
  {960f67ad-7a75-4314-92bf-fa73c46e37bd}, !- Handle
  {07016bbb-d16f-4139-ba1d-e69da677d6f9}, !- Name
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}; !- HVAC Component

OS:Sizing:Zone,
  {53b26f53-4833-434c-821b-b42444e7329c}, !- Handle
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74f9096f-6190-4ceb-830a-3dcad5ba15e5}, !- Handle
  {3f8448ae-b6c8-48bf-906d-253f17492579}, !- Name
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}; !- Thermal Zone

OS:Space,
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6ebe1103-71ea-41e8-8ba3-a9ec1b8b5f25}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6d037844-0473-46ea-af10-596df92b4466}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {58f9737e-8055-488e-b67f-5a7ca85c48fa}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78e4ec9a-95c2-49cf-8dc5-f3d76fe0e559}, !- Zone Air Inlet Port List
  {2c56b419-57a0-49c2-8a88-82f0cfb6e273}, !- Zone Air Exhaust Port List
  {f4379730-9f1c-4373-894a-032c974ceca5}, !- Zone Air Node Name
  {465d4c36-2b9e-441e-8182-e7852d397926}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cf34741-8bf7-4da7-aae3-36debd64ee08}, !- Group Rendering Name
  {6df31d9a-a53a-4680-adf6-16e627742ec8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a7a2dbd-260b-4e16-a2c1-52504ad41687}, !- Handle
  {1061ec68-f4ad-411f-b088-1019f19376c3}, !- Name
  {f4379730-9f1c-4373-894a-032c974ceca5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4379730-9f1c-4373-894a-032c974ceca5}, !- Handle
  {c899a71c-c4bf-4ced-8b1c-964c0f02dc98}, !- Name
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}, !- Source Object
  11,                                     !- Outlet Port
  {5a7a2dbd-260b-4e16-a2c1-52504ad41687}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78e4ec9a-95c2-49cf-8dc5-f3d76fe0e559}, !- Handle
  {71fb99ee-8bda-4af1-a651-1570281458cb}, !- Name
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}; !- HVAC Component

OS:PortList,
  {2c56b419-57a0-49c2-8a88-82f0cfb6e273}, !- Handle
  {3daf6a25-4d36-4b28-9dea-33fb8cbd8f28}, !- Name
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}; !- HVAC Component

OS:PortList,
  {465d4c36-2b9e-441e-8182-e7852d397926}, !- Handle
  {53290d16-df58-4c02-9387-59333a8110a5}, !- Name
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}; !- HVAC Component

OS:Sizing:Zone,
  {1ea0ee6b-3758-42e0-8d17-ee3e4ebcb7b1}, !- Handle
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {858eb4ab-4643-422a-bef5-a604e908d6f1}, !- Handle
  {e7a024f3-2812-423c-b4a1-ae8ad3643744}, !- Name
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}; !- Thermal Zone

OS:Space,
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee58fe57-e192-43b7-a1d6-840e0202ea39}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {18a07153-65b2-45c5-b14a-3fc3fcbc8bc4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6df31d9a-a53a-4680-adf6-16e627742ec8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b882e2c-1e02-4112-8723-3d169536158c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81390e21-bbe7-4f6c-917d-83c42c764d14}, !- Zone Air Inlet Port List
  {2ad5351f-81c2-43a8-8d24-38d0fdb5ace8}, !- Zone Air Exhaust Port List
  {8bf8132a-43ee-4f07-84ee-e90009658794}, !- Zone Air Node Name
  {15c11a20-d115-45c5-a271-f65ba599a555}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1d22e72-90ea-472c-a1e4-33f12d32dde9}, !- Group Rendering Name
  {cb5d3b0d-b68c-42cb-b248-e8ab97fb0ddf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {133c9b35-c86c-4129-b503-7e318e643e77}, !- Handle
  {d1d6d25a-db1f-414f-b6fd-c3766e9d14c2}, !- Name
  {8bf8132a-43ee-4f07-84ee-e90009658794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bf8132a-43ee-4f07-84ee-e90009658794}, !- Handle
  {74a652bf-c6c1-4ea3-9c4e-d31c059cacd6}, !- Name
  {6b882e2c-1e02-4112-8723-3d169536158c}, !- Source Object
  11,                                     !- Outlet Port
  {133c9b35-c86c-4129-b503-7e318e643e77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81390e21-bbe7-4f6c-917d-83c42c764d14}, !- Handle
  {09df8069-9626-4424-8f17-f8a72badcf1c}, !- Name
  {6b882e2c-1e02-4112-8723-3d169536158c}; !- HVAC Component

OS:PortList,
  {2ad5351f-81c2-43a8-8d24-38d0fdb5ace8}, !- Handle
  {f67b05f9-c8a1-497a-aea7-da28d1f61fb3}, !- Name
  {6b882e2c-1e02-4112-8723-3d169536158c}; !- HVAC Component

OS:PortList,
  {15c11a20-d115-45c5-a271-f65ba599a555}, !- Handle
  {7ea83623-2f46-47ae-bf7f-29c9f8c18a54}, !- Name
  {6b882e2c-1e02-4112-8723-3d169536158c}; !- HVAC Component

OS:Sizing:Zone,
  {45415961-749c-4e99-9da8-e07fade791cb}, !- Handle
  {6b882e2c-1e02-4112-8723-3d169536158c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38a3b4b6-4787-41a8-be6f-a90a9685e87c}, !- Handle
  {21938501-68d5-4304-bf2d-e8ef04acb660}, !- Name
  {6b882e2c-1e02-4112-8723-3d169536158c}; !- Thermal Zone

OS:Space,
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b882e2c-1e02-4112-8723-3d169536158c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0b638ff4-6157-495b-8bff-9ecb4cb3ebe5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb5d3b0d-b68c-42cb-b248-e8ab97fb0ddf}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}, !- Handle
  Gym_ZN_1_FLR_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {114e3d5c-0d2a-4e73-a27f-c96b201473e8}, !- Zone Air Inlet Port List
  {1008b7a0-83b4-45a1-8238-64906854e8a9}, !- Zone Air Exhaust Port List
  {bc3dde01-5699-4b11-9cff-753af850b764}, !- Zone Air Node Name
  {bc4fc1ca-5f0d-4037-95c1-9572f24b787e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {887ea695-138d-4da7-9f7e-9e64679b0a24}, !- Group Rendering Name
  {b5dfae4e-1c24-4918-ac0f-0509c818cf52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bb40872-3353-4303-a221-30b32c3a159e}, !- Handle
  {4d9a0c4a-b7ec-4074-8cfb-4f12497122b4}, !- Name
  {bc3dde01-5699-4b11-9cff-753af850b764}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc3dde01-5699-4b11-9cff-753af850b764}, !- Handle
  {c743006b-818c-48bf-94e1-4df1771a2185}, !- Name
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}, !- Source Object
  11,                                     !- Outlet Port
  {9bb40872-3353-4303-a221-30b32c3a159e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {114e3d5c-0d2a-4e73-a27f-c96b201473e8}, !- Handle
  {3fb82254-81d7-4ef6-af7b-3f93e23c0baf}, !- Name
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}; !- HVAC Component

OS:PortList,
  {1008b7a0-83b4-45a1-8238-64906854e8a9}, !- Handle
  {f56f8654-c766-45fa-9bf0-4db49e814462}, !- Name
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}; !- HVAC Component

OS:PortList,
  {bc4fc1ca-5f0d-4037-95c1-9572f24b787e}, !- Handle
  {59680b34-6682-4e04-bc5d-c45baaf017d0}, !- Name
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}; !- HVAC Component

OS:Sizing:Zone,
  {a2429e1c-035e-4c18-9dd4-38d8a592f472}, !- Handle
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe2a2156-2e53-4910-8a88-6634a67523cc}, !- Handle
  {38d29a7a-1b15-41a9-8f3b-c4e8dc0e8c0f}, !- Name
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}; !- Thermal Zone

OS:Space,
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4ad8ba63-b746-46ba-b1b6-f4277f0206e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {18081408-1ac8-4632-804b-c53f6c0ff458}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5dfae4e-1c24-4918-ac0f-0509c818cf52}, !- Handle
  Gym_ZN_1_FLR_1 DualSPSched,             !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {ec0d0521-c6e3-4eae-8d2c-20c7e66d8e67}, !- Handle
  Lobby_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d8485abe-6d2e-46c7-93bf-db75123274d9}, !- Handle
  Lobby_ZN_1_FLR_2 Internal Mass,         !- Name
  {ec0d0521-c6e3-4eae-8d2c-20c7e66d8e67}, !- Internal Mass Definition Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}, !- Handle
  Kitchen_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {262acfea-431b-4a37-b713-b6e3b5be123a}, !- Zone Air Inlet Port List
  {791101fa-9ad6-4976-9eb3-cc104db90524}, !- Zone Air Exhaust Port List
  {219c8eb1-170e-4927-b1fc-351ad33d0470}, !- Zone Air Node Name
  {a3eebdaf-0787-49c6-9748-dfd0e86c079f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca37f6e7-439d-4992-9080-f53ac574bfff}, !- Group Rendering Name
  {9038d285-bf02-417b-81db-40d0539bf149}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {562c27ac-bafd-4b8b-92c3-223e6906096e}, !- Handle
  {1740c896-31dd-4cc5-a32e-90aab718ea2a}, !- Name
  {219c8eb1-170e-4927-b1fc-351ad33d0470}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {219c8eb1-170e-4927-b1fc-351ad33d0470}, !- Handle
  {f688eba3-53be-49cf-aa26-e59b00d02a9a}, !- Name
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}, !- Source Object
  11,                                     !- Outlet Port
  {562c27ac-bafd-4b8b-92c3-223e6906096e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {262acfea-431b-4a37-b713-b6e3b5be123a}, !- Handle
  {8126084c-3169-44ce-9da1-a4fc2ce55ea8}, !- Name
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}; !- HVAC Component

OS:PortList,
  {791101fa-9ad6-4976-9eb3-cc104db90524}, !- Handle
  {97b9a2f3-0f2b-4204-919a-b5f3e1bfc71d}, !- Name
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}; !- HVAC Component

OS:PortList,
  {a3eebdaf-0787-49c6-9748-dfd0e86c079f}, !- Handle
  {25342585-47df-4916-95f5-7763d9c445dc}, !- Name
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}; !- HVAC Component

OS:Sizing:Zone,
  {172e2799-a612-40cc-9eae-267d1cf92c23}, !- Handle
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8086401a-3b22-41d9-be52-2e68541c83f3}, !- Handle
  {21034c66-61ff-4b79-8e45-a7b7be598097}, !- Name
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}; !- Thermal Zone

OS:Space,
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd88e18a-a236-4a20-a21e-cd8f6da6ba9b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ecd51acc-05c2-4084-ba5d-291bf37766d5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9038d285-bf02-417b-81db-40d0539bf149}, !- Handle
  Kitchen_ZN_1_FLR_1 DualSPSched,         !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13ae657b-d7db-419e-8900-b33fede4fc33}, !- Zone Air Inlet Port List
  {6d2f9cde-4913-4f11-9d13-62e2deb7bb4b}, !- Zone Air Exhaust Port List
  {7a10bbce-34c2-4008-ad26-1196b9769705}, !- Zone Air Node Name
  {09ad480f-716e-41d4-b16b-2335234dd463}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdfa9990-32c4-4986-bd2c-6467c5037210}, !- Group Rendering Name
  {08539c76-599e-4da4-8c8c-bb5e42820d7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a00fde9-6cea-4d06-8750-f0066f072b1b}, !- Handle
  {2d7626cc-3d8d-47c2-ba87-55809e3484fc}, !- Name
  {7a10bbce-34c2-4008-ad26-1196b9769705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a10bbce-34c2-4008-ad26-1196b9769705}, !- Handle
  {11855830-822a-42bc-85e4-579368a30f34}, !- Name
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}, !- Source Object
  11,                                     !- Outlet Port
  {9a00fde9-6cea-4d06-8750-f0066f072b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13ae657b-d7db-419e-8900-b33fede4fc33}, !- Handle
  {d122b56f-1f66-4ca2-a9ba-b3f6df80e57c}, !- Name
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}; !- HVAC Component

OS:PortList,
  {6d2f9cde-4913-4f11-9d13-62e2deb7bb4b}, !- Handle
  {02f2f9c0-2352-4828-8585-2db29e46d5a4}, !- Name
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}; !- HVAC Component

OS:PortList,
  {09ad480f-716e-41d4-b16b-2335234dd463}, !- Handle
  {d421fa02-8da7-4ebc-b1a9-a25bd7daca38}, !- Name
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}; !- HVAC Component

OS:Sizing:Zone,
  {fa50f88a-da9c-4778-b132-e94cbbfb15a3}, !- Handle
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c62fe19a-9e08-4b6b-9a28-26ef06a61317}, !- Handle
  {bdde4c57-9b83-416a-b74f-87d8b71fbd7c}, !- Name
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}; !- Thermal Zone

OS:Space,
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3224bab-b0fe-4d08-bd76-9719e02b9fde}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8a9c5abd-aeca-4456-b757-1d4e62e1d15c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {08539c76-599e-4da4-8c8c-bb5e42820d7a}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ff7e107-06a0-4c5a-a19c-ed63c7d9780c}, !- Zone Air Inlet Port List
  {5eeb4e98-de0f-46ba-8e5f-db4597705e1a}, !- Zone Air Exhaust Port List
  {860857a5-3945-40e4-9b97-2971cd0c3a04}, !- Zone Air Node Name
  {bd488161-d629-42f5-9828-ee8b1e487c24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eaa1bf96-0f0d-4d3b-a4d3-884e7067d8e5}, !- Group Rendering Name
  {edad861f-abb3-404f-ac9f-d247b773172a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5363dc2a-9293-4c5c-9ff8-fe94f71bf041}, !- Handle
  {280cc0cd-b112-48f1-85f4-1552d41d1f1d}, !- Name
  {860857a5-3945-40e4-9b97-2971cd0c3a04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {860857a5-3945-40e4-9b97-2971cd0c3a04}, !- Handle
  {468112f4-c1d1-4aa2-a730-324f7b1f02db}, !- Name
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}, !- Source Object
  11,                                     !- Outlet Port
  {5363dc2a-9293-4c5c-9ff8-fe94f71bf041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ff7e107-06a0-4c5a-a19c-ed63c7d9780c}, !- Handle
  {4452f970-96bb-4633-a222-27fe45d3b8a6}, !- Name
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}; !- HVAC Component

OS:PortList,
  {5eeb4e98-de0f-46ba-8e5f-db4597705e1a}, !- Handle
  {89ad728a-5d1c-4e77-9867-23d8412ba38b}, !- Name
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}; !- HVAC Component

OS:PortList,
  {bd488161-d629-42f5-9828-ee8b1e487c24}, !- Handle
  {4a9226fb-3da2-47b1-bf77-9092e14db55d}, !- Name
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}; !- HVAC Component

OS:Sizing:Zone,
  {63506860-1f53-4880-a2a0-9d287624c05b}, !- Handle
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37285a1b-a5f9-4dd3-84cc-5a9bf21cd446}, !- Handle
  {ba9b51f8-fa9e-4f40-8d08-b6eb2e16aa88}, !- Name
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}; !- Thermal Zone

OS:Space,
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {83c7c85a-752e-4b3d-a88a-21cf4c0a66f6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {708544bb-2671-4696-8a66-d98530f712fc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {edad861f-abb3-404f-ac9f-d247b773172a}, !- Handle
  Main_Corridor_ZN_1_FLR_1 DualSPSched,   !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e2998eb-c51a-44ab-af8b-8e0743bb8401}, !- Zone Air Inlet Port List
  {a4ab8066-0646-4a2b-9a61-fdf7910c975e}, !- Zone Air Exhaust Port List
  {c5c31790-a1d4-41e4-b09a-b58f6402096b}, !- Zone Air Node Name
  {c15ea914-0833-4d4a-a593-cb11a2254908}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {299770a2-c14e-44f4-be7e-25cef2aba8e8}, !- Group Rendering Name
  {d7b4b81b-9c74-439a-b842-1805579aeab2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {216bfc80-63b8-4073-b91e-c2b761f1476c}, !- Handle
  {4518c6e6-de41-43af-8ba4-c0b996f2e810}, !- Name
  {c5c31790-a1d4-41e4-b09a-b58f6402096b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5c31790-a1d4-41e4-b09a-b58f6402096b}, !- Handle
  {aff6e9ec-100f-487c-a83b-2dd5021cf2a1}, !- Name
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}, !- Source Object
  11,                                     !- Outlet Port
  {216bfc80-63b8-4073-b91e-c2b761f1476c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e2998eb-c51a-44ab-af8b-8e0743bb8401}, !- Handle
  {ff9361e5-7b34-4fc8-883a-26fa76a096ae}, !- Name
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}; !- HVAC Component

OS:PortList,
  {a4ab8066-0646-4a2b-9a61-fdf7910c975e}, !- Handle
  {a8eaccd5-2ec5-4607-99ae-26b7aeddbd64}, !- Name
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}; !- HVAC Component

OS:PortList,
  {c15ea914-0833-4d4a-a593-cb11a2254908}, !- Handle
  {cec4fa03-5a58-4a01-9ea2-5b224094af39}, !- Name
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}; !- HVAC Component

OS:Sizing:Zone,
  {6e138a77-c7ef-4f48-bd42-2bcf92299811}, !- Handle
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53f76c32-d7ab-458a-9b1d-28bbe94b19e9}, !- Handle
  {df4b0381-45ee-49d0-9808-295dfe10a383}, !- Name
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}; !- Thermal Zone

OS:Space,
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Handle
  Main_Corridor_ZN_1_FLR_2,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f3cc2ca-f016-437d-a20f-b4eaa34ba7dc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {81796077-4f21-4680-8951-5b3e6c38bdd5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7b4b81b-9c74-439a-b842-1805579aeab2}, !- Handle
  Main_Corridor_ZN_1_FLR_2 DualSPSched,   !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}, !- Handle
  Mech_ZN_1_FLR_1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0019b94f-e8e4-49f4-bc6e-bd7cc5112d6b}, !- Zone Air Inlet Port List
  {6424b5e5-a4e6-4c08-9eda-05b6781cb887}, !- Zone Air Exhaust Port List
  {1c8c63a1-d472-465e-a18a-54d2d31f2565}, !- Zone Air Node Name
  {11f2900d-9e2b-4331-922c-b609d9d534d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ffb99fc-92f6-4e9f-a56b-86b284c56f57}, !- Group Rendering Name
  {603b5c4e-67f0-4971-9a44-04a458f36a83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1c3e875-a4f2-4771-a7c6-d542edb972c2}, !- Handle
  {a8c9b973-118b-4903-9f92-d609a2e07b50}, !- Name
  {1c8c63a1-d472-465e-a18a-54d2d31f2565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c8c63a1-d472-465e-a18a-54d2d31f2565}, !- Handle
  {57361c99-4443-49dc-b00a-47437cc19dbe}, !- Name
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}, !- Source Object
  11,                                     !- Outlet Port
  {e1c3e875-a4f2-4771-a7c6-d542edb972c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0019b94f-e8e4-49f4-bc6e-bd7cc5112d6b}, !- Handle
  {078fca2d-d979-4748-8810-46d258ea66d4}, !- Name
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}; !- HVAC Component

OS:PortList,
  {6424b5e5-a4e6-4c08-9eda-05b6781cb887}, !- Handle
  {ffb93573-25db-429e-8346-9cec4da75d2c}, !- Name
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}; !- HVAC Component

OS:PortList,
  {11f2900d-9e2b-4331-922c-b609d9d534d2}, !- Handle
  {2949701d-16ed-498e-afd7-1749ddb9b471}, !- Name
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}; !- HVAC Component

OS:Sizing:Zone,
  {67d51be3-93e4-4b49-b168-3edb16ffaa93}, !- Handle
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fc6248f-f258-4416-9f92-55c3cd743877}, !- Handle
  {a042b0ff-0b42-49b7-ab64-827f53ef4942}, !- Name
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}; !- Thermal Zone

OS:Space,
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dbae4066-93c1-4d7d-8109-f3db8bfc2bc6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a8ced851-fa96-4b14-b76c-c5f58fb786fa}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {603b5c4e-67f0-4971-9a44-04a458f36a83}, !- Handle
  Mech_ZN_1_FLR_1 DualSPSched,            !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}, !- Handle
  Mech_ZN_1_FLR_2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64f6bad7-69ed-48d5-b56a-769106388d62}, !- Zone Air Inlet Port List
  {a52d9bdf-3d14-4242-bb29-64041d8ed9d7}, !- Zone Air Exhaust Port List
  {eb8e7cb4-3d5f-43a5-a9d9-185735babb30}, !- Zone Air Node Name
  {d9b1687b-9dcd-4339-b7ed-34df1bd54190}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {923168a2-00ef-4c06-b081-9317bd2ec47b}, !- Group Rendering Name
  {e3b5d27f-1680-4436-92a1-2a2873564be9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {065affd4-0d70-4ecc-9ab4-029c8353679b}, !- Handle
  {5a4b7561-8b36-4313-affd-c4d0452866fb}, !- Name
  {eb8e7cb4-3d5f-43a5-a9d9-185735babb30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb8e7cb4-3d5f-43a5-a9d9-185735babb30}, !- Handle
  {96f6cdea-e834-4d90-af3e-2a451c82a129}, !- Name
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}, !- Source Object
  11,                                     !- Outlet Port
  {065affd4-0d70-4ecc-9ab4-029c8353679b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64f6bad7-69ed-48d5-b56a-769106388d62}, !- Handle
  {defcd338-b749-4069-be2d-f941a9a2d1ca}, !- Name
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}; !- HVAC Component

OS:PortList,
  {a52d9bdf-3d14-4242-bb29-64041d8ed9d7}, !- Handle
  {a4de1c8f-cf30-431a-a4bf-7c5594915015}, !- Name
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}; !- HVAC Component

OS:PortList,
  {d9b1687b-9dcd-4339-b7ed-34df1bd54190}, !- Handle
  {622bdaa9-6415-4daa-9057-fecec53c1b4e}, !- Name
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}; !- HVAC Component

OS:Sizing:Zone,
  {39445842-1ef2-4e67-b842-584113b17d8e}, !- Handle
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {224d4165-f267-4eb2-a088-6f2805fba481}, !- Handle
  {1af0becb-53f5-4ad4-bfa3-266609311c01}, !- Name
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}; !- Thermal Zone

OS:Space,
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Handle
  Mech_ZN_1_FLR_2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca116257-88b1-4ba5-87c0-c7a53e14b874}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e47fcbe7-d27d-4682-bde8-30ffe6caadee}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3b5d27f-1680-4436-92a1-2a2873564be9}, !- Handle
  Mech_ZN_1_FLR_2 DualSPSched,            !- Name
  {2f6bff77-bbfe-4519-af9c-5b95faeb4c6e}, !- Heating Setpoint Temperature Schedule Name
  {83e05024-f59d-42f3-85c3-bcebddc423f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84b8657e-980d-4924-8b61-6d501f492ab9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f321b1d-c048-44ca-a6c5-5e617bcef1cf}, !- Zone Air Inlet Port List
  {b25e7f3c-657c-4f28-ad94-049c650dadc0}, !- Zone Air Exhaust Port List
  {d50e3ca0-d3de-4f31-8a4e-0f84477da687}, !- Zone Air Node Name
  {defa7533-4c5f-4109-8f72-abc8cff4aa7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec1a5ca7-0c4d-4448-b94c-412b156da980}, !- Group Rendering Name
  {c25efbf1-7a43-4dcd-ac5e-9ef6e75cc961}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15487761-0fd1-4866-b1ba-edb6c3db5617}, !- Handle
  {f47bcd12-9c17-485b-ab65-ef70abbde1ea}, !- Name
  {d50e3ca0-d3de-4f31-8a4e-0f84477da687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50e3ca0-d3de-4f31-8a4e-0f84477da687}, !- Handle
  {9fc7e722-2ce3-486f-9411-06257801978f}, !- Name
  {84b8657e-980d-4924-8b61-6d501f492ab9}, !- Source Object
  11,                                     !- Outlet Port
  {15487761-0fd1-4866-b1ba-edb6c3db5617}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f321b1d-c048-44ca-a6c5-5e617bcef1cf}, !- Handle
  {13efc41b-28c8-426e-8d8b-9feac884ec8d}, !- Name
  {84b8657e-980d-4924-8b61-6d501f492ab9}; !- HVAC Component

OS:PortList,
  {b25e7f3c-657c-4f28-ad94-049c650dadc0}, !- Handle
  {18097e27-6a54-42b8-8ef3-6c49543e08dc}, !- Name
  {84b8657e-980d-4924-8b61-6d501f492ab9}; !- HVAC Component

OS:PortList,
  {defa7533-4c5f-4109-8f72-abc8cff4aa7c}, !- Handle
  {7b7d5a1e-011b-43bc-b103-ebe80255c617}, !- Name
  {84b8657e-980d-4924-8b61-6d501f492ab9}; !- HVAC Component

OS:Sizing:Zone,
  {be4f7a9a-2531-4d18-9941-f3de35c02b83}, !- Handle
  {84b8657e-980d-4924-8b61-6d501f492ab9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0596e313-0870-4b87-9729-60c55ae4f7db}, !- Handle
  {2b404d46-eda0-433e-b0fa-2052c864ca32}, !- Name
  {84b8657e-980d-4924-8b61-6d501f492ab9}; !- Thermal Zone

OS:Space,
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {84b8657e-980d-4924-8b61-6d501f492ab9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a53fc1eb-fc7c-4182-b3bf-d1dd8590218a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c25efbf1-7a43-4dcd-ac5e-9ef6e75cc961}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ad8adba-b73d-4e27-b804-f03359a79683}, !- Zone Air Inlet Port List
  {8b70ff17-5556-431a-a98d-20a5dc49a783}, !- Zone Air Exhaust Port List
  {e1249b02-8490-4bb5-91bd-c9dff9beb42e}, !- Zone Air Node Name
  {d1fd4b36-d777-4404-9fb2-635198a33a93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {508b6207-8ee4-450a-bde3-d77f3a6414a3}, !- Group Rendering Name
  {8d4acdd1-7d63-4367-92f2-e398a2abe330}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e7d009f-fa47-44e8-b33e-a2a47d5866d6}, !- Handle
  {ab339de0-d331-41c5-8f84-fa082d7f8b3f}, !- Name
  {e1249b02-8490-4bb5-91bd-c9dff9beb42e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1249b02-8490-4bb5-91bd-c9dff9beb42e}, !- Handle
  {ebe38dc4-ccbe-4874-ad31-0c27c61243f4}, !- Name
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}, !- Source Object
  11,                                     !- Outlet Port
  {8e7d009f-fa47-44e8-b33e-a2a47d5866d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ad8adba-b73d-4e27-b804-f03359a79683}, !- Handle
  {ebd627e6-d309-478a-a5a2-2e88d7a59f54}, !- Name
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}; !- HVAC Component

OS:PortList,
  {8b70ff17-5556-431a-a98d-20a5dc49a783}, !- Handle
  {46162e2b-31b5-4265-b238-4b40969be89b}, !- Name
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}; !- HVAC Component

OS:PortList,
  {d1fd4b36-d777-4404-9fb2-635198a33a93}, !- Handle
  {c24e31bf-eef5-4d60-8306-3188c0153ebb}, !- Name
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}; !- HVAC Component

OS:Sizing:Zone,
  {ce02571d-5f2c-4c09-b665-68d550a05de0}, !- Handle
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acace4b4-57e9-4ac5-9f8e-fdc1fad6a834}, !- Handle
  {a93aa927-bb18-4d9f-a9b1-fa41817c5036}, !- Name
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}; !- Thermal Zone

OS:Space,
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {138c63f1-576e-4621-8d7c-f8fc23bcb792}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7197a014-7b6d-4483-ac24-a56e36bcc127}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d4acdd1-7d63-4367-92f2-e398a2abe330}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0252cd5-c4ff-433c-8838-f9c3779ebb0e}, !- Zone Air Inlet Port List
  {84f54671-18c2-430a-a7f6-57e798736eb5}, !- Zone Air Exhaust Port List
  {ba28d6a4-e955-4f76-9033-78367de338e2}, !- Zone Air Node Name
  {490f0315-135e-4aca-a52c-f961abbce13b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff6ac49a-067e-4571-8087-47d15669bca4}, !- Group Rendering Name
  {a895b592-17cb-4931-9cc4-6b6a95bdbf21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4467e5c-1917-4d83-b03b-ff1acb154621}, !- Handle
  {b5c84dd7-230b-44a1-b491-7302668de017}, !- Name
  {ba28d6a4-e955-4f76-9033-78367de338e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba28d6a4-e955-4f76-9033-78367de338e2}, !- Handle
  {40e17f19-be6b-45e5-ad14-d5f476c30351}, !- Name
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}, !- Source Object
  11,                                     !- Outlet Port
  {b4467e5c-1917-4d83-b03b-ff1acb154621}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0252cd5-c4ff-433c-8838-f9c3779ebb0e}, !- Handle
  {2b3d6e55-f4f9-4a49-9244-8dad442a51b9}, !- Name
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}; !- HVAC Component

OS:PortList,
  {84f54671-18c2-430a-a7f6-57e798736eb5}, !- Handle
  {26da5204-e6ce-4392-a3ec-4e7cfa030238}, !- Name
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}; !- HVAC Component

OS:PortList,
  {490f0315-135e-4aca-a52c-f961abbce13b}, !- Handle
  {6d7d0bf2-67de-4a64-b500-155e6802c5fb}, !- Name
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}; !- HVAC Component

OS:Sizing:Zone,
  {457f4b48-e6ba-428a-b27d-383f676b3883}, !- Handle
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c1203e8-8cd9-408e-9470-ba1705d24da5}, !- Handle
  {797efec0-3972-4f43-bc46-017078032811}, !- Name
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}; !- Thermal Zone

OS:Space,
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc28bdd2-ab4c-4b17-ad61-060742e0b005}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f6354a9a-00c3-4789-849c-1d91933e82dd}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a895b592-17cb-4931-9cc4-6b6a95bdbf21}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97f86a0f-a7af-4061-b92e-a040013d1899}, !- Zone Air Inlet Port List
  {e3a9c561-1e02-47d0-b2a3-2d1bc8001367}, !- Zone Air Exhaust Port List
  {cdf3284d-3527-4c3e-9423-7564eaccc2a3}, !- Zone Air Node Name
  {e4c1f925-d4c3-474e-a5ab-031cd0f18f71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d0c64e9-c5b2-4e2f-8951-e87764b6f377}, !- Group Rendering Name
  {278a6c8f-0972-4abf-ac70-36f980b2f141}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11ef977b-ec15-45ee-9433-2ea33b82cb1b}, !- Handle
  {023f8e38-7961-432f-ada4-7bb69f2b2fd9}, !- Name
  {cdf3284d-3527-4c3e-9423-7564eaccc2a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdf3284d-3527-4c3e-9423-7564eaccc2a3}, !- Handle
  {be220420-583d-42b6-a235-43e70a7da6a8}, !- Name
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}, !- Source Object
  11,                                     !- Outlet Port
  {11ef977b-ec15-45ee-9433-2ea33b82cb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97f86a0f-a7af-4061-b92e-a040013d1899}, !- Handle
  {e82e6da1-65ed-4439-bfcd-b46f2c4c074a}, !- Name
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}; !- HVAC Component

OS:PortList,
  {e3a9c561-1e02-47d0-b2a3-2d1bc8001367}, !- Handle
  {0a52ce5d-b3b8-4cac-8fbc-a8a1732076e7}, !- Name
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}; !- HVAC Component

OS:PortList,
  {e4c1f925-d4c3-474e-a5ab-031cd0f18f71}, !- Handle
  {fbc49ffe-136c-4b4a-8d92-ad28a6651222}, !- Name
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}; !- HVAC Component

OS:Sizing:Zone,
  {756d84e3-936d-46fa-9a10-233307026d70}, !- Handle
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d69d322b-770d-4a7b-8981-80cd0d1b6e03}, !- Handle
  {a7c4ff00-2aab-4061-89ba-ebe69199be9a}, !- Name
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}; !- Thermal Zone

OS:Space,
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {29ff0fe9-f04c-4873-a780-1325a0a3b77d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cbf078d5-c5b2-4d22-a066-632db0655dee}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {278a6c8f-0972-4abf-ac70-36f980b2f141}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc0494b5-0119-4680-b1b5-c3bbf9cb8573}, !- Zone Air Inlet Port List
  {c0fc54bb-86e9-49d3-8923-a731d96227e2}, !- Zone Air Exhaust Port List
  {83ef665c-6436-4ce2-934f-bb9db671b601}, !- Zone Air Node Name
  {e135fa04-b2f3-4455-b222-e1a91def6d70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f5fea04-3167-4392-8d36-9c48972daacf}, !- Group Rendering Name
  {8e991ac9-c69e-4448-9071-b641294c9958}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {543aedb0-9cdd-4e0a-8ee6-2c4c9dfbb031}, !- Handle
  {2ca01141-acc0-49f8-8aa0-3722aaedf74b}, !- Name
  {83ef665c-6436-4ce2-934f-bb9db671b601}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83ef665c-6436-4ce2-934f-bb9db671b601}, !- Handle
  {e71a666e-8cee-43c0-a8c9-7936accc48ae}, !- Name
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}, !- Source Object
  11,                                     !- Outlet Port
  {543aedb0-9cdd-4e0a-8ee6-2c4c9dfbb031}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc0494b5-0119-4680-b1b5-c3bbf9cb8573}, !- Handle
  {a7fdbc53-c52d-4e7f-a9af-51b7cdcaf832}, !- Name
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}; !- HVAC Component

OS:PortList,
  {c0fc54bb-86e9-49d3-8923-a731d96227e2}, !- Handle
  {e109e16f-983b-4af0-aab6-4ce663dbaa33}, !- Name
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}; !- HVAC Component

OS:PortList,
  {e135fa04-b2f3-4455-b222-e1a91def6d70}, !- Handle
  {e35ac410-c34f-4b41-9cb1-4fd16695fa00}, !- Name
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}; !- HVAC Component

OS:Sizing:Zone,
  {d581cdae-a8ef-4044-bfa0-4ddf752a805a}, !- Handle
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc6b8523-e856-4076-bd72-ba5cf6a88c70}, !- Handle
  {975ccf78-5f6b-4680-84f9-9b2ab049ee39}, !- Name
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}; !- Thermal Zone

OS:Space,
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6734c96e-5fcc-44a7-8dc2-b7daf6049d2f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {77fb8271-752a-417e-9cf5-90d2c7c5678e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e991ac9-c69e-4448-9071-b641294c9958}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {454142f7-a03c-4196-9462-d367b7f64334}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {971ff5a7-1ad7-48d4-ab90-47da885ee61d}, !- Zone Air Inlet Port List
  {ff39c024-0bb0-495e-b6d1-75c6fbe5fbf0}, !- Zone Air Exhaust Port List
  {5cb37344-099e-453d-829e-8113bc14c001}, !- Zone Air Node Name
  {b19371c0-5f31-46bf-8cff-30a0fd952a9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75ad8816-3e8f-4f79-a89d-b44ca326f0d7}, !- Group Rendering Name
  {c0dffc49-49e8-4833-87ae-60f52e4102ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0db18d2-8f52-49a3-816e-eddcd7f29af7}, !- Handle
  {4fc27373-d409-44a1-9fde-f63ed842782c}, !- Name
  {5cb37344-099e-453d-829e-8113bc14c001}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cb37344-099e-453d-829e-8113bc14c001}, !- Handle
  {b9589378-c7b6-4e70-9ff9-d4247d74bb75}, !- Name
  {454142f7-a03c-4196-9462-d367b7f64334}, !- Source Object
  11,                                     !- Outlet Port
  {e0db18d2-8f52-49a3-816e-eddcd7f29af7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {971ff5a7-1ad7-48d4-ab90-47da885ee61d}, !- Handle
  {8787ef72-d1c6-4557-a1fc-640da37020c6}, !- Name
  {454142f7-a03c-4196-9462-d367b7f64334}; !- HVAC Component

OS:PortList,
  {ff39c024-0bb0-495e-b6d1-75c6fbe5fbf0}, !- Handle
  {32e2c935-31b3-433c-afb1-4803a0b3fbf7}, !- Name
  {454142f7-a03c-4196-9462-d367b7f64334}; !- HVAC Component

OS:PortList,
  {b19371c0-5f31-46bf-8cff-30a0fd952a9d}, !- Handle
  {6da2aa81-9902-49c3-8103-388114bb0253}, !- Name
  {454142f7-a03c-4196-9462-d367b7f64334}; !- HVAC Component

OS:Sizing:Zone,
  {364078bf-03b2-48f2-9c1c-be9f529719a9}, !- Handle
  {454142f7-a03c-4196-9462-d367b7f64334}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8924159d-5ea7-4144-bd5e-2ef6233918c2}, !- Handle
  {a7121afb-41f0-4b1a-b713-de944dc6ea2a}, !- Name
  {454142f7-a03c-4196-9462-d367b7f64334}; !- Thermal Zone

OS:Space,
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {454142f7-a03c-4196-9462-d367b7f64334}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fba99fae-e247-4f4c-8597-b385ec6be680}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0dffc49-49e8-4833-87ae-60f52e4102ae}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de7e31c8-af42-4f68-b729-7f962fd432d4}, !- Zone Air Inlet Port List
  {bea4efea-37b8-48a6-adff-71a6f14e6eef}, !- Zone Air Exhaust Port List
  {79b1e531-e7ad-4662-a81e-f19ef69d881a}, !- Zone Air Node Name
  {23e27c43-c4d7-450c-87fd-ae28cfb7317b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c094440c-8b31-43d8-9e68-127e47e22ad3}, !- Group Rendering Name
  {99a59762-6ebe-470b-9f26-721bb94baf49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5316e891-de6d-4800-b44a-6e0961066de0}, !- Handle
  {a68f3dca-7155-4daf-80de-7d9520e1154d}, !- Name
  {79b1e531-e7ad-4662-a81e-f19ef69d881a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79b1e531-e7ad-4662-a81e-f19ef69d881a}, !- Handle
  {f23119f8-81e1-46ce-bb15-146a982f7842}, !- Name
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}, !- Source Object
  11,                                     !- Outlet Port
  {5316e891-de6d-4800-b44a-6e0961066de0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de7e31c8-af42-4f68-b729-7f962fd432d4}, !- Handle
  {224aed62-a785-46c1-bc5a-86a5faba7da9}, !- Name
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}; !- HVAC Component

OS:PortList,
  {bea4efea-37b8-48a6-adff-71a6f14e6eef}, !- Handle
  {9da575bc-ad64-477e-8b77-3db9f9da66f2}, !- Name
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}; !- HVAC Component

OS:PortList,
  {23e27c43-c4d7-450c-87fd-ae28cfb7317b}, !- Handle
  {00e8c1a2-89f2-41eb-9330-51e6bd5beb3a}, !- Name
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}; !- HVAC Component

OS:Sizing:Zone,
  {72dd2a88-3b75-4c37-abe7-3b312692a9a0}, !- Handle
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb2db475-8672-4902-b597-60a9a7aabba2}, !- Handle
  {7de6c6dc-d584-41fb-8443-ebcbcbe9846a}, !- Name
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}; !- Thermal Zone

OS:Space,
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {65e1ce71-94d1-468c-9a03-6322ecf23e3f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f8cf3ad5-b261-48a1-a3eb-fde34439bc32}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {99a59762-6ebe-470b-9f26-721bb94baf49}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e16094bb-ea0c-424a-9ab5-6864378180bb}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08058603-a6db-48fa-a58b-7c5ba6a423e0}, !- Zone Air Inlet Port List
  {ed97631a-83d4-467e-8ef1-92d7fe780659}, !- Zone Air Exhaust Port List
  {3d1d7207-b11f-4a47-95b1-5cb8a23f8cb9}, !- Zone Air Node Name
  {456ba90d-3625-4e51-b8ec-7e522a2c8574}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69941dd9-09ce-4aac-b72f-d79cc80ce0a3}, !- Group Rendering Name
  {89b92dfc-651d-46fa-b7de-d131dd05569a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d2b0ada-e4a8-41b1-a042-68919c5e460e}, !- Handle
  {25b5f394-c88b-4c53-a123-a627088f572d}, !- Name
  {3d1d7207-b11f-4a47-95b1-5cb8a23f8cb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d1d7207-b11f-4a47-95b1-5cb8a23f8cb9}, !- Handle
  {495ec5ae-c514-480c-bd49-33495e826c1b}, !- Name
  {e16094bb-ea0c-424a-9ab5-6864378180bb}, !- Source Object
  11,                                     !- Outlet Port
  {9d2b0ada-e4a8-41b1-a042-68919c5e460e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08058603-a6db-48fa-a58b-7c5ba6a423e0}, !- Handle
  {2ed30915-0f06-4d96-8845-a7909ac5ab6a}, !- Name
  {e16094bb-ea0c-424a-9ab5-6864378180bb}; !- HVAC Component

OS:PortList,
  {ed97631a-83d4-467e-8ef1-92d7fe780659}, !- Handle
  {055402d3-6c4d-4dd7-b103-1b919c80d805}, !- Name
  {e16094bb-ea0c-424a-9ab5-6864378180bb}; !- HVAC Component

OS:PortList,
  {456ba90d-3625-4e51-b8ec-7e522a2c8574}, !- Handle
  {19a29486-f09c-4322-b5dd-ecd534f4c537}, !- Name
  {e16094bb-ea0c-424a-9ab5-6864378180bb}; !- HVAC Component

OS:Sizing:Zone,
  {03e7f480-83da-44e7-aff4-0a1811e2ac0e}, !- Handle
  {e16094bb-ea0c-424a-9ab5-6864378180bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {258b3d1b-2571-47e9-9163-8220c60b3d6a}, !- Handle
  {4f49e0a5-fba1-416e-864c-b5ab0fb8e737}, !- Name
  {e16094bb-ea0c-424a-9ab5-6864378180bb}; !- Thermal Zone

OS:Space,
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e16094bb-ea0c-424a-9ab5-6864378180bb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b01a90d0-ec89-4da8-8cdb-b1743ef6bf9a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {89b92dfc-651d-46fa-b7de-d131dd05569a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1262bf19-3884-4f03-95ae-d5f903117c3d}, !- Zone Air Inlet Port List
  {8533c689-17fa-4352-8a25-3d225bc0659d}, !- Zone Air Exhaust Port List
  {baceb55f-1cc4-4b02-93a9-201f38289b07}, !- Zone Air Node Name
  {ddda2791-ffe2-4a29-b198-26cfff246ebc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb23064b-3e71-47ed-befb-e91fd8317a7c}, !- Group Rendering Name
  {50742e25-5387-42e5-b4af-c7b63c363996}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {776505c9-6ec3-4d10-b089-216dfdcffc80}, !- Handle
  {3ffec1a6-7246-4d6f-ac8a-97c113730a15}, !- Name
  {baceb55f-1cc4-4b02-93a9-201f38289b07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baceb55f-1cc4-4b02-93a9-201f38289b07}, !- Handle
  {fc2f9627-2f74-42fe-8a6d-56260608bb7c}, !- Name
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}, !- Source Object
  11,                                     !- Outlet Port
  {776505c9-6ec3-4d10-b089-216dfdcffc80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1262bf19-3884-4f03-95ae-d5f903117c3d}, !- Handle
  {e732776c-01ad-4efe-b89e-d857d438c388}, !- Name
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}; !- HVAC Component

OS:PortList,
  {8533c689-17fa-4352-8a25-3d225bc0659d}, !- Handle
  {240bdae9-85f8-42a5-80e1-c2f08e02584b}, !- Name
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}; !- HVAC Component

OS:PortList,
  {ddda2791-ffe2-4a29-b198-26cfff246ebc}, !- Handle
  {2fcd0c14-1b94-41ed-9f33-8f01c9d365ed}, !- Name
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}; !- HVAC Component

OS:Sizing:Zone,
  {74507f20-71a4-4811-b076-965e419153cf}, !- Handle
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c45e6d9-8e64-4606-be23-93624cda3729}, !- Handle
  {005b6711-1bb5-4b65-adea-7a57b00f01e8}, !- Name
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}; !- Thermal Zone

OS:Space,
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1ac9fed-5d96-4722-907e-c9eb25c464ab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {62c3a31f-ac1b-4463-b0da-128ed7d0329b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {50742e25-5387-42e5-b4af-c7b63c363996}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b018217d-085f-4a31-a4bd-9245f119c7af}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c002cd80-369c-46e6-bca0-7c651864c62c}, !- Zone Air Inlet Port List
  {241818e6-3ac9-46e3-aa8a-2a55005aad7d}, !- Zone Air Exhaust Port List
  {f60c85bd-3fab-45e1-b60e-4b70bbcb11e2}, !- Zone Air Node Name
  {34cf3ec3-844e-4afb-b8c7-85cf14ab6364}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {771ab66c-25b2-4d6b-aa3d-fcdb4a054a33}, !- Group Rendering Name
  {c0cfded0-82f9-4d37-9d2e-943b53c98784}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c6283bd-346e-4bbf-81e4-7082b6a73f7c}, !- Handle
  {6dc891a5-e584-45b7-ad8b-005f572e5ca8}, !- Name
  {f60c85bd-3fab-45e1-b60e-4b70bbcb11e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f60c85bd-3fab-45e1-b60e-4b70bbcb11e2}, !- Handle
  {41b323b4-3bb7-4bd9-a72c-2cdf6d961e94}, !- Name
  {b018217d-085f-4a31-a4bd-9245f119c7af}, !- Source Object
  11,                                     !- Outlet Port
  {2c6283bd-346e-4bbf-81e4-7082b6a73f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c002cd80-369c-46e6-bca0-7c651864c62c}, !- Handle
  {3f408a25-7800-4f78-9d16-4f657b04ae0c}, !- Name
  {b018217d-085f-4a31-a4bd-9245f119c7af}; !- HVAC Component

OS:PortList,
  {241818e6-3ac9-46e3-aa8a-2a55005aad7d}, !- Handle
  {3fdbf8ef-2c0b-41de-bf48-283f8df29e27}, !- Name
  {b018217d-085f-4a31-a4bd-9245f119c7af}; !- HVAC Component

OS:PortList,
  {34cf3ec3-844e-4afb-b8c7-85cf14ab6364}, !- Handle
  {1e982eaa-81df-42b3-a0eb-1ccf093f8587}, !- Name
  {b018217d-085f-4a31-a4bd-9245f119c7af}; !- HVAC Component

OS:Sizing:Zone,
  {3aec3dae-ebab-4691-8f82-4079b4350b5d}, !- Handle
  {b018217d-085f-4a31-a4bd-9245f119c7af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4d46e3a-f331-49de-9fc9-01de0b6085d4}, !- Handle
  {6e456382-380c-4cc4-b770-7a84430cdc56}, !- Name
  {b018217d-085f-4a31-a4bd-9245f119c7af}; !- Thermal Zone

OS:Space,
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b018217d-085f-4a31-a4bd-9245f119c7af}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a9454125-8b86-4b47-af5d-a826bd34267d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0cfded0-82f9-4d37-9d2e-943b53c98784}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04687fd8-fd4b-4da4-bd46-74b9891f0eb8}, !- Zone Air Inlet Port List
  {49e5a747-b165-41d7-8f70-8591ad2d5d07}, !- Zone Air Exhaust Port List
  {b5cbec4f-456b-47a9-880c-da0bf1ae0dd5}, !- Zone Air Node Name
  {c615f130-461b-4fed-b6bc-c9bcfb2d89f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f500353-7d45-40e9-a4db-471644c4567c}, !- Group Rendering Name
  {95365902-6a79-4c0e-93b2-f7bbab3c32ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e1068f7-b604-4858-b009-5063cc3f2c66}, !- Handle
  {52d87019-c577-442a-a707-77d0d494a5b1}, !- Name
  {b5cbec4f-456b-47a9-880c-da0bf1ae0dd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5cbec4f-456b-47a9-880c-da0bf1ae0dd5}, !- Handle
  {5df95444-6222-4d1e-86aa-c909c61e7fef}, !- Name
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}, !- Source Object
  11,                                     !- Outlet Port
  {1e1068f7-b604-4858-b009-5063cc3f2c66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04687fd8-fd4b-4da4-bd46-74b9891f0eb8}, !- Handle
  {1c1ba0a9-4c42-4c64-a278-ae2b75a1de52}, !- Name
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}; !- HVAC Component

OS:PortList,
  {49e5a747-b165-41d7-8f70-8591ad2d5d07}, !- Handle
  {7fe6dc45-21c7-4583-a3a4-28201dfdb49b}, !- Name
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}; !- HVAC Component

OS:PortList,
  {c615f130-461b-4fed-b6bc-c9bcfb2d89f1}, !- Handle
  {0f2bca37-b1c3-48be-a3a0-e0d9dfa6645f}, !- Name
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}; !- HVAC Component

OS:Sizing:Zone,
  {5b622078-c4e6-42b1-b4ac-65d480ea9e0a}, !- Handle
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c44e44b6-5028-4171-9020-72ec1a07cd3b}, !- Handle
  {484f22c8-bdc4-47ce-a83f-e277f2c5296d}, !- Name
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}; !- Thermal Zone

OS:Space,
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {30b4fb17-961b-4c27-83a2-5d55bc8cdcf6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a0ba82e7-b291-4a6d-b245-a6165f97c5c7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {95365902-6a79-4c0e-93b2-f7bbab3c32ca}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched, !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f2f496f6-ff3d-4987-a772-4216732f6fae}, !- Handle
  Offices_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5634e63d-1173-4202-a7dd-7467920b5e7c}, !- Zone Air Inlet Port List
  {f7685071-1dc5-431e-9fc1-e56ade2b166c}, !- Zone Air Exhaust Port List
  {90e4a4fc-9690-4d80-bcce-5960d3081b9f}, !- Zone Air Node Name
  {7e3532fd-9ba5-4d19-b6a3-7b2af05ad5f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6314b1e-93f2-4d7f-9e9a-09ec96d4c7c4}, !- Group Rendering Name
  {a04f2a62-90d1-45c4-8a9a-e318fb6071be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40b0ab68-8fe1-41ba-a1ca-945cc474b8a7}, !- Handle
  {98e05189-0111-4911-bac5-ac584f437d80}, !- Name
  {90e4a4fc-9690-4d80-bcce-5960d3081b9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90e4a4fc-9690-4d80-bcce-5960d3081b9f}, !- Handle
  {051df829-eb7b-4cc8-be48-7fe5e537d8cb}, !- Name
  {f2f496f6-ff3d-4987-a772-4216732f6fae}, !- Source Object
  11,                                     !- Outlet Port
  {40b0ab68-8fe1-41ba-a1ca-945cc474b8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5634e63d-1173-4202-a7dd-7467920b5e7c}, !- Handle
  {405d9561-229f-4100-82c6-bf1c184c7233}, !- Name
  {f2f496f6-ff3d-4987-a772-4216732f6fae}; !- HVAC Component

OS:PortList,
  {f7685071-1dc5-431e-9fc1-e56ade2b166c}, !- Handle
  {d14a020b-a2cc-4748-8e7d-7b9a15b68638}, !- Name
  {f2f496f6-ff3d-4987-a772-4216732f6fae}; !- HVAC Component

OS:PortList,
  {7e3532fd-9ba5-4d19-b6a3-7b2af05ad5f7}, !- Handle
  {b280143e-37b1-46ab-a875-555e3c660ea9}, !- Name
  {f2f496f6-ff3d-4987-a772-4216732f6fae}; !- HVAC Component

OS:Sizing:Zone,
  {dbca94c2-98fe-4da2-81f9-a7dcdc025af7}, !- Handle
  {f2f496f6-ff3d-4987-a772-4216732f6fae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4cd0538-d2b1-4a68-b2b8-10e98465841c}, !- Handle
  {98edd0ac-987c-4004-af84-35626adcf85e}, !- Name
  {f2f496f6-ff3d-4987-a772-4216732f6fae}; !- Thermal Zone

OS:Space,
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f2f496f6-ff3d-4987-a772-4216732f6fae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e4ceb265-9bc5-43a6-9c6f-824bb5d9b9cf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a04f2a62-90d1-45c4-8a9a-e318fb6071be}, !- Handle
  Offices_ZN_1_FLR_1 DualSPSched,         !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d591439-665e-4ff0-947b-8a1296d689bc}, !- Handle
  Offices_ZN_1_FLR_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {092c44b8-6bc7-44c4-b3c3-71b6dd24a6df}, !- Zone Air Inlet Port List
  {20410976-9ef4-4b5f-bc5a-f872e576e0eb}, !- Zone Air Exhaust Port List
  {ebdf726c-53c2-45a4-88a7-a668354b8459}, !- Zone Air Node Name
  {2ae6a77e-a4cd-4dc5-b7be-05defce27ebc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7442900f-801e-4027-91c8-6e2e1c3f8c08}, !- Group Rendering Name
  {d42a4fba-9f01-4481-bb11-99fa5027cee9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef04790c-8054-413d-95de-8934e14f4266}, !- Handle
  {7471bab0-ca2e-41dc-9254-40aaf71b5374}, !- Name
  {ebdf726c-53c2-45a4-88a7-a668354b8459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebdf726c-53c2-45a4-88a7-a668354b8459}, !- Handle
  {f2ae7528-e269-4a34-8e41-3442d4530644}, !- Name
  {7d591439-665e-4ff0-947b-8a1296d689bc}, !- Source Object
  11,                                     !- Outlet Port
  {ef04790c-8054-413d-95de-8934e14f4266}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {092c44b8-6bc7-44c4-b3c3-71b6dd24a6df}, !- Handle
  {4827faf1-87d5-4df6-b997-990cae1fe978}, !- Name
  {7d591439-665e-4ff0-947b-8a1296d689bc}; !- HVAC Component

OS:PortList,
  {20410976-9ef4-4b5f-bc5a-f872e576e0eb}, !- Handle
  {f242b7eb-b529-4bbd-961b-c32d98a899af}, !- Name
  {7d591439-665e-4ff0-947b-8a1296d689bc}; !- HVAC Component

OS:PortList,
  {2ae6a77e-a4cd-4dc5-b7be-05defce27ebc}, !- Handle
  {95549334-9282-48a1-8a7a-92122fb07f6d}, !- Name
  {7d591439-665e-4ff0-947b-8a1296d689bc}; !- HVAC Component

OS:Sizing:Zone,
  {13701af4-419e-468f-afb0-3fa4022ad8ba}, !- Handle
  {7d591439-665e-4ff0-947b-8a1296d689bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {186fda73-ee82-4173-a839-c989bddafcad}, !- Handle
  {226d3991-47a1-4136-8fbc-99025fca055b}, !- Name
  {7d591439-665e-4ff0-947b-8a1296d689bc}; !- Thermal Zone

OS:Space,
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Handle
  Offices_ZN_1_FLR_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d591439-665e-4ff0-947b-8a1296d689bc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6c2e9562-77c0-44de-9343-7acf80d6d959}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d42a4fba-9f01-4481-bb11-99fa5027cee9}, !- Handle
  Offices_ZN_1_FLR_2 DualSPSched,         !- Name
  {d258f489-f55b-4e93-8688-699e419c4a73}, !- Heating Setpoint Temperature Schedule Name
  {9aa90a7d-3db6-475a-bb44-d01b0f2f15c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {0a9677c4-165a-4010-9e90-66dc19d6e12f}, !- Handle
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {111731e9-8302-4e6b-b20c-76b9e8198964}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688c40f6-6a07-4fc5-aada-63094d195890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a0fadc3-3921-412f-847a-c8f361331657}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97cf5df4-3e8a-42b6-aefa-7131b157d4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9470bc90-4d85-464e-9456-2ed97079bb82}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {550bd6d0-3458-430e-9899-9f586221a2a7}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd02957b-ab12-4ec6-b2b6-2f4f1a667dde}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f35707-794e-48fb-a352-b766150ef433}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f515ca-96e1-43a7-9f3a-75934871e122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11c4160-a271-4556-a003-c34e526544a1}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {673f7cd4-116f-468b-9a81-2cec71b75d51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f6ede0-9df9-44b0-95c7-420f0bed07fc}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ecbcbd-4c34-49e6-a6af-ba4d2e15e064}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d506ea3-6e1f-4140-907b-51f91d35d6c4}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e0e957a-846e-4343-ad5f-ae1af9e0fada}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2484ab4-f8fe-49c2-9e7c-753219ffaa35}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2c440d-2cc6-4ba2-a065-48dbd1f34cd4}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eadbe72-e299-48da-9587-71d1b086a6df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0106472d-6b40-40de-8054-da1ea81a8712}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2250704d-d327-4d20-9e3b-78bb28007867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d39947-d5cf-445d-9e4c-95f9cb968d82}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b459646-73a5-42ff-95ba-dc513b96d2c1}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {216785e2-54ed-4eba-b563-bcff53c76190}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f26f40-c556-4ce4-8083-01e214cf172f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb64de0-4eb2-416f-8855-79903d1410fc}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa078f0-888e-4587-8d40-73f156f20905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d897cc3-85f1-4bf5-81e2-d932a9b4975a}, !- Handle
  Bathrooms_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b452c1-b797-41e9-9063-1f5fa4a22d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1fcff1-658f-46bd-83ed-9dd5ded63507}, !- Handle
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0fb2a19-31ea-4ad7-85e3-0c62df428af8}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f725b4c0-2b87-4cf3-b299-5f19475d7eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6547b0b0-0cc1-4a43-9004-a0783001fea6}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80269f6-f25f-468b-afe1-7535627cb490}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b47347-55e7-42e0-bcc1-a1025b746774}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16dd164c-2a80-4d0d-b471-7574117dadb3}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91121be9-98c7-45b7-9799-154c5f7a9fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85125850-63e5-462b-b0c5-e257d5fc3f04}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b452c1-b797-41e9-9063-1f5fa4a22d4a}, !- Handle
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d897cc3-85f1-4bf5-81e2-d932a9b4975a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe2979f-a1ee-4c09-bbfd-3d31b3d8a905}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded93a5a-c4a5-4d61-8b59-c332acabdcd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e00331-df68-420f-8d4e-fabed320c4f3}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd7df0c-1a59-49df-8739-74769482cab2}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923247e5-28be-4875-bec6-fb1d62bef38c}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f1b5a33-8a66-426f-bfeb-89af51d5b5a3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {d6a046a8-08c7-414e-aa25-4979a600e3d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a046a8-08c7-414e-aa25-4979a600e3d6}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb808f67-5c92-4f48-8744-81cbcca2a1d4}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6730b3e-6a90-4cbd-9a2f-ba1220d814eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cea939f-4d1c-4a31-ae55-2a24dc1af36f}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f4d382-e0e5-4eea-9724-43bcec0cf536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbeb0dd4-8302-4719-a2af-c693fcb75dde}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3a817c-0e78-4d7f-801a-3c2fbdeff966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357a20fd-b970-44f6-b3f0-48e92a058ae9}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3bb43ee-9db7-4f12-a572-426c12200ca0}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b499001d-102f-4592-b8ae-c83981a0ea0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226c0606-7c00-42dd-aada-7bfa3623d35e}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92bbe6cc-a8e9-4640-bb4c-7c4e938a3c43}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97cf5df4-3e8a-42b6-aefa-7131b157d4c5}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a0fadc3-3921-412f-847a-c8f361331657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d30366b-d084-41c9-811d-46b0a1837d73}, !- Handle
  Gym_ZN_1_FLR_2_skylight_23,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd126f40-d5e5-448d-91da-9b40c7552d7e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5108124c-fc79-4edd-9104-d4bdf900843d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a205bb4-3b97-47f2-bc9a-c8712dbf0768}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7150983-befd-43fe-bf3e-d8d7d028c358}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {fa3be03f-3739-4fff-9f8a-069cc860420c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {7730aa82-e2c4-4dd0-bf17-1502de7801c9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b73eabe0-8b32-4696-9e97-3b0133f9fbcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c28e44e-699b-4611-9093-2d15538fc608}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ff7eb6-1f26-418a-81c5-5197d6cff051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3f8b02-e0d1-419d-93b8-a2d21a5d39e3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe38494-c5fc-475e-9919-01dc14941820}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {215ba756-627a-4a3d-a380-b8d91cbf4f02}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {48d7701e-130e-4cbd-a3a8-d65b98ea40a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d7701e-130e-4cbd-a3a8-d65b98ea40a6}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5108124c-fc79-4edd-9104-d4bdf900843d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd126f40-d5e5-448d-91da-9b40c7552d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202350a2-b386-4b1c-8e90-7e437df9ae62}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53abf6c4-c086-4433-8356-c5637e92042f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b1cf08-312f-43f9-acb7-3a5d2eabe328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d45994-c719-473a-b731-ef1a6c3db18a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11b278c-c158-47ef-bbd1-740525c48d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae764098-5436-4613-8bbd-1ef8c1373fc0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1671731c-3008-4275-989c-9b1f286bffca}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c083dd80-48de-40d9-81d1-43967e8c3f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028363d1-320e-4043-90d5-59cc03d0d0d2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943b3532-bf0b-4d22-864c-19bfb1e02bdb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad408bab-2c25-4f83-8ee1-ecff959b75c8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c606ea86-aea3-47a2-8478-da0341af475a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059b80e0-be7a-4805-a588-47fe654b63d3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b79231-043e-4e4d-bfff-ff5835ebc427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32fc5e2a-a222-48f3-a590-2cf8c78a467d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75faa72d-ee6f-4e3c-94b6-64146676c290}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c083dd80-48de-40d9-81d1-43967e8c3f22}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1671731c-3008-4275-989c-9b1f286bffca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21e4679-b52f-4fe5-a7b1-fae50e963eef}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6516480-5673-406d-bc16-03b6966fc321}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc8e14ca-2dbd-499e-8db1-e8f1436d148c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5629a1dc-6c7d-4159-9fce-30ec8b7a2fe9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {459d5eab-ed08-4d3c-afc8-0af0e61bc3d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c535f3ad-ce68-46e1-b849-cec29c2f980a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07163c4-b9bb-429f-bf1d-138c1947e2b8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ac85c7-741e-4dfd-aeff-737b06783452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95f0db5-1ba5-4819-89c0-5f7b6cce4e28}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {f56d777e-a1bb-4fc9-8573-4df27e82a892}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {3db7d2b8-9aa0-4e0a-a952-6cf197ececef}, !- Handle
  {1f58f940-ceff-479a-ab43-f3e2146ac165}; !- Name

OS:Surface,
  {e72024df-2e85-4734-ab46-01931bbd081e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d36515-5e8b-4567-b632-260d116575b9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efb4fccf-0ab3-40f3-87c1-54bddb2e35a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
