  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f35442-f1cb-4eea-a841-a12b6086ac6b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {748eeab1-e541-456b-a458-409918ce20f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44911161-8165-4b11-82d4-aa5047c38469}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c338be08-d0f2-4e6b-b147-22e99d983274}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ac85c7-741e-4dfd-aeff-737b06783452}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07163c4-b9bb-429f-bf1d-138c1947e2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cb8d8a33-c899-4c67-97e3-099dd3b0abe0}, !- Handle
  Hot Supply Temp Sched,                  !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Surface,
  {dfb8ee69-2cea-427a-996a-becf7eb5ab12}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0bc02df-f9f0-4843-ab51-af7616b312b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e3ca2a-78e6-4929-b98e-a6ab480ade84}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db49580-ba50-4c8c-b9f3-9130640ef67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d872a4-06e2-4026-885d-f9f8619b88d5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57380904-a695-405b-a953-5eed5f919d8b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b2be57-cb77-47c1-b5df-8f54c83567de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15f8fda-f5e0-4666-83d0-56cea387a85f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6893fd-792b-4558-b9ce-639e3bce9a48}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {838a2781-4cd8-43c0-af4a-f54d28fd57d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09462647-bfd8-4d11-ae60-ed5a558663bd}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f844ba41-c2ba-4f88-bf29-029bbe330235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9df071fd-b951-4824-9053-91bd7e46a5bc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {c535f3ad-ce68-46e1-b849-cec29c2f980a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede7fb5b-6528-4453-b1f9-afbec24a34e7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d3f75b-91f0-4971-8448-cf68fa629f23}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6965b0db-765f-45cb-b924-b3520772f4aa}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b2be57-cb77-47c1-b5df-8f54c83567de}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57380904-a695-405b-a953-5eed5f919d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdcfe6fd-9b16-403b-a11f-b44557b104e1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315b9d1f-fc23-445b-9820-61f05dfe1525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be57c846-186d-4aa4-b9cc-82a5d61d7fd9}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87fed213-adc5-4736-8f2c-e464701ef444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ca7a8f-5165-4afe-b396-beae5620f043}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5014766e-664e-44dd-802c-27f7b5d8dab3}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {021984e5-c677-4f19-bad4-2f0a54fa6a68}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07da4f5b-eb16-463d-bc36-8f8bc2e33082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04126a6e-e8aa-40ca-a527-023c85773b6d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e7ee4e-705c-4791-a46f-25fbc8a6c879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc4c0d8-80de-492e-bcdb-6a478e88a971}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a3ff8f-453a-4675-8075-5215a1877e66}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb120d6c-098a-44cf-a567-7b41cc8dba16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e583f8-9359-4140-b4c9-86aa5eba08d7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a475721c-cd50-403f-9a60-7dabe25fb60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e77c31-6cd1-4164-a024-452b3b891364}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4128c39-db7a-4c4f-9f2c-4f0d1c721436}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99532f62-8b9e-48b9-86a1-a5f76b205f84}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e7ee4e-705c-4791-a46f-25fbc8a6c879}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04126a6e-e8aa-40ca-a527-023c85773b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814ca5a3-d032-4e0e-bea4-8cac1bd94b98}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fea061e3-f11b-41d0-bcaa-dc38a7632f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1ef2a6-c261-490e-945b-ac9ec72a42d9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc794bf5-e457-497c-b3fb-b13765b00a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1883fb26-7ece-49ef-a875-e15b942d8c77}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae311b81-71f4-4fe6-8d71-6e911a3081fc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574d241d-7c14-4e42-984f-04a73f77862e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b19e7ee-3309-4ba5-9502-7cb983e82730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9369128-71fc-4efa-b7b0-67d96f0ceea6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb701efc-68c7-457d-9838-396c313b675d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee3394a-d272-42b6-93f6-373d0a1d06eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c7f7d5-8e0a-4000-8956-5de82f5d576c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a7d4580-91b1-4370-a66a-a1d0c2fddeaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {647cb3a3-0e85-49e8-9022-1ea5366486d5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702e9b30-e952-4e9a-9200-b0e30980e87d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f081ad-cab8-4a29-9043-f780b917a6da}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b19e7ee-3309-4ba5-9502-7cb983e82730}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {574d241d-7c14-4e42-984f-04a73f77862e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e03b065c-4ac7-4757-b29b-4d618b1f6aa7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aefeea6-7b67-43ec-831e-d65402d90f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc007f24-17fb-4c6f-883f-ef8c2b039e0c}, !- Handle
  Kitchen_ZN_1_FLR_1 Direct Air,          !- Name
  {468cfe46-0676-45c2-8823-49e1edd0bdeb}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Surface,
  {86903aa3-f5a5-4cbc-b803-ea168afbec6c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6318530f-275c-4030-bd0e-14420154388f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edba841-720d-4617-9f7d-845292780f45}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59911c45-e6e3-4476-ac49-7b1062a2d56f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf11e59-ec1a-4f8c-affd-fb0a227064de}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ddddadb-3ef7-4856-a69f-9afe7502ad26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bbbbdbd-a28e-462d-8037-dab8dfaf3823}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ff7eb6-1f26-418a-81c5-5197d6cff051}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c28e44e-699b-4611-9093-2d15538fc608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d085d8-2163-4ee6-bd6a-9cd510ab2ec1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53f38156-d8b2-476e-9906-2ab690753bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954adddd-5a43-40ab-871a-e3a82e964dd8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070745fc-dba5-4c5d-9233-ee562840ff27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609dc6c9-d2e3-4129-a5b3-88bbff26ec1a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a872853-4731-406d-a51c-3de52dba46ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {838a2781-4cd8-43c0-af4a-f54d28fd57d8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd6893fd-792b-4558-b9ce-639e3bce9a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b6425f-07d6-479c-b5ef-113f748c4569}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd37a53-fe85-4016-a0cb-492b8a493d3f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ddddadb-3ef7-4856-a69f-9afe7502ad26}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf11e59-ec1a-4f8c-affd-fb0a227064de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11b278c-c158-47ef-bbd1-740525c48d8a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0d45994-c719-473a-b731-ef1a6c3db18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07972264-af9e-466e-97eb-00c3bd40be3e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a157f113-fc18-4f28-aab2-c4e6ffe66aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da833a2-acac-410c-8e9b-0709bb2a7624}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7281b532-5961-439a-bdec-4f00ec3c72f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd5bc23-0545-45ab-b19a-f978c0d978fb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89450b09-e016-4a44-9bf6-0bf7160a56cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315b9d1f-fc23-445b-9820-61f05dfe1525}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdcfe6fd-9b16-403b-a11f-b44557b104e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848ae05f-e3e7-4389-976e-37dd1fe8739a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9b2004-d6c2-42e4-9702-a25d517333ce}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9efa84-175c-4f14-9072-bda967ec0c63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fddddfc7-f42e-456d-ba75-83aee2356a24}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b79231-043e-4e4d-bfff-ff5835ebc427}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {059b80e0-be7a-4805-a588-47fe654b63d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfddf89-ed19-431c-98ad-852630017e56}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {357f7733-0305-4054-afda-4c8b1775ee84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e141db-8bd0-4fbb-80df-7752f2b664bf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c13cc25b-9f27-4a0b-b119-8836312dfea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b790f7-f9fd-4ece-8335-55758bf7b0e7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb460ad7-358b-47a5-b13f-79d51461efc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb120d6c-098a-44cf-a567-7b41cc8dba16}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9a3ff8f-453a-4675-8075-5215a1877e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ca1ed2-5c9b-4b5b-bc36-7bf012e5d22f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf4c8e5-3dfb-460b-8f08-4135634b6385}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9efa84-175c-4f14-9072-bda967ec0c63}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9b2004-d6c2-42e4-9702-a25d517333ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459d5eab-ed08-4d3c-afc8-0af0e61bc3d7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5629a1dc-6c7d-4159-9fce-30ec8b7a2fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198c0f5d-020d-4d00-b53b-a6774385c3de}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f7a762-e5e9-46c3-93d8-299edc9aed07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9192b634-400a-4fd0-9661-ada07d0570d9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fd4c82-e628-4f65-97e6-86d29b02a1c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea061e3-f11b-41d0-bcaa-dc38a7632f3f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814ca5a3-d032-4e0e-bea4-8cac1bd94b98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285422dd-985d-445e-9769-1afe1931394b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f340c3-4999-459b-9621-0a4de0c0bd6a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2ee0be-46d4-412d-94c3-0d3736ba0284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bcbdae-7119-41d4-b128-dace0079eb37}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748eeab1-e541-456b-a458-409918ce20f3}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f35442-f1cb-4eea-a841-a12b6086ac6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {539684bf-8094-4596-a4d3-d0c5582eeb19}, !- Handle
  Offices_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {11be6070-bc08-449d-8f64-3cbc961342a0}, !- Handle
  Offices_ZN_1_FLR_2_PlugMisc_Equip,      !- Name
  {539684bf-8094-4596-a4d3-d0c5582eeb19}, !- Electric Equipment Definition Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.35,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0.35,                                   !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  0.35,                                   !- Field 11
  Through: 9/1,                           !- Field 12
  For: Weekdays SummerDesignDay,          !- Field 13
  Until: 08:00,                           !- Field 14
  0.25,                                   !- Field 15
  Until: 17:00,                           !- Field 16
  0.5,                                    !- Field 17
  Until: 24:00,                           !- Field 18
  0.25,                                   !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.25,                                   !- Field 22
  Through: 12/31,                         !- Field 23
  For: Weekdays SummerDesignDay,          !- Field 24
  Until: 08:00,                           !- Field 25
  0.35,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.95,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.35,                                   !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.35;                                   !- Field 33

OS:Surface,
  {5541f9bc-c121-4682-b025-a589dcfb1c0c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bd7e33f-04c9-4688-ad43-77cbe64a9ce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12af4ce3-f4c8-4bdb-b4a0-6d6226453c13}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b99fa371-7c84-4953-b01d-bf1389ab37f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5751c5c2-2c74-4828-bc94-1a48b220e4ff}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc23238b-3b5f-4cf8-af0a-ac7c1bff2148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee3394a-d272-42b6-93f6-373d0a1d06eb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb701efc-68c7-457d-9838-396c313b675d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fbdd0b3-32f7-429d-8a76-1794547180bc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9656ad3f-a803-40b8-a823-ad8ba2c55ce8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2ee0be-46d4-412d-94c3-0d3736ba0284}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f340c3-4999-459b-9621-0a4de0c0bd6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db49580-ba50-4c8c-b9f3-9130640ef67d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e3ca2a-78e6-4929-b98e-a6ab480ade84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be9b28b6-e901-4325-adf8-211c989db280}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {512e0cef-7166-4310-8831-c880d43dc2e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f4d382-e0e5-4eea-9724-43bcec0cf536}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cea939f-4d1c-4a31-ae55-2a24dc1af36f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a6608f-a76f-41da-83e5-d00e921c1d6a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b0765c1-5bcb-4e31-869d-634a0b9d18b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aefeea6-7b67-43ec-831e-d65402d90f40}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e03b065c-4ac7-4757-b29b-4d618b1f6aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cae27c0-8b13-4d8e-a86d-3cd8d2966359}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b4dd92-0a4c-48d9-b66e-adb1c8c21ca2}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f85693-1571-45c9-8e66-3dc3e8315a23}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a714fea-6694-440f-8680-986876763a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2250704d-d327-4d20-9e3b-78bb28007867}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0106472d-6b40-40de-8054-da1ea81a8712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e40a8f1-bbaa-4930-bd38-849eb08a3e48}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832a9a2b-0759-4765-8447-64228ebbcb52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09d199e-e9fe-4259-8a22-5bb85c6070fd}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {563c7d43-e7e2-43a6-94b8-d1f6a42806a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331556f4-db00-48c4-85dc-1f5017ca098a}, !- Handle
  Gym_ZN_1_FLR_2_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47e9767-6d0a-43a4-80c9-226653a401ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa078f0-888e-4587-8d40-73f156f20905}, !- Handle
  Gym_ZN_1_FLR_2_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb64de0-4eb2-416f-8855-79903d1410fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7297fb16-c57d-43d7-9eb6-dcb507b1cc7a}, !- Handle
  Gym_ZN_1_FLR_2_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5936bbb-5c97-4e2f-8556-b08a13142391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8119e0e-9d1f-47f2-b0c6-4edf90015e18}, !- Handle
  Gym_ZN_1_FLR_2_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ecff84b-431f-4f0c-8d2a-0bfb94cb4b4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eee717b-49fb-4522-8fb9-1fc2b51194cc}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413b4282-2c40-43de-ae28-9499963651d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0791c0-2d59-48cd-b935-79fc2f41f9eb}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eadbe72-e299-48da-9587-71d1b086a6df}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd2c440d-2cc6-4ba2-a065-48dbd1f34cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec65b213-207c-4cee-9441-8f96ba75f217}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b499001d-102f-4592-b8ae-c83981a0ea0a}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3bb43ee-9db7-4f12-a572-426c12200ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e47286-f7ff-4460-848d-52eadbb9d09c}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf2fd0d-c22a-4c5c-8a7c-a29e4a567909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30dbe4c-9e47-4dc7-aa1a-331b85b2b656}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413b4282-2c40-43de-ae28-9499963651d4}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_A,           !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eee717b-49fb-4522-8fb9-1fc2b51194cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3a817c-0e78-4d7f-801a-3c2fbdeff966}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbeb0dd4-8302-4719-a2af-c693fcb75dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f26f40-c556-4ce4-8083-01e214cf172f}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {216785e2-54ed-4eba-b563-bcff53c76190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747ebc6a-f24b-46b7-8f3e-7b330a22e907}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e7d211-bb3c-4006-b965-d7fde5eedbe3}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {291e86e6-fbd0-4953-a5e7-42b3a78b9462}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f81a80-21b8-4702-8456-4ccd6644af12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {673f7cd4-116f-468b-9a81-2cec71b75d51}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11c4160-a271-4556-a003-c34e526544a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f44f988-71f2-4525-99f5-73a74d49316b}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fabc6ce9-f7e9-4e7c-ba9a-4be7ac4b05b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {035d1366-dd94-43b1-a503-786cfc8aca85}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae8fe70-b7e5-414a-9942-f9a0c7d28b88}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5d24d2-8162-4aec-a12b-d2598a033b7f}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f2557fd-a3d3-4988-b231-138b87c7b6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc7e22f-a79f-44c4-bfb5-4a04c71dbfd2}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2963c186-771f-4cad-843b-74bc700acdb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070745fc-dba5-4c5d-9233-ee562840ff27}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {954adddd-5a43-40ab-871a-e3a82e964dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380d6078-62c0-477d-9bb2-3464608dac08}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fabc6ce9-f7e9-4e7c-ba9a-4be7ac4b05b3}, !- Handle
  Lobby_ZN_1_FLR_2_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f44f988-71f2-4525-99f5-73a74d49316b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088abc50-6e04-4ed3-b537-84166cc5e8c9}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179e1285-fcf3-4dc8-96f3-de38255ec087}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64043757-4721-42e1-ba90-685d52e24128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b077ace3-b356-477e-bcbc-e6c90cd24a9f}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a18cd73-bd0e-489f-b14d-76da68acf154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7281b532-5961-439a-bdec-4f00ec3c72f0}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9da833a2-acac-410c-8e9b-0709bb2a7624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ebcc558-1a05-44c0-a7ed-64cdd06bf005}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b6e59d-78e5-4fdb-9cae-8052adf7636e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1383caf8-9c66-4a25-91a6-856177d14d99}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27b35c6-471c-4316-8c49-3fdb6f3d3d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22566c47-9393-4fd7-909a-e9664fb57b58}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2963c186-771f-4cad-843b-74bc700acdb9}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc7e22f-a79f-44c4-bfb5-4a04c71dbfd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d25332-7ce9-47f5-86ca-b11a139df07f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b0e33fa-abb0-40ed-8b09-8e36ae607594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30550543-38fd-41da-b8bf-b9d202817189}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f542b24-a1a0-406e-b74b-3200e7b2780a}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5fde03-e5bf-45d4-a044-6190e527c10a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563c7d43-e7e2-43a6-94b8-d1f6a42806a4}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09d199e-e9fe-4259-8a22-5bb85c6070fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e22d75c-4b77-44dc-836b-9869a6a0c2b3}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1f1f9c7-c8d2-448b-9541-e3800f1640a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4bbe193-91de-407e-9b3e-f5f0fb1c9b0f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f725b4c0-2b87-4cf3-b299-5f19475d7eee}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0fb2a19-31ea-4ad7-85e3-0c62df428af8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb7ee83a-3bef-47e2-bd8e-3b97f64a0625}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c59f49ef-a4f9-4ba6-9197-91e7ffe85b02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {cceac9a7-7929-4a94-814f-c284bcba699f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {149d826d-7aff-441e-a3d5-9d4f28300401}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {cceac9a7-7929-4a94-814f-c284bcba699f}, !- Lights Definition Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.1773,                                 !- Field 4
  Until: 21:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.1773,                                 !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  0.1773,                                 !- Field 11
  Through: 9/1,                           !- Field 12
  For: Weekdays SummerDesignDay,          !- Field 13
  Until: 08:00,                           !- Field 14
  0.1773,                                 !- Field 15
  Until: 20:00,                           !- Field 16
  0.5,                                    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.1773,                                 !- Field 22
  Through: 12/31,                         !- Field 23
  For: Weekdays SummerDesignDay,          !- Field 24
  Until: 07:00,                           !- Field 25
  0.1773,                                 !- Field 26
  Until: 21:00,                           !- Field 27
  0.9,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.1773,                                 !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.1773;                                 !- Field 33

OS:Surface,
  {0cdc1de2-82fd-4beb-8c74-e30fb3ec2679}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {665de6a3-bbbf-4498-a075-11c4f3fc998e}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {534c2b42-fd55-4c76-b6f5-0cb3459b8b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13cc25b-9f27-4a0b-b119-8836312dfea7}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94e141db-8bd0-4fbb-80df-7752f2b664bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4da7b1-eede-47af-a474-0877d0cce556}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27b35c6-471c-4316-8c49-3fdb6f3d3d36}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Floor,         !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1383caf8-9c66-4a25-91a6-856177d14d99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a18cd73-bd0e-489f-b14d-76da68acf154}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b077ace3-b356-477e-bcbc-e6c90cd24a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747bf79e-fd85-4dbe-96a6-557e42337310}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f41099-695c-475e-96ec-f33ef4b7a973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9aa670c-2588-4b49-b49b-a263a2a9beb5}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebaf6ec5-98c0-421a-a3f4-e902ca3ae03d}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b146d1b6-4bc3-4fe1-8947-9656cb4cc3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ecff84b-431f-4f0c-8d2a-0bfb94cb4b4b}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8119e0e-9d1f-47f2-b0c6-4edf90015e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7022d8a-fec5-43e0-a485-662e4b0864e5}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {503965c8-0b4f-444a-a216-de982323af3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e58632-4cda-4c11-a448-450769d8d2c8}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded93a5a-c4a5-4d61-8b59-c332acabdcd3}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe2979f-a1ee-4c09-bbfd-3d31b3d8a905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92c1b72-6f60-46c7-8586-8b887577f554}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17284d3a-cf42-4fa0-b39f-56f2a33e39ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2307c4d-3254-41b5-b91e-24f08ab70b62}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb47fa1c-e13e-4de3-a37e-c2547d1d37b2}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffd592d-a74a-4e3b-8030-321e378b6186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fd4c82-e628-4f65-97e6-86d29b02a1c2}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9192b634-400a-4fd0-9661-ada07d0570d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d29bd1-b02b-436b-9df9-7a1fc60a9168}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e64094d-a544-41d2-8302-af7575aebf24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6ea8dd-85a6-479d-8c36-3a8eec1f5fb8}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832a9a2b-0759-4765-8447-64228ebbcb52}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e40a8f1-bbaa-4930-bd38-849eb08a3e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf2fd0d-c22a-4c5c-8a7c-a29e4a567909}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e47286-f7ff-4460-848d-52eadbb9d09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688c40f6-6a07-4fc5-aada-63094d195890}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {111731e9-8302-4e6b-b20c-76b9e8198964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f1f9c7-c8d2-448b-9541-e3800f1640a1}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e22d75c-4b77-44dc-836b-9869a6a0c2b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7bab24-4fdd-47a8-a700-31966e5c1c64}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e64094d-a544-41d2-8302-af7575aebf24}, !- Handle
  Mech_ZN_1_FLR_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d29bd1-b02b-436b-9df9-7a1fc60a9168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5936bbb-5c97-4e2f-8556-b08a13142391}, !- Handle
  Mech_ZN_1_FLR_2_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7297fb16-c57d-43d7-9eb6-dcb507b1cc7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f81a80-21b8-4702-8456-4ccd6644af12}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {291e86e6-fbd0-4953-a5e7-42b3a78b9462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f515ca-96e1-43a7-9f3a-75934871e122}, !- Handle
  Mech_ZN_1_FLR_2_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f35707-794e-48fb-a352-b766150ef433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {503965c8-0b4f-444a-a216-de982323af3a}, !- Handle
  Mech_ZN_1_FLR_2_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7022d8a-fec5-43e0-a485-662e4b0864e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc555fa-55fe-4e64-8fb6-bc7de6cdf939}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f07ce62-8286-465c-afb9-b4b8db30cd96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27cc5261-3a88-4f76-9587-71db77c1b28f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44db1c0-b8e2-4bec-a649-1abda9f6a51a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a456852f-5fd9-4cc2-b222-211cede3169c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b781f877-1695-4b90-b817-883d54b418d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53f38156-d8b2-476e-9906-2ab690753bb4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d085d8-2163-4ee6-bd6a-9cd510ab2ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b73eabe0-8b32-4696-9e97-3b0133f9fbcc}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7730aa82-e2c4-4dd0-bf17-1502de7801c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59efc7ef-08b7-43e9-832d-6817d5581e04}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f07ce62-8286-465c-afb9-b4b8db30cd96}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc555fa-55fe-4e64-8fb6-bc7de6cdf939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30e7aa6-6b5c-4b32-b69e-b300a3a43ecd}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b6e59d-78e5-4fdb-9cae-8052adf7636e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ebcc558-1a05-44c0-a7ed-64cdd06bf005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a157f113-fc18-4f28-aab2-c4e6ffe66aa3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07972264-af9e-466e-97eb-00c3bd40be3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b1cf08-312f-43f9-acb7-3a5d2eabe328}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53abf6c4-c086-4433-8356-c5637e92042f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688d6b1e-1efc-427f-951d-c1c67e574f17}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0d92e53-90f1-4956-856e-883a2fb9e898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {543d241f-3046-4089-9fd3-53eeaeb69e9b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74453bd1-9c4c-4fd6-b619-35fcc80e003b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0e33fa-abb0-40ed-8b09-8e36ae607594}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d25332-7ce9-47f5-86ca-b11a139df07f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357f7733-0305-4054-afda-4c8b1775ee84}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cfddf89-ed19-431c-98ad-852630017e56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c606ea86-aea3-47a2-8478-da0341af475a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad408bab-2c25-4f83-8ee1-ecff959b75c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b434ee-7661-4737-99ab-337d84b3ad02}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d92e53-90f1-4956-856e-883a2fb9e898}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688d6b1e-1efc-427f-951d-c1c67e574f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6486800c-85df-4661-bd33-ae8895372dbd}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f41099-695c-475e-96ec-f33ef4b7a973}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747bf79e-fd85-4dbe-96a6-557e42337310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f7a762-e5e9-46c3-93d8-299edc9aed07}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {198c0f5d-020d-4d00-b53b-a6774385c3de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8e14ca-2dbd-499e-8db1-e8f1436d148c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6516480-5673-406d-bc16-03b6966fc321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb440f3f-10f6-4997-8399-4545077e4719}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e651a64c-961b-47c9-8aff-44bdf76314b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {097775f3-eca3-48b4-9137-007d4be641c5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98778a9-cab3-4024-875d-a9b2ea4ca26a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c59f49ef-a4f9-4ba6-9197-91e7ffe85b02}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb7ee83a-3bef-47e2-bd8e-3b97f64a0625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd7e33f-04c9-4688-ad43-77cbe64a9ce4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5541f9bc-c121-4682-b025-a589dcfb1c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb4fccf-0ab3-40f3-87c1-54bddb2e35a2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d36515-5e8b-4567-b632-260d116575b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {125b1919-6b9f-4b89-b7cd-392dfb80bc92}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e651a64c-961b-47c9-8aff-44bdf76314b6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb440f3f-10f6-4997-8399-4545077e4719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53fba91a-4ae2-4cd0-aba7-51a38fdd177d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17284d3a-cf42-4fa0-b39f-56f2a33e39ac}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a92c1b72-6f60-46c7-8586-8b887577f554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512e0cef-7166-4310-8831-c880d43dc2e3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be9b28b6-e901-4325-adf8-211c989db280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0bc02df-f9f0-4843-ab51-af7616b312b8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb8ee69-2cea-427a-996a-becf7eb5ab12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea562a7-99af-4cec-96b2-54a86dc72bb1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd0bb8e-1776-436e-8806-b181b803152f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab21d084-ab70-4803-9094-d5094781b896}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a872853-4731-406d-a51c-3de52dba46ac}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {609dc6c9-d2e3-4129-a5b3-88bbff26ec1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5fde03-e5bf-45d4-a044-6190e527c10a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f542b24-a1a0-406e-b74b-3200e7b2780a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a76181-ae6d-4793-a361-f90236a6bd2a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f844ba41-c2ba-4f88-bf29-029bbe330235}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09462647-bfd8-4d11-ae60-ed5a558663bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100a629c-7e6e-439a-bc15-8fd1d31fd6fb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd0bb8e-1776-436e-8806-b181b803152f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea562a7-99af-4cec-96b2-54a86dc72bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89450b09-e016-4a44-9bf6-0bf7160a56cb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd5bc23-0545-45ab-b19a-f978c0d978fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b146d1b6-4bc3-4fe1-8947-9656cb4cc3cb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebaf6ec5-98c0-421a-a3f4-e902ca3ae03d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2e44af-09e3-461d-9689-91104d5088d6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87fed213-adc5-4736-8f2c-e464701ef444}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be57c846-186d-4aa4-b9cc-82a5d61d7fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9dde45-fcd2-49d1-8e5a-5d1b57492350}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7405836-288c-46a1-a6e5-291b8aa25fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8d13b6-e11b-495c-9d4d-aaf6a483bec7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb460ad7-358b-47a5-b13f-79d51461efc6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b790f7-f9fd-4ece-8335-55758bf7b0e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {534c2b42-fd55-4c76-b6f5-0cb3459b8b92}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {665de6a3-bbbf-4498-a075-11c4f3fc998e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2440c6ec-b43d-4375-a994-5b86ef42176f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a475721c-cd50-403f-9a60-7dabe25fb60b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e583f8-9359-4140-b4c9-86aa5eba08d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c309648-8cfe-46a1-a9b3-6c2ca2e3ed37}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7405836-288c-46a1-a6e5-291b8aa25fa3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9dde45-fcd2-49d1-8e5a-5d1b57492350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07da4f5b-eb16-463d-bc36-8f8bc2e33082}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {021984e5-c677-4f19-bad4-2f0a54fa6a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ffd592d-a74a-4e3b-8030-321e378b6186}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb47fa1c-e13e-4de3-a37e-c2547d1d37b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d25b507-d28a-4a03-9703-cd5a101c356a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc794bf5-e457-497c-b3fb-b13765b00a38}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b1ef2a6-c261-490e-945b-ac9ec72a42d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b26b376-7224-449d-987c-b6bc0a0f1a6f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883f7bab-9c96-4b09-ac94-0b6919caf8cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20076f8a-6d75-41a9-ada4-84e84ef4b9c9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc23238b-3b5f-4cf8-af0a-ac7c1bff2148}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5751c5c2-2c74-4828-bc94-1a48b220e4ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91121be9-98c7-45b7-9799-154c5f7a9fe8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16dd164c-2a80-4d0d-b471-7574117dadb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15766986-1dcf-4125-b70b-abc7757da4ed}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7d4580-91b1-4370-a66a-a1d0c2fddeaf}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c7f7d5-8e0a-4000-8956-5de82f5d576c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e283e8-c536-4e86-988b-e7bbdde0fbe7}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883f7bab-9c96-4b09-ac94-0b6919caf8cd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b26b376-7224-449d-987c-b6bc0a0f1a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0765c1-5bcb-4e31-869d-634a0b9d18b0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71a6608f-a76f-41da-83e5-d00e921c1d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6730b3e-6a90-4cbd-9a2f-ba1220d814eb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb808f67-5c92-4f48-8744-81cbcca2a1d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce15428-6cb4-47fb-af0a-07dd10ad6278}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6318530f-275c-4030-bd0e-14420154388f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86903aa3-f5a5-4cbc-b803-ea168afbec6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e69bdcf-90e9-40d9-80c4-56302be2a0f2}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}, !- Construction Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c23f34a-2d23-48d1-ac9f-8c2a00e5c200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245bf55e-e0ff-4aff-aa7c-96e55043e452}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}, !- Construction Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798b4d74-4b76-4156-b7bd-92e0ef81f269}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0feddc-5432-478e-a865-df97bd6b400a}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a714fea-6694-440f-8680-986876763a23}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f85693-1571-45c9-8e66-3dc3e8315a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2557fd-a3d3-4988-b231-138b87c7b6d3}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5d24d2-8162-4aec-a12b-d2598a033b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29453f74-9358-43a2-8802-32dff32cf872}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}, !- Construction Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c23f34a-2d23-48d1-ac9f-8c2a00e5c200}, !- Handle
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d78d0d93-1020-4038-b80d-d3157935859d}, !- Construction Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e69bdcf-90e9-40d9-80c4-56302be2a0f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ebbbf0-7913-4585-8336-bd8898bb4087}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}, !- Construction Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ecd51acc-05c2-4084-ba5d-291bf37766d5}, !- Handle
  SZ DSOA Kitchen_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {d47e9767-6d0a-43a4-80c9-226653a401ea}, !- Handle
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {331556f4-db00-48c4-85dc-1f5017ca098a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64043757-4721-42e1-ba90-685d52e24128}, !- Handle
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}, !- Construction Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179e1285-fcf3-4dc8-96f3-de38255ec087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5995a6b-2f43-427b-a5f9-18655f489629}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {9470bc90-4d85-464e-9456-2ed97079bb82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 2.5037,                      !- X,Y,Z Vertex 1 {m}
  37.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dce36b34-e3cf-4349-a57c-a566b5e54f07}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {b1f6ede0-9df9-44b0-95c7-420f0bed07fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 6.5037,                      !- X,Y,Z Vertex 1 {m}
  37.95, 26, 5.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 5.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 6.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {8b37123f-1446-4f8f-9c9a-138e7c4c3693}, !- Handle
  {2682285a-3195-41a0-ab92-bfccb3e0c735}, !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:SubSurface,
  {ef67e338-67a5-4ede-bf25-e4633c42ddd4}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {5e0e957a-846e-4343-ad5f-ae1af9e0fada}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5059,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  23.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d066fbd-9b2e-413c-8a83-02bda86bc7fe}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {a2484ab4-f8fe-49c2-9e7c-753219ffaa35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5027,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 51.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 51.95, 2.5027;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0466858-0918-41d0-a3a2-f7a810fd50a5}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {61d39947-d5cf-445d-9e4c-95f9cb968d82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 6.5059,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 5.1,                           !- X,Y,Z Vertex 2 {m}
  23.95, 0, 5.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 6.5059;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6447fb4c-177c-4e19-873d-29c9b3a219ca}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {7b459646-73a5-42ff-95ba-dc513b96d2c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 6.5027,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 5.1,                          !- X,Y,Z Vertex 2 {m}
  24, 51.95, 5.1,                         !- X,Y,Z Vertex 3 {m}
  24, 51.95, 6.5027;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {401669a4-1dcc-44e1-b3a1-2045c7db31a7}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {a80269f6-f25f-468b-afe1-7535627cb490}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e310a04-d28d-4336-96cc-160179c2ac1f}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {f2b47347-55e7-42e0-bcc1-a1025b746774}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.5094,                      !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 14, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 14, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94b1b85e-0ebf-4d7c-bbaa-dbe23a7b0bea}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {9dd7df0c-1a59-49df-8739-74769482cab2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a854830-71fa-4b05-90bb-95fc782c8def}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {923247e5-28be-4875-bec6-fb1d62bef38c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.5094,                      !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 14, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 14, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3628b3cc-eb6a-4761-a7f4-8d6abd8887bc}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {226c0606-7c00-42dd-aada-7bfa3623d35e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5054,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 25.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 25.95, 2.5054;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0e20e9f-6027-428d-a117-04222da795d9}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {92bbe6cc-a8e9-4640-bb4c-7c4e938a3c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 26, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {627ea50d-a844-415b-9c74-265955b3e0ee}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {f7150983-befd-43fe-bf3e-d8d7d028c358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb6c31ba-7e51-42fc-8b3d-12fb5e18fd80}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {7a3f8b02-e0d1-419d-93b8-a2d21a5d39e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {012e23ef-4c74-4c2d-9e47-2d39c8ccfe61}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {202350a2-b386-4b1c-8e90-7e437df9ae62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {586277b8-2b1b-4c90-83bb-629110778210}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {ae764098-5436-4613-8bbd-1ef8c1373fc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {139a9e09-d0bd-4df6-a84f-6d64005ba9f6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {943b3532-bf0b-4d22-864c-19bfb1e02bdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e795246-3745-4cd2-b66b-96d4808ec73f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {32fc5e2a-a222-48f3-a590-2cf8c78a467d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56e74ae6-9db9-4c6c-86c6-0c6c8ad07d37}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {d21e4679-b52f-4fe5-a7b1-fae50e963eef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d12809c-507c-4929-b5f7-fd0fcec62a20}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {e72024df-2e85-4734-ab46-01931bbd081e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b0425ea-216f-4bbe-85fc-552bb9201e82}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {44911161-8165-4b11-82d4-aa5047c38469}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21900058-ed0a-42ab-9566-dd9a7a9e5396}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {22d872a4-06e2-4026-885d-f9f8619b88d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbf45017-e1c4-4f2b-8ada-11efe843c030}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {ede7fb5b-6528-4453-b1f9-afbec24a34e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85888904-ed80-455d-9e8f-137c2cabe144}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {95d3f75b-91f0-4971-8448-cf68fa629f23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14370b33-bc5a-4dd1-ad37-33f9ebeaff49}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {54ca7a8f-5165-4afe-b396-beae5620f043}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f275cadb-eb2c-4db9-97c6-addd82b19106}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {5014766e-664e-44dd-802c-27f7b5d8dab3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13b6c7be-dbd2-4612-a2e9-4827bc7386f5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {f6e77c31-6cd1-4164-a024-452b3b891364}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e2b210-5775-4737-bfc3-841626691d0d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {d4128c39-db7a-4c4f-9f2c-4f0d1c721436}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {353c7d81-5856-4e93-a2f8-29e21656800a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {1883fb26-7ece-49ef-a875-e15b942d8c77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b63a6f8-02d8-4b27-99ff-9f970137f43c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {ae311b81-71f4-4fe6-8d71-6e911a3081fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feee52bb-6a78-43a8-befb-299f3e376f20}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {647cb3a3-0e85-49e8-9022-1ea5366486d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81198d6f-3f8d-4d8b-ac2f-2183c83aed63}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {702e9b30-e952-4e9a-9200-b0e30980e87d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d3b4c2b-ea69-4c94-9946-82ed48178274}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {0edba841-720d-4617-9f7d-845292780f45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d5a1670-7cc2-4250-9ac9-7b3346622d6a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {59911c45-e6e3-4476-ac49-7b1062a2d56f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38b84be2-09f0-4c42-ac65-58ff19ce274e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {d4b6425f-07d6-479c-b5ef-113f748c4569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09582852-2671-4c09-b05e-1401eefab188}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {848ae05f-e3e7-4389-976e-37dd1fe8739a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cce3aad-bc59-465a-ad65-55c1d0ce8885}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {34ca1ed2-5c9b-4b5b-bc36-7bf012e5d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d790f192-1663-4f0b-be17-ff77cfef3409}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {285422dd-985d-445e-9769-1afe1931394b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b64aa0-d010-48c0-9aaa-aaa8caa01400}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {9fbdd0b3-32f7-429d-8a76-1794547180bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fefdd902-05fe-4536-a269-33a9e5b87611}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {1cae27c0-8b13-4d8e-a86d-3cd8d2966359}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b12ba182-2baf-4b3e-854b-021796e1a942}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {ec65b213-207c-4cee-9441-8f96ba75f217}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5157,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 8.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  24, 8.95, 2.5157;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfa7bd40-2aff-4acc-84e1-bc16d9927f24}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {747ebc6a-f24b-46b7-8f3e-7b330a22e907}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5157,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 34.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 34.95, 2.5157;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7a7fa31-17e5-4005-b9e7-ae828595a050}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {46e7d211-bb3c-4006-b965-d7fde5eedbe3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 35, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 35, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 35, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 35, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {210dd29a-c51f-4696-8c71-55b38e0938ed}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_window_1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {eae8fe70-b7e5-414a-9942-f9a0c7d28b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5094,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d76d78f-57e0-4bc9-a7a1-2522c2e03f6e}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_window_1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {088abc50-6e04-4ed3-b537-84166cc5e8c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5094,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc165c8c-27c5-4d60-a480-2be84f6b1f3d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {30550543-38fd-41da-b8bf-b9d202817189}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eb7c95f-419e-42b5-b747-9f9f3813ca1b}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {0cdc1de2-82fd-4beb-8c74-e30fb3ec2679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbd559c6-106c-4652-8769-82a427ca9d89}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {b9aa670c-2588-4b49-b49b-a263a2a9beb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d78906fa-1b88-42cb-bfd7-7ce4d406467c}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {c2307c4d-3254-41b5-b91e-24f08ab70b62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88da3910-ff73-4233-905c-cfd2e6a6ab59}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {a44db1c0-b8e2-4bec-a649-1abda9f6a51a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {37f73ada-a0f0-4d13-bfda-7f2957784ca3}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3;                                   !- Maximum Value of y

OS:SubSurface,
  {dd1e59f8-bf43-4aba-89d3-fc2aa3c1d4fa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {b30e7aa6-6b5c-4b32-b69e-b300a3a43ecd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b91b5e1-33e5-44c2-bad1-06f926830e13}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {74453bd1-9c4c-4fd6-b619-35fcc80e003b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e3444c7-f9b2-4945-8dc4-ba54f6fb4a57}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {6486800c-85df-4661-bd33-ae8895372dbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13dab5e7-2417-41cc-b0ef-3819801c67c9}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {d98778a9-cab3-4024-875d-a9b2ea4ca26a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ce28641-f5e9-4403-81c3-0ab74d89e78f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {53fba91a-4ae2-4cd0-aba7-51a38fdd177d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6572566-bc8e-4fee-aaad-2f58cd9eeade}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {90a76181-ae6d-4793-a361-f90236a6bd2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f21af1c-1e15-4d4a-af5a-2a7f11b6078c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {0a2e44af-09e3-461d-9689-91104d5088d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7323c98f-b69a-477e-ad2d-9afa3d9a14d1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {2440c6ec-b43d-4375-a994-5b86ef42176f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8151c368-d160-47d0-bbea-952cc817bdc5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {4d25b507-d28a-4a03-9703-cd5a101c356a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39d266a4-a060-4d92-8a39-b071576bcb9d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {15766986-1dcf-4125-b70b-abc7757da4ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {060ab778-e8d5-4a38-9ad0-6e0c8b0cf0c6}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_18,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 25.3904, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 26.6096, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {531592be-3e81-4054-a85f-497b860ee82a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {9ce15428-6cb4-47fb-af0a-07dd10ad6278}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c477a8a7-cfbd-4b8a-8eb3-a9bb6dc8503d}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {798b4d74-4b76-4156-b7bd-92e0ef81f269}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1061b6ec-b441-4526-bf71-fb6159af0363}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {ec0feddc-5432-478e-a865-df97bd6b400a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ae0283f-fc42-4bc9-899d-ea58736bc8af}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}, !- Construction Name
  {47ebbbf0-7913-4585-8336-bd8898bb4087}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dcac6dc-4d4c-4fca-af06-9bafc4948e25}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_1,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a2840cb-c609-4f1d-90f8-f256baced58f}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_10,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {18f3f9ab-6f5b-4cf8-9e4f-97aa53819194}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e035a7a-ce83-438c-b25f-885bc8e0bb94}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {18f3f9ab-6f5b-4cf8-9e4f-97aa53819194}, !- Electric Equipment Definition Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {9dbb493f-cf12-4fe9-a240-a28d6c7ec4a5}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_11,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aff491e-9b44-4a77-baeb-aa2dedf39785}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_12,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d30dc33-93d9-40da-a7f6-3dbd3a23d0a6}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_13,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 19.6126, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 20.8318, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {347bbd7a-efe6-4e7b-83df-80e19b03d41c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_14,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 19.6126, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 20.8318, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19cdb1de-c73a-4b5c-9654-221f9bcd4394}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_15,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa865fd9-394f-47c6-9190-2cfe61c0894c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_16,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa1f3e34-e2ab-4733-9fa3-e3cbad8d2512}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_17,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 25.3904, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 26.6096, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a99c517-8b02-48a7-8d34-1582bb42bcc9}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_19,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aa2383a-fec8-4ea0-be93-56963f2e9304}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_2,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {0b638ff4-6157-495b-8bff-9ecb4cb3ebe5}, !- Handle
  SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {742d669a-ff16-4613-9aac-6fec1749ecaf}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_20,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f18a1bae-c0dd-4fce-8dc7-6b22a604b7dc}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_21,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 31.1682, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 32.3874, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ca7aee5-446d-4bc2-a36d-0ddfe175bf83}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_22,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 31.1682, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 32.3874, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {987a0450-5013-4a99-ac52-d18a17c8089b}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_23,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2819081f-2fb2-4d50-baa9-3a625123252b}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_24,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9beec332-5058-4d34-bf1b-b0c5eecb0c3a}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_26,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13b41384-e347-4d5d-9069-ae32ea2682f9}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_27,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cb25dc8-968e-4dae-895e-163375b9f553}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_28,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17a5a592-c731-4afb-96d1-f50c090d44d4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_29,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 42.7237, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 43.9429, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37c7bbd9-f498-49a0-a955-c824e4b3191c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_3,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7669846-18d4-4cac-b67c-ab9fec6abc9f}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_30,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 42.7237, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 43.9429, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a81ed6c-89aa-434c-9efd-ed1947b065fd}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_31,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ddc56d6-11fc-49bf-993d-0c35ec6b8c17}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_32,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dc00c80-7208-4140-8ad3-03f72246383b}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_33,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 48.5015, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 49.7207, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff706ee7-16c4-429c-88df-07dad0978aff}, !- Handle
  Auditorium_ZN_1_FLR_1 Direct Air,       !- Name
  {468cfe46-0676-45c2-8823-49e1edd0bdeb}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:SubSurface,
  {229bed34-9ae7-4980-8441-626b4e75b0ad}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_34,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 48.5015, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 49.7207, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c0a6c45-3bd3-4e71-9dda-7d061177e975}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_35,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2134fe1-4eeb-4334-ae64-246567c6f9ca}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_36,         !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d35585d-fcc1-4d28-ab2d-939088e245c6}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_4,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {718e3751-5232-42f1-b09c-9b29c6c9a45c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_5,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e330590e-b9e7-494a-b6b9-91fb932af88c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_6,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea23a00e-a98d-4873-b9e9-d65c8d6249ae}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_7,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba41da9d-4fba-4383-a3ec-6b2fc5f5d48a}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_8,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d02633b2-f31a-47b5-9881-9a83ea0529a7}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_9,          !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {4fa6bf81-db22-4b6e-99fc-6e4fa5ad567b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0327a552-b469-46f4-8848-7448a13f1ce4}, !- Handle
  Gym_ZN_1_FLR_2_skylight_1,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b612f25-26d8-4535-be70-6bfd9a6c76e9}, !- Handle
  Gym_ZN_1_FLR_2_skylight_10,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e7c312-8918-41c2-a894-b0664e9ed29c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_11,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  27.89, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  27.89, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f59bf1d8-a0f3-4c25-a65b-912e53f9efea}, !- Handle
  Gym_ZN_1_FLR_2_skylight_12,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78b6e8de-f982-4357-a01b-075aec55610c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_13,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {063d5208-d129-47e5-a67b-167ca8716da1}, !- Handle
  Gym_ZN_1_FLR_2_skylight_14,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  8.89, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  8.89, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d281a92c-6ec9-4803-af8c-53c4dc3ef769}, !- Handle
  Gym_ZN_1_FLR_2_skylight_15,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d389b38-4ba8-4057-9687-bc46081eb649}, !- Handle
  Gym_ZN_1_FLR_2_skylight_16,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0f6b932-0f57-47b3-a670-4a60be095cc6}, !- Handle
  Gym_ZN_1_FLR_2_skylight_17,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  27.89, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  27.89, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35a0d148-8d7d-442f-b1a4-c59afdc2d5b0}, !- Handle
  Gym_ZN_1_FLR_2_skylight_18,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {699339e1-0115-4208-ab8f-af05c590d5d6}, !- Handle
  Gym_ZN_1_FLR_2_skylight_19,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cc701b4-0981-4054-b6cc-bfbf73ba6954}, !- Handle
  Gym_ZN_1_FLR_2_skylight_2,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  10.11, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  8.89, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  8.89, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e82232f-4f25-4d44-bde2-70a688d4fb00}, !- Handle
  Gym_ZN_1_FLR_2_skylight_20,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ec66bef-0c8b-458a-8904-bacb832dc831}, !- Handle
  Gym_ZN_1_FLR_2_skylight_21,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 19.6126, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 20.8318, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 20.8318, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 19.6126, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1b75e2a-c097-4972-af84-65e21949ea07}, !- Handle
  Gym_ZN_1_FLR_2_skylight_22,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 19.6126, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 20.8318, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 20.8318, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 19.6126, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43144255-5253-4d4b-b8d4-45d938331aa6}, !- Handle
  Gym_ZN_1_FLR_2_skylight_24,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 19.6126, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 20.8318, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 20.8318, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 19.6126, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3bf316c-656e-4d03-a971-1767fe3f946b}, !- Handle
  Gym_ZN_1_FLR_2_skylight_25,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce4400fb-e549-42ff-be12-acbfa408e5d8}, !- Handle
  Gym_ZN_1_FLR_2_skylight_26,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3883ab7a-a0d6-438c-9ce2-309e6b7c7c24}, !- Handle
  Gym_ZN_1_FLR_2_skylight_27,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {389f9814-86b0-4ce2-a2d7-7f6d7f132353}, !- Handle
  Gym_ZN_1_FLR_2_skylight_28,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {433576e2-0975-42b1-878c-3c5ff79a78e4}, !- Handle
  Gym_ZN_1_FLR_2_skylight_29,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {744b0ec1-4ca6-478f-aad1-a4a1d55519bc}, !- Handle
  Gym_ZN_1_FLR_2_skylight_3,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  16.443, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a14c6c-929e-44cc-94d1-26d76295d351}, !- Handle
  Gym_ZN_1_FLR_2_skylight_30,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5651d463-8ed9-4557-8d8d-1146efd20d93}, !- Handle
  Gym_ZN_1_FLR_2_skylight_31,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c7739c1-1f85-4180-8dde-a12f215d8836}, !- Handle
  Gym_ZN_1_FLR_2_skylight_32,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62d7c1f1-8769-4fbe-94b2-f7596b8ec00c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_33,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31a90419-c652-4c25-a624-6dcd0e5ac5ce}, !- Handle
  Gym_ZN_1_FLR_2_skylight_34,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a21449f-3434-4522-a018-cd8a2537c98d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_35,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b3bc077-23fb-4940-9063-452d90491188}, !- Handle
  Gym_ZN_1_FLR_2_skylight_36,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e7aa217-47c9-48b4-bf27-d6d4c804b444}, !- Handle
  Gym_ZN_1_FLR_2_skylight_37,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2335531-02c2-4a9b-994e-76b59cbcc72e}, !- Handle
  Gym_ZN_1_FLR_2_skylight_38,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  10.11, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9979303b-22f2-4212-87c2-34ef634f7ab9}, !- Handle
  Gym_ZN_1_FLR_2_skylight_39,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  16.443, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7111ca3f-52fa-4126-9f52-4c7f6ffc0ab3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_4,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {593a0da4-25b8-445d-b365-381663f24665}, !- Handle
  Gym_ZN_1_FLR_2_skylight_40,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a21a8405-329c-4520-861c-0d8b9423d04b}, !- Handle
  Gym_ZN_1_FLR_2_skylight_41,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {957c4f17-efc2-411a-9a3c-a8c46f8363ee}, !- Handle
  Gym_ZN_1_FLR_2_skylight_42,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {797953f6-e14a-497a-94df-ef9914e5bb3a}, !- Handle
  Gym_ZN_1_FLR_2_skylight_43,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ec2a85c-0c56-4ef1-83f4-16cd1f981cb9}, !- Handle
  Gym_ZN_1_FLR_2_skylight_44,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd78b2a-ce88-40e6-afcd-16d2c9713daa}, !- Handle
  Gym_ZN_1_FLR_2_skylight_45,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0773a453-e896-447d-8aef-c536976927fd}, !- Handle
  Gym_ZN_1_FLR_2_skylight_46,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {201ee71d-8114-4fbb-bc1a-8c2ca394f331}, !- Handle
  Gym_ZN_1_FLR_2_skylight_47,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47645b2c-b363-41e6-aa3e-4cf3bdad138c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_48,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cab7ce59-4dda-43de-96df-21262f05962f}, !- Handle
  Gym_ZN_1_FLR_2_skylight_49,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6f2bf1b-9589-4015-91c9-4707abc7ee7c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_5,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  27.89, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  27.89, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfaae314-9000-4241-a233-0b30cac8d7fd}, !- Handle
  Gym_ZN_1_FLR_2_skylight_50,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {603e1b1b-c80d-4566-ade2-d38ae7770cf7}, !- Handle
  Gym_ZN_1_FLR_2_skylight_51,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbfa038f-6d25-4da8-9c3b-03f30e6b644e}, !- Handle
  Gym_ZN_1_FLR_2_skylight_52,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae1af669-2afe-4bd5-ad12-79c7ee1a3a75}, !- Handle
  Gym_ZN_1_FLR_2_skylight_53,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {541e6d7d-6658-4c38-82e2-d4a22c0f48e5}, !- Handle
  Gym_ZN_1_FLR_2_skylight_54,             !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa783415-39de-482f-ad8d-457b0df3d89c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_6,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {037ddbca-def8-44c4-b2c0-46c51273f25c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_7,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1eb1032-0277-465b-9632-fefbe161dba3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_8,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  10.11, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  8.89, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  8.89, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71cf36db-4e46-48d8-a680-85f17fc717eb}, !- Handle
  Gym_ZN_1_FLR_2_skylight_9,              !- Name
  Skylight,                               !- Sub Surface Type
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}, !- Construction Name
  {d8fbe6f4-b9c7-4b19-8ece-6711c0d0ef3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  16.443, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {27cbfaec-45a2-4478-961a-b6149e6f25a0}, !- Handle
  Auditorium_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d760bc5b-dd83-45a2-b97d-e2a567db24c0}, !- Handle
  Auditorium_ZN_1_FLR_1 People,           !- Name
  {27cbfaec-45a2-4478-961a-b6149e6f25a0}, !- People Definition Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space or SpaceType Name
  {8e8ae2df-bfae-4ec4-a3ea-84f1c697a858}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {8e8ae2df-bfae-4ec4-a3ea-84f1c697a858}, !- Handle
  BLDG_OCC_SCH_Auditorium,                !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 15:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 17:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 20:00,                           !- Field 9
  0.10,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 17:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.35,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  Through: 12/31,                         !- Field 29
  For: Weekdays SummerDesignDay,          !- Field 30
  Until: 08:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 15:00,                           !- Field 33
  0.25,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 20:00,                           !- Field 37
  0.10,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: AllOtherDays,                      !- Field 41
  Until: 24:00,                           !- Field 42
  0;                                      !- Field 43

OS:Schedule:Compact,
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {d830ac6b-d8d9-4d1d-b6d5-0d21d1f12370}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:ScheduleTypeLimits,
  {bbdf6402-370b-4234-941f-089e7d204190}, !- Handle
  {dc6bc993-f922-48ff-9220-bf81b0baea5f}; !- Name

OS:ScheduleTypeLimits,
  {d830ac6b-d8d9-4d1d-b6d5-0d21d1f12370}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
