  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Handle
  CLOTHING_SCH,                           !- Name
  {cc93f13d-4255-4018-89d0-e01d66a5cc05}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.1,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.6,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.1;                                    !- Field 12

OS:ScheduleTypeLimits,
  {5bfe514b-789d-4e54-b326-e6151cf317a2}, !- Handle
  {769b136e-98ba-47ff-a41d-c1f1c25f7d2c}; !- Name

OS:ScheduleTypeLimits,
  {cc93f13d-4255-4018-89d0-e01d66a5cc05}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f56d777e-a1bb-4fc9-8573-4df27e82a892}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {688232fa-abfa-421f-88d1-cba5b75154c3}, !- Handle
  Aux_Gym_ZN_1_FLR_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.33,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4a36ef19-bc67-4cf7-b23c-1f7b0701d325}, !- Handle
  Aux_Gym_ZN_1_FLR_1 People,              !- Name
  {688232fa-abfa-421f-88d1-cba5b75154c3}, !- People Definition Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space or SpaceType Name
  {303da9b5-20b9-4283-8842-c9d941cc9967}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {303da9b5-20b9-4283-8842-c9d941cc9967}, !- Handle
  BLDG_OCC_SCH_Gym,                       !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.35,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0.35,                                   !- Field 19
  Until: 21:00,                           !- Field 20
  0.35,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 16:00,                           !- Field 31
  0.35,                                   !- Field 32
  Until: 21:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: AllOtherDays,                      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:People:Definition,
  {4f794cca-ac67-44db-856d-225006b2b746}, !- Handle
  Bathrooms_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9e6d126b-1668-4e5a-9ca2-55b989e44c26}, !- Handle
  Bathrooms_ZN_1_FLR_1 People,            !- Name
  {4f794cca-ac67-44db-856d-225006b2b746}, !- People Definition Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.70,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 21:00,                           !- Field 18
  0.15,                                   !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: AllOtherDays,                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay,          !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  0.70,                                   !- Field 30
  Until: 21:00,                           !- Field 31
  0.15,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

OS:People:Definition,
  {9322c91c-286a-4b1c-84be-f5e442decb69}, !- Handle
  Bathrooms_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8a683da6-dd45-4e19-a9f4-467b3891c4d2}, !- Handle
  Bathrooms_ZN_1_FLR_2 People,            !- Name
  {9322c91c-286a-4b1c-84be-f5e442decb69}, !- People Definition Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9d070409-d1a5-46ba-a63e-68a2c1d4890c}, !- Handle
  Cafeteria_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a36527e5-6459-4e23-af0a-53731e6d0c27}, !- Handle
  Cafeteria_ZN_1_FLR_1 People,            !- Name
  {9d070409-d1a5-46ba-a63e-68a2c1d4890c}, !- People Definition Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space or SpaceType Name
  {c11f6068-edc2-4dec-91a1-56c9466819fb}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {c11f6068-edc2-4dec-91a1-56c9466819fb}, !- Handle
  BLDG_OCC_SCH_Cafeteria,                 !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 11:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.15,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: AllOtherDays,                      !- Field 15
  Until: 24:00,                           !- Field 16
  0,                                      !- Field 17
  Through: 9/1,                           !- Field 18
  For: Weekdays SummerDesignDay,          !- Field 19
  Until: 09:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 15:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  Through: 12/31,                         !- Field 29
  For: Weekdays SummerDesignDay,          !- Field 30
  Until: 07:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 09:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 11:00,                           !- Field 35
  0.05,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.95,                                   !- Field 38
  Until: 15:00,                           !- Field 39
  0.15,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0;                                      !- Field 45

OS:People:Definition,
  {beccc742-9d0e-434b-b51a-1e188490ede8}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {919ab159-f88f-40ac-bd8f-bd0ad5c0bff6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People, !- Name
  {beccc742-9d0e-434b-b51a-1e188490ede8}, !- People Definition Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {17017c26-8682-4f2c-bbfb-dd52384721a8}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {755cf31d-c283-4a6e-96a7-693a3fd00b29}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 People, !- Name
  {17017c26-8682-4f2c-bbfb-dd52384721a8}, !- People Definition Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4ed26847-2494-40a7-acf5-50762ee564a6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b623733b-a1ff-4b4b-b4e9-e2aa7e5614a0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People, !- Name
  {4ed26847-2494-40a7-acf5-50762ee564a6}, !- People Definition Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {78626974-2e57-4e23-9528-fdc3c7b542d5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {886068d4-4447-45aa-bafb-66ef4e06b8b9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 People, !- Name
  {78626974-2e57-4e23-9528-fdc3c7b542d5}, !- People Definition Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6333bfed-0363-4afb-a9db-749a68c2d8e1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {135fbe5b-bb99-4224-884c-acee947e8d93}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People, !- Name
  {6333bfed-0363-4afb-a9db-749a68c2d8e1}, !- People Definition Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fd8cdefb-8358-49ad-9367-7a3e6047048d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {78c3c34b-325e-4450-8716-2a36820487f4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 People, !- Name
  {fd8cdefb-8358-49ad-9367-7a3e6047048d}, !- People Definition Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fb239b0e-bb2d-490c-87b3-f325d9f4b9c6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {725f5bae-bd76-4056-8190-ff94eac23c03}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People, !- Name
  {fb239b0e-bb2d-490c-87b3-f325d9f4b9c6}, !- People Definition Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c3c0fb0d-74fb-4304-9078-ef3e06917c67}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c74b6fa3-cd1d-410a-8fe5-09f82dc24611}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 People, !- Name
  {c3c0fb0d-74fb-4304-9078-ef3e06917c67}, !- People Definition Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {f5a8f825-27c7-4876-9bf7-8ea52c6d5d08}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cd555bb0-4ee0-4556-b831-c00b1cdc0deb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 People, !- Name
  {f5a8f825-27c7-4876-9bf7-8ea52c6d5d08}, !- People Definition Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {387cf283-368e-48b2-85a6-b40d802b3c6b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0824eb4d-88f5-4959-a6d0-e8ffda8ecd3e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 People, !- Name
  {387cf283-368e-48b2-85a6-b40d802b3c6b}, !- People Definition Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8787449d-771a-4c01-8e51-3d7fd385349e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4daca21b-d124-43df-99b0-af48aea9219a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People, !- Name
  {8787449d-771a-4c01-8e51-3d7fd385349e}, !- People Definition Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c38383c2-7db5-4ffe-9869-5da270e52e16}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d7f7a4bc-94cb-4441-a23c-4e6a30284559}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 People, !- Name
  {c38383c2-7db5-4ffe-9869-5da270e52e16}, !- People Definition Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9e31bebf-85ea-476e-ac5f-ac9a81b549f2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0b5c0cf4-c1eb-4b5e-b519-de07a996e46f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 People,       !- Name
  {9e31bebf-85ea-476e-ac5f-ac9a81b549f2}, !- People Definition Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9da73b11-d785-49ed-837b-aac4985b5efd}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {16e966b3-1720-4f28-9001-3c76517dcdef}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 People,       !- Name
  {9da73b11-d785-49ed-837b-aac4985b5efd}, !- People Definition Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fd61c181-be8e-48cd-8d32-99755b317357}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {54c6b971-7c6d-4ec0-8357-92995744c9a3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 People,       !- Name
  {fd61c181-be8e-48cd-8d32-99755b317357}, !- People Definition Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {29d01099-6e0d-4493-9309-f542b63386a0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {40ef46bb-eb17-45bb-b8dc-c3a60201399b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 People,       !- Name
  {29d01099-6e0d-4493-9309-f542b63386a0}, !- People Definition Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bcf25cb2-d92c-4b2d-bbc7-326a3e209bef}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cadf6c93-377e-4d1d-af89-1e9823be09b8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 People,       !- Name
  {bcf25cb2-d92c-4b2d-bbc7-326a3e209bef}, !- People Definition Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {681437c3-fd38-48f5-a0a7-047ed9fa0b16}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {52f8e7b6-8cb9-42ec-85c9-f3b65e10eee8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 People,       !- Name
  {681437c3-fd38-48f5-a0a7-047ed9fa0b16}, !- People Definition Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9b6b7fc3-bd4f-4f1c-bf72-cb2ff73fa1a5}, !- Handle
  Gym_ZN_1_FLR_1 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {25244903-337f-409c-8a6f-b19c9a921344}, !- Handle
  Gym_ZN_1_FLR_1 People,                  !- Name
  {9b6b7fc3-bd4f-4f1c-bf72-cb2ff73fa1a5}, !- People Definition Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space or SpaceType Name
  {303da9b5-20b9-4283-8842-c9d941cc9967}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d01a099d-3163-40ba-af44-10ca47f950e8}, !- Handle
  Kitchen_ZN_1_FLR_1 People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  32.4,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {71216028-2dc8-445d-ab55-f4e17398b499}, !- Handle
  Kitchen_ZN_1_FLR_1 People,              !- Name
  {d01a099d-3163-40ba-af44-10ca47f950e8}, !- People Definition Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6d132b52-477a-468e-9c46-72c050963e43}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4.35,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {72e32127-0437-48dc-9ba6-54292e599429}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People, !- Name
  {6d132b52-477a-468e-9c46-72c050963e43}, !- People Definition Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6908ce5a-ad66-47f3-a68a-3aa32844befc}, !- Handle
  Mech_ZN_1_FLR_1 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1039009c-c8af-478d-8fba-d921380b1586}, !- Handle
  Mech_ZN_1_FLR_1 People,                 !- Name
  {6908ce5a-ad66-47f3-a68a-3aa32844befc}, !- People Definition Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c9fed74e-ee4d-4311-8f95-0b899c8be66e}, !- Handle
  Mech_ZN_1_FLR_2 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {829be6c2-38f0-4d87-978c-f718822fa82b}, !- Handle
  Mech_ZN_1_FLR_2 People,                 !- Name
  {c9fed74e-ee4d-4311-8f95-0b899c8be66e}, !- People Definition Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6703eaa8-36b3-4c29-9eef-20653cf2636f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c736e71f-79e2-4e7f-8ce8-0416c79ad46c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 People,   !- Name
  {6703eaa8-36b3-4c29-9eef-20653cf2636f}, !- People Definition Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e39ff097-44a9-49e6-89ec-e09f75c112f1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {87df31bd-f064-4898-9364-6523406057c6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 People,   !- Name
  {e39ff097-44a9-49e6-89ec-e09f75c112f1}, !- People Definition Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {dd6e46a4-e6da-45af-a425-365391fd3328}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e6b90edf-55ff-4f49-930b-a8a2db4842b9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 People,   !- Name
  {dd6e46a4-e6da-45af-a425-365391fd3328}, !- People Definition Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {34ecac94-a1e5-4c3b-a950-9bf42e1ac7b0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3b1558b3-9b15-4fdd-bd80-5d7a71dc7358}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 People,   !- Name
  {34ecac94-a1e5-4c3b-a950-9bf42e1ac7b0}, !- People Definition Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {de3a8281-05a6-4eb9-b0e1-4092b65caf0f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7b4f8c3a-ae04-43da-a3f9-60327984f692}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 People,   !- Name
  {de3a8281-05a6-4eb9-b0e1-4092b65caf0f}, !- People Definition Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7b058016-0ff0-422d-8283-db9579af85d1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {eab6350e-9d7a-4782-9e19-617a1919d7e8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 People,   !- Name
  {7b058016-0ff0-422d-8283-db9579af85d1}, !- People Definition Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space or SpaceType Name
  {72f4ea8d-1a38-4354-a560-fef997a561f4}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {72f4ea8d-1a38-4354-a560-fef997a561f4}, !- Handle
  BLDG_OCC_SCH_Extend,                    !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.70,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.70,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 21:00,                           !- Field 20
  0.5,                                    !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 17:00,                           !- Field 31
  0.70,                                   !- Field 32
  Until: 21:00,                           !- Field 33
  0.70,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: AllOtherDays,                      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:People:Definition,
  {a9ee6fc5-2b55-4497-9be0-0acd9a48700c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9845000c-9bf1-4fd7-af24-53c63aa38d71}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People,   !- Name
  {a9ee6fc5-2b55-4497-9be0-0acd9a48700c}, !- People Definition Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {53431828-02a9-421e-a275-29d01357d7dc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a2a6807d-ccf4-47cb-aa4b-ef04dffb3ecb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 People,   !- Name
  {53431828-02a9-421e-a275-29d01357d7dc}, !- People Definition Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {63c8314a-b9f5-4308-95c6-944001afea3f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d251851a-5212-4b68-b879-a431e6417a57}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People,   !- Name
  {63c8314a-b9f5-4308-95c6-944001afea3f}, !- People Definition Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {943aea97-c791-4426-ba10-4f99758c3910}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b49686c4-a5a8-420d-ae69-db058256dc38}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 People,   !- Name
  {943aea97-c791-4426-ba10-4f99758c3910}, !- People Definition Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {adb36617-3daf-4173-83c1-21b69583c2f3}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {324590b8-5911-47cd-940b-670a65c53b5b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People,   !- Name
  {adb36617-3daf-4173-83c1-21b69583c2f3}, !- People Definition Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space or SpaceType Name
  {4b05b505-1ad7-45e5-a293-00432a50d1b8}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2cb36976-a8e8-49ff-954b-009d30b253ba}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {633dc8ff-2e0f-4aff-a173-233ee2cca4bd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 People,   !- Name
  {2cb36976-a8e8-49ff-954b-009d30b253ba}, !- People Definition Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space or SpaceType Name
  {72f4ea8d-1a38-4354-a560-fef997a561f4}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e1063f40-d0f4-45ea-924f-59df7050c72a}, !- Handle
  Offices_ZN_1_FLR_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {05eaf5ce-8d9b-437d-b9bd-d0a10f6afb35}, !- Handle
  Offices_ZN_1_FLR_1 People,              !- Name
  {e1063f40-d0f4-45ea-924f-59df7050c72a}, !- People Definition Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space or SpaceType Name
  {f6fbde48-ecc9-4e55-bc19-579c2fc8d7d7}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {f6fbde48-ecc9-4e55-bc19-579c2fc8d7d7}, !- Handle
  BLDG_OCC_SCH_Offices,                   !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: AllOtherDays,                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay,          !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 17:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 21:00,                           !- Field 31
  0.15,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

OS:People:Definition,
  {8829e403-b9d0-4a51-98ab-9e43e3b0232f}, !- Handle
  Offices_ZN_1_FLR_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a9d36abc-caa8-4982-aa10-fefa8ca3e0d6}, !- Handle
  Offices_ZN_1_FLR_2 People,              !- Name
  {8829e403-b9d0-4a51-98ab-9e43e3b0232f}, !- People Definition Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space or SpaceType Name
  {f6fbde48-ecc9-4e55-bc19-579c2fc8d7d7}, !- Number of People Schedule Name
  {aec33c4c-2653-444d-a668-d59ddcc7b0be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9e827ba8-55e9-4872-8b74-08c49bda05de}, !- Work Efficiency Schedule Name
  {0a0dc5af-4bca-4cc2-ad8c-7a9b08e06f25}, !- Clothing Insulation Schedule Name
  {794deec0-f663-4d92-9ff3-4595924469ad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c6db9004-3c7f-4743-9a4c-62324b78e22b}, !- Handle
  Auditorium_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7785ad11-3a0c-488b-a288-0049dbcd2a4e}, !- Handle
  Auditorium_ZN_1_FLR_1_Lights,           !- Name
  {c6db9004-3c7f-4743-9a4c-62324b78e22b}, !- Lights Definition Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d3268992-3d9c-40dd-9049-ed4abd45970e}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {027b3666-8861-416c-966d-6e2dc2e24fbe}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Lights,              !- Name
  {d3268992-3d9c-40dd-9049-ed4abd45970e}, !- Lights Definition Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c646c8e2-53b1-4eae-ac16-fd59f5760639}, !- Handle
  Bathrooms_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {27d2d5dd-f088-47b2-b6b5-d7b2ccaf019a}, !- Handle
  Bathrooms_ZN_1_FLR_1_Lights,            !- Name
  {c646c8e2-53b1-4eae-ac16-fd59f5760639}, !- Lights Definition Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {301c3176-be94-4fc5-92cf-e83f73ee66a0}, !- Handle
  Bathrooms_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {78ae997e-e90e-45a9-8689-d7dd27251166}, !- Handle
  Bathrooms_ZN_1_FLR_2_Lights,            !- Name
  {301c3176-be94-4fc5-92cf-e83f73ee66a0}, !- Lights Definition Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {864571b7-59fd-4b03-93ce-16b3c7b2468a}, !- Handle
  Cafeteria_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {429515b8-ae89-4fb3-a0b2-c5dbb3fbf7bc}, !- Handle
  Cafeteria_ZN_1_FLR_1_Lights,            !- Name
  {864571b7-59fd-4b03-93ce-16b3c7b2468a}, !- Lights Definition Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fdba7387-b0f1-4d1e-8bd1-5b1a2dba8208}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0b9a1dc0-67fc-4ad0-89ac-1bcd910e7bfc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {fdba7387-b0f1-4d1e-8bd1-5b1a2dba8208}, !- Lights Definition Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a5882e1c-0e03-48ce-976a-8fadfc91dd29}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a77bb06d-3c64-4344-a921-6e8ef047a80a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {a5882e1c-0e03-48ce-976a-8fadfc91dd29}, !- Lights Definition Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9e5fdafe-c5ec-468c-9edb-250a7484d674}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bdc23325-6f68-421d-b52c-ef144c20ccc9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {9e5fdafe-c5ec-468c-9edb-250a7484d674}, !- Lights Definition Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c1e3224a-800c-4652-927a-00d4cde5c7ea}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fc3e570b-51af-48d3-9c72-1d349db8a8eb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {c1e3224a-800c-4652-927a-00d4cde5c7ea}, !- Lights Definition Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {309a33f3-31bd-40ac-a889-3a11c04471c3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bf623af1-9179-4faa-a96b-ec7af3947b00}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {309a33f3-31bd-40ac-a889-3a11c04471c3}, !- Lights Definition Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4fd07368-5f2e-4bc0-9d79-2c3b5b4fde8e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3c4aee25-525a-40fa-b666-c4bc2f9f26d0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {4fd07368-5f2e-4bc0-9d79-2c3b5b4fde8e}, !- Lights Definition Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ba1d57b1-183f-40eb-9b2d-7702401e7b0c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7755ee9a-5458-4e32-9633-6e42426c2f73}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {ba1d57b1-183f-40eb-9b2d-7702401e7b0c}, !- Lights Definition Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {50f59640-6cbf-4514-9126-1f89b82f7004}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {82505bd9-1e63-41c4-b115-f10bab7a9006}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {50f59640-6cbf-4514-9126-1f89b82f7004}, !- Lights Definition Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9cb881bf-4024-42a4-a03f-d295c2567ee7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {886153ea-dbd8-4cb8-a7f3-993d10ec7d23}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {9cb881bf-4024-42a4-a03f-d295c2567ee7}, !- Lights Definition Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {54457de4-61d8-4cd0-b98f-a8ea3c9df799}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e1d339d4-f1d4-44dd-bfa1-e6cabb30c73c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {54457de4-61d8-4cd0-b98f-a8ea3c9df799}, !- Lights Definition Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7872365d-b999-41d7-8c6e-bac53f1e3cee}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f5e2a161-4d73-4ecf-8c09-32cb4920e8c3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {7872365d-b999-41d7-8c6e-bac53f1e3cee}, !- Lights Definition Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f13ac757-a5c6-45c8-961b-b21c9daec174}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {83944b66-523d-42e9-9a5b-85ffaab9f990}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Lights,       !- Name
  {f13ac757-a5c6-45c8-961b-b21c9daec174}, !- Lights Definition Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3b471f61-4465-4359-b950-bbe5020c9d95}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {cffee9d1-f5fd-4996-b954-77070a9a17ce}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Lights,       !- Name
  {3b471f61-4465-4359-b950-bbe5020c9d95}, !- Lights Definition Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1672ae2e-732d-4644-828e-1cb72e7bdd8a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c888707d-20a1-4c8f-a221-d0f63bc9fca5}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Lights,       !- Name
  {1672ae2e-732d-4644-828e-1cb72e7bdd8a}, !- Lights Definition Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d8fba9fd-505e-490f-88a3-46d57515f530}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {254d578f-e6ce-4dc0-b41e-5b516b156198}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Lights,       !- Name
  {d8fba9fd-505e-490f-88a3-46d57515f530}, !- Lights Definition Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ad5c82fb-b131-4a0a-b8f1-170be2c3448d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {dca2e7c0-995a-483c-b195-1d6df8388ddb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Lights,       !- Name
  {ad5c82fb-b131-4a0a-b8f1-170be2c3448d}, !- Lights Definition Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {9cf1d16a-e092-4323-bddb-d755cb21cbc5}, !- Handle
  Offices_ZN_1_FLR_2_Infiltration,        !- Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fcbdc557-39b6-4465-be5a-7812d471bd5d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c8739026-682c-4814-8284-bfb653b16c05}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Lights,       !- Name
  {fcbdc557-39b6-4465-be5a-7812d471bd5d}, !- Lights Definition Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {acb55ca5-17c8-4211-9704-9460c0a16779}, !- Handle
  Gym_ZN_1_FLR_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c5514fcd-c3c4-47f3-a930-9655fc6571e7}, !- Handle
  Gym_ZN_1_FLR_1_Lights,                  !- Name
  {acb55ca5-17c8-4211-9704-9460c0a16779}, !- Lights Definition Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fb1a63ab-71e7-47d9-85c7-b2a172c17223}, !- Handle
  Kitchen_ZN_1_FLR_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.91,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {eab849fb-49ca-4da2-a4aa-98d09cd6ef11}, !- Handle
  Kitchen_ZN_1_FLR_1_Lights,              !- Name
  {fb1a63ab-71e7-47d9-85c7-b2a172c17223}, !- Lights Definition Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {02fde4c3-8903-43f7-96be-c8eb80a1e95a}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {62d16a23-61ca-4ecb-bf29-6c892811a0b4}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights, !- Name
  {02fde4c3-8903-43f7-96be-c8eb80a1e95a}, !- Lights Definition Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d9b30f51-ccc0-48c7-9d83-3363c28c98d9}, !- Handle
  Lobby_ZN_1_FLR_1_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b41481f8-fed1-4f77-b468-a89f650d79a9}, !- Handle
  Lobby_ZN_1_FLR_1_Lights,                !- Name
  {d9b30f51-ccc0-48c7-9d83-3363c28c98d9}, !- Lights Definition Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {36deb4a7-65d9-4591-a529-5d00003f016b}, !- Handle
  Lobby_ZN_1_FLR_2_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {39c641ef-89be-48de-b066-249b2c21100c}, !- Handle
  Lobby_ZN_1_FLR_2_Lights,                !- Name
  {36deb4a7-65d9-4591-a529-5d00003f016b}, !- Lights Definition Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d9d2df76-ce0a-434c-b7be-4944a5178ba4}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c81873c1-d114-4ba1-a585-e93ba184f7e2}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Lights,        !- Name
  {d9d2df76-ce0a-434c-b7be-4944a5178ba4}, !- Lights Definition Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e3e8699d-d87f-4ad9-aa3f-3988ed6e8e84}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fe3319fc-8199-4a2f-a148-290649ca2c0f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Lights,        !- Name
  {e3e8699d-d87f-4ad9-aa3f-3988ed6e8e84}, !- Lights Definition Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {44d1ac80-ec75-4db5-834f-6bb507df9939}, !- Handle
  Mech_ZN_1_FLR_1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {418a90c1-b576-463e-9ff9-9205de3efe85}, !- Handle
  Mech_ZN_1_FLR_1_Lights,                 !- Name
  {44d1ac80-ec75-4db5-834f-6bb507df9939}, !- Lights Definition Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d37c5d60-cccc-487a-a798-396e9d437191}, !- Handle
  Mech_ZN_1_FLR_2_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {cffbcf5a-77ab-44e0-883e-51f43696d344}, !- Handle
  Mech_ZN_1_FLR_2_Lights,                 !- Name
  {d37c5d60-cccc-487a-a798-396e9d437191}, !- Lights Definition Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c4c1d4e3-cc16-4240-b850-ce06d60dae1d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e433b863-4940-4caa-beed-5877d668e993}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,   !- Name
  {c4c1d4e3-cc16-4240-b850-ce06d60dae1d}, !- Lights Definition Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5ad78dbc-a7e0-4eb2-b346-54f1791d25d5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {05ff25fc-d664-4794-8055-428a0cf0c231}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,   !- Name
  {5ad78dbc-a7e0-4eb2-b346-54f1791d25d5}, !- Lights Definition Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ccf66952-340c-4b33-8d8c-fba904ff42c2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {450656fb-d2ab-4964-b0ef-29c2120a1b1b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,   !- Name
  {ccf66952-340c-4b33-8d8c-fba904ff42c2}, !- Lights Definition Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {71ae4a22-9fae-4ee1-8c17-0f0013091f95}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e12d1b1b-ff8c-4a70-bc33-ae0bf79efa95}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,   !- Name
  {71ae4a22-9fae-4ee1-8c17-0f0013091f95}, !- Lights Definition Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9e257524-7e6e-4670-8c4c-6ae1527c9dfd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0c3e5af4-84c5-42f0-a647-ccbb0754ae4e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,   !- Name
  {9e257524-7e6e-4670-8c4c-6ae1527c9dfd}, !- Lights Definition Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ad12b62f-0f45-415f-9f80-37dbdf7f1fe5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {53375244-2d00-40be-ad6c-32e29c35b141}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,   !- Name
  {ad12b62f-0f45-415f-9f80-37dbdf7f1fe5}, !- Lights Definition Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c562d432-cdf6-4f3e-bcbc-b451fc4f5e81}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {af86fc43-027f-4039-986d-d8270dc8c790}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,   !- Name
  {c562d432-cdf6-4f3e-bcbc-b451fc4f5e81}, !- Lights Definition Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {691429c3-a978-4d62-b714-1293f40d6e8b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {eeedd2d0-13ef-4326-b3ef-a902f316e7f1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,   !- Name
  {691429c3-a978-4d62-b714-1293f40d6e8b}, !- Lights Definition Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c52aa889-24f7-4648-b5ee-53a1e528fa6d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7c9f11fb-9168-4100-b866-9fb3bca57ba0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,   !- Name
  {c52aa889-24f7-4648-b5ee-53a1e528fa6d}, !- Lights Definition Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {217291eb-72cc-42aa-98f8-601d995dc8e4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9b315fa3-9766-4517-802d-e43e326dd361}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,   !- Name
  {217291eb-72cc-42aa-98f8-601d995dc8e4}, !- Lights Definition Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e0ddfca7-6ec3-44c5-b8dd-d43e309da9e7}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {36c25dff-d798-4d10-9e5a-06f890131ca0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,   !- Name
  {e0ddfca7-6ec3-44c5-b8dd-d43e309da9e7}, !- Lights Definition Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6b91b364-d3d7-49b0-a7ee-3ce80e4ebfbc}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4651356b-0879-410c-95fa-8d0361f02bec}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,   !- Name
  {6b91b364-d3d7-49b0-a7ee-3ce80e4ebfbc}, !- Lights Definition Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2dea0bf6-eca3-4a34-967b-77ebfd375c0f}, !- Handle
  Offices_ZN_1_FLR_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7caeb089-519d-4294-9c31-ee845782eb73}, !- Handle
  Offices_ZN_1_FLR_1_Lights,              !- Name
  {2dea0bf6-eca3-4a34-967b-77ebfd375c0f}, !- Lights Definition Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e5c4c75e-29ac-4a7e-b23b-504bbe8ebe2c}, !- Handle
  Offices_ZN_1_FLR_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bc26a317-703a-4c69-af03-ae8e521031d9}, !- Handle
  Offices_ZN_1_FLR_2_Lights,              !- Name
  {e5c4c75e-29ac-4a7e-b23b-504bbe8ebe2c}, !- Lights Definition Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space or SpaceType Name
  {0047dc56-9fef-43d1-991a-aae6b6b7e131}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a4970c88-b289-49ff-a33e-e33e977e5064}, !- Handle
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {85cfc299-c6fd-49e9-89e5-2dd26501a4ce}, !- Handle
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
  {a4970c88-b289-49ff-a33e-e33e977e5064}, !- Electric Equipment Definition Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ada2e411-5587-4afd-b01d-b2c1decc97a5}, !- Handle
  Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5ff3fca3-69c0-41ff-a75f-78de4357e0e5}, !- Handle
  Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,      !- Name
  {ada2e411-5587-4afd-b01d-b2c1decc97a5}, !- Electric Equipment Definition Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f5c8b4d0-40ff-46e0-a117-ddfcc7b806ad}, !- Handle
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a92a6643-cccb-4674-b592-d2fcef4873e2}, !- Handle
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
  {f5c8b4d0-40ff-46e0-a117-ddfcc7b806ad}, !- Electric Equipment Definition Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1b9aecae-a309-4c53-830c-fe43df237a2c}, !- Handle
  Bathrooms_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {95c2fb8b-eac9-4153-b8ae-c1a17c87aa59}, !- Handle
  Bathrooms_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
  {1b9aecae-a309-4c53-830c-fe43df237a2c}, !- Electric Equipment Definition Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {17aa8150-680d-4b60-9daa-8918f4f19ddd}, !- Handle
  Cafeteria_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.26,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a79734f-81ed-40fc-aa64-ec1d8e08d9bf}, !- Handle
  Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
  {17aa8150-680d-4b60-9daa-8918f4f19ddd}, !- Electric Equipment Definition Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space or SpaceType Name
  {8668894b-281d-4d5e-a5be-dd785f6c70f0}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {8668894b-281d-4d5e-a5be-dd785f6c70f0}, !- Handle
  KITCHEN_ELEC_EQUIP_SCH,                 !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.1,                                    !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.13,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.20,                                   !- Field 23
  Until: 15:00,                           !- Field 24
  0.13,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0.1,                                    !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.25,                                   !- Field 38
  Until: 15:00,                           !- Field 39
  0.15,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.1,                                    !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0.1;                                    !- Field 45

OS:ElectricEquipment:Definition,
  {fa6ee79e-dc81-4d18-ad7b-f5a8b2742325}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1d0036c4-8610-4d32-baed-765d0251341f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {fa6ee79e-dc81-4d18-ad7b-f5a8b2742325}, !- Electric Equipment Definition Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b28d87f0-70e4-41d8-8580-2eab22b0635d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {71a5878f-e833-428c-ae0f-c881dc195d93}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {b28d87f0-70e4-41d8-8580-2eab22b0635d}, !- Electric Equipment Definition Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2c22847c-1262-4c15-ba96-9702be2823a2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1c22fd06-0b05-4c15-b513-05a1fd4eb071}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {2c22847c-1262-4c15-ba96-9702be2823a2}, !- Electric Equipment Definition Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4762fc91-3b8d-4a4e-a35f-110737be9710}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {769c3b41-1ef7-4975-8a83-45c7e161cb42}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {4762fc91-3b8d-4a4e-a35f-110737be9710}, !- Electric Equipment Definition Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8640f84-7bf5-4979-8760-8fc055de67d9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {724c33da-3cf1-4b19-a325-86f0954d8381}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {a8640f84-7bf5-4979-8760-8fc055de67d9}, !- Electric Equipment Definition Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {81903cc7-2d6d-4f21-a1e9-b51ac58d1412}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3d6d770d-26c5-4672-8a88-0ace8a760e3b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {81903cc7-2d6d-4f21-a1e9-b51ac58d1412}, !- Electric Equipment Definition Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2dd242fd-3026-45ec-80ba-435f625da616}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ee6d70f-8b54-42ab-a45c-534e4ad0641e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {2dd242fd-3026-45ec-80ba-435f625da616}, !- Electric Equipment Definition Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f5c698cc-53e2-496e-837b-24b07b0e41bf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7137b832-80e5-4fb7-9dbc-e968989bd2f0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {f5c698cc-53e2-496e-837b-24b07b0e41bf}, !- Electric Equipment Definition Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a0ba0dd2-082e-411b-bc2a-9ce353d95ec2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2606779e-3651-4144-b90d-e6563b39a832}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {a0ba0dd2-082e-411b-bc2a-9ce353d95ec2}, !- Electric Equipment Definition Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {da64bcbe-ba87-4e62-86f6-3064e616f2d5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c08b3c4a-e463-4c8b-83df-8c90fa16619a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {da64bcbe-ba87-4e62-86f6-3064e616f2d5}, !- Electric Equipment Definition Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4acc8bc9-ebf3-48f9-ab93-4ad2b243f65a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {415d80c7-8cf8-4eb1-aec4-dd5e25d2cc22}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {4acc8bc9-ebf3-48f9-ab93-4ad2b243f65a}, !- Electric Equipment Definition Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e02fc3b9-bcc6-4d05-9c74-0878b51484d3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {269c9d41-e89d-4819-b91d-8d8ca2b52f20}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {e02fc3b9-bcc6-4d05-9c74-0878b51484d3}, !- Electric Equipment Definition Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d1a8316d-9d1b-4cbc-a87f-ce62f6140db2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {49aafdd5-3e37-446c-9c8f-883ecf251c02}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {d1a8316d-9d1b-4cbc-a87f-ce62f6140db2}, !- Electric Equipment Definition Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a6bc63f1-f278-4202-adf9-5863a8cd2712}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d1c77ef7-43a0-4eb0-8280-129c7336e9ea}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {a6bc63f1-f278-4202-adf9-5863a8cd2712}, !- Electric Equipment Definition Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {01ef0fe1-6a0b-4c62-b583-243a924caefd}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c7e40ff5-a0d8-4ad8-bf8e-2d772d40042e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {01ef0fe1-6a0b-4c62-b583-243a924caefd}, !- Electric Equipment Definition Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d3362df5-650e-4cad-b17d-831cc268dc4d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fada2c02-1aae-43ce-9910-7b7a6103102c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {d3362df5-650e-4cad-b17d-831cc268dc4d}, !- Electric Equipment Definition Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4de5faf5-9ac6-453b-945c-e14e9146b877}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b4830bb0-70be-4ecf-9fcb-159aa5b6b0d0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {4de5faf5-9ac6-453b-945c-e14e9146b877}, !- Electric Equipment Definition Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {83e58e61-923d-45be-9c9e-dfec6119614e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0c892a3-e02d-4b05-bcea-41f32c789717}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {83e58e61-923d-45be-9c9e-dfec6119614e}, !- Electric Equipment Definition Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1c19a172-0cd9-4cb1-b885-512181aec4aa}, !- Handle
  Gym_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e8bf012c-d9c3-4fe3-a88c-2a90b6964dc5}, !- Handle
  Gym_ZN_1_FLR_1_PlugMisc_Equip,          !- Name
  {1c19a172-0cd9-4cb1-b885-512181aec4aa}, !- Electric Equipment Definition Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3f412171-b110-441b-9963-d4dfa38f5ad7}, !- Handle
  Kitchen_ZN_1_FLR_1_ExhFan_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  699,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f8e839f9-5fd7-4ae7-a3cf-16516e695d23}, !- Handle
  Kitchen_ZN_1_FLR_1_ExhFan_Equip,        !- Name
  {3f412171-b110-441b-9963-d4dfa38f5ad7}, !- Electric Equipment Definition Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space or SpaceType Name
  {cb24f229-37c3-4717-8826-f0740fdfc07b}, !- Schedule Name
  ,                                       !- Multiplier
  KitchenExhFan;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {cb24f229-37c3-4717-8826-f0740fdfc07b}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:ElectricEquipment:Definition,
  {2d25c977-e34b-4162-949e-86c6113fdd0e}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscElec_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47994,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7f952c8a-85e6-40b2-9647-43bef9d4a393}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscElec_Equip,      !- Name
  {2d25c977-e34b-4162-949e-86c6113fdd0e}, !- Electric Equipment Definition Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space or SpaceType Name
  {8668894b-281d-4d5e-a5be-dd785f6c70f0}, !- Schedule Name
  ,                                       !- Multiplier
  MiscElec;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cf5cc77e-5723-4fc2-bd6c-c3f45402a383}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c0b9b2b2-3d8b-42c1-9e3d-008d1c23aa34}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {cf5cc77e-5723-4fc2-bd6c-c3f45402a383}, !- Electric Equipment Definition Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {08b5d2df-6cd0-4c83-af13-3ba8d76b7554}, !- Handle
  Lobby_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a6c5288c-8128-438a-9d92-f1e3e85ff864}, !- Handle
  Lobby_ZN_1_FLR_1_PlugMisc_Equip,        !- Name
  {08b5d2df-6cd0-4c83-af13-3ba8d76b7554}, !- Electric Equipment Definition Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9447d26c-076a-4c60-aba1-e4c41d0d0d7e}, !- Handle
  Lobby_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8aa793a6-028e-45ee-8eb2-e005f9293241}, !- Handle
  Lobby_ZN_1_FLR_2_PlugMisc_Equip,        !- Name
  {9447d26c-076a-4c60-aba1-e4c41d0d0d7e}, !- Electric Equipment Definition Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a4d727a6-ab27-4d60-a0d6-9a84915bc485}, !- Handle
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0bbaacda-c3ad-45a7-8df0-88c20790b850}, !- Handle
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {a4d727a6-ab27-4d60-a0d6-9a84915bc485}, !- Electric Equipment Definition Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {59d510c9-5d70-4275-b9cc-58797e4adb3a}, !- Handle
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e46fe3d3-e4f1-45d1-b30e-52f95cfec04a}, !- Handle
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {59d510c9-5d70-4275-b9cc-58797e4adb3a}, !- Electric Equipment Definition Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8003d186-9ba4-48e7-8d32-bbaef08e1a98}, !- Handle
  Mech_ZN_1_FLR_1_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1d5d1c7b-9d46-4602-a8c6-2a1bf8de1ec8}, !- Handle
  Mech_ZN_1_FLR_1_Elevators_Equip,        !- Name
  {8003d186-9ba4-48e7-8d32-bbaef08e1a98}, !- Electric Equipment Definition Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space or SpaceType Name
  {1ecd04e8-1443-472b-9a7e-7b55dea94b74}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Compact,
  {1ecd04e8-1443-472b-9a7e-7b55dea94b74}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 15:00,                           !- Field 5
  0.30,                                   !- Field 6
  Until: 16:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.00,                                   !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0.00;                                   !- Field 13

OS:ElectricEquipment:Definition,
  {e79b5197-a19e-4be8-bfd4-0c9bec1b455c}, !- Handle
  Mech_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b977c302-4dff-4645-b374-4ba9eadda899}, !- Handle
  Mech_ZN_1_FLR_1_PlugMisc_Equip,         !- Name
  {e79b5197-a19e-4be8-bfd4-0c9bec1b455c}, !- Electric Equipment Definition Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ce23093b-e5aa-4b84-a16d-2bfe26dd9d30}, !- Handle
  Mech_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {85ce0620-1239-4ffe-9b30-4e9c20c82bec}, !- Handle
  Mech_ZN_1_FLR_2_PlugMisc_Equip,         !- Name
  {ce23093b-e5aa-4b84-a16d-2bfe26dd9d30}, !- Electric Equipment Definition Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f3ad1b9-2165-48af-9ad5-96eb27ddd729}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9dfc2da6-06f5-47be-a7d5-0c357e551533}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {4f3ad1b9-2165-48af-9ad5-96eb27ddd729}, !- Electric Equipment Definition Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a6324e5f-6fa7-4518-a0d6-0500a5e41098}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8d61fd3d-8f23-4d1b-8646-f7d2193066e3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {a6324e5f-6fa7-4518-a0d6-0500a5e41098}, !- Electric Equipment Definition Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f8d4dbf9-33ed-4be9-924d-98858c17109e}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {064d5a2c-fa8c-4aad-8a47-3b6c7c3ce85b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {f8d4dbf9-33ed-4be9-924d-98858c17109e}, !- Electric Equipment Definition Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4d549452-1d5c-4632-97a0-e1cf5dfdeb65}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c921e4f2-549f-4f76-88c3-a1515f33753c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {4d549452-1d5c-4632-97a0-e1cf5dfdeb65}, !- Electric Equipment Definition Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {62f2ec32-ca96-45ea-a5f7-793e5c444613}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {943702ec-1138-4e92-b938-3e986d937785}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {62f2ec32-ca96-45ea-a5f7-793e5c444613}, !- Electric Equipment Definition Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {947c3113-5e3b-4e18-8836-a36798e91449}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa4aa386-046b-4e02-a545-f43d6eec3ea5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {947c3113-5e3b-4e18-8836-a36798e91449}, !- Electric Equipment Definition Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8a7fec1-cdb0-43c2-82a7-e3ce4a33f02e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ffdf61dd-d155-45b0-9325-5c168da175cb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {a8a7fec1-cdb0-43c2-82a7-e3ce4a33f02e}, !- Electric Equipment Definition Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e5d6b02-95b7-4110-ad1b-4b24880356a0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad0ad427-2304-4cdd-bc86-88995e3fe773}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {5e5d6b02-95b7-4110-ad1b-4b24880356a0}, !- Electric Equipment Definition Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3f325d88-d5a4-4d65-8e3b-d230d0487450}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {148b451a-4ed0-4f97-b281-fae3bc558a4f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {3f325d88-d5a4-4d65-8e3b-d230d0487450}, !- Electric Equipment Definition Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3950c85d-08ef-406f-9582-01fb4d4ec6a0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5567cb8d-4e8e-4950-9af4-0770ff6801b9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {3950c85d-08ef-406f-9582-01fb4d4ec6a0}, !- Electric Equipment Definition Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8ec0b2e9-8a33-4b4a-abe2-0c912356fc66}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e12a0ebe-88e6-4f3e-90be-3e101babcf8b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {8ec0b2e9-8a33-4b4a-abe2-0c912356fc66}, !- Electric Equipment Definition Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e3cca0f3-90b8-4a1a-965b-91fc0a463422}, !- Handle
  Offices_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {79b48968-a06e-46ef-b551-e19e3fced7ec}, !- Handle
  Offices_ZN_1_FLR_1_PlugMisc_Equip,      !- Name
  {e3cca0f3-90b8-4a1a-965b-91fc0a463422}, !- Electric Equipment Definition Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space or SpaceType Name
  {f6818a08-09e3-46cd-b54b-e37ae67418df}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {98498c73-4e3d-42fb-84dc-611c5d468ab2}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscGas_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  241713,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {81e4413a-748b-45af-965f-e0d9f68a16c5}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscGas_Equip,       !- Name
  {98498c73-4e3d-42fb-84dc-611c5d468ab2}, !- Gas Equipment Definition Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space or SpaceType Name
  {f1e9084e-8ed7-4b68-8260-a573fab90f07}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {f1e9084e-8ed7-4b68-8260-a573fab90f07}, !- Handle
  KITCHEN_GAS_EQUIP_SCH,                  !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.02,                                   !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.02,                                   !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.02,                                   !- Field 19
  Until: 10:00,                           !- Field 20
  0.1,                                    !- Field 21
  Until: 13:00,                           !- Field 22
  0.15,                                   !- Field 23
  Until: 15:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.02,                                   !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.02,                                   !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.02,                                   !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.2,                                    !- Field 38
  Until: 15:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.02,                                   !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.02;                                   !- Field 45

OS:Exterior:Lights:Definition,
  {dc6f9424-be5c-4472-958a-a25ee94e02d2}, !- Handle
  Exterior Facade Lighting Definition,    !- Name
  17927;                                  !- Design Level {W}

OS:Exterior:Lights,
  {b3031556-4183-4dee-a9fa-8e1b62ab058c}, !- Handle
  Exterior Facade Lighting,               !- Name
  {dc6f9424-be5c-4472-958a-a25ee94e02d2}, !- Exterior Lights Definition Name
  {468cfe46-0676-45c2-8823-49e1edd0bdeb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Facade Lighting;               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {55ee61d8-2f6b-405a-9e37-87601b88666b}, !- Handle
  Auditorium_ZN_1_FLR_1_Infiltration,     !- Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51f9974b-7e2b-460a-b7b4-f8301efef494}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Infiltration,        !- Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8500dc5-f253-4ad9-8a62-478ecbb672f6}, !- Handle
  Bathrooms_ZN_1_FLR_1_Infiltration,      !- Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca8e4fdc-63f3-4c0a-9025-8b0b10c4dc66}, !- Handle
  Bathrooms_ZN_1_FLR_2_Infiltration,      !- Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c828f7e4-05eb-4cdc-a30c-f3e2598c4192}, !- Handle
  Cafeteria_ZN_1_FLR_1_Infiltration,      !- Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3e2e5ac-d94c-45d2-9eb5-a871afd676df}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {290f41ea-a35c-4b2b-86b1-c9169832adda}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c4f5a40-6b05-4bc0-9521-eab0320ca903}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec00324d-f336-40da-a992-b750c1f8676a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {131d0e87-0e93-4e15-b80d-1b96f64b5315}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8d0948b-41aa-4e73-89ea-0c853718d053}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cccb8560-95e8-4d3c-9495-c5852392088f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52df7eb3-7168-425c-90ec-65a523524fee}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bc46416-c3e8-4766-bd54-efdf288b5918}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b58155c2-7978-46dd-bb33-4533b3a24311}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {017ccd6a-3a0e-4ad4-82fd-e4221998f0ba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c7b1267-0227-4dc1-84e8-b5302248bfa1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {faa43100-ef27-4261-8974-209344c531de}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4b4e4b8-6d9b-4262-9787-e9fc99e60305}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89596c66-d04f-4018-9a1a-af63d583f898}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3177ea37-131c-4b9e-97aa-b364d34d9730}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa7edda9-aac1-449c-ae65-31bbe87c42b8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e5f5c2b-64ca-462e-88c5-92b356d4c727}, !- Handle
  Gym_ZN_1_FLR_1_Infiltration,            !- Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.14,                                   !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02dfba43-3b0b-451a-848b-ed78c5b9d03e}, !- Handle
  Kitchen_ZN_1_FLR_1_Infiltration,        !- Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79faa5ec-7839-405c-9b26-6a47fce2c5ee}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration, !- Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {420dbcc1-92b4-4fb9-8e3c-a203cd57aaa9}, !- Handle
  Lobby_ZN_1_FLR_1_Infiltration,          !- Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2b37fb3-b1eb-4f58-bbb3-e64bd97534aa}, !- Handle
  Lobby_ZN_1_FLR_2_Infiltration,          !- Name
  {8f1f5d20-d726-4165-9c19-7f56968c3b80}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffab2387-f4de-43bf-9faf-bf5cd535766b}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3731d67a-0194-47d8-b4a8-aa62d637f30f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fdf78fe-1c17-4da6-a4a8-49406a7726b5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8242363c-b8d8-48f9-8b4e-420166fe2f5c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24950b1f-a84b-4371-ae6f-c7e74d8086b5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9019f78d-0474-47e3-8cd1-b74cc91aa190}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {480754a6-15c9-4110-a39c-be354c46aba8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {791b996b-74b7-48ef-a962-7da237c33116}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a4614d8-5811-4049-8aec-7c34f4e86600}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c592b318-0608-4db3-83e8-fb8721c9015b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ab2fd27-afb5-4a11-b89c-b426ffd9ce25}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c8df065-fd46-4518-8a55-bde7d33f40d8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61e88668-05d6-4000-a5ea-cd38676f30eb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc2cf20c-13e0-4c72-b9e5-016414dc10da}, !- Handle
  Offices_ZN_1_FLR_1_Infiltration,        !- Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space or SpaceType Name
  {1bb5e158-240d-465e-81ac-0c349d754b7f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {01cff661-1fa7-439b-9d3e-15cde41288e7}, !- Handle
  Auditorium_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1976,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {03b78423-726f-46a9-8da2-c1f8223057e1}, !- Handle
  Auditorium_ZN_1_FLR_1 Internal Mass,    !- Name
  {01cff661-1fa7-439b-9d3e-15cde41288e7}, !- Internal Mass Definition Name
  {b5236d2f-8196-44c7-aca0-3fba1f9d0199}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d042c42b-74ef-45b0-b8dd-cbd6099d638a}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2496,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e114b5d5-d553-4d76-9cd0-f139deda874c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Internal Mass,       !- Name
  {d042c42b-74ef-45b0-b8dd-cbd6099d638a}, !- Internal Mass Definition Name
  {7b2aa060-efc4-461b-8169-83d3f1d91e13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b1b4ca50-bbdb-4fe0-a0e0-3e53b5446dbc}, !- Handle
  Bathrooms_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a72b0b9-6b69-4a23-a0d7-65ea0b39b15a}, !- Handle
  Bathrooms_ZN_1_FLR_1 Internal Mass,     !- Name
  {b1b4ca50-bbdb-4fe0-a0e0-3e53b5446dbc}, !- Internal Mass Definition Name
  {c80f5b50-189b-4918-ae0b-3f05b107fd01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1b47d16d-d40a-44eb-89cc-4e6119ffacf8}, !- Handle
  Bathrooms_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8cdc7796-2931-4472-b856-681af2e37ada}, !- Handle
  Bathrooms_ZN_1_FLR_2 Internal Mass,     !- Name
  {1b47d16d-d40a-44eb-89cc-4e6119ffacf8}, !- Internal Mass Definition Name
  {7077e1b3-e4ee-4de5-9632-de30be6f6d8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4550e00d-9828-43d2-b9b5-7a747d08ac51}, !- Handle
  Cafeteria_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1248,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6da97120-a585-49cd-8436-85fb45d5e250}, !- Handle
  Cafeteria_ZN_1_FLR_1 Internal Mass,     !- Name
  {4550e00d-9828-43d2-b9b5-7a747d08ac51}, !- Internal Mass Definition Name
  {f36618b8-4e90-413c-8d07-b6a89b1bfb4e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {da85c5c9-4e1a-478e-9c47-24ec16d25b1a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {68f4d325-aa1e-409f-8507-3a66ca22c7e6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {da85c5c9-4e1a-478e-9c47-24ec16d25b1a}, !- Internal Mass Definition Name
  {ca43f548-89cd-4961-b07e-f9143cf335f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {32c659d6-3cb2-43b4-b529-bb594014dd04}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d20ae677-c63a-4bb9-98ae-8b00fb7291c4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {32c659d6-3cb2-43b4-b529-bb594014dd04}, !- Internal Mass Definition Name
  {ca409e1f-fdcc-436c-8c03-93e0383f6c52}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {09395f41-dda4-4793-95db-86669dbe82d6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {abaf560a-6c4f-4c5c-a0ec-70b8e07b36bf}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {09395f41-dda4-4793-95db-86669dbe82d6}, !- Internal Mass Definition Name
  {0649f548-7e2b-4361-8b98-8a6d1814f51f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5095eed8-6b4d-4c0e-875c-02f094ac2106}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {673d49fb-1ca4-4529-94cb-dcd6582c1521}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {5095eed8-6b4d-4c0e-875c-02f094ac2106}, !- Internal Mass Definition Name
  {c987ba9b-b3cc-4c0f-bf78-3926a2b1cfb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {a27c7789-58eb-4eb3-885a-5859795204d9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ced54ad5-a5e3-4a82-be3f-1000de5ad035}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {a27c7789-58eb-4eb3-885a-5859795204d9}, !- Internal Mass Definition Name
  {cbf2b81a-561e-4680-a0c6-96c9618af935}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {dc508da6-eb01-4c0c-8748-d8574d4f9597}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b86041cd-e6c6-4d42-9c52-ea36da50e85c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {dc508da6-eb01-4c0c-8748-d8574d4f9597}, !- Internal Mass Definition Name
  {de774af3-631f-41d5-a577-9d0176f17c8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4228b80c-3169-44cc-a410-1cc165aba622}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {78ab19d4-ae09-42be-84ae-891cb8406ddf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {4228b80c-3169-44cc-a410-1cc165aba622}, !- Internal Mass Definition Name
  {3192486d-8860-4db6-818e-5cb543c74c99}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {61243b9c-32a4-4671-b233-f46dce9f5958}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {75a8e382-feed-4425-95ee-8a0c0dce23a6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {61243b9c-32a4-4671-b233-f46dce9f5958}, !- Internal Mass Definition Name
  {edd58e9e-dd62-463d-a609-a479687b3d5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d90ba123-99bb-4e40-b2a0-cdcc8840644c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e866d65c-aae3-4274-9ddf-87642d30b5e9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {d90ba123-99bb-4e40-b2a0-cdcc8840644c}, !- Internal Mass Definition Name
  {e5515f3b-079b-4fbe-9b44-76edf5160947}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {78844e96-2898-42d3-8610-3d0d050e9df9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7f9a83b3-82c4-42b5-8397-b0d6a716bcb7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {78844e96-2898-42d3-8610-3d0d050e9df9}, !- Internal Mass Definition Name
  {c08ec68c-ea77-4c0d-b4ed-b711ba1bc9db}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6841808c-09a8-4add-a919-c267d9a8edac}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9592f31a-8447-4510-8301-86a4f8f1d045}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {6841808c-09a8-4add-a919-c267d9a8edac}, !- Internal Mass Definition Name
  {52ea6c96-0496-4880-8022-e8d66aa22e18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {70e1e339-7cb7-4f53-a88d-713de2959e02}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4619d829-3b27-406e-aae1-ff1579b498ea}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {70e1e339-7cb7-4f53-a88d-713de2959e02}, !- Internal Mass Definition Name
  {d2752798-e239-436f-a9bc-ca02b3f718cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8c166c70-f4e5-4ffb-be9c-abacb85f81a5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {64e06864-78de-4685-b2bd-1ec778fdb567}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {8c166c70-f4e5-4ffb-be9c-abacb85f81a5}, !- Internal Mass Definition Name
  {a27cb4ad-15cc-4c6f-bf68-69fd19f0b0f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cc5a842c-a7c1-4dae-9104-a3a308e42cdd}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d0066bd2-e946-4624-8de6-1078ef361b28}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {cc5a842c-a7c1-4dae-9104-a3a308e42cdd}, !- Internal Mass Definition Name
  {f1402dfd-7eca-4f45-bfb2-22d2a7d46be6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1768682c-3285-48be-a7e9-281ad176f28f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f0ca26ff-4bba-44b9-bc52-7d24c91389c1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {1768682c-3285-48be-a7e9-281ad176f28f}, !- Internal Mass Definition Name
  {864863b9-62dd-4dc0-a1e7-1f83a1b9e251}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {98daa208-686a-418e-bdda-af2aa737214f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ecf8d59b-f3d3-4a22-b09d-250813e547d7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {98daa208-686a-418e-bdda-af2aa737214f}, !- Internal Mass Definition Name
  {c5b092a1-bd98-4814-84ed-5bfe25dd23f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4c9bacdf-f51f-4acb-bf10-593e345910ea}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c8b50c3e-84a2-4e32-bcfe-c1d654691274}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {4c9bacdf-f51f-4acb-bf10-593e345910ea}, !- Internal Mass Definition Name
  {d5ee6fca-c8b8-4e72-b746-b8815e362c04}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {77636957-1243-422e-8099-472cfb64455a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3650741f-0de3-4980-8a95-810ede3fcd1d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {77636957-1243-422e-8099-472cfb64455a}, !- Internal Mass Definition Name
  {79ea317f-5bbc-4af8-aa24-1ff7bc7b5cdc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e431d060-b96f-41e9-a354-d51ad82cf9dc}, !- Handle
  Gym_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3952,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7a058dce-2d77-4291-a865-ee29da34b390}, !- Handle
  Gym_ZN_1_FLR_1 Internal Mass,           !- Name
  {e431d060-b96f-41e9-a354-d51ad82cf9dc}, !- Internal Mass Definition Name
  {c4d125ce-9fe2-4f95-a175-803262e00797}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {ab010b67-c7f0-4c54-a0c9-bfa003306458}, !- Handle
  Kitchen_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  432,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {47f147b9-6b95-4105-b9d3-355ee5969e6e}, !- Handle
  Kitchen_ZN_1_FLR_1 Internal Mass,       !- Name
  {ab010b67-c7f0-4c54-a0c9-bfa003306458}, !- Internal Mass Definition Name
  {640eb769-0c82-4d22-96f0-11c639f018ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {420ed452-9326-455d-9c55-8e747b444c5a}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1680,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {840ea51b-d5ce-48fe-8986-5daf6367b9f9}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass, !- Name
  {420ed452-9326-455d-9c55-8e747b444c5a}, !- Internal Mass Definition Name
  {80b2da06-b3e7-4bb6-81dc-c732bbe1d6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1bd7708c-250b-4f0a-af53-ba8c82cded37}, !- Handle
  Lobby_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a758030d-896e-47ef-9fff-bf3fd4c70b22}, !- Handle
  Lobby_ZN_1_FLR_1 Internal Mass,         !- Name
  {1bd7708c-250b-4f0a-af53-ba8c82cded37}, !- Internal Mass Definition Name
  {bc25a486-b3d7-4ced-83cd-ab04493078ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {289e16d6-d0bf-47a4-9bb2-f9f23391fd89}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2280,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {106e6e4c-6983-4567-9457-efa6e334ecf1}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Internal Mass, !- Name
  {289e16d6-d0bf-47a4-9bb2-f9f23391fd89}, !- Internal Mass Definition Name
  {b9ca0b56-4050-43c0-9362-2d27e5bf5cad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8f5cc28f-9e08-4132-9c93-03ee92ec377e}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2280,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c046f2c6-8cf1-4b11-9e91-815e81ea9c3e}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Internal Mass, !- Name
  {8f5cc28f-9e08-4132-9c93-03ee92ec377e}, !- Internal Mass Definition Name
  {4f91b796-849c-43f8-9dfb-5e2ea0ec2935}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {bf9999a2-3b6f-415c-bcfa-4fc4d735c76e}, !- Handle
  Mech_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  684,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {87b7ab4f-588f-483b-94df-cb405c5aaf74}, !- Handle
  Mech_ZN_1_FLR_1 Internal Mass,          !- Name
  {bf9999a2-3b6f-415c-bcfa-4fc4d735c76e}, !- Internal Mass Definition Name
  {329a8450-5c30-4285-9b1f-1b54c2152dd9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7e6327ef-6cad-48c1-9734-2e575bc58356}, !- Handle
  Mech_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  684,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cd05cc54-d244-4171-a82c-0505ac44fd7b}, !- Handle
  Mech_ZN_1_FLR_2 Internal Mass,          !- Name
  {7e6327ef-6cad-48c1-9734-2e575bc58356}, !- Internal Mass Definition Name
  {10c5b936-33a3-4cbc-b966-660019aad824}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {65dbe857-cd0c-4bd6-8ea2-e606c309335c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {71d1a9a3-97d0-4026-99b8-0f369328592f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {65dbe857-cd0c-4bd6-8ea2-e606c309335c}, !- Internal Mass Definition Name
  {8558b5b9-6ccf-47ba-8bdc-8948e8a2c0e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {847726b2-1b3a-438b-bbab-a1fe15a4c51e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f7b32e5e-9d28-4cb3-b40d-a97e11b6c729}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {847726b2-1b3a-438b-bbab-a1fe15a4c51e}, !- Internal Mass Definition Name
  {95fb04fd-5a23-44df-a5c4-2064416858d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {471ce830-1982-4709-916b-315de238a5ec}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6ed1c6fa-346f-4ee3-b09f-f77777402b11}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {471ce830-1982-4709-916b-315de238a5ec}, !- Internal Mass Definition Name
  {3a4895e8-c76b-40a8-a811-865fe2745a21}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c4e537a6-7d7b-48bf-bcdb-363f5f88e243}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9aa7d79c-e943-4dae-b71f-1d49899ab97d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {c4e537a6-7d7b-48bf-bcdb-363f5f88e243}, !- Internal Mass Definition Name
  {f23dfbf9-5efa-4fcc-a015-8a542269bc48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b2539a04-5e9b-478e-9ca9-1cfd596f3bd7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3f3c02a1-b73f-4073-8cca-8a8ca8365746}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {b2539a04-5e9b-478e-9ca9-1cfd596f3bd7}, !- Internal Mass Definition Name
  {0a6c08aa-d590-4f0a-a957-068fc6fc7cfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6d37546f-7172-4ef0-a03c-6e71fe70f8ef}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {61abb87f-6452-4d21-b1e9-3366518a86e6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {6d37546f-7172-4ef0-a03c-6e71fe70f8ef}, !- Internal Mass Definition Name
  {172bc8a8-e908-4b8f-80fb-f938d7306473}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9debdad2-645a-42cd-ad8d-f35072848b1b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fd64363d-1340-4f38-95fe-bd9dbd81bce1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {9debdad2-645a-42cd-ad8d-f35072848b1b}, !- Internal Mass Definition Name
  {493720c4-8f45-4062-9446-8bdd5508e844}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {635aa5a8-d9e3-4f34-9202-352778e94ed9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2b3b7702-7db2-40e7-9bfe-cfac26a1fec9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {635aa5a8-d9e3-4f34-9202-352778e94ed9}, !- Internal Mass Definition Name
  {f5376748-b40b-4d6c-87ef-e0f5e84ea3f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4e878413-9262-4fbe-899e-323b69c90338}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2445272c-0115-4de8-b629-5c9924c45ed9}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {4e878413-9262-4fbe-899e-323b69c90338}, !- Internal Mass Definition Name
  {fbee46c2-49e9-427f-97d5-edf75a7dce60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8fce5f80-08dc-4c95-80fb-a16a1ab4d78b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6260d0a6-75e6-4646-b4ae-c595d3d7aa17}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {8fce5f80-08dc-4c95-80fb-a16a1ab4d78b}, !- Internal Mass Definition Name
  {1ba09b8d-9019-4930-87f9-2033238a9c52}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f943a6e5-b388-4372-a160-86487a360dfd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bc55edea-3fa8-4434-871d-2c3e138424fc}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {f943a6e5-b388-4372-a160-86487a360dfd}, !- Internal Mass Definition Name
  {6d2d9a58-918d-448b-8c32-a736b9d6e6fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5965e5f1-c0b5-4cc9-9f7f-ed311d878909}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {279d571f-4d29-4637-a64a-c536baa483b7}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {5965e5f1-c0b5-4cc9-9f7f-ed311d878909}, !- Internal Mass Definition Name
  {03d1fd85-61e2-4310-8e17-3bcc374b09b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {bbcb4b57-6eb3-4aad-b422-d034ff75a774}, !- Handle
  Offices_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1064,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c00c266c-694e-43de-b122-da30bd18f3f5}, !- Handle
  Offices_ZN_1_FLR_1 Internal Mass,       !- Name
  {bbcb4b57-6eb3-4aad-b422-d034ff75a774}, !- Internal Mass Definition Name
  {6401aa78-c2cc-43df-84d8-4f7b35d75556}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b364803a-381e-4126-a2c4-95c0794d1f39}, !- Handle
  Offices_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1064,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7a79eeff-caaa-4cf8-88db-a1aef03aae81}, !- Handle
  Offices_ZN_1_FLR_2 Internal Mass,       !- Name
  {b364803a-381e-4126-a2c4-95c0794d1f39}, !- Internal Mass Definition Name
  {3b6a6de5-fff4-4a20-af3b-b1b28b8a4419}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {ebaadc1e-63fc-4562-870f-b7278f59065e}, !- Handle
  SZ DSOA Auditorium_ZN_1_FLR_1,          !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8fff1e59-28d9-4da2-acf1-af738edd0969}, !- Handle
  SZ DSOA Aux_Gym_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {77065565-adb5-4f10-aa31-9ae0d5dd1c6d}, !- Handle
  SZ DSOA Bathrooms_ZN_1_FLR_1,           !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {67f30b2d-c327-49a3-bb2d-506b75e08726}, !- Handle
  SZ DSOA Bathrooms_ZN_1_FLR_2,           !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {98d9d786-15ae-47ef-9778-2d4400fdb2d2}, !- Handle
  SZ DSOA Cafeteria_ZN_1_FLR_1,           !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d1c418c8-71a8-4f9d-89f1-a2b8493dfbd2}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {79fc88e0-a8f0-4bc1-8f5a-a36892e34ef9}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {949f43b7-7065-417d-84b6-5851d6cddbd7}, !- Handle
  SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8ff4a811-a613-45ad-b29f-5e5125d099cf}, !- Handle
  SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4a5cc0fe-d448-4607-bba8-0f0e3c669df8}, !- Handle
  SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6f9fd48a-2494-4d17-9310-cc865a98d5e0}, !- Handle
  SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7beec717-70c0-483a-866f-83f6d309c691}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8c5eaca4-1e61-48ff-8b6f-462aa61a4411}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e22e9a7-3826-4f03-9ad6-c77bc792f48f}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b14bcebf-f1a7-4aa2-8ec4-73178eb3fea1}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3d12218a-f3fe-4791-a31c-a10c24455475}, !- Handle
  SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2af4f46d-df88-4a6b-9c8c-ebadfb670ff1}, !- Handle
  SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a236c145-5a7f-4abe-a056-b2761260b895}, !- Handle
  SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8281c37e-d815-4930-af6b-183ee69c71ae}, !- Handle
  SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {22d9aa97-9ec6-4c80-8e9d-3853075ccfa3}, !- Handle
  SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6d037844-0473-46ea-af10-596df92b4466}, !- Handle
  SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {18a07153-65b2-45c5-b14a-3fc3fcbc8bc4}, !- Handle
  SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {18081408-1ac8-4632-804b-c53f6c0ff458}, !- Handle
  SZ DSOA Gym_ZN_1_FLR_1,                 !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8a9c5abd-aeca-4456-b757-1d4e62e1d15c}, !- Handle
  SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {067806ad-1d8a-4743-854e-04f22741152c}, !- Handle
  SZ DSOA Lobby_ZN_1_FLR_1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {708544bb-2671-4696-8a66-d98530f712fc}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_1,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {81796077-4f21-4680-8951-5b3e6c38bdd5}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_2,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a8ced851-fa96-4b14-b76c-c5f58fb786fa}, !- Handle
  SZ DSOA Mech_ZN_1_FLR_1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e47fcbe7-d27d-4682-bde8-30ffe6caadee}, !- Handle
  SZ DSOA Mech_ZN_1_FLR_2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a53fc1eb-fc7c-4182-b3bf-d1dd8590218a}, !- Handle
  SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7197a014-7b6d-4483-ac24-a56e36bcc127}, !- Handle
  SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f6354a9a-00c3-4789-849c-1d91933e82dd}, !- Handle
  SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cbf078d5-c5b2-4d22-a066-632db0655dee}, !- Handle
  SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {77fb8271-752a-417e-9cf5-90d2c7c5678e}, !- Handle
  SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fba99fae-e247-4f4c-8597-b385ec6be680}, !- Handle
  SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c715a2a6-d41f-450f-af0d-58bda8e46c51}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f8cf3ad5-b261-48a1-a3eb-fde34439bc32}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b01a90d0-ec89-4da8-8cdb-b1743ef6bf9a}, !- Handle
  SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {62c3a31f-ac1b-4463-b0da-128ed7d0329b}, !- Handle
  SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a9454125-8b86-4b47-af5d-a826bd34267d}, !- Handle
  SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a0ba82e7-b291-4a6d-b245-a6165f97c5c7}, !- Handle
  SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e4ceb265-9bc5-43a6-9c6f-824bb5d9b9cf}, !- Handle
  SZ DSOA Offices_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6c2e9562-77c0-44de-9343-7acf80d6d959}, !- Handle
  SZ DSOA Offices_ZN_1_FLR_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Output:Meter,
  {1482c10d-bdd4-4aa9-941d-d1f7c67726c6}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Quadratic,
  {f8c74c8c-5002-4403-b47a-6dc12e811f2d}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {5259769a-8683-4f02-b467-40c2dbde5676}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa5d7ea7-ab68-4d34-af12-a4670d247769}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3a08863f-28a9-47db-8c11-225af1eca152}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {702c0335-63cd-4345-b4c4-7079d2bed22a}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {1d7889f5-a536-49ea-bc86-d90870d9ae3b}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x
  1.197;                                  !- Maximum Value of x

OS:Curve:Biquadratic,
  {87843982-9498-43af-b1ec-0eb5d30b8e1b}, !- Handle
  Measured_LowSpeedCoolEIRLSFT,           !- Name
  1.1389,                                 !- Coefficient1 Constant
  -0.04518,                               !- Coefficient2 x
  0.0014298,                              !- Coefficient3 x**2
  0.006044,                               !- Coefficient4 y
  0.0006745,                              !- Coefficient5 y**2
  -0.0012325,                             !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {bb431605-5c45-4b2e-98bf-b49a5cedb0f7}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {13597593-4c58-4a1f-8164-2b259e7eec27}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x
  1.197;                                  !- Maximum Value of x

OS:Curve:Quadratic,
  {70d15aa2-d2d2-445d-bee9-9b4358faa29f}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Compact,
  {66d86422-f36f-48f3-8799-d2229a7bcf4d}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d872a47d-12b4-42da-be6d-6040de955b5e}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Direct Air,          !- Name
  {468cfe46-0676-45c2-8823-49e1edd0bdeb}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66984484-7ced-4073-a4ec-d7662e589f3e}, !- Handle
  Cafeteria_ZN_1_FLR_1 Direct Air,        !- Name
  {468cfe46-0676-45c2-8823-49e1edd0bdeb}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f59eeedf-4fa3-41bb-90cc-4db770dda4aa}, !- Handle
  Gym_ZN_1_FLR_1 Direct Air,              !- Name
  {468cfe46-0676-45c2-8823-49e1edd0bdeb}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Compact,
  {fd9f1f67-4fc9-4a5c-9c9d-9e45742bb0ea}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {93401f18-0242-4d01-a2f0-bcf87c936f04}, !- Handle
  HVACOperationSchd,                      !- Name
  {2836e998-540b-4214-b801-c310b4a3938b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {33650c89-23af-4508-8672-01a032afc4f0}, !- Handle
  MinOA_Sched,                            !- Name
  {2836e998-540b-4214-b801-c310b4a3938b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {c798d900-cc34-4387-8dbf-ce7fe74188f2}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {f44ac21a-4d0b-456c-a313-e813cfbfec5d}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {a9550c54-c6c1-4175-a194-3408acc6c6f1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Curve:Biquadratic,
  {eaf25a86-1325-439e-9a7c-282404bebf13}, !- Handle
  Air-Cooled Default 90.1-2004 Cap_fT,    !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {80828d1e-808d-4662-a4f1-79231a98912c}, !- Handle
  Air-Cooled Default 90.1-2004 EIR_fT,    !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb4c60b9-b1e4-48a3-96ad-a3353158fe0e}, !- Handle
  Air-Cooled Trane Screw EIR_fPLR,        !- Name
  0.0727,                                 !- Coefficient1 Constant
  0.953,                                  !- Coefficient2 x
  -0.0266,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Output:Variable,
  {4458c6ac-fad5-4cc0-a800-31a1618ab19b}, !- Handle
  {b92e89d4-9648-41d4-b741-0f8191593e63}, !- Name
  *,                                      !- Key Value
  Boiler Part Load Ratio,                 !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {628b88ab-83b9-4871-8278-7b866b86e210}, !- Handle
  {a53761d8-ae9e-4ebb-9d15-c32d35ec0e43}, !- Name
  *,                                      !- Key Value
  Plant System Cycle On Off Status,       !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Schedule:Compact,
  {2aa72f39-6fcd-4e39-a19b-2fe0cb42c5f9}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Output:Variable,
  {925fe3e4-bdda-4bfb-a004-536defd897d4}, !- Handle
  {19588a94-afb4-487e-907a-2d1942c68b8e}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Schedule:Compact,
  {030dbc9e-6006-45db-8270-4d673c955158}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  67;                                     !- Field 4

OS:Schedule:Compact,
  {24e43cf4-8329-4d5d-9922-1fc3514243e0}, !- Handle
  PlantOnSched,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {1090b630-ec77-45ba-be86-90be745142d4}, !- Handle
  {6cbe642c-f212-44a2-95f7-12d0a27f81a5}; !- Name

OS:Curve:Quadratic,
  {87f5a230-ec10-4bd6-a30c-672ed6fe90dc}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d1414e92-7e58-4bb8-81cc-e379e6587ad6}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {79054b67-01e0-4fad-9db5-9dd54f8225f7}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6462d535-bd65-4db4-8983-7da6d602ed51}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-05,                               !- Coefficient3 x**2
  1.811e-07,                              !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ab1c7e9e-4440-4092-a0f7-7e5821a98d1f}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Compact,
  {5bb9d1f9-4c0f-4e8a-85b7-22bd0087112b}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {a12ddd2c-3358-402d-bc5e-d2e0f557beca}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {2836e998-540b-4214-b801-c310b4a3938b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {50b8b810-8793-4a1e-8440-fc7b549fd113}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {2836e998-540b-4214-b801-c310b4a3938b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {e3af65a5-efcd-4645-90a7-b52d6ab32b81}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {ce6e7896-3e72-456f-be60-823fe4cf4605}, !- Handle
  {5c522cb9-b118-412e-8a25-6d1609152c55}; !- Name

OS:Schedule:Compact,
  {bc023e0f-c5ea-4052-8fa6-dfde508ccd28}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {5ca0258a-6750-4bab-b5f6-caf7e6f7ce48}, !- Handle
  {05d4b662-add6-46a6-be64-3754fa1fb7ff}; !- Name

OS:Schedule:Compact,
  {64f2b145-73ee-4111-a691-e46ae11e7263}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/15,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.34,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 11:00,                           !- Field 11
  0.63,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.72,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.79,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.83,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.61,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.65,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 19:00,                           !- Field 25
  0.19,                                   !- Field 26
  Until: 20:00,                           !- Field 27
  0.25,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.22,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.12,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.09,                                   !- Field 34
  For: Saturday WinterDesignDay,          !- Field 35
  Until: 09:00,                           !- Field 36
  0.03,                                   !- Field 37
  Until: 13:00,                           !- Field 38
  0.05,                                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.03,                                   !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 08:00,                           !- Field 43
  0.03,                                   !- Field 44
  Until: 14:00,                           !- Field 45
  0.05,                                   !- Field 46
  Until: 24:00,                           !- Field 47
  0.03,                                   !- Field 48
  Through: 9/15,                          !- Field 49
  For: Weekdays SummerDesignDay,          !- Field 50
  Until: 07:00,                           !- Field 51
  0.05,                                   !- Field 52
  Until: 18:00,                           !- Field 53
  0.1,                                    !- Field 54
  Until: 19:00,                           !- Field 55
  0.19,                                   !- Field 56
  Until: 20:00,                           !- Field 57
  0.25,                                   !- Field 58
  Until: 22:00,                           !- Field 59
  0.22,                                   !- Field 60
  Until: 23:00,                           !- Field 61
  0.12,                                   !- Field 62
  Until: 24:00,                           !- Field 63
  0.09,                                   !- Field 64
  For: Saturday WinterDesignDay,          !- Field 65
  Until: 09:00,                           !- Field 66
  0.03,                                   !- Field 67
  Until: 13:00,                           !- Field 68
  0.05,                                   !- Field 69
  Until: 24:00,                           !- Field 70
  0.03,                                   !- Field 71
  For: Sunday Holidays AllOtherDays,      !- Field 72
  Until: 08:00,                           !- Field 73
  0.03,                                   !- Field 74
  Until: 14:00,                           !- Field 75
  0.05,                                   !- Field 76
  Until: 24:00,                           !- Field 77
  0.03,                                   !- Field 78
  Through: 12/31,                         !- Field 79
  For: Weekdays SummerDesignDay,          !- Field 80
  Until: 07:00,                           !- Field 81
  0.05,                                   !- Field 82
  Until: 08:00,                           !- Field 83
  0.1,                                    !- Field 84
  Until: 09:00,                           !- Field 85
  0.34,                                   !- Field 86
  Until: 10:00,                           !- Field 87
  0.6,                                    !- Field 88
  Until: 11:00,                           !- Field 89
  0.63,                                   !- Field 90
  Until: 12:00,                           !- Field 91
  0.72,                                   !- Field 92
  Until: 13:00,                           !- Field 93
  0.79,                                   !- Field 94
  Until: 14:00,                           !- Field 95
  0.83,                                   !- Field 96
  Until: 15:00,                           !- Field 97
  0.61,                                   !- Field 98
  Until: 16:00,                           !- Field 99
  0.65,                                   !- Field 100
  Until: 18:00,                           !- Field 101
  0.1,                                    !- Field 102
  Until: 19:00,                           !- Field 103
  0.19,                                   !- Field 104
  Until: 20:00,                           !- Field 105
  0.25,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  0.22,                                   !- Field 108
  Until: 23:00,                           !- Field 109
  0.12,                                   !- Field 110
  Until: 24:00,                           !- Field 111
  0.09,                                   !- Field 112
  For: Saturday WinterDesignDay,          !- Field 113
  Until: 09:00,                           !- Field 114
  0.03,                                   !- Field 115
  Until: 13:00,                           !- Field 116
  0.05,                                   !- Field 117
  Until: 24:00,                           !- Field 118
  0.03,                                   !- Field 119
  For: Sunday Holidays AllOtherDays,      !- Field 120
  Until: 08:00,                           !- Field 121
  0.03,                                   !- Field 122
  Until: 14:00,                           !- Field 123
  0.05,                                   !- Field 124
  Until: 24:00,                           !- Field 125
  0.03;                                   !- Field 126

OS:Schedule:Compact,
  {1eb2edfe-3736-4569-87ff-62fc405bf210}, !- Handle
  Showers_SWH_SCH,                        !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:00,                           !- Field 5
  0.6,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 19:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: WeekEnds,                          !- Field 13
  Until: 10:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  0.4,                                    !- Field 17
  Until: 16:00,                           !- Field 18
  0.14,                                   !- Field 19
  Until: 21:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 22:00,                           !- Field 22
  0.8,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: WinterDesignDay Holidays AllOtherDays, !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  Through: 9/1,                           !- Field 29
  For: Weekdays SummerDesignDay,          !- Field 30
  Until: 08:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 09:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 16:00,                           !- Field 35
  0.1,                                    !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  Through: 12/31,                         !- Field 42
  For: Weekdays SummerDesignDay,          !- Field 43
  Until: 07:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 08:00,                           !- Field 46
  0.6,                                    !- Field 47
  Until: 16:00,                           !- Field 48
  0.5,                                    !- Field 49
  Until: 19:00,                           !- Field 50
  1.0,                                    !- Field 51
  Until: 24:00,                           !- Field 52
  0,                                      !- Field 53
  For: WeekEnds,                          !- Field 54
  Until: 10:00,                           !- Field 55
  0,                                      !- Field 56
  Until: 11:00,                           !- Field 57
  0.4,                                    !- Field 58
  Until: 16:00,                           !- Field 59
  0.14,                                   !- Field 60
  Until: 21:00,                           !- Field 61
  0,                                      !- Field 62
  Until: 22:00,                           !- Field 63
  0.8,                                    !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  For: WinterDesignDay Holidays AllOtherDays, !- Field 67
  Until: 24:00,                           !- Field 68
  0;                                      !- Field 69

OS:Schedule:Compact,
  {7aaab5fe-a6f4-4646-a903-2a46c4a05371}, !- Handle
  Latent fract sched,                     !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {daad8e00-aab7-4a8d-ada6-a4bc45efb357}, !- Handle
  Sensible fract sched,                   !- Name
  {2b9a171a-2b0b-4fad-be6f-efcdcff5c293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {42dee033-dad0-4da4-b387-55b1d9689c8f}, !- Handle
  SHW_default Temp Sched,                 !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {39a585f9-a9bd-4972-b621-fafa510291c1}, !- Handle
  Kitchen Hot Supply Temp Sched,          !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Schedule:Compact,
  {051a67fe-75af-442c-b1f1-58bcae813f44}, !- Handle
  SHW_Kitchen Temp Sched,                 !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Schedule:Compact,
  {2039571d-d43d-4203-a3bb-4faaad54143f}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {626f285a-3e19-4c80-ad90-6b36a6faedb7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Output:Meter,
  {36ba60d2-a515-438a-9ca8-a3021ebe3cc5}, !- Handle
  Electricity:Facility,                   !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {07513383-59f8-4c60-a576-f9d74b91f48f}, !- Handle
  Fans:Electricity,                       !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {a878b54e-f515-46fb-b0d8-a43b364e3e29}, !- Handle
  Cooling:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4ab0472d-6c1c-4b5c-9b61-f3a014f706fe}, !- Handle
  Heating:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {c32eb027-f61f-4d0a-af67-7220c4aec477}, !- Handle
  InteriorLights:Electricity,             !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b96a9385-5860-4516-a7f6-bee49812479c}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {cb20837c-ed01-4a0c-866b-4de1a6f62793}, !- Handle
  Gas:Facility,                           !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {c8834b6f-b695-49e4-b46e-0996ef949cbd}, !- Handle
  Heating:Gas,                            !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {0b219bdb-8040-4c65-8b54-f7e06321a174}, !- Handle
  Water Heater:WaterSystems:Gas,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {b8a91345-1759-401b-943a-270b4de588d4}, !- Handle
  {e61238e2-0d8c-420b-8e63-9a90cc3fdea4}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c6c1104-9aec-47e7-be69-097c365f4bda}, !- Handle
  {b81759fb-1cde-437a-a8e4-533ae5a08378}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {36ece651-7057-412c-b773-ba00410152d9}, !- Handle
  {5fca83c4-4404-48dc-82d4-86ba4d2f2630}, !- Name
  *,                                      !- Key Value
  Boiler Gas Energy,                      !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {7302ece4-0a28-4a02-b173-e0fcaf38cfa8}, !- Handle
  {53987146-ec75-4300-a317-6acfa8861ce4}, !- Name
  *,                                      !- Key Value
  Boiler Inlet Temperature,               !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {ace7c8c9-02b3-4ae8-bc64-73d6856640ac}, !- Handle
  {c9c7a5af-76f3-47b3-8e51-4ab348061684}, !- Name
  *,                                      !- Key Value
  Boiler Outlet Temperature,              !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {ee489f48-b726-4de1-9c8e-f40858236773}, !- Handle
  {ba20745d-30b5-4533-9c73-20a5a5cfdf6b}, !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {15afadb3-0519-483e-93da-6fc4f4e747ad}, !- Handle
  {6a6023ab-dcfb-491a-9717-c571607ae1ec}, !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {418ada80-fe83-44b3-a0be-c56e7aff4dc3}, !- Handle
  {230a3461-9138-45f5-b840-e58c0afb0eaf}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {146205a4-f609-4203-84c5-5520f9a48ba6}, !- Handle
  {af8d9580-3006-4768-8ab0-b2686c058080}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {1e1a7fb9-3b25-4c17-9b0c-c26f9f9ed1f8}, !- Handle
  {0e0928d9-ff07-4ddc-81a6-1639e18e2c92}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Mass Flow Rate, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {492b5153-46ba-4b2d-be79-310a48a9cc7d}, !- Handle
  {c488977c-5416-4b4a-a261-29401bf5f15c}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {c607d8b3-b8cb-4dfb-9970-149b32050d61}, !- Handle
  {c9327d4e-ea73-4227-bf67-1827e14a3585}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {00874250-bcd8-412e-abe5-5c2caa545668}, !- Handle
  {686d1663-d802-45c5-a3cc-f3a427b3185d}, !- Name
  *,                                      !- Key Value
  Plant Supply Side Unmet Demand Rate,    !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {f0eb59b8-a2d4-442b-9122-f515ff12e1c4}, !- Handle
  {1a7ffd04-3c07-431a-be7d-646c2fb27c31}, !- Name
  *,                                      !- Key Value
  Air System Heating Coil Hot Water Energy, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {9b20e089-88ee-4200-9697-0903e694b5d8}, !- Handle
  {7e15e195-67f7-4c7b-9c00-27b91099cb42}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {3633ed27-e542-40ee-a11a-dbde073b8f31}, !- Handle
  {63d93ad1-5b58-4af6-82e2-44db19e639d4}, !- Name
  *,                                      !- Key Value
  Air System Simulation Cycle On Off Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {4d235708-66cb-4521-974b-c5d533773020}, !- Handle
  {e8c37626-cd12-422c-9d2d-de2454b2593d}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {7619cbb8-250d-466e-a51e-3e3baed399a7}, !- Handle
  {21d682a5-6919-4c4a-9952-0a9e104f4adf}, !- Name
  *,                                      !- Key Value
  Air System Total Heating Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {93de075c-7b98-43b9-95b1-7120e33dba26}, !- Handle
  {3d08f51c-881f-4876-adfc-d3f86c2f98d1}, !- Name
  *,                                      !- Key Value
  Air System Total Cooling Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {f2d793af-7058-4d53-b387-5b57e1b4700b}, !- Handle
  {ccbff6b6-883e-487d-9a3a-52f9d811f65d}, !- Name
  *,                                      !- Key Value
  Air System Fan Electric Energy,         !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a6b6570-3501-4ec1-8620-0f6f26c47a3f}, !- Handle
  {ce7b03f2-18c2-47bf-a6e9-c1fdae154d0e}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {dcc1627c-2dc7-4125-b97b-538f52c3545e}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  SystemSummary;                          !- Report Name 8

OS:ClimateZones,
  {11cdeae0-83a4-4e27-acf8-b3afe09f7be9}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {f6caf6ac-6fb4-4854-8d81-44ddcdbcb8d8}; !- Handle

OS:LifeCycleCost:Parameters,
  {d857f09a-f1d3-49f3-885b-7a7e7ac7220d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {a29228ac-06c7-46e3-913b-0a15211075da}, !- Handle
  {a1a0f45c-95fa-470b-b838-efbbe53b1523}; !- Construction Name

OS:StandardsInformation:Material,
  {c1c49e0b-b097-4d2c-b45a-c5b235e92495}, !- Handle
  {b037c86c-7464-470f-8e29-da5f8530269e}; !- Material Name

OS:StandardsInformation:Material,
  {69e844cc-305e-41cc-80cf-dbee5786ab3e}, !- Handle
  {c1d1d7f1-0b15-48fe-87af-d65efdd50de4}; !- Material Name

OS:StandardsInformation:Construction,
  {1f4afe70-6f7b-4841-b4a6-8e1c5615229c}, !- Handle
  {63d65cf7-ec95-49bf-8274-29ad27834a3e}; !- Construction Name

OS:StandardsInformation:Material,
  {a6d75185-9b13-48c6-b33d-c64f7ce17216}, !- Handle
  {19208c92-d659-4c07-9986-a94153a04c29}; !- Material Name

OS:StandardsInformation:Material,
  {451914ce-6e1b-443a-80df-b5e7fb9b11c7}, !- Handle
  {335ea0d2-a121-43ff-80a8-78ff29d6f124}; !- Material Name

OS:StandardsInformation:Material,
  {2d552add-759d-442a-919f-1177db5800e4}, !- Handle
  {89d9aa86-5f40-4e26-b449-dd2119c1a944}; !- Material Name

OS:StandardsInformation:Construction,
  {2d473d21-63ec-45b2-a236-6c62cd38055e}, !- Handle
  {37a8b6be-ef61-4f21-98fb-b66e7d2a08b5}; !- Construction Name

OS:StandardsInformation:Material,
  {84ba6940-c86b-4db2-9a23-421dd9b957c1}, !- Handle
  {98eb46b3-7c71-448c-8f61-3311ddaed9b3}; !- Material Name

OS:StandardsInformation:Construction,
  {bf79470b-443a-4ad7-9633-0231efa5ec68}, !- Handle
  {6f0fd1b6-d1c1-4540-ad4b-731478c70aa8}; !- Construction Name

OS:StandardsInformation:Material,
  {4aa9378a-354a-45f8-ac94-752fb8baf60a}, !- Handle
  {6f803cf8-432d-4cf3-9717-3f35c23d5762}; !- Material Name

OS:StandardsInformation:Material,
  {6ad2fe4c-62cf-456b-9339-76325d2ec9ad}, !- Handle
  {c97728aa-d352-4f91-915c-936155a1646e}; !- Material Name

OS:StandardsInformation:Construction,
  {5704f4e1-754e-4cc3-9514-b9902e485850}, !- Handle
  {a35cc4aa-eca5-444e-a6ef-cbd425d0445b}; !- Construction Name

OS:StandardsInformation:Material,
  {1a80150f-490f-4307-abf4-509cb03fa7c0}, !- Handle
  {a2517bec-9099-4d30-9c5e-5f782237eeab}; !- Material Name

OS:StandardsInformation:Material,
  {9641f5a8-b215-4f1f-ba16-b13efd5a114f}, !- Handle
  {dcd1fc28-9c2f-43d6-a6bf-c852c468f2c5}; !- Material Name

OS:StandardsInformation:Construction,
  {b9237e65-1425-4bdc-9552-7a1f92008474}, !- Handle
  {d78d0d93-1020-4038-b80d-d3157935859d}; !- Construction Name

OS:StandardsInformation:Material,
  {eea58b71-ba27-4961-abb5-978507d217d2}, !- Handle
  {5134aed5-2305-4c81-87e2-c2c740519b10}; !- Material Name

OS:StandardsInformation:Construction,
  {db22b738-c41b-464b-9296-0f2b0e34bf0a}, !- Handle
  {efd912d1-a684-4e5d-8721-577f9bbd9f70}; !- Construction Name

OS:StandardsInformation:Construction,
  {760af6a7-0c9a-4122-9d29-6dae9fdbe179}, !- Handle
  {bf12a469-beb0-4c78-b10b-1e0c66f25cbe}; !- Construction Name

OS:StandardsInformation:Material,
  {1ed244a0-1f80-4fc7-b0e9-8760538b2790}, !- Handle
  {16316565-9a79-4f25-833b-69b534ec737a}; !- Material Name

OS:StandardsInformation:Construction,
  {0d629edd-3d79-44dc-9e49-69518e4fdf2b}, !- Handle
  {d899eb9f-2b5b-4e04-b568-6223c075feb1}; !- Construction Name

OS:StandardsInformation:Material,
  {d32123cd-7a32-4ca0-8186-efd893db940a}, !- Handle
  {c05fa76e-12b9-432b-9d0a-466cbc717fe5}; !- Material Name

OS:StandardsInformation:Material,
  {1be42239-34de-42b6-9af0-52ad4dc0399c}, !- Handle
  {85cbb7c6-ece1-4233-b625-92f4f51f2166}; !- Material Name

OS:StandardsInformation:Material,
  {f5219f8c-9482-444c-980f-a66f89512483}, !- Handle
  {b368e038-2e26-4956-bfd6-9d3ed62a8885}; !- Material Name

OS:StandardsInformation:Material,
  {ef1e0224-fbb8-45e1-b098-dea7d09f4e3d}, !- Handle
  {f70eb98f-be0d-42b5-ac38-b8ab9a10f03a}; !- Material Name

OS:StandardsInformation:Material,
  {d57f335c-9736-403c-954b-8f82ff986d70}, !- Handle
  {934b45f7-e1f9-4b15-9183-83e864f87d8f}; !- Material Name

OS:StandardsInformation:Material,
  {10c91654-a0c5-49ae-b632-1f6e448b934a}, !- Handle
  {7b92bb73-2c35-432e-b87e-9e3208847336}; !- Material Name

OS:StandardsInformation:Material,
  {a6a74c92-b6a7-4d1a-9b89-7d197092514e}, !- Handle
  {fc445813-6f17-408d-aa89-9646453be6bc}; !- Material Name

OS:Rendering:Color,
  {41f87b2e-952f-4839-9b01-d58c57626973}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dfaf39a-ed80-4926-b9b7-49354758788e}, !- Handle
  Rendering Color 2,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eead0294-60d0-4444-833b-844784e211dc}, !- Handle
  Rendering Color 3,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {757dd1f3-5681-44ad-a184-4bb2cfbb7302}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b678b1d-f786-48d9-a9cd-d2f9e6dd03b4}, !- Handle
  Rendering Color 5,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f72bc3a-3af7-4af7-b949-03b8c9865bd7}, !- Handle
  Rendering Color 6,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bc44924-f262-49c2-93e1-b3e57ebca8a4}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1aa3550b-6f9b-43b3-8ea2-2cb0851a9165}, !- Handle
  Rendering Color 8,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a49336ed-aaea-421c-b9f5-a00711e26080}, !- Handle
  Rendering Color 9,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7877eb0d-9039-4998-8914-70c52a1b43e5}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23fc9cef-f8bd-4b8d-87dd-745a291de429}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3b97404-04c3-4769-83b6-46dc95e06ff0}, !- Handle
  Rendering Color 12,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {952ea355-1188-456e-a106-0edc5d628314}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec4b12f7-1de9-4074-bed0-5204b43ccf04}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb255ca2-0464-4157-b6a0-d9ab36b88d02}, !- Handle
  Rendering Color 15,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8aa775e9-2edc-4eda-8e8c-330554ad973a}, !- Handle
  Rendering Color 16,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb23064b-3e71-47ed-befb-e91fd8317a7c}, !- Handle
  Rendering Color 17,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19e00d3a-f46f-406a-b1fd-c5bb7cba3a25}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cd2a3743-dd66-41d7-b300-663360e39982}, !- Handle
  Rendering Color 19,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5b920a43-1034-497c-ae9a-f5f337ef8bdb}, !- Handle
  Rendering Color 20,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {477a0aef-0ee3-4442-9eff-37617bb7f9af}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a6fe8c2-03c2-4fe4-b90a-0eb60aeb20e0}, !- Handle
  Rendering Color 22,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7442900f-801e-4027-91c8-6e2e1c3f8c08}, !- Handle
  Rendering Color 23,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6807faf4-cea2-4dd3-8d43-2b148511d509}, !- Handle
  Rendering Color 24,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {923168a2-00ef-4c06-b081-9317bd2ec47b}, !- Handle
  Rendering Color 25,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b02dbf4d-8695-41aa-b37f-8f5853afaa5d}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d0c64e9-c5b2-4e2f-8951-e87764b6f377}, !- Handle
  Rendering Color 27,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec972719-09ca-4de9-9e4b-01ed20bc2a1a}, !- Handle
  Rendering Color 28,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1e30c1d8-317e-48d2-96c8-d2d8ad53c273}, !- Handle
  Rendering Color 29,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6520ab63-de36-4822-a717-d1017a094151}, !- Handle
  Rendering Color 30,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fda6499-59d2-4791-a755-baf857bed719}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6c3d323-15fc-4009-9553-035f5644ce13}, !- Handle
  Rendering Color 32,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee82f63f-b4b6-4a04-93d4-6b9d77c531af}, !- Handle
  Rendering Color 33,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f098e612-2a29-4ddd-bcbf-0fabf30631a2}, !- Handle
  Rendering Color 34,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {986ec420-c074-440d-95de-9bfa1b793c7f}, !- Handle
  Rendering Color 35,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdfa9990-32c4-4986-bd2c-6467c5037210}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c0bd446-5eb7-41ee-b5f5-42812e7c78c2}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f5fea04-3167-4392-8d36-9c48972daacf}, !- Handle
  Rendering Color 38,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {583ef0df-bf99-456f-b44f-accd5ffaede7}, !- Handle
  Rendering Color 39,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cf34741-8bf7-4da7-aae3-36debd64ee08}, !- Handle
  Rendering Color 40,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e1d22e72-90ea-472c-a1e4-33f12d32dde9}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca37f6e7-439d-4992-9080-f53ac574bfff}, !- Handle
  Rendering Color 42,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {887ea695-138d-4da7-9f7e-9e64679b0a24}, !- Handle
  Rendering Color 43,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaa1bf96-0f0d-4d3b-a4d3-884e7067d8e5}, !- Handle
  Rendering Color 44,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {299770a2-c14e-44f4-be7e-25cef2aba8e8}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ffb99fc-92f6-4e9f-a56b-86b284c56f57}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec1a5ca7-0c4d-4448-b94c-412b156da980}, !- Handle
  Rendering Color 47,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75ad8816-3e8f-4f79-a89d-b44ca326f0d7}, !- Handle
  Rendering Color 48,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {508b6207-8ee4-450a-bde3-d77f3a6414a3}, !- Handle
  Rendering Color 49,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff6ac49a-067e-4571-8087-47d15669bca4}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c094440c-8b31-43d8-9e68-127e47e22ad3}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {771ab66c-25b2-4d6b-aa3d-fcdb4a054a33}, !- Handle
  Rendering Color 52,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69941dd9-09ce-4aac-b72f-d79cc80ce0a3}, !- Handle
  Rendering Color 53,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f500353-7d45-40e9-a4db-471644c4567c}, !- Handle
  Rendering Color 54,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a6314b1e-93f2-4d7f-9e9a-09ec96d4c7c4}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

