
OS:Version,
  {998093bf-9fa4-4264-ab96-22533950b5fe}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {887314a2-cf63-4f5e-8498-95d008302dc0}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d37ae58c-1bbb-4e3f-9510-80b0a152fd3d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Building,
  {d8a85ac5-6976-43d3-8919-685875016d66}, !- Handle
  Ref Bldg Small Hotel New2004_v1.3_5.0,  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:RunPeriod,
  {80dcd460-615d-4d2e-9c63-b27c95e5459c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {efe00911-efc2-4479-bba9-875621bca8c3}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {8c1b2b57-253f-4979-baa6-232908f0d463}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {32024e46-beff-4ac6-a9e6-fa04140d5a2d}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:InternalMass:Definition,
  {f031f9b2-acde-4057-8411-3a4c4e65247e}, !- Handle
  GuestRoom206_208 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Handle
  InteriorFurnishings,                    !- Name
  {1ad32153-74c8-4447-afcb-2b012c4c4016}, !- Surface Rendering Name
  {d0ce5d32-17fa-4657-9452-9c71ed88843a}; !- Layer 1

OS:Material,
  {d0ce5d32-17fa-4657-9452-9c71ed88843a}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {18105fd1-304a-4c06-a150-818bb2a77e49}, !- Handle
  GuestRoom206_208 Internal Mass,         !- Name
  {f031f9b2-acde-4057-8411-3a4c4e65247e}, !- Internal Mass Definition Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {66c86d33-b640-485c-a745-59c2b6672e6d}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96b0a46a-c867-495b-9a3e-288b9e8c3da1}, !- Zone Air Inlet Port List
  {e9a4caaa-84e2-41fd-8578-cb7c71796e9e}, !- Zone Air Exhaust Port List
  {9da11bde-b51b-4987-bf2b-5d2a9817aff8}, !- Zone Air Node Name
  {ad5049bb-eee9-43c5-86a2-f7e256d98c8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d789128-4d1f-4fbe-8c35-1d51b5772121}, !- Group Rendering Name
  {7830a272-6a95-493a-acf2-1bc35a712130}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a693621d-9715-441e-b484-114aeb896e4b}, !- Handle
  {b18ab1ab-acd0-4ad5-b6da-4b74e9287c3a}, !- Name
  {9da11bde-b51b-4987-bf2b-5d2a9817aff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9da11bde-b51b-4987-bf2b-5d2a9817aff8}, !- Handle
  {1ce9d250-05c8-4e01-a96c-037942f96928}, !- Name
  {66c86d33-b640-485c-a745-59c2b6672e6d}, !- Source Object
  11,                                     !- Outlet Port
  {a693621d-9715-441e-b484-114aeb896e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96b0a46a-c867-495b-9a3e-288b9e8c3da1}, !- Handle
  {e867e9a4-d75a-41ee-9caa-5908411d6ac0}, !- Name
  {66c86d33-b640-485c-a745-59c2b6672e6d}; !- HVAC Component

OS:PortList,
  {e9a4caaa-84e2-41fd-8578-cb7c71796e9e}, !- Handle
  {b01f18fc-a12d-4fa7-b1ac-1b6d35359e01}, !- Name
  {66c86d33-b640-485c-a745-59c2b6672e6d}; !- HVAC Component

OS:PortList,
  {ad5049bb-eee9-43c5-86a2-f7e256d98c8f}, !- Handle
  {3ed7a2af-a34b-4728-bd25-6e6698246c8e}, !- Name
  {66c86d33-b640-485c-a745-59c2b6672e6d}; !- HVAC Component

OS:Sizing:Zone,
  {f3b188e3-cba8-4792-9989-131aabd49606}, !- Handle
  {66c86d33-b640-485c-a745-59c2b6672e6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {085e5c5b-1624-475c-b980-fcbad9271e35}, !- Handle
  {85d7f186-3b8b-473d-9bcd-b4349b381b43}, !- Name
  {66c86d33-b640-485c-a745-59c2b6672e6d}; !- Thermal Zone

OS:Space,
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Handle
  GuestRoom206_208,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {66c86d33-b640-485c-a745-59c2b6672e6d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ba4fcfa9-f0f5-4f59-96f0-51aee27703f8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7830a272-6a95-493a-acf2-1bc35a712130}, !- Handle
  GuestRoom206_208 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Handle
  HTGSETP_SCH,                            !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21;                                     !- Field 4

OS:ScheduleTypeLimits,
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}, !- Handle
  CLGSETP_SCH,                            !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24;                                     !- Field 4

OS:ScheduleTypeLimits,
  {c1efa304-5f92-49f6-8d55-88b84865197c}, !- Handle
  {5af0785b-10fa-4847-914d-519a978b1700}; !- Name

OS:ScheduleTypeLimits,
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {8d97b66f-1f5c-415b-b055-38e930192772}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {3cafab61-c318-46d8-992d-bcb474e6e33d}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e9762faf-3bfd-441b-ab57-22b02c744c8b}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4660459b-d46b-4a64-9e6c-14e4756a6c11}, !- Handle
  {ead51328-1dea-4768-8341-75dcb4e69254}; !- Name

OS:Schedule:Compact,
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Handle
  ALWAYS_ON,                              !- Name
  {8d97b66f-1f5c-415b-b055-38e930192772}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:HeatBalanceAlgorithm,
  {6265ef65-8506-4d43-81dc-14b54bbd3c29}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ConvergenceLimits,
  {bf4ad3fa-b60f-422d-9fff-bba15571f01d}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ShadowCalculation,
  {addce03b-717a-4d4d-affb-88e7265d1261}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {bede44dd-23e3-46e9-b131-e233efba9047}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {6c64579f-2bad-4f64-8ded-9d6962dc58ab}, !- Handle
  P_GuestRoom213_10145_0_10089,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac0e8b47-f230-47b8-920d-d00bd3bcc3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Handle
  int-walls,                              !- Name
  {d0d0a1cc-e35d-4009-bc66-32cd56fb10d5}, !- Surface Rendering Name
  {7bd66e09-e308-420e-ab9a-9665cc74467d}, !- Layer 1
  {7bd66e09-e308-420e-ab9a-9665cc74467d}; !- Layer 2

OS:Material,
  {7bd66e09-e308-420e-ab9a-9665cc74467d}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {4abca92a-f074-474b-bc79-81fd3606f554}, !- Handle
  GuestRoom213 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b805b33-c47d-41d4-9210-a053c62c2011}, !- Zone Air Inlet Port List
  {40fb5eee-a3f6-42e8-b952-4138850657da}, !- Zone Air Exhaust Port List
  {b0f5c966-af58-4c14-816e-0c9863f5851a}, !- Zone Air Node Name
  {99826a4c-2d9a-46a3-a64f-ecc63183bd37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b91daf40-ba11-4479-b04e-fb3d464a43fa}, !- Group Rendering Name
  {09a45186-5f69-459a-a2b5-898869706092}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {756a9a1c-5e47-4bd7-afb6-da0826726465}, !- Handle
  {e0cbf28a-b397-4890-b27e-db3e03bdb628}, !- Name
  {b0f5c966-af58-4c14-816e-0c9863f5851a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f5c966-af58-4c14-816e-0c9863f5851a}, !- Handle
  {ff35de4f-569a-4796-a4ef-65ec3df212af}, !- Name
  {4abca92a-f074-474b-bc79-81fd3606f554}, !- Source Object
  11,                                     !- Outlet Port
  {756a9a1c-5e47-4bd7-afb6-da0826726465}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b805b33-c47d-41d4-9210-a053c62c2011}, !- Handle
  {1f4dfc0c-fbd6-4c3a-8d7f-afd6d188969c}, !- Name
  {4abca92a-f074-474b-bc79-81fd3606f554}; !- HVAC Component

OS:PortList,
  {40fb5eee-a3f6-42e8-b952-4138850657da}, !- Handle
  {036b56eb-c041-449f-85e2-cb04f56ebf18}, !- Name
  {4abca92a-f074-474b-bc79-81fd3606f554}; !- HVAC Component

OS:PortList,
  {99826a4c-2d9a-46a3-a64f-ecc63183bd37}, !- Handle
  {5587e7e1-9410-44d0-85ac-40951392d9f9}, !- Name
  {4abca92a-f074-474b-bc79-81fd3606f554}; !- HVAC Component

OS:Sizing:Zone,
  {bc99a3ab-e946-4e92-bea7-65ff081d82b7}, !- Handle
  {4abca92a-f074-474b-bc79-81fd3606f554}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2eeda4b4-b162-4536-9d62-bc89bb9c360a}, !- Handle
  {9a93820b-65b7-40f7-afa4-6ca5b90ccd54}, !- Name
  {4abca92a-f074-474b-bc79-81fd3606f554}; !- Thermal Zone

OS:Space,
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Handle
  GuestRoom213,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4abca92a-f074-474b-bc79-81fd3606f554}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d164f352-04cc-400a-a2cd-ff111a1c7a52}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {09a45186-5f69-459a-a2b5-898869706092}, !- Handle
  GuestRoom213 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:SizingPeriod:DesignDay,
  {ee02d5af-9825-4dc9-babe-3c5ae09a763a}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {acd5a611-edc8-475f-acf5-a78f5fd22a1b}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Construction,
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Handle
  Steel Frame Res Ext Wall,               !- Name
  {bb1a0d1d-6759-4d65-b62f-13b514041bdf}, !- Surface Rendering Name
  {4cc31458-51a1-417a-ad95-264892cbe03c}, !- Layer 1
  {0e6f03e7-0b04-41ce-9336-10cae951fb60}, !- Layer 2
  {7bd66e09-e308-420e-ab9a-9665cc74467d}; !- Layer 3

OS:Material,
  {4cc31458-51a1-417a-ad95-264892cbe03c}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {0e6f03e7-0b04-41ce-9336-10cae951fb60}, !- Handle
  Steel Frame Res Wall Insulation,        !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Handle
  IEAD Res Roof,                          !- Name
  {6720aaa9-87cb-4657-8028-c1b329afdfea}, !- Surface Rendering Name
  {aa3544d4-1053-404b-9b9d-e984231f7427}, !- Layer 1
  {5baebe37-78cb-4352-9c7e-85bcc862eb5b}, !- Layer 2
  {19de5a3c-9992-4b2d-9c48-d4d4e38212d0}; !- Layer 3

OS:Material,
  {aa3544d4-1053-404b-9b9d-e984231f7427}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5baebe37-78cb-4352-9c7e-85bcc862eb5b}, !- Handle
  IEAD Res Roof Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {19de5a3c-9992-4b2d-9c48-d4d4e38212d0}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Handle
  ext-slab,                               !- Name
  {3bb5ba83-c074-479b-a9a3-dbca8ae5b9c9}, !- Surface Rendering Name
  {0a80500c-0240-4711-ab3d-8d3c67b2fc67}, !- Layer 1
  {61656ce7-7f01-4692-993b-858f403703b7}; !- Layer 2

OS:Material,
  {0a80500c-0240-4711-ab3d-8d3c67b2fc67}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {61656ce7-7f01-4692-993b-858f403703b7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {dd2edc67-3f15-4808-9194-3135814b4013}, !- Surface Rendering Name
  {5c09b55f-09b1-405f-b88a-498d97f2e3b6}, !- Layer 1
  {61656ce7-7f01-4692-993b-858f403703b7}; !- Layer 2

OS:Material,
  {5c09b55f-09b1-405f-b88a-498d97f2e3b6}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {1adac8b2-77b7-45e2-97d9-899cf8a102c4}, !- Handle
  RearStorageFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1582e2fd-2120-41dc-9b9f-efb4a838d272}, !- Handle
  RearStorageFlr1 Internal Mass,          !- Name
  {1adac8b2-77b7-45e2-97d9-899cf8a102c4}, !- Internal Mass Definition Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}, !- Handle
  RearStorageFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {423d3b6e-b812-497f-8ab5-69ed1b290857}, !- Zone Air Inlet Port List
  {fe4ff44e-7173-4984-a81e-5d67a53ba349}, !- Zone Air Exhaust Port List
  {f08cb1f8-e1d8-48f4-a22f-1700b5c13c07}, !- Zone Air Node Name
  {a74e6578-0615-404b-b79f-83d56a044b6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8968be1a-0977-4a74-ab90-4a10e5532735}, !- Group Rendering Name
  {fb3951c6-731a-4b65-a49f-e152623429fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44a409cd-99e4-475c-b7f6-1ee0dd04fee9}, !- Handle
  {6af42b03-8959-49e8-a894-9d963876d81e}, !- Name
  {f08cb1f8-e1d8-48f4-a22f-1700b5c13c07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f08cb1f8-e1d8-48f4-a22f-1700b5c13c07}, !- Handle
  {f4317b36-fa7e-4c94-a067-84e5e4cdc273}, !- Name
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}, !- Source Object
  11,                                     !- Outlet Port
  {44a409cd-99e4-475c-b7f6-1ee0dd04fee9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {423d3b6e-b812-497f-8ab5-69ed1b290857}, !- Handle
  {a9522775-a8ef-4f6f-95ad-79de6313d95f}, !- Name
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}; !- HVAC Component

OS:PortList,
  {fe4ff44e-7173-4984-a81e-5d67a53ba349}, !- Handle
  {a280cb84-c1c3-45df-987a-f2357a3e4f23}, !- Name
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}; !- HVAC Component

OS:PortList,
  {a74e6578-0615-404b-b79f-83d56a044b6b}, !- Handle
  {39d6acb4-da20-449f-bafa-3d1deb343768}, !- Name
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}; !- HVAC Component

OS:Sizing:Zone,
  {48fe2512-3fb5-4cac-aacc-b725d3217694}, !- Handle
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bb83210-8195-4c46-a9be-e81b75723aa8}, !- Handle
  {96fc6607-b44c-4656-a3b7-1863faaf9b0f}, !- Name
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}; !- Thermal Zone

OS:Space,
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Handle
  RearStorageFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c13b950c-8cda-4bfc-9f6e-f7ef7bcf95c8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {49a640aa-05f5-4367-9ac1-ec059a7adc9f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb3951c6-731a-4b65-a49f-e152623429fd}, !- Handle
  RearStorageFlr1 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Handle
  UnitHeater_HtgSP_Sch,                   !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15.6;                                   !- Field 4

OS:Schedule:Compact,
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}, !- Handle
  UnitHeater_ClgSP_Sch,                   !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

OS:Construction,
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {0972f6e5-765d-48bf-b115-be4a4596e19d}, !- Surface Rendering Name
  {61656ce7-7f01-4692-993b-858f403703b7}, !- Layer 1
  {5c09b55f-09b1-405f-b88a-498d97f2e3b6}; !- Layer 2

OS:Construction,
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Handle
  Window Non-res Fixed,                   !- Name
  {bc99cd43-149b-4629-b2d7-cc275183115b}, !- Surface Rendering Name
  {e776fdd0-56c6-4447-8fc8-2133e34c10b4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e776fdd0-56c6-4447-8fc8-2133e34c10b4}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Handle
  Window Res Fixed,                       !- Name
  {37be73e7-c693-4ed6-ab67-e2d2003c24f2}, !- Surface Rendering Name
  {4ffa2175-3978-47f3-a021-ffcf910b530d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4ffa2175-3978-47f3-a021-ffcf910b530d}, !- Handle
  Res Fixed Assembly Window,              !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:ThermalZone,
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {701d1bd4-7cc9-4604-b51c-2dec9e78b1eb}, !- Zone Air Inlet Port List
  {91d86fc1-4dba-424e-a0a6-81477f963700}, !- Zone Air Exhaust Port List
  {36fdf711-3a79-4e2c-ad95-5bf438a7e2c7}, !- Zone Air Node Name
  {21b16f63-b0e8-46e2-a145-51a383587524}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {349f48ec-a83c-4cb8-9dbe-11e609ccdf6b}, !- Group Rendering Name
  {079fce1a-9ea5-41c4-8403-8d090cdc2d61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {698cdbbb-acbc-47c4-8842-5da4f616bc70}, !- Handle
  {67c12878-a488-4ba6-ac9c-011deb425c08}, !- Name
  {36fdf711-3a79-4e2c-ad95-5bf438a7e2c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36fdf711-3a79-4e2c-ad95-5bf438a7e2c7}, !- Handle
  {d0672672-e652-4a80-b00e-c6220e24673e}, !- Name
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}, !- Source Object
  11,                                     !- Outlet Port
  {698cdbbb-acbc-47c4-8842-5da4f616bc70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {701d1bd4-7cc9-4604-b51c-2dec9e78b1eb}, !- Handle
  {7b0fd559-d4a3-4c57-8a0b-6b48d9ce5941}, !- Name
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}; !- HVAC Component

OS:PortList,
  {91d86fc1-4dba-424e-a0a6-81477f963700}, !- Handle
  {ff245226-fc20-4121-a7a3-b59ca7150bd3}, !- Name
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}; !- HVAC Component

OS:PortList,
  {21b16f63-b0e8-46e2-a145-51a383587524}, !- Handle
  {4c93736c-b0bb-4756-bfa0-cf02311f9af2}, !- Name
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}; !- HVAC Component

OS:Sizing:Zone,
  {cad312aa-81f8-4376-9966-18800c7abdf7}, !- Handle
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea20aa52-a97e-4ec0-a793-1e2170d34e90}, !- Handle
  {857ecd72-920d-471f-afcd-d34d599a2bbe}, !- Name
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}; !- Thermal Zone

OS:Space,
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Handle
  GuestRoom220_223,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1248e15-b3d1-44b3-8840-6b8871d1a983}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b5863884-97d4-4d1a-b38a-923c6a52d7b6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {079fce1a-9ea5-41c4-8403-8d090cdc2d61}, !- Handle
  GuestRoom220_223 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b5863884-97d4-4d1a-b38a-923c6a52d7b6}, !- Handle
  SZ DSOA GuestRoom220_223,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {03dc9cdd-8e24-493d-916b-a340c5f16a81}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {8b6de517-76fa-456b-8a76-8e2d7a17c512}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {07f3f1c4-9f25-48f3-bd34-98dfbe461232}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {cce8e73a-7d1f-43ee-a97b-e33aca384cc6}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {f97789d1-e9cd-44c1-bb64-96ea09d7016d}, !- Handle
  P_MechanicalRoomFlr1_10023_0_10021,     !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe443b4-324c-44f5-8d9f-8d194b49eb28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e998417b-1680-4022-980e-d8be6cdb8ffc}, !- Handle
  MechanicalRoomFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9429c5e-73d7-4932-8535-adb80ec42f70}, !- Zone Air Inlet Port List
  {3bafc9a0-4429-4299-9441-83253cc2b4b7}, !- Zone Air Exhaust Port List
  {32d8f8b0-f7f1-415c-bfad-c986d4437052}, !- Zone Air Node Name
  {6483f22c-9ade-49d3-8313-65ac033d93d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f1d3f9f-3b6e-4eee-92c9-591e3780cd56}, !- Group Rendering Name
  {d76095d1-6fd1-44b3-b52b-c0ff2fcb21a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {882d3baf-b4ea-44c7-a78e-7eaebe56b35b}, !- Handle
  {e69380dc-a03f-47ea-9d74-6529777819ba}, !- Name
  {32d8f8b0-f7f1-415c-bfad-c986d4437052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32d8f8b0-f7f1-415c-bfad-c986d4437052}, !- Handle
  {8d2c7ae2-5ccc-4a51-b353-5f0def460d1e}, !- Name
  {e998417b-1680-4022-980e-d8be6cdb8ffc}, !- Source Object
  11,                                     !- Outlet Port
  {882d3baf-b4ea-44c7-a78e-7eaebe56b35b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9429c5e-73d7-4932-8535-adb80ec42f70}, !- Handle
  {123d1edc-e045-4a61-b206-f0ecef6f2ed8}, !- Name
  {e998417b-1680-4022-980e-d8be6cdb8ffc}; !- HVAC Component

OS:PortList,
  {3bafc9a0-4429-4299-9441-83253cc2b4b7}, !- Handle
  {14e12759-ebb8-4456-ba68-3900fa0a5381}, !- Name
  {e998417b-1680-4022-980e-d8be6cdb8ffc}; !- HVAC Component

OS:PortList,
  {6483f22c-9ade-49d3-8313-65ac033d93d4}, !- Handle
  {7d1d00e0-03ac-498b-a3ee-82914b4d9702}, !- Name
  {e998417b-1680-4022-980e-d8be6cdb8ffc}; !- HVAC Component

OS:Sizing:Zone,
  {29ef2be1-4394-450e-9109-13f659b4548b}, !- Handle
  {e998417b-1680-4022-980e-d8be6cdb8ffc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d27fe709-ae90-490c-bfa6-3588a82f8daa}, !- Handle
  {b8ee28d9-f5aa-49e9-abab-2170b0b11ce4}, !- Name
  {e998417b-1680-4022-980e-d8be6cdb8ffc}; !- Thermal Zone

OS:Space,
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e998417b-1680-4022-980e-d8be6cdb8ffc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {df3ade44-62ac-4a6d-998d-aed30987891c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d76095d1-6fd1-44b3-b52b-c0ff2fcb21a9}, !- Handle
  MechanicalRoomFlr1 DualSPSched,         !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {fd498bdc-fbb6-46f2-99df-85c33a9c114f}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {294329c7-a6b7-424d-8171-f79ec21bc51f}, !- Handle
  S_RearStairsFlr1_0_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8917b418-e398-490a-b0ba-50a160d45607}, !- Handle
  RearStairsFlr1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {605981c8-9e2c-43c9-b908-33b64a2d7488}, !- Zone Air Inlet Port List
  {577b57bb-4449-4404-86b1-0c562f6bcee7}, !- Zone Air Exhaust Port List
  {f9f093b3-19d4-4d38-bfbc-c0350991b8c1}, !- Zone Air Node Name
  {a2486c3e-e32d-484b-9633-d605bb4f0060}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c31eff99-d664-4c87-9665-3cb0f741a4c9}, !- Group Rendering Name
  {d7e61520-1a9a-4bc9-874d-638f0da8cdff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39316773-50de-461c-88d6-730bdebcb08f}, !- Handle
  {9dd9e2f1-a79a-410f-9052-c43dd008e78b}, !- Name
  {f9f093b3-19d4-4d38-bfbc-c0350991b8c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9f093b3-19d4-4d38-bfbc-c0350991b8c1}, !- Handle
  {a5b9335d-1f23-4524-9cde-73af7da2b8dd}, !- Name
  {8917b418-e398-490a-b0ba-50a160d45607}, !- Source Object
  11,                                     !- Outlet Port
  {39316773-50de-461c-88d6-730bdebcb08f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {605981c8-9e2c-43c9-b908-33b64a2d7488}, !- Handle
  {1e2575a4-8fb6-4775-acdf-b388feaab57a}, !- Name
  {8917b418-e398-490a-b0ba-50a160d45607}; !- HVAC Component

OS:PortList,
  {577b57bb-4449-4404-86b1-0c562f6bcee7}, !- Handle
  {1db67aa7-40fd-47da-979f-786ae377ae63}, !- Name
  {8917b418-e398-490a-b0ba-50a160d45607}; !- HVAC Component

OS:PortList,
  {a2486c3e-e32d-484b-9633-d605bb4f0060}, !- Handle
  {9279bf6b-1654-47c7-bf43-29f8ef47f70f}, !- Name
  {8917b418-e398-490a-b0ba-50a160d45607}; !- HVAC Component

OS:Sizing:Zone,
  {e95983e7-07a9-4ed5-b425-760a378af3ce}, !- Handle
  {8917b418-e398-490a-b0ba-50a160d45607}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d56a89d-1b59-4a34-8b0c-34d4151bb2fe}, !- Handle
  {0177907b-e937-4d79-b168-ed459fa0021e}, !- Name
  {8917b418-e398-490a-b0ba-50a160d45607}; !- Thermal Zone

OS:Space,
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Handle
  RearStairsFlr1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8917b418-e398-490a-b0ba-50a160d45607}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f6a0506b-5590-4d5d-828e-32c7f554dfa6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7e61520-1a9a-4bc9-874d-638f0da8cdff}, !- Handle
  RearStairsFlr1 DualSPSched,             !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {b288b572-8bfc-4f00-bb4f-05253019222d}, !- Handle
  GuestRoom213 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {41318460-84c6-4789-a13f-240aafe0259a}, !- Handle
  GuestRoom213 People,                    !- Name
  {b288b572-8bfc-4f00-bb4f-05253019222d}, !- People Definition Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.65,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.28,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.13,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.20,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.58,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.65,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  0.65,                                   !- Field 23
  Until: 07:00,                           !- Field 24
  0.50,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.34,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.34,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Schedule:Compact,
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {6a1fb361-0e8d-4f83-96b6-3d6946b197c5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {86bed7ab-e689-4175-ac04-457d58466c38}, !- Handle
  {7ec4909b-a3b7-4a59-b075-1e3431ace66a}; !- Name

OS:ScheduleTypeLimits,
  {6a1fb361-0e8d-4f83-96b6-3d6946b197c5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Handle
  CLOTHING_SCH,                           !- Name
  {b133f81a-3511-4e0e-9e87-64a8a319e6a8}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {cab8d11c-a73d-4126-9b84-5419279655c7}, !- Handle
  {aff7aa30-c72a-4b69-97e3-bf4c4aac7e56}; !- Name

OS:ScheduleTypeLimits,
  {b133f81a-3511-4e0e-9e87-64a8a319e6a8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {2ac501c4-842d-45bf-9aeb-27cc8d650779}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {43c050ea-e67a-4957-8774-053dc4a45310}, !- Handle
  {9cc76f07-2c86-42c6-a8dd-d80f99bb234a}; !- Name

OS:ScheduleTypeLimits,
  {2ac501c4-842d-45bf-9aeb-27cc8d650779}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Material:NoMass,
  {803d9edb-1271-44b5-8dea-a916c1af5b30}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Surface,
  {88a2bc99-3903-4125-a7c1-351e27ece2d1}, !- Handle
  F_GuestRoom201_10031_0_10028,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df639ac5-1eea-45a8-b8bb-177993d4fe78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2592590e-2070-4e70-bced-a88b43a4846a}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5cf163e-8f61-4e33-99db-c70e95fb36bd}, !- Zone Air Inlet Port List
  {bc7a15c8-26c6-4fdc-9ebd-0f3bc0195b0e}, !- Zone Air Exhaust Port List
  {4c701f1b-f0dc-42e8-976d-da90360e832f}, !- Zone Air Node Name
  {c0b478cc-303f-45e2-9b1d-b95ba30e5e33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86a27a46-35c4-4b87-bac1-fa0d4de420a4}, !- Group Rendering Name
  {32fbf342-c227-4fb0-adfc-c7b383be9a03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9a4e22e-e816-44fe-88b3-5eccdee5225e}, !- Handle
  {b17fa0e1-fcdb-4b2f-8087-7e9a137754b1}, !- Name
  {4c701f1b-f0dc-42e8-976d-da90360e832f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c701f1b-f0dc-42e8-976d-da90360e832f}, !- Handle
  {bff7ba94-3557-49be-b986-862645e986ba}, !- Name
  {2592590e-2070-4e70-bced-a88b43a4846a}, !- Source Object
  11,                                     !- Outlet Port
  {f9a4e22e-e816-44fe-88b3-5eccdee5225e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5cf163e-8f61-4e33-99db-c70e95fb36bd}, !- Handle
  {fafd895f-bc2d-418a-baac-5eb5425ce10c}, !- Name
  {2592590e-2070-4e70-bced-a88b43a4846a}; !- HVAC Component

OS:PortList,
  {bc7a15c8-26c6-4fdc-9ebd-0f3bc0195b0e}, !- Handle
  {8011936b-457b-4f62-967c-91c0f84e6e32}, !- Name
  {2592590e-2070-4e70-bced-a88b43a4846a}; !- HVAC Component

OS:PortList,
  {c0b478cc-303f-45e2-9b1d-b95ba30e5e33}, !- Handle
  {0c8fc846-1160-4b47-912a-bc973aa032db}, !- Name
  {2592590e-2070-4e70-bced-a88b43a4846a}; !- HVAC Component

OS:Sizing:Zone,
  {665062fe-f18d-4593-a714-087519c6ec3e}, !- Handle
  {2592590e-2070-4e70-bced-a88b43a4846a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {399adf72-c419-4b49-8e02-9fc3b4381ebd}, !- Handle
  {9c6170d2-1bcf-427c-81ee-07e2e7da6b9c}, !- Name
  {2592590e-2070-4e70-bced-a88b43a4846a}; !- Thermal Zone

OS:Space,
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Handle
  GuestRoom201,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2592590e-2070-4e70-bced-a88b43a4846a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {253b6908-7aa9-4766-9e48-7b99f3e4fa52}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {32fbf342-c227-4fb0-adfc-c7b383be9a03}, !- Handle
  GuestRoom201 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fe92159-9c90-47ac-89d4-095d2fae495e}, !- Handle
  CorridorFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99f8ae16-e4b0-4f0b-948b-a2499cdaa977}, !- Zone Air Inlet Port List
  {9cf03476-e560-4868-a28d-2388dea5b743}, !- Zone Air Exhaust Port List
  {67fdbf58-c905-4df3-9888-a5471c25db05}, !- Zone Air Node Name
  {d6321913-d3eb-4755-8445-53f6613acfa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3fc2c82-6e5f-4924-bf5e-01dfd3a6e3ea}, !- Group Rendering Name
  {7b2515bc-111d-4c67-94d3-cab8babe1b59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d874475d-b8a5-47f1-a831-a10e77ce3161}, !- Handle
  {423fe69e-100b-4063-a994-2a02080eb84d}, !- Name
  {67fdbf58-c905-4df3-9888-a5471c25db05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67fdbf58-c905-4df3-9888-a5471c25db05}, !- Handle
  {14d14f47-402e-4508-8f81-8f388ce482c5}, !- Name
  {1fe92159-9c90-47ac-89d4-095d2fae495e}, !- Source Object
  11,                                     !- Outlet Port
  {d874475d-b8a5-47f1-a831-a10e77ce3161}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99f8ae16-e4b0-4f0b-948b-a2499cdaa977}, !- Handle
  {6241f797-cfbf-4a8a-a955-2371542cc223}, !- Name
  {1fe92159-9c90-47ac-89d4-095d2fae495e}; !- HVAC Component

OS:PortList,
  {9cf03476-e560-4868-a28d-2388dea5b743}, !- Handle
  {60b4198d-5f66-4e11-b9a8-f6a53be20af9}, !- Name
  {1fe92159-9c90-47ac-89d4-095d2fae495e}; !- HVAC Component

OS:PortList,
  {d6321913-d3eb-4755-8445-53f6613acfa7}, !- Handle
  {13b720bd-94b8-4f56-9f25-09ca18b72767}, !- Name
  {1fe92159-9c90-47ac-89d4-095d2fae495e}; !- HVAC Component

OS:Sizing:Zone,
  {a2b4360f-a043-47c3-bd1b-d4a7f19432a4}, !- Handle
  {1fe92159-9c90-47ac-89d4-095d2fae495e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa541399-1686-4bc9-a694-0b556fa9f0cc}, !- Handle
  {cb9e8b1f-f37b-479f-b097-0a21ccdcd757}, !- Name
  {1fe92159-9c90-47ac-89d4-095d2fae495e}; !- Thermal Zone

OS:Space,
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Handle
  CorridorFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fe92159-9c90-47ac-89d4-095d2fae495e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4f1bc1b4-add6-4eab-b79d-51e0485944d3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b2515bc-111d-4c67-94d3-cab8babe1b59}, !- Handle
  CorridorFlr1 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {245633c3-0234-4afd-a90c-fab96ad75079}, !- Handle
  CorridorFlr2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65805691-3df7-4a5d-8f6c-0fd51ebf47b9}, !- Zone Air Inlet Port List
  {c161106e-6064-4519-bc45-ea5c66587b4a}, !- Zone Air Exhaust Port List
  {ca163eed-750f-42c9-880e-cb5987e7e4be}, !- Zone Air Node Name
  {3c0ffa33-12c1-4ff3-bf47-90dfaecc5ce3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df579bfa-d655-4aac-a135-4df06972a240}, !- Group Rendering Name
  {9cdef33a-4eb7-4de1-894b-6a52cbd32b49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a3f744f-62fb-4a08-81ea-bf8c8f68e7c3}, !- Handle
  {c08f3ed8-8329-4f2e-bf2d-05b80dd0a665}, !- Name
  {ca163eed-750f-42c9-880e-cb5987e7e4be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca163eed-750f-42c9-880e-cb5987e7e4be}, !- Handle
  {c70393df-509b-4be8-a7f8-39a05e4c337b}, !- Name
  {245633c3-0234-4afd-a90c-fab96ad75079}, !- Source Object
  11,                                     !- Outlet Port
  {4a3f744f-62fb-4a08-81ea-bf8c8f68e7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65805691-3df7-4a5d-8f6c-0fd51ebf47b9}, !- Handle
  {65cd7dba-c627-4e77-bc62-09b72ab2707f}, !- Name
  {245633c3-0234-4afd-a90c-fab96ad75079}; !- HVAC Component

OS:PortList,
  {c161106e-6064-4519-bc45-ea5c66587b4a}, !- Handle
  {56f7c1cc-28c0-42a3-9a39-a1da09228cfe}, !- Name
  {245633c3-0234-4afd-a90c-fab96ad75079}; !- HVAC Component

OS:PortList,
  {3c0ffa33-12c1-4ff3-bf47-90dfaecc5ce3}, !- Handle
  {19535f1a-4bc1-4b54-894a-027539b72fd2}, !- Name
  {245633c3-0234-4afd-a90c-fab96ad75079}; !- HVAC Component

OS:Sizing:Zone,
  {a58926b4-8c0a-400a-8d63-51ee1d329e40}, !- Handle
  {245633c3-0234-4afd-a90c-fab96ad75079}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35e46d9f-f76d-455f-b677-23ef0b22196a}, !- Handle
  {42751c36-4808-43e9-98ea-793c02124b8f}, !- Name
  {245633c3-0234-4afd-a90c-fab96ad75079}; !- Thermal Zone

OS:Space,
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Handle
  CorridorFlr2,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {245633c3-0234-4afd-a90c-fab96ad75079}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {370d50a0-c95d-46dd-bfac-0c4f972115c2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cdef33a-4eb7-4de1-894b-6a52cbd32b49}, !- Handle
  CorridorFlr2 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72268f10-67bd-4aad-a9f0-671a6a01a85b}, !- Zone Air Inlet Port List
  {0b6cb525-301d-492d-8109-4beec0699984}, !- Zone Air Exhaust Port List
  {888ca3d5-18e5-4241-8a16-730545feae44}, !- Zone Air Node Name
  {65e6c899-48d5-42ac-8cc2-3e908c4abd7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8929365-e4f5-4556-873b-2867feb96aa6}, !- Group Rendering Name
  {a299720e-c145-4111-be8c-49baf2306c4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ab1c905-8565-48f5-8876-eb480ff7e4a0}, !- Handle
  {66a61d95-507d-4844-b008-a918cc07d2a5}, !- Name
  {888ca3d5-18e5-4241-8a16-730545feae44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {888ca3d5-18e5-4241-8a16-730545feae44}, !- Handle
  {695a6a35-36d3-43cb-b6bc-ede189bdbd73}, !- Name
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}, !- Source Object
  11,                                     !- Outlet Port
  {4ab1c905-8565-48f5-8876-eb480ff7e4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72268f10-67bd-4aad-a9f0-671a6a01a85b}, !- Handle
  {d6782d41-63c3-4ec0-9f26-8e50e1ad76cc}, !- Name
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}; !- HVAC Component

OS:PortList,
  {0b6cb525-301d-492d-8109-4beec0699984}, !- Handle
  {4f762b37-420d-4d87-be01-2a32b425512d}, !- Name
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}; !- HVAC Component

OS:PortList,
  {65e6c899-48d5-42ac-8cc2-3e908c4abd7a}, !- Handle
  {b01bd630-168b-435d-8cd2-68c00b86e24a}, !- Name
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}; !- HVAC Component

OS:Sizing:Zone,
  {2c718553-3061-43fc-8d03-389d0a76213a}, !- Handle
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56c97572-9e9a-4eb3-ba47-210c599eb0d1}, !- Handle
  {5bcccfab-756e-448d-8a29-d871139c9596}, !- Name
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}; !- Thermal Zone

OS:Space,
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Handle
  CorridorFlr3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5e4d106-d426-4def-aa4c-b6297ed541e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {476f4af9-b2e2-4395-b647-c23a51444739}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a299720e-c145-4111-be8c-49baf2306c4c}, !- Handle
  CorridorFlr3 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2e4088b-0a19-4a81-bd4e-c2de794e600a}, !- Handle
  RearStairsFlr2 DualSPSched,             !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4259c563-4fdd-47a1-8310-155dfe9e1718}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e9ee250-3827-42d2-8aa2-da94a6d5ff10}, !- Zone Air Inlet Port List
  {e8bd6029-7d10-4342-a237-8b5e0441d290}, !- Zone Air Exhaust Port List
  {72114a67-4386-4fca-8bea-c892c5ff1df6}, !- Zone Air Node Name
  {764722d8-b031-495e-b5bc-a11ca95e6366}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5eb5d0d6-a074-448e-b151-1bdab0e3321a}, !- Group Rendering Name
  {0db595b6-b95e-4e57-b1af-4ccee7f77bac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a4fd71c-aa9a-4a32-a5ff-f4a163eb93f5}, !- Handle
  {400d53b5-12da-4561-ac4c-6f6c80bd0bdb}, !- Name
  {72114a67-4386-4fca-8bea-c892c5ff1df6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72114a67-4386-4fca-8bea-c892c5ff1df6}, !- Handle
  {214a7191-4b91-45e7-9b79-80933505a98e}, !- Name
  {4259c563-4fdd-47a1-8310-155dfe9e1718}, !- Source Object
  11,                                     !- Outlet Port
  {5a4fd71c-aa9a-4a32-a5ff-f4a163eb93f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e9ee250-3827-42d2-8aa2-da94a6d5ff10}, !- Handle
  {b0c20319-b540-41dd-9aa5-198dc86ba8b4}, !- Name
  {4259c563-4fdd-47a1-8310-155dfe9e1718}; !- HVAC Component

OS:PortList,
  {e8bd6029-7d10-4342-a237-8b5e0441d290}, !- Handle
  {12189ebe-a102-44f5-a883-24ce64f78ecc}, !- Name
  {4259c563-4fdd-47a1-8310-155dfe9e1718}; !- HVAC Component

OS:PortList,
  {764722d8-b031-495e-b5bc-a11ca95e6366}, !- Handle
  {ba392b3e-621f-47f3-ab9d-64315fe7e5a3}, !- Name
  {4259c563-4fdd-47a1-8310-155dfe9e1718}; !- HVAC Component

OS:Sizing:Zone,
  {e659b309-2b04-4084-8050-ef52d452a3f9}, !- Handle
  {4259c563-4fdd-47a1-8310-155dfe9e1718}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc4ff75a-ed41-4711-b7b0-f15646a028f9}, !- Handle
  {4bb66dc3-9760-46a9-9e66-1d701ce1e30b}, !- Name
  {4259c563-4fdd-47a1-8310-155dfe9e1718}; !- Thermal Zone

OS:Space,
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Handle
  CorridorFlr4,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4259c563-4fdd-47a1-8310-155dfe9e1718}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {69c933bb-e996-4bb6-b48d-4f6030d1c859}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0db595b6-b95e-4e57-b1af-4ccee7f77bac}, !- Handle
  CorridorFlr4 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}, !- Handle
  ElevatorCoreFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {044a7e0b-82bd-47e0-b576-cd795998b584}, !- Zone Air Inlet Port List
  {fe28e95a-0d65-4c07-959b-c9784bee5e0b}, !- Zone Air Exhaust Port List
  {02dc1537-7cfa-47ab-a269-5f869ecc0ce3}, !- Zone Air Node Name
  {e622e529-8488-412b-98dc-342d65fa98a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e72edde-7352-4b07-9f5d-44df381a7207}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cafeeac7-b4c4-4cf8-b845-50df940e86eb}, !- Handle
  {e4825a84-bb68-409e-81fb-9ec0b578d83d}, !- Name
  {02dc1537-7cfa-47ab-a269-5f869ecc0ce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02dc1537-7cfa-47ab-a269-5f869ecc0ce3}, !- Handle
  {7ef00b33-185d-4d4d-a1ec-0f48aa01fde0}, !- Name
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}, !- Source Object
  11,                                     !- Outlet Port
  {cafeeac7-b4c4-4cf8-b845-50df940e86eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {044a7e0b-82bd-47e0-b576-cd795998b584}, !- Handle
  {2b44664a-6ec4-4853-93c2-bd2a6cbb63bc}, !- Name
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}; !- HVAC Component

OS:PortList,
  {fe28e95a-0d65-4c07-959b-c9784bee5e0b}, !- Handle
  {48ec7bed-3ac9-43d1-8f1b-24be22d70c01}, !- Name
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}; !- HVAC Component

OS:PortList,
  {e622e529-8488-412b-98dc-342d65fa98a8}, !- Handle
  {fa4bd0c5-baf6-4e0b-8b1c-0ef85e0c93d7}, !- Name
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}; !- HVAC Component

OS:Sizing:Zone,
  {3627ddf6-45e7-4a1a-acbb-f002cfef0d41}, !- Handle
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8db5d5d6-0015-4941-89fe-19be037ad40f}, !- Handle
  {556a968a-3815-4dfb-8cad-4a4885a3610c}, !- Name
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}; !- Thermal Zone

OS:Space,
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Handle
  ElevatorCoreFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b77506a-19f4-458a-bb0b-f349cae14fa0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {20280da1-672e-4732-afe4-d6acff3678f6}, !- Handle
  ElevatorCoreFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a8069a9-eede-4046-8798-176c891950e7}, !- Zone Air Inlet Port List
  {0598d0cf-0339-4633-bddc-9b970ef2fcc0}, !- Zone Air Exhaust Port List
  {45e0186e-fe90-48c5-a88e-0ad661451316}, !- Zone Air Node Name
  {d3ccae6e-a160-487c-832d-b234f8c8fcd8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fea6d1e-0833-4f3b-ae15-d411f4512b8a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25df9165-5d0c-4440-961c-81cff63e604f}, !- Handle
  {0d974edf-928b-43b4-b34f-189734d6e8ce}, !- Name
  {45e0186e-fe90-48c5-a88e-0ad661451316}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45e0186e-fe90-48c5-a88e-0ad661451316}, !- Handle
  {50e5e459-dd1e-47e3-aaed-72440c75a1c9}, !- Name
  {20280da1-672e-4732-afe4-d6acff3678f6}, !- Source Object
  11,                                     !- Outlet Port
  {25df9165-5d0c-4440-961c-81cff63e604f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a8069a9-eede-4046-8798-176c891950e7}, !- Handle
  {1c040e97-ba39-4a58-826f-419f77ef7256}, !- Name
  {20280da1-672e-4732-afe4-d6acff3678f6}; !- HVAC Component

OS:PortList,
  {0598d0cf-0339-4633-bddc-9b970ef2fcc0}, !- Handle
  {41a9e387-9d08-4de0-b2ea-de6aa607c717}, !- Name
  {20280da1-672e-4732-afe4-d6acff3678f6}; !- HVAC Component

OS:PortList,
  {d3ccae6e-a160-487c-832d-b234f8c8fcd8}, !- Handle
  {ee68580d-a9a3-4635-ac34-f8de19383e52}, !- Name
  {20280da1-672e-4732-afe4-d6acff3678f6}; !- HVAC Component

OS:Sizing:Zone,
  {de2e9d17-f39e-4ab2-9f6f-ea955a9aa259}, !- Handle
  {20280da1-672e-4732-afe4-d6acff3678f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91784aa6-6097-4fba-84ee-92f376183ecb}, !- Handle
  {08b09729-f822-49f3-8ce1-0f7467e35a0f}, !- Name
  {20280da1-672e-4732-afe4-d6acff3678f6}; !- Thermal Zone

OS:Space,
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Handle
  ElevatorCoreFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {20280da1-672e-4732-afe4-d6acff3678f6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}, !- Handle
  ElevatorCoreFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dfd55f2-c6f8-4139-832e-79dafacff39d}, !- Zone Air Inlet Port List
  {92ba5614-b5b4-4854-b91e-bf05b1ca4dcd}, !- Zone Air Exhaust Port List
  {d3d96954-f41e-477d-a4e0-fd50e46f2186}, !- Zone Air Node Name
  {d80f272f-71c2-4fa8-ba82-dffb9d064eca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0daa38d2-3f29-4dac-b9bc-26592e962a46}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f59f4c6-fb7c-4fec-a080-280219b55be9}, !- Handle
  {fe8b8125-b60c-4d04-aa63-091003211132}, !- Name
  {d3d96954-f41e-477d-a4e0-fd50e46f2186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3d96954-f41e-477d-a4e0-fd50e46f2186}, !- Handle
  {e29b43f5-a20a-4234-b67c-acd4f1921f13}, !- Name
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}, !- Source Object
  11,                                     !- Outlet Port
  {4f59f4c6-fb7c-4fec-a080-280219b55be9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dfd55f2-c6f8-4139-832e-79dafacff39d}, !- Handle
  {8aa99ecf-f646-4422-bbf3-db88367e9dce}, !- Name
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}; !- HVAC Component

OS:PortList,
  {92ba5614-b5b4-4854-b91e-bf05b1ca4dcd}, !- Handle
  {3ac61bdd-0e0b-408e-a8e8-8ca3cff1d299}, !- Name
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}; !- HVAC Component

OS:PortList,
  {d80f272f-71c2-4fa8-ba82-dffb9d064eca}, !- Handle
  {d6b0f5e5-8118-46cf-80ba-78e5beb8e627}, !- Name
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}; !- HVAC Component

OS:Sizing:Zone,
  {3d8a3c16-5c17-484c-b0ee-550efcdedcb2}, !- Handle
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18980af2-576d-457b-ab7f-98c38cfc4b7d}, !- Handle
  {221fd1ff-00f3-4731-87bd-ba8e9b390e19}, !- Name
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}; !- Thermal Zone

OS:Space,
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Handle
  ElevatorCoreFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {00505bc1-acf3-4046-8858-6c394a3e1cb8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}, !- Handle
  FrontStairsFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b17de517-faa8-42a6-8183-b526034df4f8}, !- Zone Air Inlet Port List
  {8fa55af5-25b5-468f-9f6d-a663939d3ce9}, !- Zone Air Exhaust Port List
  {7dabb59c-fa20-4fe3-a58c-24198a6aebb4}, !- Zone Air Node Name
  {33361f77-95bb-4dcf-b8dd-25bbe3332169}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2284a3f4-3c97-451e-8ce4-20bb7624e3f1}, !- Group Rendering Name
  {470cd1f3-d5ec-4dc4-b3f0-57a84558d1dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a9c4967-922d-45c0-a933-c4111048f66b}, !- Handle
  {3c4acd12-64ce-432a-a0fc-8ee8e24ecbe7}, !- Name
  {7dabb59c-fa20-4fe3-a58c-24198a6aebb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dabb59c-fa20-4fe3-a58c-24198a6aebb4}, !- Handle
  {2b18b643-ea98-497c-a7ae-438d469e815e}, !- Name
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}, !- Source Object
  11,                                     !- Outlet Port
  {4a9c4967-922d-45c0-a933-c4111048f66b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b17de517-faa8-42a6-8183-b526034df4f8}, !- Handle
  {6d589e43-24b7-48a5-a6cc-df4f3678a7cf}, !- Name
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}; !- HVAC Component

OS:PortList,
  {8fa55af5-25b5-468f-9f6d-a663939d3ce9}, !- Handle
  {3a19d854-5b21-4cc6-a1c1-3ab8173c8c30}, !- Name
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}; !- HVAC Component

OS:PortList,
  {33361f77-95bb-4dcf-b8dd-25bbe3332169}, !- Handle
  {c50e47e4-c549-4802-8418-c7847ab735c6}, !- Name
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}; !- HVAC Component

OS:Sizing:Zone,
  {60c41d21-69f9-40e6-91aa-f36f1e5fb165}, !- Handle
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b20c3240-d81a-4138-b067-b29e93df083a}, !- Handle
  {6faf72a5-f44e-4310-b39e-69b38d891c84}, !- Name
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}; !- Thermal Zone

OS:Space,
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Handle
  FrontStairsFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7382e31d-04db-4ea7-84c1-0c9597027fb0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5a53ff03-0a78-4b81-916b-b6a2cdafb69d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {470cd1f3-d5ec-4dc4-b3f0-57a84558d1dd}, !- Handle
  FrontStairsFlr1 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5a53ff03-0a78-4b81-916b-b6a2cdafb69d}, !- Handle
  SZ DSOA FrontStairsFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}, !- Handle
  ElevatorCoreFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e55e6ace-52b7-466d-95fd-3862c50344be}, !- Zone Air Inlet Port List
  {03c9c0ed-b3b7-4d7a-a602-fd338f7c495e}, !- Zone Air Exhaust Port List
  {e6696a87-9c4a-4822-82af-0ab375144907}, !- Zone Air Node Name
  {531ec880-1025-4b9f-8104-ab2fd3619f35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0a10802-1bd9-4c8c-a778-b7cf48f1491c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cec2c4a3-338e-43a9-9f7c-79e9bb166001}, !- Handle
  {1c0671b3-e880-4174-bef7-0bf68f863d0a}, !- Name
  {e6696a87-9c4a-4822-82af-0ab375144907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6696a87-9c4a-4822-82af-0ab375144907}, !- Handle
  {050fda7c-f6e0-4a7d-ad9c-a25587621414}, !- Name
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}, !- Source Object
  11,                                     !- Outlet Port
  {cec2c4a3-338e-43a9-9f7c-79e9bb166001}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e55e6ace-52b7-466d-95fd-3862c50344be}, !- Handle
  {37006a90-2387-441f-b1ce-e7a14334482a}, !- Name
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}; !- HVAC Component

OS:PortList,
  {03c9c0ed-b3b7-4d7a-a602-fd338f7c495e}, !- Handle
  {4804988c-f670-492a-a895-8497fb28f5db}, !- Name
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}; !- HVAC Component

OS:PortList,
  {531ec880-1025-4b9f-8104-ab2fd3619f35}, !- Handle
  {a10f5706-6328-4619-b139-0fb69d63b929}, !- Name
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}; !- HVAC Component

OS:Sizing:Zone,
  {59f96bb5-66cf-45f0-8e9b-95afed09e1dc}, !- Handle
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b6ec10e-47df-4870-bbf9-8b6e9ae1dbad}, !- Handle
  {347903e9-c8aa-496d-ba6f-e2f367340751}, !- Name
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}; !- Thermal Zone

OS:Space,
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Handle
  ElevatorCoreFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d2b8534d-e848-49e1-a2c8-a5c367ede092}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc91860d-b236-44f5-bfb8-05c943446f2b}, !- Zone Air Inlet Port List
  {b064beff-1003-4b47-a337-f69080c95288}, !- Zone Air Exhaust Port List
  {d3a374f6-2f3e-4bce-9403-6c40731fe0bb}, !- Zone Air Node Name
  {36f0e88f-e6d0-43b8-b7dc-13683f9e21a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e8aa353-5773-4528-91a1-f4b4559c3099}, !- Group Rendering Name
  {8dd2b2e7-a0b5-4994-8c51-2fa21709556c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d281c763-27fe-451c-85bc-c1ecf19f6786}, !- Handle
  {fdfb8ece-063b-4859-b6a2-5fd729274ca4}, !- Name
  {d3a374f6-2f3e-4bce-9403-6c40731fe0bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3a374f6-2f3e-4bce-9403-6c40731fe0bb}, !- Handle
  {c04f0539-33b4-48dc-ac75-0f098ab4462c}, !- Name
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}, !- Source Object
  11,                                     !- Outlet Port
  {d281c763-27fe-451c-85bc-c1ecf19f6786}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc91860d-b236-44f5-bfb8-05c943446f2b}, !- Handle
  {64abb776-bb7a-4689-8847-42f28e13c06a}, !- Name
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}; !- HVAC Component

OS:PortList,
  {b064beff-1003-4b47-a337-f69080c95288}, !- Handle
  {64930bd2-c028-481b-81a6-a8bb5cad314c}, !- Name
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}; !- HVAC Component

OS:PortList,
  {36f0e88f-e6d0-43b8-b7dc-13683f9e21a0}, !- Handle
  {7ff675ea-0c49-4ed7-b671-e405717146a9}, !- Name
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}; !- HVAC Component

OS:Sizing:Zone,
  {a8ac26b3-8375-4542-b173-6ecd5b7b1720}, !- Handle
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d44b0a84-0082-41bc-9699-cd57f98901e6}, !- Handle
  {3fa6b471-0ccc-41e2-a423-3f557f3c6944}, !- Name
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}; !- Thermal Zone

OS:Space,
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {adb84efd-c20e-427d-8f17-e6b1bef5fcda}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {47fbd0a3-46d8-4ec2-b10f-9786b0c7d326}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dd2b2e7-a0b5-4994-8c51-2fa21709556c}, !- Handle
  EmployeeLoungeFlr1 DualSPSched,         !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2539ffa5-abac-4572-bac1-2998332702f5}, !- Handle
  ExerciseCenterFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f69f21ec-b5de-4c58-8c42-9285391bcc8f}, !- Zone Air Inlet Port List
  {95f16ae2-c4bd-4c60-a2e2-9831b6c230d0}, !- Zone Air Exhaust Port List
  {60b84209-67e8-4098-bff7-78520e21de8a}, !- Zone Air Node Name
  {18bdc107-c965-4250-a94e-c4c910329f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78243567-4b0a-469e-87f2-de0c8fec90cc}, !- Group Rendering Name
  {bce42287-b686-46ac-b99b-10bad394542f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbd24655-d3b6-4cb4-9d80-cbec1ca613a9}, !- Handle
  {c838aa37-4e05-4dcc-bcd6-53985228120e}, !- Name
  {60b84209-67e8-4098-bff7-78520e21de8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b84209-67e8-4098-bff7-78520e21de8a}, !- Handle
  {3f2f5ba1-97b8-4125-bc3b-0f268e6cf0f3}, !- Name
  {2539ffa5-abac-4572-bac1-2998332702f5}, !- Source Object
  11,                                     !- Outlet Port
  {bbd24655-d3b6-4cb4-9d80-cbec1ca613a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f69f21ec-b5de-4c58-8c42-9285391bcc8f}, !- Handle
  {3d3b8753-9097-4899-b05d-b5fbdeced103}, !- Name
  {2539ffa5-abac-4572-bac1-2998332702f5}; !- HVAC Component

OS:PortList,
  {95f16ae2-c4bd-4c60-a2e2-9831b6c230d0}, !- Handle
  {68beb106-ea4c-49a6-b1b4-8d460f386c93}, !- Name
  {2539ffa5-abac-4572-bac1-2998332702f5}; !- HVAC Component

OS:PortList,
  {18bdc107-c965-4250-a94e-c4c910329f2d}, !- Handle
  {d99c61db-a477-4ffa-b950-6fcfd8b2e493}, !- Name
  {2539ffa5-abac-4572-bac1-2998332702f5}; !- HVAC Component

OS:Sizing:Zone,
  {4f800c71-b5a7-40b7-a962-dd52fee0421e}, !- Handle
  {2539ffa5-abac-4572-bac1-2998332702f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {419c55ed-0d36-4619-8d0f-e6d591cd9d13}, !- Handle
  {07f82e35-e87d-429b-81a0-6da5bf0a3417}, !- Name
  {2539ffa5-abac-4572-bac1-2998332702f5}; !- Thermal Zone

OS:Space,
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2539ffa5-abac-4572-bac1-2998332702f5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5eb93fc3-c562-4b5e-a01f-593a36ca1858}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bce42287-b686-46ac-b99b-10bad394542f}, !- Handle
  ExerciseCenterFlr1 DualSPSched,         !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}, !- Handle
  FrontLoungeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6c7d56e-dcca-4b47-a130-1f0209b06b9c}, !- Zone Air Inlet Port List
  {ed307f72-982e-4a3e-adc7-ad5541c5bebe}, !- Zone Air Exhaust Port List
  {494c9512-7873-408a-9173-869ad8e2c239}, !- Zone Air Node Name
  {04f0ca23-9813-423a-9e8b-8bf5033e58f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b4e6ada-78f9-49e3-b41e-caf078b287ff}, !- Group Rendering Name
  {c3a5bd3a-48ba-48a7-a651-6f3069372931}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33024478-9536-478f-a97e-c539a148a341}, !- Handle
  {0d1c8887-5657-46b9-9e1c-9face74cc7f8}, !- Name
  {494c9512-7873-408a-9173-869ad8e2c239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {494c9512-7873-408a-9173-869ad8e2c239}, !- Handle
  {72d80739-8887-496c-a739-29c06ec9415c}, !- Name
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}, !- Source Object
  11,                                     !- Outlet Port
  {33024478-9536-478f-a97e-c539a148a341}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6c7d56e-dcca-4b47-a130-1f0209b06b9c}, !- Handle
  {ce2506d0-7874-430f-af84-fff4f5c34a17}, !- Name
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}; !- HVAC Component

OS:PortList,
  {ed307f72-982e-4a3e-adc7-ad5541c5bebe}, !- Handle
  {8863df1e-3be6-4486-bc5c-e406c3dbd650}, !- Name
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}; !- HVAC Component

OS:PortList,
  {04f0ca23-9813-423a-9e8b-8bf5033e58f5}, !- Handle
  {febfa8f3-1ef3-4537-b868-ae5e414f970d}, !- Name
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}; !- HVAC Component

OS:Sizing:Zone,
  {8f28242d-e09e-469f-bc1f-63d7a2ef73e8}, !- Handle
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31d04906-2ced-4543-bbd5-c21241bc5e6b}, !- Handle
  {3e11e992-e7df-49c9-a270-fc50a223fd86}, !- Name
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}; !- Thermal Zone

OS:Space,
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Handle
  FrontLoungeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {16ce59f5-ad4d-4f13-8434-3cde671dff2b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a4bb91e8-c6a5-4f42-92a9-d3c57b0bb4f5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3a5bd3a-48ba-48a7-a651-6f3069372931}, !- Handle
  FrontLoungeFlr1 DualSPSched,            !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {96b94340-c79b-4847-a705-d20c8903ba23}, !- Handle
  W_RearStairsFlr1_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97554f56-5dbd-4203-ba2a-395573bab7a7}, !- Handle
  FrontOfficeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b833613-87ee-43cb-8055-91faf6cd9175}, !- Zone Air Inlet Port List
  {936b483f-e607-4064-9c74-cf1f5756a510}, !- Zone Air Exhaust Port List
  {a99c3243-c091-416d-b939-2ae16285bc58}, !- Zone Air Node Name
  {4472c0dd-8e4d-4b07-a474-b79494a9cdcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {167e1f33-f137-48a0-8273-e47fb9f53e91}, !- Group Rendering Name
  {fdb6f28e-64d7-49ca-ab0c-c1ec890f1e60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f78359c-6328-4c9e-96aa-f130004779f5}, !- Handle
  {d6e22980-0887-4a8a-9993-bbc1851a05f5}, !- Name
  {a99c3243-c091-416d-b939-2ae16285bc58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a99c3243-c091-416d-b939-2ae16285bc58}, !- Handle
  {63063944-0e28-4075-8381-50b62c086589}, !- Name
  {97554f56-5dbd-4203-ba2a-395573bab7a7}, !- Source Object
  11,                                     !- Outlet Port
  {9f78359c-6328-4c9e-96aa-f130004779f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b833613-87ee-43cb-8055-91faf6cd9175}, !- Handle
  {d56f8def-4e67-45ee-b6b9-0dd98ad34c3f}, !- Name
  {97554f56-5dbd-4203-ba2a-395573bab7a7}; !- HVAC Component

OS:PortList,
  {936b483f-e607-4064-9c74-cf1f5756a510}, !- Handle
  {0e16d7a3-a904-4ffb-9990-146fcb12c0b3}, !- Name
  {97554f56-5dbd-4203-ba2a-395573bab7a7}; !- HVAC Component

OS:PortList,
  {4472c0dd-8e4d-4b07-a474-b79494a9cdcc}, !- Handle
  {e7782636-c4a3-4d53-b996-7637a5082c41}, !- Name
  {97554f56-5dbd-4203-ba2a-395573bab7a7}; !- HVAC Component

OS:Sizing:Zone,
  {60734243-b7b0-4923-8317-33251cfa2d5b}, !- Handle
  {97554f56-5dbd-4203-ba2a-395573bab7a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1e52a91-1d6d-4174-be4e-621c1d4d5a70}, !- Handle
  {c9ef9f39-b5f6-43dd-97e0-4695cef516ef}, !- Name
  {97554f56-5dbd-4203-ba2a-395573bab7a7}; !- Thermal Zone

OS:Space,
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Handle
  FrontOfficeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {97554f56-5dbd-4203-ba2a-395573bab7a7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9dafef58-b969-480d-a89d-3406448f1eca}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdb6f28e-64d7-49ca-ab0c-c1ec890f1e60}, !- Handle
  FrontOfficeFlr1 DualSPSched,            !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}, !- Handle
  FrontStairsFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96ea4f4a-9e40-4266-a6ac-2c066eaf76cd}, !- Zone Air Inlet Port List
  {ad29a3d0-ddc0-400f-a2e2-c2b9acc44de1}, !- Zone Air Exhaust Port List
  {6b0fa01c-a2d9-4a1c-a397-11c32113e3b0}, !- Zone Air Node Name
  {1789a2b8-83c5-48f7-9978-299ef7500767}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1719cfaa-2b87-4a6e-885c-5fa4aa18449e}, !- Group Rendering Name
  {44d86fdc-b45b-4345-8e67-51ab48071e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11dd562b-8727-4c7c-956c-1414dbb6ad2d}, !- Handle
  {b03d3aaa-585e-4e94-aa3e-5e669bf96fb9}, !- Name
  {6b0fa01c-a2d9-4a1c-a397-11c32113e3b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b0fa01c-a2d9-4a1c-a397-11c32113e3b0}, !- Handle
  {0020842d-8443-41d9-93ae-1f007821d882}, !- Name
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}, !- Source Object
  11,                                     !- Outlet Port
  {11dd562b-8727-4c7c-956c-1414dbb6ad2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96ea4f4a-9e40-4266-a6ac-2c066eaf76cd}, !- Handle
  {47ed3c8e-9e8d-4e4c-9132-5eea8c5e4c6c}, !- Name
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}; !- HVAC Component

OS:PortList,
  {ad29a3d0-ddc0-400f-a2e2-c2b9acc44de1}, !- Handle
  {d4025b21-4d5c-4f11-90c4-6fe32e0e71af}, !- Name
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}; !- HVAC Component

OS:PortList,
  {1789a2b8-83c5-48f7-9978-299ef7500767}, !- Handle
  {3bb43ef7-1e84-4ff3-a329-93c69373aff4}, !- Name
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}; !- HVAC Component

OS:Sizing:Zone,
  {8fb71597-3430-4840-aa0e-7537b996a1d0}, !- Handle
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb240b41-eb3c-42f4-a56c-a8134cb3276c}, !- Handle
  {e141c788-941a-405a-b68d-f9900c1ce7f1}, !- Name
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}; !- Thermal Zone

OS:Space,
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Handle
  FrontStairsFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a64e6eed-f869-4328-b7d5-55aa3b4f9346}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c2d566ba-a712-4be9-98fa-136fe4aa2dde}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {44d86fdc-b45b-4345-8e67-51ab48071e07}, !- Handle
  FrontStairsFlr2 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}, !- Handle
  FrontStairsFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ee6f774-f5c4-44cc-be6c-1162edf5b001}, !- Zone Air Inlet Port List
  {a39e3dae-40e2-4c7a-95cc-ee2effdbea76}, !- Zone Air Exhaust Port List
  {467df453-b163-488b-8b2c-e4f3c2415326}, !- Zone Air Node Name
  {93514ff1-ee09-4ddd-896a-3730df830044}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61f34913-9ed5-4215-8392-1bbd7752ba9c}, !- Group Rendering Name
  {b0f93d1e-5d23-48ea-8a1b-84671600a0a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85257e5e-5197-482a-8067-c3b58fbd8b2e}, !- Handle
  {b3a4c43a-b13b-4be1-8360-1076f524a25b}, !- Name
  {467df453-b163-488b-8b2c-e4f3c2415326}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {467df453-b163-488b-8b2c-e4f3c2415326}, !- Handle
  {efc8edb6-d74d-46ec-a459-fde824b3be6f}, !- Name
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}, !- Source Object
  11,                                     !- Outlet Port
  {85257e5e-5197-482a-8067-c3b58fbd8b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ee6f774-f5c4-44cc-be6c-1162edf5b001}, !- Handle
  {f6ffed66-de20-4de4-946a-34d0d6560c44}, !- Name
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}; !- HVAC Component

OS:PortList,
  {a39e3dae-40e2-4c7a-95cc-ee2effdbea76}, !- Handle
  {6ca56f83-fd13-4481-85e3-c7f2e10d5105}, !- Name
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}; !- HVAC Component

OS:PortList,
  {93514ff1-ee09-4ddd-896a-3730df830044}, !- Handle
  {7c41b2f7-d020-4319-a07a-36c8b9a63ba4}, !- Name
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}; !- HVAC Component

OS:Sizing:Zone,
  {245b8141-0fb2-42b7-a5d1-1510bad7b9d9}, !- Handle
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f1cd62c-3077-4e51-a785-05aab42d2597}, !- Handle
  {3015547f-c7c0-4416-96ee-55cda1835542}, !- Name
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}; !- Thermal Zone

OS:Space,
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Handle
  FrontStairsFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa5209c3-e9cf-42c8-9e51-65bdbb0c5651}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ec045143-10bf-495f-9956-2321457b2fa1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0f93d1e-5d23-48ea-8a1b-84671600a0a4}, !- Handle
  FrontStairsFlr3 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}, !- Handle
  FrontStairsFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4e5f4e6-e249-4e7d-b9d6-6c0383d149b0}, !- Zone Air Inlet Port List
  {7114dca7-13e1-42d4-98c4-37e3a81c3882}, !- Zone Air Exhaust Port List
  {a7ec2366-b7cd-4599-bc41-090e09810e22}, !- Zone Air Node Name
  {e685e753-9dad-46c1-a24a-e65a8d519e8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e78d595e-87e3-40d1-8e7f-675200b659bf}, !- Group Rendering Name
  {ebe50041-1130-451a-bdc9-2b4bb7180739}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ef3e11e-5cf3-45fd-9c44-6b5a074194a8}, !- Handle
  {c614c16d-6671-47aa-ae3f-10d83b651cbf}, !- Name
  {a7ec2366-b7cd-4599-bc41-090e09810e22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7ec2366-b7cd-4599-bc41-090e09810e22}, !- Handle
  {3b1b5901-0759-42f7-a89c-84dc8e537c53}, !- Name
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}, !- Source Object
  11,                                     !- Outlet Port
  {3ef3e11e-5cf3-45fd-9c44-6b5a074194a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4e5f4e6-e249-4e7d-b9d6-6c0383d149b0}, !- Handle
  {9816d066-1e1c-4972-9242-2ee9981e24b3}, !- Name
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}; !- HVAC Component

OS:PortList,
  {7114dca7-13e1-42d4-98c4-37e3a81c3882}, !- Handle
  {a831fd87-ba03-4ccb-99be-23f8738e74fa}, !- Name
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}; !- HVAC Component

OS:PortList,
  {e685e753-9dad-46c1-a24a-e65a8d519e8a}, !- Handle
  {2dfc4c9f-4b39-46a4-b5e5-5e3a92b4b4cc}, !- Name
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}; !- HVAC Component

OS:Sizing:Zone,
  {f8cc0d05-4a85-48c7-af34-a3308917de68}, !- Handle
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {192bb669-3a5a-433a-b3e0-0ca3f9b880f6}, !- Handle
  {2f6e62a0-7ef1-4fb0-836e-8f28916fbf50}, !- Name
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}; !- Thermal Zone

OS:Space,
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Handle
  FrontStairsFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb4dbb15-d5a3-4293-8377-aa45da86cfe7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bf889452-2461-42b8-b610-771fe9dccb61}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebe50041-1130-451a-bdc9-2b4bb7180739}, !- Handle
  FrontStairsFlr4 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ecb1487-6f91-426c-be9a-7c62ce019196}, !- Handle
  FrontStorageFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b6fb797-a69c-4bac-b798-c2867750ca28}, !- Zone Air Inlet Port List
  {55ba32c4-7f41-486f-bd2b-32b39c34b86d}, !- Zone Air Exhaust Port List
  {79ab6177-6956-469a-b605-9ee7c217f087}, !- Zone Air Node Name
  {f15c4fcd-8783-4cd9-a105-9c128dc9fd31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cfbe4d97-58e3-4772-b89b-e262693630a8}, !- Group Rendering Name
  {af97faed-7d0d-41dd-9f4a-88cf36551d39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {085cef57-52f4-479e-9fe2-3ebe64839753}, !- Handle
  {5370964d-6205-4dac-a298-9765d5bf4053}, !- Name
  {79ab6177-6956-469a-b605-9ee7c217f087}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79ab6177-6956-469a-b605-9ee7c217f087}, !- Handle
  {6c98c32b-11a8-44ca-9146-3b8b8a8a99f3}, !- Name
  {8ecb1487-6f91-426c-be9a-7c62ce019196}, !- Source Object
  11,                                     !- Outlet Port
  {085cef57-52f4-479e-9fe2-3ebe64839753}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b6fb797-a69c-4bac-b798-c2867750ca28}, !- Handle
  {fda8863d-5894-4e78-97f3-0fee4368f2a8}, !- Name
  {8ecb1487-6f91-426c-be9a-7c62ce019196}; !- HVAC Component

OS:PortList,
  {55ba32c4-7f41-486f-bd2b-32b39c34b86d}, !- Handle
  {c80ce724-2737-440e-a0fc-2c565ba170a4}, !- Name
  {8ecb1487-6f91-426c-be9a-7c62ce019196}; !- HVAC Component

OS:PortList,
  {f15c4fcd-8783-4cd9-a105-9c128dc9fd31}, !- Handle
  {06a07b6a-dd38-4ed1-ac5f-4c863af6e2a2}, !- Name
  {8ecb1487-6f91-426c-be9a-7c62ce019196}; !- HVAC Component

OS:Sizing:Zone,
  {381d38ac-b08b-4157-8e4e-8407948a8f68}, !- Handle
  {8ecb1487-6f91-426c-be9a-7c62ce019196}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bb0e0a9-3b9e-4c23-bbb3-a021fd515231}, !- Handle
  {cf02db25-4945-47c3-a68e-41abcb4f61d1}, !- Name
  {8ecb1487-6f91-426c-be9a-7c62ce019196}; !- Thermal Zone

OS:Space,
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Handle
  FrontStorageFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ecb1487-6f91-426c-be9a-7c62ce019196}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5c237840-518f-4f57-9fc2-f2ce7ad9a1ec}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {af97faed-7d0d-41dd-9f4a-88cf36551d39}, !- Handle
  FrontStorageFlr1 DualSPSched,           !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34d37206-3b5c-4835-8744-cf20c8cb6044}, !- Handle
  FrontStorageFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f04690c-bd0f-4895-aa3b-d0750d8f77fd}, !- Zone Air Inlet Port List
  {4ce08053-bc73-4dbb-af06-d3ba19a2ebb5}, !- Zone Air Exhaust Port List
  {68a29809-6df7-4461-be05-9991deef02a6}, !- Zone Air Node Name
  {6efec49a-4c75-464e-bf4b-12c6ea896fe4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8f5861f-c2c4-4cb7-9ab4-eecb20ffddff}, !- Group Rendering Name
  {24651cf3-9b53-45a1-af3f-c54cf2e7171a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e807980c-037c-4303-a097-b570a40eec9a}, !- Handle
  {ef72cee8-84bb-459a-a6fd-d2dd56448e33}, !- Name
  {68a29809-6df7-4461-be05-9991deef02a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68a29809-6df7-4461-be05-9991deef02a6}, !- Handle
  {11b557f8-37ce-41cf-87b8-75c0f94db6b9}, !- Name
  {34d37206-3b5c-4835-8744-cf20c8cb6044}, !- Source Object
  11,                                     !- Outlet Port
  {e807980c-037c-4303-a097-b570a40eec9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f04690c-bd0f-4895-aa3b-d0750d8f77fd}, !- Handle
  {92bbf6a6-14bd-4d19-873d-065697700638}, !- Name
  {34d37206-3b5c-4835-8744-cf20c8cb6044}; !- HVAC Component

OS:PortList,
  {4ce08053-bc73-4dbb-af06-d3ba19a2ebb5}, !- Handle
  {189a8b8d-3c5b-4abd-bc19-55fb7f7a7832}, !- Name
  {34d37206-3b5c-4835-8744-cf20c8cb6044}; !- HVAC Component

OS:PortList,
  {6efec49a-4c75-464e-bf4b-12c6ea896fe4}, !- Handle
  {9c898094-9cea-43cf-85bd-30938f091890}, !- Name
  {34d37206-3b5c-4835-8744-cf20c8cb6044}; !- HVAC Component

OS:Sizing:Zone,
  {2e8f88f9-e204-4c08-ac51-f6b3433092c8}, !- Handle
  {34d37206-3b5c-4835-8744-cf20c8cb6044}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6363a31f-5108-445e-a6be-8464f21ccfb1}, !- Handle
  {282e0efb-db16-48a9-ab83-1ef41913c54c}, !- Name
  {34d37206-3b5c-4835-8744-cf20c8cb6044}; !- Thermal Zone

OS:Space,
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Handle
  FrontStorageFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {34d37206-3b5c-4835-8744-cf20c8cb6044}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {60bacb77-f538-41a3-9697-9196a26b5d3f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {24651cf3-9b53-45a1-af3f-c54cf2e7171a}, !- Handle
  FrontStorageFlr2 DualSPSched,           !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}, !- Handle
  FrontStorageFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {458b4cbd-eca9-45c2-b0f8-41640c61a8e7}, !- Zone Air Inlet Port List
  {7fcee742-4651-45c4-ac9a-92de69dcc66d}, !- Zone Air Exhaust Port List
  {7fc33695-03b9-41f7-bed6-03204c858109}, !- Zone Air Node Name
  {a5e7446e-a17d-4194-b1b9-af5f911a61b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07b952ac-0230-4ada-88fb-e59fdeaf1f1a}, !- Group Rendering Name
  {1465524c-2d9c-43f1-89aa-2752f6498b4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45a4a4d4-afe4-428f-b4f8-5cf5951d4ff3}, !- Handle
  {4e07ccd9-5aaa-418c-ab7e-a44b6149c790}, !- Name
  {7fc33695-03b9-41f7-bed6-03204c858109}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fc33695-03b9-41f7-bed6-03204c858109}, !- Handle
  {259e50d7-ec03-430f-8c71-3bd6737c440b}, !- Name
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}, !- Source Object
  11,                                     !- Outlet Port
  {45a4a4d4-afe4-428f-b4f8-5cf5951d4ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {458b4cbd-eca9-45c2-b0f8-41640c61a8e7}, !- Handle
  {e29c334c-c74b-4775-9fab-85dbf1c26662}, !- Name
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}; !- HVAC Component

OS:PortList,
  {7fcee742-4651-45c4-ac9a-92de69dcc66d}, !- Handle
  {b550e174-f497-4623-9f1b-b1d54ee74eda}, !- Name
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}; !- HVAC Component

OS:PortList,
  {a5e7446e-a17d-4194-b1b9-af5f911a61b8}, !- Handle
  {168528aa-0297-4ea8-976e-ab6a303e9e1a}, !- Name
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}; !- HVAC Component

OS:Sizing:Zone,
  {76fecb86-cac4-43c5-a23b-1564b4f33445}, !- Handle
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3d79c72-eead-45a9-820e-00dc1c083f74}, !- Handle
  {0101ef1c-90f5-47b5-9799-5554b2bd1bf0}, !- Name
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}; !- Thermal Zone

OS:Space,
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Handle
  FrontStorageFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a4589ac-ac08-49e2-9397-e33cd5b003d8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {885e3b8f-8efc-48ba-959d-02a327b6585d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1465524c-2d9c-43f1-89aa-2752f6498b4a}, !- Handle
  FrontStorageFlr3 DualSPSched,           !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1003c906-3dfb-49b5-8934-9816cc9eed06}, !- Handle
  FrontStorageFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9f43fbc-b2f4-4b4d-b1ca-dc53fe34881a}, !- Zone Air Inlet Port List
  {5305c0ce-be9a-4e4c-977e-6c5f12a1fc10}, !- Zone Air Exhaust Port List
  {b2feffd7-047e-4c4a-ba1e-38cecc8f5351}, !- Zone Air Node Name
  {047e0455-7342-4c22-b97e-f0ad5d7e1021}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e931f11a-c0a8-4669-821d-1021fad14ff4}, !- Group Rendering Name
  {883b90c4-7c4c-4bb6-9b6a-501bc6d95653}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c75e519c-738f-48cb-a5c2-1aa11927e91e}, !- Handle
  {307e8c90-199f-4adc-ab70-b119de2b7614}, !- Name
  {b2feffd7-047e-4c4a-ba1e-38cecc8f5351}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2feffd7-047e-4c4a-ba1e-38cecc8f5351}, !- Handle
  {2550f970-ec46-4c97-9c7d-bb824031292d}, !- Name
  {1003c906-3dfb-49b5-8934-9816cc9eed06}, !- Source Object
  11,                                     !- Outlet Port
  {c75e519c-738f-48cb-a5c2-1aa11927e91e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9f43fbc-b2f4-4b4d-b1ca-dc53fe34881a}, !- Handle
  {8ca74a3f-888f-445a-be3d-cdb0e4bea47e}, !- Name
  {1003c906-3dfb-49b5-8934-9816cc9eed06}; !- HVAC Component

OS:PortList,
  {5305c0ce-be9a-4e4c-977e-6c5f12a1fc10}, !- Handle
  {b128bae8-c01b-45e4-a688-a8fd4a272244}, !- Name
  {1003c906-3dfb-49b5-8934-9816cc9eed06}; !- HVAC Component

OS:PortList,
  {047e0455-7342-4c22-b97e-f0ad5d7e1021}, !- Handle
  {a9c45c31-8ad7-481d-a46d-e5131c23816e}, !- Name
  {1003c906-3dfb-49b5-8934-9816cc9eed06}; !- HVAC Component

OS:Sizing:Zone,
  {6ffa6620-e653-4d8f-9bd5-d306ae46c56c}, !- Handle
  {1003c906-3dfb-49b5-8934-9816cc9eed06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3822de6a-c6a6-406f-9578-a5e2ac8870f1}, !- Handle
  {f35eb075-eec7-4f2a-a823-d8f602391b97}, !- Name
  {1003c906-3dfb-49b5-8934-9816cc9eed06}; !- Thermal Zone

OS:Space,
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Handle
  FrontStorageFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1003c906-3dfb-49b5-8934-9816cc9eed06}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {04680c6c-c083-4d5b-b904-68d90ef5d1f8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {883b90c4-7c4c-4bb6-9b6a-501bc6d95653}, !- Handle
  FrontStorageFlr4 DualSPSched,           !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8c7b4fe-c173-4ac2-a373-0fb56f3764c4}, !- Zone Air Inlet Port List
  {6f17e7c0-4cf3-4325-bb9f-7fe017dcd435}, !- Zone Air Exhaust Port List
  {5f289e45-d8ec-4c9e-be50-4d68c170bb3f}, !- Zone Air Node Name
  {1da59287-a58c-4fec-8b31-0b11fe80652b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0f4b7dc-a6b1-44ae-8e4c-8bb32bca5238}, !- Group Rendering Name
  {264ff0e4-50c1-47fd-aa2e-0f0bfa018e17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {641723ee-f229-47b0-896c-a27137a2ba99}, !- Handle
  {ccdbe161-b061-4274-89bd-38a4850e8c83}, !- Name
  {5f289e45-d8ec-4c9e-be50-4d68c170bb3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f289e45-d8ec-4c9e-be50-4d68c170bb3f}, !- Handle
  {df45c91c-bbe4-4195-9274-dbc344df1e0d}, !- Name
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}, !- Source Object
  11,                                     !- Outlet Port
  {641723ee-f229-47b0-896c-a27137a2ba99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8c7b4fe-c173-4ac2-a373-0fb56f3764c4}, !- Handle
  {c0e424b0-6a02-4e80-a666-6c87fe771a05}, !- Name
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}; !- HVAC Component

OS:PortList,
  {6f17e7c0-4cf3-4325-bb9f-7fe017dcd435}, !- Handle
  {e41e72be-c92b-4a30-b580-af835adacbcb}, !- Name
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}; !- HVAC Component

OS:PortList,
  {1da59287-a58c-4fec-8b31-0b11fe80652b}, !- Handle
  {46b54546-2f20-4502-b514-dc790a2834cf}, !- Name
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}; !- HVAC Component

OS:Sizing:Zone,
  {24c296a5-ad37-4b68-bef6-e2ddffe4baca}, !- Handle
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4697cdd3-6376-4859-81d2-8197445b6dd8}, !- Handle
  {9802feab-f29c-4ad1-af69-c2b2682f3382}, !- Name
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}; !- Thermal Zone

OS:Space,
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Handle
  GuestRoom101,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3cda1418-7740-4681-bbf8-d132a5f30bfb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {08ac4406-432a-469f-8a59-2017e91936cf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {264ff0e4-50c1-47fd-aa2e-0f0bfa018e17}, !- Handle
  GuestRoom101 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65797bb4-ad21-4600-a3b2-08636a9abb5b}, !- Zone Air Inlet Port List
  {5180d3e1-c2be-43f7-9a8b-d196f655fde5}, !- Zone Air Exhaust Port List
  {b42318dd-3d29-4d95-bbf7-294a627e8fc8}, !- Zone Air Node Name
  {59d9a1aa-5acf-44d5-b78d-a81bd1d0a1cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de8ed01b-6b09-4efa-9a8d-2e6ca4d32d7f}, !- Group Rendering Name
  {b2368ddd-b5c1-431c-a9f4-650e9eeadb8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50a4a148-2fa7-4d76-821c-a4475849d93a}, !- Handle
  {2b004b5b-c721-4150-86dd-28071f5add52}, !- Name
  {b42318dd-3d29-4d95-bbf7-294a627e8fc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b42318dd-3d29-4d95-bbf7-294a627e8fc8}, !- Handle
  {306d3310-ff19-47af-beb1-107266ba1417}, !- Name
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}, !- Source Object
  11,                                     !- Outlet Port
  {50a4a148-2fa7-4d76-821c-a4475849d93a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65797bb4-ad21-4600-a3b2-08636a9abb5b}, !- Handle
  {c86bb719-946b-4640-8652-dae81f24b19b}, !- Name
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}; !- HVAC Component

OS:PortList,
  {5180d3e1-c2be-43f7-9a8b-d196f655fde5}, !- Handle
  {851dfc11-aa67-4d47-b6ac-2f3fa6913450}, !- Name
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}; !- HVAC Component

OS:PortList,
  {59d9a1aa-5acf-44d5-b78d-a81bd1d0a1cb}, !- Handle
  {1766a681-b150-4e78-9a82-1bf1e82d98c6}, !- Name
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}; !- HVAC Component

OS:Sizing:Zone,
  {b429be3f-2fe8-4d65-ac7d-5752418631fb}, !- Handle
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca0dcdab-245e-4037-8bbd-d4828f9ce17c}, !- Handle
  {1fe71322-b21b-487c-b905-23f050f5b63d}, !- Name
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}; !- Thermal Zone

OS:Space,
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Handle
  GuestRoom102,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a12adde-c1e6-46f8-a76a-03d6c771db6a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9e5d3c85-64ef-4b38-afdd-915a9ec3f8af}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2368ddd-b5c1-431c-a9f4-650e9eeadb8d}, !- Handle
  GuestRoom102 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7284c2df-0427-4ba9-b27a-6d35b797c287}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89a720be-d8dc-4574-89e1-8dab6edd2865}, !- Zone Air Inlet Port List
  {889b57b1-f0b9-4848-9848-eb652e898399}, !- Zone Air Exhaust Port List
  {d71a3cf0-0ed1-471d-8f7e-552ed94df0ce}, !- Zone Air Node Name
  {8869cc6d-4252-4596-abfb-28b114768421}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a0cdf4c-659c-42db-af2e-61521b6e2d13}, !- Group Rendering Name
  {cb5cbd4f-43e9-4c6c-a4ea-8a0bf5f5370d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {432ab07e-d306-49da-89b8-ae70d9249f5b}, !- Handle
  {85e45ca7-9394-42fc-8884-608d8feb0182}, !- Name
  {d71a3cf0-0ed1-471d-8f7e-552ed94df0ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d71a3cf0-0ed1-471d-8f7e-552ed94df0ce}, !- Handle
  {cc1666f1-6588-4555-a526-f3a185672cd0}, !- Name
  {7284c2df-0427-4ba9-b27a-6d35b797c287}, !- Source Object
  11,                                     !- Outlet Port
  {432ab07e-d306-49da-89b8-ae70d9249f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89a720be-d8dc-4574-89e1-8dab6edd2865}, !- Handle
  {e3dd606d-4013-4d58-bf7d-97a253df45b3}, !- Name
  {7284c2df-0427-4ba9-b27a-6d35b797c287}; !- HVAC Component

OS:PortList,
  {889b57b1-f0b9-4848-9848-eb652e898399}, !- Handle
  {df6c24e1-2b75-41e5-82ec-eb7173efd41d}, !- Name
  {7284c2df-0427-4ba9-b27a-6d35b797c287}; !- HVAC Component

OS:PortList,
  {8869cc6d-4252-4596-abfb-28b114768421}, !- Handle
  {b0ac0d58-4f7f-4e02-becd-8fe6ce67f7bb}, !- Name
  {7284c2df-0427-4ba9-b27a-6d35b797c287}; !- HVAC Component

OS:Sizing:Zone,
  {581378aa-6594-424a-91d2-6cf63d4b2050}, !- Handle
  {7284c2df-0427-4ba9-b27a-6d35b797c287}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b538d88c-1480-4248-87d7-29a3a3883e79}, !- Handle
  {01a4c644-5778-46ee-a402-e886dd30296c}, !- Name
  {7284c2df-0427-4ba9-b27a-6d35b797c287}; !- Thermal Zone

OS:Space,
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Handle
  GuestRoom103,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7284c2df-0427-4ba9-b27a-6d35b797c287}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {abe3c535-266f-46db-8f97-e2fd2321a12b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb5cbd4f-43e9-4c6c-a4ea-8a0bf5f5370d}, !- Handle
  GuestRoom103 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {207a80d0-30c7-4588-9858-8ee73a17f191}, !- Handle
  GuestRoom104 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c8b3fd6-f921-4df0-93c5-6dd432816e9a}, !- Zone Air Inlet Port List
  {cd105ddd-12b0-415d-babc-7ada36a0624c}, !- Zone Air Exhaust Port List
  {2e9a31dd-9506-4970-87ab-1f0e56f6ce1c}, !- Zone Air Node Name
  {86baf8ad-b546-47bb-8edd-893e6522fef5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7fc1524-d5d8-42ff-b834-201bedc9d18f}, !- Group Rendering Name
  {c5b9a3c4-6e4c-49df-b8c0-51aa54fc25c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f1d43bc-fa84-4447-a062-3f6a7d8250f7}, !- Handle
  {ef5fa600-9ef9-472f-882b-f90c915e2368}, !- Name
  {2e9a31dd-9506-4970-87ab-1f0e56f6ce1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e9a31dd-9506-4970-87ab-1f0e56f6ce1c}, !- Handle
  {be8ffffe-657d-495a-a40a-5dfc65d214bd}, !- Name
  {207a80d0-30c7-4588-9858-8ee73a17f191}, !- Source Object
  11,                                     !- Outlet Port
  {8f1d43bc-fa84-4447-a062-3f6a7d8250f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c8b3fd6-f921-4df0-93c5-6dd432816e9a}, !- Handle
  {7d9097e1-b6a4-4633-8144-9180637ac8b9}, !- Name
  {207a80d0-30c7-4588-9858-8ee73a17f191}; !- HVAC Component

OS:PortList,
  {cd105ddd-12b0-415d-babc-7ada36a0624c}, !- Handle
  {776f02e2-4802-4da0-8f97-65b0bd6e3b7f}, !- Name
  {207a80d0-30c7-4588-9858-8ee73a17f191}; !- HVAC Component

OS:PortList,
  {86baf8ad-b546-47bb-8edd-893e6522fef5}, !- Handle
  {e1f2b96a-42e7-42c5-b51c-089b34193030}, !- Name
  {207a80d0-30c7-4588-9858-8ee73a17f191}; !- HVAC Component

OS:Sizing:Zone,
  {12281bc1-d567-4950-abdf-5f51ad95a6b5}, !- Handle
  {207a80d0-30c7-4588-9858-8ee73a17f191}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b25545aa-59cd-4d6e-8b18-a88db8bb3dc7}, !- Handle
  {48caf095-245d-4934-b58c-a3b1b07e184c}, !- Name
  {207a80d0-30c7-4588-9858-8ee73a17f191}; !- Thermal Zone

OS:Space,
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Handle
  GuestRoom104,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {207a80d0-30c7-4588-9858-8ee73a17f191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fc9dd8e1-fb09-43ae-a502-f526eb2affb5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5b9a3c4-6e4c-49df-b8c0-51aa54fc25c0}, !- Handle
  GuestRoom104 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {693f6a44-819f-48df-8b97-085798aeb1e2}, !- Handle
  GuestRoom105 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a222f8c3-6952-4fd7-9b12-002a2b863b7f}, !- Zone Air Inlet Port List
  {ae68aa71-ec51-4daa-8827-0f97d8caef1e}, !- Zone Air Exhaust Port List
  {1b4c7974-5c5e-46ab-b820-da5cf33f9c1c}, !- Zone Air Node Name
  {4f728052-0257-4a77-b923-3a790ed7de43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {856678bf-db4b-43a2-9dac-ae4790ac01fb}, !- Group Rendering Name
  {625778bb-5342-4acb-b357-aa7843838a08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a62378cd-13d4-4e18-b562-23eb32f42214}, !- Handle
  {c9670f15-8c43-410f-a888-d35d3e669f23}, !- Name
  {1b4c7974-5c5e-46ab-b820-da5cf33f9c1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b4c7974-5c5e-46ab-b820-da5cf33f9c1c}, !- Handle
  {b426fef7-dcb3-4a92-9c20-a26ba0c9a449}, !- Name
  {693f6a44-819f-48df-8b97-085798aeb1e2}, !- Source Object
  11,                                     !- Outlet Port
  {a62378cd-13d4-4e18-b562-23eb32f42214}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a222f8c3-6952-4fd7-9b12-002a2b863b7f}, !- Handle
  {6307c1e5-95b8-4e0e-abe2-a36f38a97648}, !- Name
  {693f6a44-819f-48df-8b97-085798aeb1e2}; !- HVAC Component

OS:PortList,
  {ae68aa71-ec51-4daa-8827-0f97d8caef1e}, !- Handle
  {a620e465-f0fe-489b-ae95-2ee79af56b05}, !- Name
  {693f6a44-819f-48df-8b97-085798aeb1e2}; !- HVAC Component

OS:PortList,
  {4f728052-0257-4a77-b923-3a790ed7de43}, !- Handle
  {4475e9c3-8f69-4298-a11c-bd42b5228f15}, !- Name
  {693f6a44-819f-48df-8b97-085798aeb1e2}; !- HVAC Component

OS:Sizing:Zone,
  {cd8a6ba2-76bd-4d76-baee-9e075e6433a8}, !- Handle
  {693f6a44-819f-48df-8b97-085798aeb1e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {336d8c08-e52d-4371-be70-41174d21805a}, !- Handle
  {a5681534-1688-44d1-8622-0fbbfd0240cf}, !- Name
  {693f6a44-819f-48df-8b97-085798aeb1e2}; !- Thermal Zone

OS:Space,
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Handle
  GuestRoom105,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {693f6a44-819f-48df-8b97-085798aeb1e2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {55388a3b-31ed-4dfa-bf04-4378af40fb07}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {625778bb-5342-4acb-b357-aa7843838a08}, !- Handle
  GuestRoom105 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a111992-46a3-42b3-9b62-e081a65399c0}, !- Handle
  GuestRoom202_205 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9687f27-dd1b-4299-9c43-f7b916f443f3}, !- Zone Air Inlet Port List
  {8110bd82-19f1-4a63-9b4c-c9d2c7f804e6}, !- Zone Air Exhaust Port List
  {964d0458-8b6a-474b-95a6-dfad57664e22}, !- Zone Air Node Name
  {3eba6973-fe72-4507-8c1c-ba99b24bcbee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c08ed65-b2d2-42eb-9c8a-dd010fdf4d8a}, !- Group Rendering Name
  {cd1c4609-634d-4b35-b563-b3d0dc46e123}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbe64bde-39bd-42bb-abc5-c519016e03e4}, !- Handle
  {9236423f-fd98-4392-8330-dc1762d71dd0}, !- Name
  {964d0458-8b6a-474b-95a6-dfad57664e22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {964d0458-8b6a-474b-95a6-dfad57664e22}, !- Handle
  {4a0afa88-1d2e-4358-bf08-3ab83bc4cc39}, !- Name
  {6a111992-46a3-42b3-9b62-e081a65399c0}, !- Source Object
  11,                                     !- Outlet Port
  {dbe64bde-39bd-42bb-abc5-c519016e03e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9687f27-dd1b-4299-9c43-f7b916f443f3}, !- Handle
  {a636d071-ab42-4e83-af38-a2a36f50acde}, !- Name
  {6a111992-46a3-42b3-9b62-e081a65399c0}; !- HVAC Component

OS:PortList,
  {8110bd82-19f1-4a63-9b4c-c9d2c7f804e6}, !- Handle
  {d4bfd106-4f5c-421d-b432-cf65e920b977}, !- Name
  {6a111992-46a3-42b3-9b62-e081a65399c0}; !- HVAC Component

OS:PortList,
  {3eba6973-fe72-4507-8c1c-ba99b24bcbee}, !- Handle
  {e62b6eff-08e6-4aa0-8c70-6d7e8b1f296e}, !- Name
  {6a111992-46a3-42b3-9b62-e081a65399c0}; !- HVAC Component

OS:Sizing:Zone,
  {cd73eac9-7b2e-4dd5-aa75-385ce4a6a91c}, !- Handle
  {6a111992-46a3-42b3-9b62-e081a65399c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a36a5a1-8e23-41e0-a74d-ef9eec68ae2c}, !- Handle
  {a161a332-e4b7-421d-a735-36eacc52eac0}, !- Name
  {6a111992-46a3-42b3-9b62-e081a65399c0}; !- Thermal Zone

OS:Space,
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Handle
  GuestRoom202_205,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6a111992-46a3-42b3-9b62-e081a65399c0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7a014b10-6193-4038-bd87-ba900b447fff}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd1c4609-634d-4b35-b563-b3d0dc46e123}, !- Handle
  GuestRoom202_205 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d314ac-d574-413f-990b-30a2dc717c0b}, !- Zone Air Inlet Port List
  {f42c9d6f-5947-4732-907a-518ac18d0a21}, !- Zone Air Exhaust Port List
  {af766a2a-9ab8-4620-869d-7d5563dec0a6}, !- Zone Air Node Name
  {c7b56d25-4243-4840-b080-6a5012fe35e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ee5e5c3-ca00-45ef-96f8-73b67676cfaf}, !- Group Rendering Name
  {8dbde859-74f7-45ef-bcfe-40860bcf0750}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85d22b49-b6d6-452e-ab09-aead9d41e533}, !- Handle
  {03f488f8-1f9b-4725-9ed4-b0bf156e3054}, !- Name
  {af766a2a-9ab8-4620-869d-7d5563dec0a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af766a2a-9ab8-4620-869d-7d5563dec0a6}, !- Handle
  {3d76dcde-e859-495a-aa5b-158514e3a719}, !- Name
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}, !- Source Object
  11,                                     !- Outlet Port
  {85d22b49-b6d6-452e-ab09-aead9d41e533}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d314ac-d574-413f-990b-30a2dc717c0b}, !- Handle
  {6926ff8d-27c6-411e-aac1-c4eb38a21653}, !- Name
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}; !- HVAC Component

OS:PortList,
  {f42c9d6f-5947-4732-907a-518ac18d0a21}, !- Handle
  {3b6cea45-ec8e-45ac-a0c9-76fc9df81719}, !- Name
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}; !- HVAC Component

OS:PortList,
  {c7b56d25-4243-4840-b080-6a5012fe35e0}, !- Handle
  {c4d97f67-b4f1-4f4e-9101-09b15e3d1823}, !- Name
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}; !- HVAC Component

OS:Sizing:Zone,
  {94943af6-b776-45a2-80ab-4827019a9894}, !- Handle
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c344c516-667a-4aa1-a5d6-d0d525b75026}, !- Handle
  {a57f0e43-3c25-4a49-8a7f-746539593c38}, !- Name
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}; !- Thermal Zone

OS:Space,
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Handle
  GuestRoom209_212,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5bb0e880-0987-44b1-ae7c-3fca0d23798f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2540e75c-43a8-45c2-92aa-db3b5e665f67}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dbde859-74f7-45ef-bcfe-40860bcf0750}, !- Handle
  GuestRoom209_212 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8595dd29-f7c0-4dfe-ba6a-17313f327ba0}, !- Zone Air Inlet Port List
  {d154489c-f2e5-4027-b332-5aef141c4a84}, !- Zone Air Exhaust Port List
  {d29b41cb-07fb-424a-a273-3b4126448976}, !- Zone Air Node Name
  {dedef491-f24d-47cf-bc03-bc4d739f046f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9762d729-81d7-45c1-a9ee-439c23129bf0}, !- Group Rendering Name
  {8968b81e-b0c6-43ee-a1fe-be800091566f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dcea12f-84bb-4d0a-9550-c8dfd0c18bb7}, !- Handle
  {cde5815e-4e96-42e5-a197-fa7037c7cbb3}, !- Name
  {d29b41cb-07fb-424a-a273-3b4126448976}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d29b41cb-07fb-424a-a273-3b4126448976}, !- Handle
  {b8991cd3-3164-4fa0-8404-0593ba8a633e}, !- Name
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}, !- Source Object
  11,                                     !- Outlet Port
  {8dcea12f-84bb-4d0a-9550-c8dfd0c18bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8595dd29-f7c0-4dfe-ba6a-17313f327ba0}, !- Handle
  {391ec9c4-fac7-4bee-a35c-81ef89d175d2}, !- Name
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}; !- HVAC Component

OS:PortList,
  {d154489c-f2e5-4027-b332-5aef141c4a84}, !- Handle
  {43cbc26f-4249-4bb0-89f7-3b4a5c209891}, !- Name
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}; !- HVAC Component

OS:PortList,
  {dedef491-f24d-47cf-bc03-bc4d739f046f}, !- Handle
  {f7691619-6d3d-48ef-b508-6ba07f28f15a}, !- Name
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}; !- HVAC Component

OS:Sizing:Zone,
  {f64efba1-2702-4bae-80e3-44a7503b554c}, !- Handle
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bae1572-670f-4f8e-a8d0-43a23497992e}, !- Handle
  {3cd9cee1-5772-4e76-9979-6f9431bcd1a0}, !- Name
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}; !- Thermal Zone

OS:Space,
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Handle
  GuestRoom214,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bfc914ac-9807-4220-a0f9-3e80eacba6ff}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {13e3de98-718d-4d7c-811a-d8d17ca120a2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8968b81e-b0c6-43ee-a1fe-be800091566f}, !- Handle
  GuestRoom214 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {c7dbe3fc-8656-4c9c-a310-4c6817310242}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ThermalZone,
  {a06d1959-e955-4126-b409-4b58db723a2e}, !- Handle
  GuestRoom215_218 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85280ac5-c0ac-4e7b-86e7-f98bb9bcbee8}, !- Zone Air Inlet Port List
  {d2d04607-9067-4de6-b072-be3b340a3dbc}, !- Zone Air Exhaust Port List
  {11c28a19-2a6d-44c1-a4c4-e95f1c31575c}, !- Zone Air Node Name
  {3b07ace9-5b80-43bb-a1dc-4a47dd996f09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d26bcd4-d633-4a78-ba97-09a8979f6e43}, !- Group Rendering Name
  {89ced3d8-5b73-4f5a-8092-2309dafe9083}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {539f94c0-490b-44ae-a32b-6c00dcad585d}, !- Handle
  {19a7a120-5dde-4c5f-9229-a9d45c2795a1}, !- Name
  {11c28a19-2a6d-44c1-a4c4-e95f1c31575c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11c28a19-2a6d-44c1-a4c4-e95f1c31575c}, !- Handle
  {de6e419b-5b84-4f3b-a337-7fac4a9095d9}, !- Name
  {a06d1959-e955-4126-b409-4b58db723a2e}, !- Source Object
  11,                                     !- Outlet Port
  {539f94c0-490b-44ae-a32b-6c00dcad585d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85280ac5-c0ac-4e7b-86e7-f98bb9bcbee8}, !- Handle
  {2bc2a6e0-5f8a-486f-9720-be50ddb1b9bc}, !- Name
  {a06d1959-e955-4126-b409-4b58db723a2e}; !- HVAC Component

OS:PortList,
  {d2d04607-9067-4de6-b072-be3b340a3dbc}, !- Handle
  {d9e953f1-7b75-44c4-acbe-97af9ec3b63c}, !- Name
  {a06d1959-e955-4126-b409-4b58db723a2e}; !- HVAC Component

OS:PortList,
  {3b07ace9-5b80-43bb-a1dc-4a47dd996f09}, !- Handle
  {4e711654-789b-467f-b22c-5ff0e385a3ad}, !- Name
  {a06d1959-e955-4126-b409-4b58db723a2e}; !- HVAC Component

OS:Sizing:Zone,
  {435daec3-c1d8-41e7-a967-9b6fd7dd9287}, !- Handle
  {a06d1959-e955-4126-b409-4b58db723a2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e211cb4d-af1f-43d7-9759-698e84c429e6}, !- Handle
  {c82436e4-9a57-4286-bc1b-6a0db537782f}, !- Name
  {a06d1959-e955-4126-b409-4b58db723a2e}; !- Thermal Zone

OS:Space,
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Handle
  GuestRoom215_218,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a06d1959-e955-4126-b409-4b58db723a2e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {88bc4730-4ef9-49a4-9e91-b0500a609723}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {89ced3d8-5b73-4f5a-8092-2309dafe9083}, !- Handle
  GuestRoom215_218 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e10551c-eb80-4bcd-840e-68986652e85f}, !- Handle
  GuestRoom219 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fb86875-c7f9-4ab8-8667-7964ae4f5cf7}, !- Zone Air Inlet Port List
  {33b7500c-8248-40b5-b921-8b179aac8a91}, !- Zone Air Exhaust Port List
  {64035d4f-f3f7-48fd-a8ca-2f219e3deac2}, !- Zone Air Node Name
  {1d5786b4-e94d-4c9f-a90c-ea9a3046b09e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {535b2de4-fa70-425c-a0d5-635d562efd67}, !- Group Rendering Name
  {5149c78e-752a-4d95-8f14-d6b27d70db2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f00d6774-62d4-47b7-85e8-700e7e45ad67}, !- Handle
  {852bcf08-d661-45ea-8ad6-1f3b6d149c84}, !- Name
  {64035d4f-f3f7-48fd-a8ca-2f219e3deac2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64035d4f-f3f7-48fd-a8ca-2f219e3deac2}, !- Handle
  {1ae65a32-6cfe-4ba3-967a-bc42d25be752}, !- Name
  {8e10551c-eb80-4bcd-840e-68986652e85f}, !- Source Object
  11,                                     !- Outlet Port
  {f00d6774-62d4-47b7-85e8-700e7e45ad67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fb86875-c7f9-4ab8-8667-7964ae4f5cf7}, !- Handle
  {f118fb18-6c87-44c2-93fa-026e64ada254}, !- Name
  {8e10551c-eb80-4bcd-840e-68986652e85f}; !- HVAC Component

OS:PortList,
  {33b7500c-8248-40b5-b921-8b179aac8a91}, !- Handle
  {670b5a5c-e9a3-4565-90c2-d72ed7b7b778}, !- Name
  {8e10551c-eb80-4bcd-840e-68986652e85f}; !- HVAC Component

OS:PortList,
  {1d5786b4-e94d-4c9f-a90c-ea9a3046b09e}, !- Handle
  {e52adecf-369e-451b-a5e4-4b2c14846fbb}, !- Name
  {8e10551c-eb80-4bcd-840e-68986652e85f}; !- HVAC Component

OS:Sizing:Zone,
  {63717761-4263-4854-9db9-d6b3329aca05}, !- Handle
  {8e10551c-eb80-4bcd-840e-68986652e85f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2915d87-8b19-4fb5-b846-d117b0ac1257}, !- Handle
  {4b6ea190-ed68-44a1-8827-bd1d4b4ca5c8}, !- Name
  {8e10551c-eb80-4bcd-840e-68986652e85f}; !- Thermal Zone

OS:Space,
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Handle
  GuestRoom219,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e10551c-eb80-4bcd-840e-68986652e85f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4bc447ed-7220-4cb1-9f5f-b2e20a3b3ca2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5149c78e-752a-4d95-8f14-d6b27d70db2e}, !- Handle
  GuestRoom219 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {507132b3-580b-4dbe-acb6-b462bf302d50}, !- Handle
  GuestRoom206_208 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  21.74,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8444b32a-3b33-47c5-b632-e259b0d27638}, !- Handle
  GuestRoom206_208 People,                !- Name
  {507132b3-580b-4dbe-acb6-b462bf302d50}, !- People Definition Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}, !- Handle
  GuestRoom224 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc05668a-b3cd-474a-a00d-cc081878c361}, !- Zone Air Inlet Port List
  {cad7c735-d41b-4a7c-a1f5-665c8dae6280}, !- Zone Air Exhaust Port List
  {2c340aad-f518-4e5f-900a-da4ecc73d3e9}, !- Zone Air Node Name
  {ec945750-cb1b-4e5b-96fd-da6101809693}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {643efd53-09d7-4898-987b-5e0207208a6c}, !- Group Rendering Name
  {3040f947-0658-4222-b8d6-981afa89c5e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4aa13d7-260a-4e26-89f2-5c64f485b3b3}, !- Handle
  {8ac33da4-9b73-47c0-9b19-349804091bbf}, !- Name
  {2c340aad-f518-4e5f-900a-da4ecc73d3e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c340aad-f518-4e5f-900a-da4ecc73d3e9}, !- Handle
  {b9afeab8-dc14-4580-b6d2-213286c03be1}, !- Name
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}, !- Source Object
  11,                                     !- Outlet Port
  {e4aa13d7-260a-4e26-89f2-5c64f485b3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc05668a-b3cd-474a-a00d-cc081878c361}, !- Handle
  {21e6767c-6190-434b-a514-a88b83a1c4be}, !- Name
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}; !- HVAC Component

OS:PortList,
  {cad7c735-d41b-4a7c-a1f5-665c8dae6280}, !- Handle
  {de1d2f48-e1f1-46a6-823e-6b3e2a8ec29f}, !- Name
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}; !- HVAC Component

OS:PortList,
  {ec945750-cb1b-4e5b-96fd-da6101809693}, !- Handle
  {4de79dfa-af5e-4ed8-b8b4-988338102603}, !- Name
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}; !- HVAC Component

OS:Sizing:Zone,
  {ffb8fcab-891a-4dda-a479-a500b0d3fe5b}, !- Handle
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c88a14a8-c41e-4498-829c-ed93ab86ed41}, !- Handle
  {7bfbc861-2279-4f71-8e8e-dbe76c57706e}, !- Name
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}; !- Thermal Zone

OS:Space,
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Handle
  GuestRoom224,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {26cf7eba-5194-4b4b-a761-3dfd5b41fe1e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {529da1d6-f174-4176-81d4-e29189fa8f70}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3040f947-0658-4222-b8d6-981afa89c5e0}, !- Handle
  GuestRoom224 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3aaf084e-027f-444f-8e3f-0f3cb097b8c8}, !- Zone Air Inlet Port List
  {74f59341-19b1-4379-bd7c-89cf44907390}, !- Zone Air Exhaust Port List
  {0430da60-fb61-42d3-95f7-c617af7af48e}, !- Zone Air Node Name
  {37749d6a-728c-4ed7-9e21-61a48818ddae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dd336e3-31b4-4ad7-811a-5754dc698512}, !- Group Rendering Name
  {df6d9e8a-8662-457f-bd1e-55e59cedea8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3853ac72-fc14-40bf-9933-1a67fec04dfe}, !- Handle
  {627d6edb-0f16-4ca5-9184-2c8791511594}, !- Name
  {0430da60-fb61-42d3-95f7-c617af7af48e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0430da60-fb61-42d3-95f7-c617af7af48e}, !- Handle
  {496f1ca4-8f6d-4011-a5a8-ec673d409d08}, !- Name
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}, !- Source Object
  11,                                     !- Outlet Port
  {3853ac72-fc14-40bf-9933-1a67fec04dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3aaf084e-027f-444f-8e3f-0f3cb097b8c8}, !- Handle
  {cf6a83d8-56ca-4890-bdd0-0e6c3b2daf2a}, !- Name
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}; !- HVAC Component

OS:PortList,
  {74f59341-19b1-4379-bd7c-89cf44907390}, !- Handle
  {58049783-ec98-4487-8dbf-fb554b4ce997}, !- Name
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}; !- HVAC Component

OS:PortList,
  {37749d6a-728c-4ed7-9e21-61a48818ddae}, !- Handle
  {888fb0c7-4c1c-4643-92a4-42c5a4883b23}, !- Name
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}; !- HVAC Component

OS:Sizing:Zone,
  {45bf2549-c96d-4a4a-8f8a-5d8f402308d5}, !- Handle
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9326f9be-3343-4899-a31b-04e67848f065}, !- Handle
  {60f6ca1f-e54a-419d-b4d5-2b43808d248c}, !- Name
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}; !- Thermal Zone

OS:Space,
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Handle
  GuestRoom301,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d04587cd-d72e-4069-82e5-f2e8510dddc8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2c206342-3ade-4622-82fe-47dde18b4bee}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {df6d9e8a-8662-457f-bd1e-55e59cedea8b}, !- Handle
  GuestRoom301 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82a65431-de18-4150-91fd-b707d7847a0c}, !- Handle
  GuestRoom302_305 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc0b83fa-9da0-44bc-9b6b-7ce5c771fbbf}, !- Zone Air Inlet Port List
  {e2b065c7-8b22-446f-a26e-c06b65e4baa8}, !- Zone Air Exhaust Port List
  {e064925a-eb1b-4451-b56d-cc9791e6ed36}, !- Zone Air Node Name
  {ca3da2be-1369-404a-ad59-5d1f3787cd3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f21915a-c903-404e-a33d-652f10eb5c9c}, !- Group Rendering Name
  {cbefed42-10aa-4c93-a9b5-39dc7cd9acc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a752509-7f03-4227-8b6c-9958f3964f95}, !- Handle
  {db66fe2d-6e17-4023-9d92-07a6b3c0ec89}, !- Name
  {e064925a-eb1b-4451-b56d-cc9791e6ed36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e064925a-eb1b-4451-b56d-cc9791e6ed36}, !- Handle
  {86888c57-5779-4f6e-8bd6-c20c5f1d834c}, !- Name
  {82a65431-de18-4150-91fd-b707d7847a0c}, !- Source Object
  11,                                     !- Outlet Port
  {5a752509-7f03-4227-8b6c-9958f3964f95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc0b83fa-9da0-44bc-9b6b-7ce5c771fbbf}, !- Handle
  {d126c2a8-4237-4b1d-ae6f-733a7d84f2e9}, !- Name
  {82a65431-de18-4150-91fd-b707d7847a0c}; !- HVAC Component

OS:PortList,
  {e2b065c7-8b22-446f-a26e-c06b65e4baa8}, !- Handle
  {2ecefdac-44a3-4149-b86a-5849889c3d4c}, !- Name
  {82a65431-de18-4150-91fd-b707d7847a0c}; !- HVAC Component

OS:PortList,
  {ca3da2be-1369-404a-ad59-5d1f3787cd3d}, !- Handle
  {af7264d7-105d-46c8-9689-0d2c585377a8}, !- Name
  {82a65431-de18-4150-91fd-b707d7847a0c}; !- HVAC Component

OS:Sizing:Zone,
  {1bcb4d19-99ac-43ec-84ab-87f6a3e182a1}, !- Handle
  {82a65431-de18-4150-91fd-b707d7847a0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7bb00aa-893e-4902-b0ae-593d0963abac}, !- Handle
  {a0057d38-acc6-48fb-9e8d-3261d81298ee}, !- Name
  {82a65431-de18-4150-91fd-b707d7847a0c}; !- Thermal Zone

OS:Space,
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Handle
  GuestRoom302_305,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {82a65431-de18-4150-91fd-b707d7847a0c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {60ad4aa9-1542-4ade-af4a-2271c3a1f42e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbefed42-10aa-4c93-a9b5-39dc7cd9acc0}, !- Handle
  GuestRoom302_305 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}, !- Handle
  GuestRoom306_308 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4721ec1a-910f-4bc7-b84f-b0c84e4af618}, !- Zone Air Inlet Port List
  {4117d5fb-068b-4e6f-a335-a038b9f65cde}, !- Zone Air Exhaust Port List
  {ac5686bd-cc0a-4952-8363-4838dc0a7ba1}, !- Zone Air Node Name
  {4136e26b-fd61-4fae-8f66-5d2023a1fb39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {236d7342-81a7-486c-b0b2-dd359dd25f90}, !- Group Rendering Name
  {3f23b9c6-b2eb-4b42-82af-ab69d2d91684}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08261d4d-a19c-4131-b6aa-5097b7a6fcd0}, !- Handle
  {14ebf163-7986-4bba-9beb-dd46302e3f62}, !- Name
  {ac5686bd-cc0a-4952-8363-4838dc0a7ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac5686bd-cc0a-4952-8363-4838dc0a7ba1}, !- Handle
  {68e8253d-ee66-4e99-a8ed-ee7fdaa2f6a4}, !- Name
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}, !- Source Object
  11,                                     !- Outlet Port
  {08261d4d-a19c-4131-b6aa-5097b7a6fcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4721ec1a-910f-4bc7-b84f-b0c84e4af618}, !- Handle
  {3528b0b2-e3e0-40f5-899f-4b375ddbb505}, !- Name
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}; !- HVAC Component

OS:PortList,
  {4117d5fb-068b-4e6f-a335-a038b9f65cde}, !- Handle
  {82dab4eb-24d4-46e1-bf9c-427c25eddf9e}, !- Name
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}; !- HVAC Component

OS:PortList,
  {4136e26b-fd61-4fae-8f66-5d2023a1fb39}, !- Handle
  {9518cdbc-14d5-468e-ba77-c824d3c6056a}, !- Name
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}; !- HVAC Component

OS:Sizing:Zone,
  {30aa4d93-1a6d-424c-add3-35f075fdef96}, !- Handle
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c25ec44f-367b-45d2-b047-a382a71126cb}, !- Handle
  {b90645df-a260-4d5a-b068-b094633f1efb}, !- Name
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}; !- Thermal Zone

OS:Space,
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Handle
  GuestRoom306_308,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5aa6c552-9e76-4444-a1dc-81f9981e83b9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9107b041-76a0-4e16-a14f-b3a08ed08e1f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f23b9c6-b2eb-4b42-82af-ab69d2d91684}, !- Handle
  GuestRoom306_308 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}, !- Handle
  GuestRoom309_312 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8a6619b-8a0c-4b15-9a21-955e4514d070}, !- Zone Air Inlet Port List
  {59f27d9d-3690-4358-8a5d-af3d283c0f0a}, !- Zone Air Exhaust Port List
  {40e0660e-4b96-449e-84e5-23842f79be17}, !- Zone Air Node Name
  {f13d151d-331a-45ee-837c-2d5a9154d3c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab44c0f2-8ce0-4c27-bae2-f53e350aa964}, !- Group Rendering Name
  {abd71f33-3846-4525-830f-b70ad7980448}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {593f9830-126a-4d63-a362-0963ff8cf26b}, !- Handle
  {60574192-81ea-4e3e-a002-0067b569852e}, !- Name
  {40e0660e-4b96-449e-84e5-23842f79be17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40e0660e-4b96-449e-84e5-23842f79be17}, !- Handle
  {db87da37-c5db-41ae-abd2-f939d4635c68}, !- Name
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}, !- Source Object
  11,                                     !- Outlet Port
  {593f9830-126a-4d63-a362-0963ff8cf26b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8a6619b-8a0c-4b15-9a21-955e4514d070}, !- Handle
  {0ac67489-7413-465b-bc4e-53fec28e2234}, !- Name
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}; !- HVAC Component

OS:PortList,
  {59f27d9d-3690-4358-8a5d-af3d283c0f0a}, !- Handle
  {445d9ddb-d89c-4984-a650-51e4118be8c8}, !- Name
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}; !- HVAC Component

OS:PortList,
  {f13d151d-331a-45ee-837c-2d5a9154d3c9}, !- Handle
  {4d66d001-b670-4949-a06f-ec0decdd1472}, !- Name
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}; !- HVAC Component

OS:Sizing:Zone,
  {e0cba342-7af8-4e47-a81e-17fc05eb8d67}, !- Handle
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f512f6c4-5e1e-4ca3-b52d-25395e6458c1}, !- Handle
  {acaef100-f136-46f3-8ab2-4602e68b5a9d}, !- Name
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}; !- Thermal Zone

OS:Space,
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Handle
  GuestRoom309_312,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {19890d7e-ecae-4a5f-8098-e41a4f79c1fe}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ff68122c-cd88-4062-ae76-0700085ba680}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {abd71f33-3846-4525-830f-b70ad7980448}, !- Handle
  GuestRoom309_312 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecea2461-8f78-405d-9e22-28aef6d9e340}, !- Handle
  GuestRoom313 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7294caf1-4fa4-404b-ae11-6b280a75fb80}, !- Zone Air Inlet Port List
  {9a52399d-329e-43e4-bde9-f0228a01d833}, !- Zone Air Exhaust Port List
  {86f1a107-e3f1-4bed-bd14-4ee30c1a6d23}, !- Zone Air Node Name
  {d99014da-4196-47d4-b1d2-414330284d9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcd9579f-9395-4dec-a368-53ab383ee3fc}, !- Group Rendering Name
  {97c640be-ae2e-4cc4-b6bf-ccf013be7780}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b907d07-125d-48e2-8552-a27ec544d8a6}, !- Handle
  {3d88e6f5-fbcf-4e87-9abd-f29147349ff0}, !- Name
  {86f1a107-e3f1-4bed-bd14-4ee30c1a6d23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86f1a107-e3f1-4bed-bd14-4ee30c1a6d23}, !- Handle
  {9452a713-cc92-4d7b-972a-c579ca497885}, !- Name
  {ecea2461-8f78-405d-9e22-28aef6d9e340}, !- Source Object
  11,                                     !- Outlet Port
  {2b907d07-125d-48e2-8552-a27ec544d8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7294caf1-4fa4-404b-ae11-6b280a75fb80}, !- Handle
  {d34a7a00-df5c-431c-82ea-3912062a36bc}, !- Name
  {ecea2461-8f78-405d-9e22-28aef6d9e340}; !- HVAC Component

OS:PortList,
  {9a52399d-329e-43e4-bde9-f0228a01d833}, !- Handle
  {d4b616b0-d039-4e33-bb4f-bef1ddb4bb6f}, !- Name
  {ecea2461-8f78-405d-9e22-28aef6d9e340}; !- HVAC Component

OS:PortList,
  {d99014da-4196-47d4-b1d2-414330284d9d}, !- Handle
  {d765979b-e6ff-46c0-a167-9e98778805f0}, !- Name
  {ecea2461-8f78-405d-9e22-28aef6d9e340}; !- HVAC Component

OS:Sizing:Zone,
  {e0ab4eda-8133-409d-bcf1-b41bfa845a26}, !- Handle
  {ecea2461-8f78-405d-9e22-28aef6d9e340}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cb29759-b1ea-40ac-b53e-2cbc8f9de94e}, !- Handle
  {a61165a5-5dd1-49ac-836d-dd007f818085}, !- Name
  {ecea2461-8f78-405d-9e22-28aef6d9e340}; !- Thermal Zone

OS:Space,
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Handle
  GuestRoom313,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecea2461-8f78-405d-9e22-28aef6d9e340}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {70b4af34-166a-46b5-89dd-512ff37b6be5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {97c640be-ae2e-4cc4-b6bf-ccf013be7780}, !- Handle
  GuestRoom313 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}, !- Handle
  GuestRoom314 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2828d634-9702-4d86-be36-9324cc61eca6}, !- Zone Air Inlet Port List
  {e510f7c9-745f-4f78-bfaf-1bcc9b4f88c8}, !- Zone Air Exhaust Port List
  {652f0064-e35e-4bdd-aa9a-c7e4b2ca5bdc}, !- Zone Air Node Name
  {04e7c642-5c39-49c0-b7a4-0bc54b18524d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a0f7800-0c9f-4294-8d41-52cdf1b8b93c}, !- Group Rendering Name
  {a7d26448-524f-431c-a4ee-39f2cc39ea48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02585096-6fdf-4cc7-9a13-3acc43e6abe8}, !- Handle
  {8986aae6-4a31-4bb1-a91b-f564b99d7af5}, !- Name
  {652f0064-e35e-4bdd-aa9a-c7e4b2ca5bdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {652f0064-e35e-4bdd-aa9a-c7e4b2ca5bdc}, !- Handle
  {b0bb2cde-17a1-4e17-aa68-e7e58996557f}, !- Name
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}, !- Source Object
  11,                                     !- Outlet Port
  {02585096-6fdf-4cc7-9a13-3acc43e6abe8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2828d634-9702-4d86-be36-9324cc61eca6}, !- Handle
  {801e50b9-400b-4c22-8c22-05b7da33ae91}, !- Name
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}; !- HVAC Component

OS:PortList,
  {e510f7c9-745f-4f78-bfaf-1bcc9b4f88c8}, !- Handle
  {82a41c33-0047-451d-be08-58f92fbfed7b}, !- Name
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}; !- HVAC Component

OS:PortList,
  {04e7c642-5c39-49c0-b7a4-0bc54b18524d}, !- Handle
  {edbc626c-ccf5-46e6-af3c-17e7d548d1f8}, !- Name
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}; !- HVAC Component

OS:Sizing:Zone,
  {06d839e2-3dde-4872-821e-102765dddc62}, !- Handle
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac63b5e9-6036-45ca-8b49-0a61c6180042}, !- Handle
  {5a0778be-2d8d-45b9-a5c9-e4e0f29c3ca2}, !- Name
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}; !- Thermal Zone

OS:Space,
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Handle
  GuestRoom314,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3c8eb6e-599d-4d63-b0b0-a1f232041fec}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d351063b-bb9f-41cc-ab13-cab2a18b4edb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7d26448-524f-431c-a4ee-39f2cc39ea48}, !- Handle
  GuestRoom314 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a4e8878-6e89-4675-af05-65e9ef7df423}, !- Handle
  GuestRoom315_318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83e89546-68fd-4578-951d-78ee5e37c945}, !- Zone Air Inlet Port List
  {0a406adf-52ba-481e-a671-51bde971f4fd}, !- Zone Air Exhaust Port List
  {fe9256ff-ad5e-4ad9-8e4f-b6809f8b72fe}, !- Zone Air Node Name
  {8b344bf6-e821-42a1-a275-26051da3a68b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9dd870f4-8180-40a4-ba08-0706eb395378}, !- Group Rendering Name
  {d45aadf5-8f78-48c6-9e70-36e88afef833}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {975c3e7d-1553-46fe-93a3-c88a58c9f231}, !- Handle
  {3843a04a-cf67-46a3-97b1-ccf4df068e70}, !- Name
  {fe9256ff-ad5e-4ad9-8e4f-b6809f8b72fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe9256ff-ad5e-4ad9-8e4f-b6809f8b72fe}, !- Handle
  {12f9a1ab-6616-420c-87d2-152887211ca2}, !- Name
  {0a4e8878-6e89-4675-af05-65e9ef7df423}, !- Source Object
  11,                                     !- Outlet Port
  {975c3e7d-1553-46fe-93a3-c88a58c9f231}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83e89546-68fd-4578-951d-78ee5e37c945}, !- Handle
  {4743a8d2-4963-440f-8466-6bb17a07f84f}, !- Name
  {0a4e8878-6e89-4675-af05-65e9ef7df423}; !- HVAC Component

OS:PortList,
  {0a406adf-52ba-481e-a671-51bde971f4fd}, !- Handle
  {c88ca371-b056-4db5-bffd-50d1f53ffd0a}, !- Name
  {0a4e8878-6e89-4675-af05-65e9ef7df423}; !- HVAC Component

OS:PortList,
  {8b344bf6-e821-42a1-a275-26051da3a68b}, !- Handle
  {10fbf12e-fd9c-4664-90d3-697ed07ce2c8}, !- Name
  {0a4e8878-6e89-4675-af05-65e9ef7df423}; !- HVAC Component

OS:Sizing:Zone,
  {cfb7b9d8-08f1-40ca-9068-d25668cc110b}, !- Handle
  {0a4e8878-6e89-4675-af05-65e9ef7df423}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {980eb624-5b4f-4b31-a374-5f3402640604}, !- Handle
  {480c9065-5ece-46ce-9bfb-bc33958e2082}, !- Name
  {0a4e8878-6e89-4675-af05-65e9ef7df423}; !- Thermal Zone

OS:Space,
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Handle
  GuestRoom315_318,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0a4e8878-6e89-4675-af05-65e9ef7df423}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2b97fad2-ead4-48f2-8fe7-09d2f7d2c4ce}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d45aadf5-8f78-48c6-9e70-36e88afef833}, !- Handle
  GuestRoom315_318 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}, !- Handle
  GuestRoom319 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0cfb0c6-7cc0-4777-a216-7e65a8a1efb6}, !- Zone Air Inlet Port List
  {ed6b637f-8612-4265-b631-11da0fa2f6f3}, !- Zone Air Exhaust Port List
  {33545a9a-83fd-412f-b91b-5bc0584f8ba5}, !- Zone Air Node Name
  {880c5f3a-9d6c-42e8-afcf-990b2a9fe9d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3b164ef-9f71-4855-b8a7-194e73b85b8e}, !- Group Rendering Name
  {d40a6bfd-4dac-4577-8029-93f6a8cfd38f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {438a68c2-64e8-4fe3-8629-81dd4be761e6}, !- Handle
  {01192f00-0785-4d88-8e9f-7386030c4db0}, !- Name
  {33545a9a-83fd-412f-b91b-5bc0584f8ba5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33545a9a-83fd-412f-b91b-5bc0584f8ba5}, !- Handle
  {29d6f404-3611-4118-a77e-dd3e36af9ba1}, !- Name
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}, !- Source Object
  11,                                     !- Outlet Port
  {438a68c2-64e8-4fe3-8629-81dd4be761e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0cfb0c6-7cc0-4777-a216-7e65a8a1efb6}, !- Handle
  {5a69933b-5053-490c-9272-6cd54d94f442}, !- Name
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}; !- HVAC Component

OS:PortList,
  {ed6b637f-8612-4265-b631-11da0fa2f6f3}, !- Handle
  {e1d530fa-d46e-47c7-8091-6204158a3572}, !- Name
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}; !- HVAC Component

OS:PortList,
  {880c5f3a-9d6c-42e8-afcf-990b2a9fe9d2}, !- Handle
  {dd4fca6a-e135-4e95-8e60-9fd9a6229733}, !- Name
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}; !- HVAC Component

OS:Sizing:Zone,
  {7277ecf7-a771-4852-b637-68668549ca7c}, !- Handle
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55ab53d8-783f-4c16-8660-c4bcdfe580ca}, !- Handle
  {b31709d4-aaa7-40d7-94d8-20cccf4fedf5}, !- Name
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}; !- Thermal Zone

OS:Space,
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Handle
  GuestRoom319,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6df8ae97-a9d2-4935-aeed-1721f5c4c8f2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a3b1c454-7a27-4d50-b11c-faac59e90091}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d40a6bfd-4dac-4577-8029-93f6a8cfd38f}, !- Handle
  GuestRoom319 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}, !- Handle
  GuestRoom320_323 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78094143-4342-4580-86e9-bcb5b8650b62}, !- Zone Air Inlet Port List
  {45730336-0512-47e3-92c7-4aa690fb55f5}, !- Zone Air Exhaust Port List
  {28b473bb-6995-44a8-a456-9433ba911f0a}, !- Zone Air Node Name
  {b3a34618-9a46-4f00-84aa-6a2cb8c12b66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0e31c8c-4632-4bd7-b99e-9d78020161c1}, !- Group Rendering Name
  {1ddf72cd-6833-4f87-8c42-b3a2923442b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6acab111-bdcd-4377-9388-9ed8b25d70bb}, !- Handle
  {4079d7e4-de8c-45a6-aad3-cdb151e0006f}, !- Name
  {28b473bb-6995-44a8-a456-9433ba911f0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28b473bb-6995-44a8-a456-9433ba911f0a}, !- Handle
  {59629878-c007-4b46-afb7-41f825b687bf}, !- Name
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}, !- Source Object
  11,                                     !- Outlet Port
  {6acab111-bdcd-4377-9388-9ed8b25d70bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78094143-4342-4580-86e9-bcb5b8650b62}, !- Handle
  {e664f850-599e-4116-923a-f921c0d6063e}, !- Name
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}; !- HVAC Component

OS:PortList,
  {45730336-0512-47e3-92c7-4aa690fb55f5}, !- Handle
  {0f65c9a0-a8a5-4d78-a3b8-14aaae526046}, !- Name
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}; !- HVAC Component

OS:PortList,
  {b3a34618-9a46-4f00-84aa-6a2cb8c12b66}, !- Handle
  {947ae91d-ea84-4369-bfe6-40d2f86b5282}, !- Name
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}; !- HVAC Component

OS:Sizing:Zone,
  {790a1d83-dc2a-4100-8f7c-631b1bb5620f}, !- Handle
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bad1a987-8c57-4e60-b414-4a22d7c6969c}, !- Handle
  {15171573-9815-4ff6-96d4-908822a4ee1b}, !- Name
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}; !- Thermal Zone

OS:Space,
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Handle
  GuestRoom320_323,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {23bb9307-aec3-412a-a5eb-a74af0dfef62}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c9eb1ab3-c67e-4a07-8d3c-d89ca9e33cdc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ddf72cd-6833-4f87-8c42-b3a2923442b0}, !- Handle
  GuestRoom320_323 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18883861-ff08-4f1a-be6d-ca1913493bb9}, !- Handle
  GuestRoom324 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d003c7a-95e5-4689-a12b-4d73a02f6a2b}, !- Zone Air Inlet Port List
  {4344228f-556f-41d6-a696-7527376c8edd}, !- Zone Air Exhaust Port List
  {c0f031da-6a41-4a58-95e4-8e19a2e2f9e9}, !- Zone Air Node Name
  {94147e1f-d90d-4555-a1aa-6a1d2bafc071}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14bf6932-9d7f-4c8a-9a9b-2af3b392119a}, !- Group Rendering Name
  {3f38c60e-189a-4c6e-801d-ebc1aa6996cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e91048b-49cb-4013-b486-078b30df3a4a}, !- Handle
  {21855f32-77d8-46a3-914e-3000ddf9b275}, !- Name
  {c0f031da-6a41-4a58-95e4-8e19a2e2f9e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f031da-6a41-4a58-95e4-8e19a2e2f9e9}, !- Handle
  {1de61bfd-08ab-45e3-9fc7-6babff24ff60}, !- Name
  {18883861-ff08-4f1a-be6d-ca1913493bb9}, !- Source Object
  11,                                     !- Outlet Port
  {5e91048b-49cb-4013-b486-078b30df3a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d003c7a-95e5-4689-a12b-4d73a02f6a2b}, !- Handle
  {66dddec3-1d09-4656-a6dc-818775d535f7}, !- Name
  {18883861-ff08-4f1a-be6d-ca1913493bb9}; !- HVAC Component

OS:PortList,
  {4344228f-556f-41d6-a696-7527376c8edd}, !- Handle
  {4fc9f2c4-bf34-40ec-bce8-b458ff258d6c}, !- Name
  {18883861-ff08-4f1a-be6d-ca1913493bb9}; !- HVAC Component

OS:PortList,
  {94147e1f-d90d-4555-a1aa-6a1d2bafc071}, !- Handle
  {49c13aee-a5eb-4e23-bb8c-6d8d09cbcd68}, !- Name
  {18883861-ff08-4f1a-be6d-ca1913493bb9}; !- HVAC Component

OS:Sizing:Zone,
  {9e9b19c8-2d2d-403b-9a0c-7a3a37a20b4a}, !- Handle
  {18883861-ff08-4f1a-be6d-ca1913493bb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcaad3ec-7448-4a54-a010-baac68ec0db6}, !- Handle
  {b14ca4c4-b6f9-48a8-86ea-6ac757eec991}, !- Name
  {18883861-ff08-4f1a-be6d-ca1913493bb9}; !- Thermal Zone

OS:Space,
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Handle
  GuestRoom324,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {18883861-ff08-4f1a-be6d-ca1913493bb9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cebf2a82-5069-4eda-8c91-8a4e2310a360}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f38c60e-189a-4c6e-801d-ebc1aa6996cc}, !- Handle
  GuestRoom324 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08be7841-4dfd-40c2-9ff5-e9de28bbdf57}, !- Zone Air Inlet Port List
  {c03a7856-984c-40f8-8a0b-9916cd424a4a}, !- Zone Air Exhaust Port List
  {37d2a14c-c012-49e7-8106-8fc854e88682}, !- Zone Air Node Name
  {b99551b3-2eb5-43d1-9b82-7e468174075f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4de6d216-d9ea-471d-9283-d91453ba6f70}, !- Group Rendering Name
  {6137bced-1e6f-4839-a1bd-153397c82093}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3802c4c-b153-4cc6-bcde-0d99822ce320}, !- Handle
  {effe0546-b365-4b4e-aa13-399bcd8ca4ae}, !- Name
  {37d2a14c-c012-49e7-8106-8fc854e88682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37d2a14c-c012-49e7-8106-8fc854e88682}, !- Handle
  {53ff2c9d-9eb1-410d-b133-c4ad16711c4c}, !- Name
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}, !- Source Object
  11,                                     !- Outlet Port
  {b3802c4c-b153-4cc6-bcde-0d99822ce320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08be7841-4dfd-40c2-9ff5-e9de28bbdf57}, !- Handle
  {59ba4f22-c8e3-4653-8c9f-3f6ac3fff448}, !- Name
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}; !- HVAC Component

OS:PortList,
  {c03a7856-984c-40f8-8a0b-9916cd424a4a}, !- Handle
  {1346fc47-4382-4eff-9b4f-fd558320a4cc}, !- Name
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}; !- HVAC Component

OS:PortList,
  {b99551b3-2eb5-43d1-9b82-7e468174075f}, !- Handle
  {cba42c7a-e4bd-40e3-8dfc-2929f9350d0e}, !- Name
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}; !- HVAC Component

OS:Sizing:Zone,
  {f732878b-312e-43c4-9907-62455feeb536}, !- Handle
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {117f0c2b-d1c1-4dac-a003-767723a70fb9}, !- Handle
  {7ffdaa5c-2fff-446f-a3dd-cbc9e363f5dc}, !- Name
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}; !- Thermal Zone

OS:Space,
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Handle
  GuestRoom401,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f891ab2-3a81-4725-8b94-dcbf918da3bc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {04f10a5e-03cc-4208-9127-793352c115cc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6137bced-1e6f-4839-a1bd-153397c82093}, !- Handle
  GuestRoom401 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}, !- Handle
  GuestRoom402_405 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a79b95d-0a63-4fbc-a165-1255fdb2aff7}, !- Zone Air Inlet Port List
  {1b9cd493-d3e0-4530-8901-ba08039cf267}, !- Zone Air Exhaust Port List
  {cabc8842-7f95-43da-a819-09a99dcb4e34}, !- Zone Air Node Name
  {64aba3d6-c712-4293-9618-51ed557215da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ca2eee5-dab5-4af3-9bb9-1d8fc458a66b}, !- Group Rendering Name
  {b6116cdc-82c9-4727-9019-8bd7dbf6de96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae2678dc-5d11-4b1d-a650-bf0db683b0c1}, !- Handle
  {dfaa56e2-4294-44e8-9cff-d4c2d25b4bb0}, !- Name
  {cabc8842-7f95-43da-a819-09a99dcb4e34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cabc8842-7f95-43da-a819-09a99dcb4e34}, !- Handle
  {d90e064f-d2d0-4299-9b24-6848737a9273}, !- Name
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}, !- Source Object
  11,                                     !- Outlet Port
  {ae2678dc-5d11-4b1d-a650-bf0db683b0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a79b95d-0a63-4fbc-a165-1255fdb2aff7}, !- Handle
  {8a8b597d-4755-4187-9b63-f3c8da9a9149}, !- Name
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}; !- HVAC Component

OS:PortList,
  {1b9cd493-d3e0-4530-8901-ba08039cf267}, !- Handle
  {7f20cfd6-0246-4862-8182-142109e672bb}, !- Name
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}; !- HVAC Component

OS:PortList,
  {64aba3d6-c712-4293-9618-51ed557215da}, !- Handle
  {7c938bb1-33b8-4db0-96e1-2507bf248a37}, !- Name
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}; !- HVAC Component

OS:Sizing:Zone,
  {fab16340-944e-493f-8e87-8ac6dedfd18d}, !- Handle
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3e116e7-eec5-48a6-b644-9ebb17622ee9}, !- Handle
  {ccccceef-b54b-4fa2-948d-e796793ab831}, !- Name
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}; !- Thermal Zone

OS:Space,
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Handle
  GuestRoom402_405,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3688c4d-5335-4803-9abd-78d63f3d7a75}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f99a414e-9ecf-4ffa-bacf-dcdf8a5dbcde}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6116cdc-82c9-4727-9019-8bd7dbf6de96}, !- Handle
  GuestRoom402_405 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}, !- Handle
  GuestRoom406_408 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fad2a5d-03fb-40dc-a422-7bc9fd76b7c3}, !- Zone Air Inlet Port List
  {f8f3df2d-b82f-48dc-970b-d299a895dab4}, !- Zone Air Exhaust Port List
  {cdfb039e-c0a6-4ffe-8c47-64aa7b3ea2cb}, !- Zone Air Node Name
  {032491c0-cac3-495f-8304-55c71cf77805}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4669ad9c-fc64-4f93-8e68-7136f1c7ff98}, !- Group Rendering Name
  {04984097-3df0-4894-929d-1c9403a3c23f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd80a064-30da-4091-8a06-86ca804c25f3}, !- Handle
  {cd3ff067-92bf-4a13-8da4-7a38518cd662}, !- Name
  {cdfb039e-c0a6-4ffe-8c47-64aa7b3ea2cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdfb039e-c0a6-4ffe-8c47-64aa7b3ea2cb}, !- Handle
  {d015b8fb-ab3c-4c74-b106-6572aaeb552c}, !- Name
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}, !- Source Object
  11,                                     !- Outlet Port
  {fd80a064-30da-4091-8a06-86ca804c25f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fad2a5d-03fb-40dc-a422-7bc9fd76b7c3}, !- Handle
  {d4774d97-88a7-436b-916c-1e77a90700d2}, !- Name
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}; !- HVAC Component

OS:PortList,
  {f8f3df2d-b82f-48dc-970b-d299a895dab4}, !- Handle
  {e10fe272-32a0-4375-8fde-7916f4641dfc}, !- Name
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}; !- HVAC Component

OS:PortList,
  {032491c0-cac3-495f-8304-55c71cf77805}, !- Handle
  {799e617d-da32-4499-bd9d-f7d3081ccc1b}, !- Name
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}; !- HVAC Component

OS:Sizing:Zone,
  {18b295e4-7be4-4c01-b742-e32932c78fc8}, !- Handle
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {845e5cb4-97d2-49ea-8c81-1036b08a422a}, !- Handle
  {a95aed37-1d7d-4360-8b36-dedc2b1f7a34}, !- Name
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}; !- Thermal Zone

OS:Space,
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Handle
  GuestRoom406_408,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f41551e-0e0b-4aa6-8bcd-917b53c4adc1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {66e6f3d1-e7a7-4046-b9db-7caa2d146a71}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {04984097-3df0-4894-929d-1c9403a3c23f}, !- Handle
  GuestRoom406_408 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21a0867a-96ec-45ee-9285-87032b70cd7a}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad23b52b-a5ff-4e10-9b25-e77310278782}, !- Zone Air Inlet Port List
  {744f8b20-e6a0-4861-b575-b58f6e1ca8b2}, !- Zone Air Exhaust Port List
  {6f508445-d8fa-4c88-be5c-7016853ff0c4}, !- Zone Air Node Name
  {8842d9e6-9462-4e79-a92e-deba87a8562f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9c34621-4227-4a39-b28e-026a9b53f5cf}, !- Group Rendering Name
  {99237848-9cc0-474a-997a-b0324ffcfbe9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59d0dfc1-1e29-45bc-9b74-5415f551534d}, !- Handle
  {817f3166-0b54-4cfe-a3bb-76e1dead20a7}, !- Name
  {6f508445-d8fa-4c88-be5c-7016853ff0c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f508445-d8fa-4c88-be5c-7016853ff0c4}, !- Handle
  {ef93bf1a-75c4-4ba0-b760-53fb9ec04ade}, !- Name
  {21a0867a-96ec-45ee-9285-87032b70cd7a}, !- Source Object
  11,                                     !- Outlet Port
  {59d0dfc1-1e29-45bc-9b74-5415f551534d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad23b52b-a5ff-4e10-9b25-e77310278782}, !- Handle
  {e3b1082a-0a38-4977-88df-3819dce7cb10}, !- Name
  {21a0867a-96ec-45ee-9285-87032b70cd7a}; !- HVAC Component

OS:PortList,
  {744f8b20-e6a0-4861-b575-b58f6e1ca8b2}, !- Handle
  {4fc23ec8-eb68-48c6-a1aa-d63475bc1408}, !- Name
  {21a0867a-96ec-45ee-9285-87032b70cd7a}; !- HVAC Component

OS:PortList,
  {8842d9e6-9462-4e79-a92e-deba87a8562f}, !- Handle
  {37dff05e-985a-4818-bde8-4b617409c4d1}, !- Name
  {21a0867a-96ec-45ee-9285-87032b70cd7a}; !- HVAC Component

OS:Sizing:Zone,
  {5552b5d7-0fe3-4846-979f-8c8ade32d677}, !- Handle
  {21a0867a-96ec-45ee-9285-87032b70cd7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcffed07-353e-41b3-ac62-e35dd198d5a6}, !- Handle
  {5f0f7d11-3068-418d-8091-877589b8d464}, !- Name
  {21a0867a-96ec-45ee-9285-87032b70cd7a}; !- Thermal Zone

OS:Space,
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Handle
  GuestRoom409_412,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21a0867a-96ec-45ee-9285-87032b70cd7a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {02e85602-460b-44e7-bbf0-b9d35adbaab6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {99237848-9cc0-474a-997a-b0324ffcfbe9}, !- Handle
  GuestRoom409_412 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e24ef1e-4853-4580-a595-dee5cab22bd8}, !- Zone Air Inlet Port List
  {32cc392e-5d20-4196-a586-e690d579104e}, !- Zone Air Exhaust Port List
  {fb8cbba3-2902-4846-9ecc-772f90f10889}, !- Zone Air Node Name
  {81ab7336-eb27-456a-81e8-96903b29d1ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {658ac73d-339f-4b69-8de0-f25a89e982f7}, !- Group Rendering Name
  {9911e05c-cf93-4069-a4a7-41bc5e504ba0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c50ea94-965c-4f04-9305-e5ea8a0fa3eb}, !- Handle
  {fdb851d7-9b52-4268-a77e-d054fbf0315e}, !- Name
  {fb8cbba3-2902-4846-9ecc-772f90f10889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb8cbba3-2902-4846-9ecc-772f90f10889}, !- Handle
  {a032aefa-f1a0-4ab4-98c9-486d187ed972}, !- Name
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}, !- Source Object
  11,                                     !- Outlet Port
  {0c50ea94-965c-4f04-9305-e5ea8a0fa3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e24ef1e-4853-4580-a595-dee5cab22bd8}, !- Handle
  {df87bf36-7a49-4058-8d3c-dd7ecc0a59c1}, !- Name
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}; !- HVAC Component

OS:PortList,
  {32cc392e-5d20-4196-a586-e690d579104e}, !- Handle
  {470ee01b-d2d3-433d-aa76-acc57626998c}, !- Name
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}; !- HVAC Component

OS:PortList,
  {81ab7336-eb27-456a-81e8-96903b29d1ac}, !- Handle
  {e2139980-e777-44ad-9814-7f84a5241b2d}, !- Name
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}; !- HVAC Component

OS:Sizing:Zone,
  {e73a99ef-0a47-4186-ae96-bef27721bbed}, !- Handle
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9bcf600-3123-4dff-80a4-ba2be5962964}, !- Handle
  {e1350766-ace5-4345-a60b-ede6ce3f3365}, !- Name
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}; !- Thermal Zone

OS:Space,
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Handle
  GuestRoom413,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6d5cca9-024f-420e-b939-8b5e99e7d392}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2913ca3b-8e1d-46d0-82ba-cee1a165e645}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9911e05c-cf93-4069-a4a7-41bc5e504ba0}, !- Handle
  GuestRoom413 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}, !- Handle
  GuestRoom414 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb086c15-6bad-4801-8a9c-57a830a95e94}, !- Zone Air Inlet Port List
  {d6e3a8ef-9329-4210-a266-591b7658b2d9}, !- Zone Air Exhaust Port List
  {5707469d-6593-4f91-ace0-f72e5b8484f0}, !- Zone Air Node Name
  {409eae45-698c-41fc-8142-ce30814e292b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b860aa3-0d9d-4532-802a-111b6882307c}, !- Group Rendering Name
  {20631dad-8f7a-4aa6-9f39-589a82b25702}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f1db592-8dc0-4b2b-a8e3-b301d429105a}, !- Handle
  {262df109-d26b-46a5-b507-13cd2ac8cd97}, !- Name
  {5707469d-6593-4f91-ace0-f72e5b8484f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5707469d-6593-4f91-ace0-f72e5b8484f0}, !- Handle
  {1fd8b6dd-a103-4604-8d98-67221e602ae6}, !- Name
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}, !- Source Object
  11,                                     !- Outlet Port
  {3f1db592-8dc0-4b2b-a8e3-b301d429105a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb086c15-6bad-4801-8a9c-57a830a95e94}, !- Handle
  {ff7806f9-83e1-4e2c-8e39-499d038e195f}, !- Name
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}; !- HVAC Component

OS:PortList,
  {d6e3a8ef-9329-4210-a266-591b7658b2d9}, !- Handle
  {e7b406a4-27a7-44aa-bb0e-67b807691c24}, !- Name
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}; !- HVAC Component

OS:PortList,
  {409eae45-698c-41fc-8142-ce30814e292b}, !- Handle
  {3160f10a-8ee2-47fa-b08c-57861298ba1c}, !- Name
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}; !- HVAC Component

OS:Sizing:Zone,
  {2238a32a-fd0d-4358-a5aa-6d49cef665e7}, !- Handle
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d24df52-5382-4bbc-86f0-148b47e4e7a1}, !- Handle
  {6d920b4e-70e0-4a57-9a75-fcfda5c36e15}, !- Name
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}; !- Thermal Zone

OS:Space,
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Handle
  GuestRoom414,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {13ab2b36-b846-42d2-82e9-eaac3ada6679}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8047985d-feb1-41ad-9529-ebcee5d30935}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {20631dad-8f7a-4aa6-9f39-589a82b25702}, !- Handle
  GuestRoom414 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f844a09c-0541-4813-a85e-7c3c2302089e}, !- Handle
  GuestRoom415_418 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {573e3c7a-01c8-46a2-af0f-b72df0232fb7}, !- Zone Air Inlet Port List
  {07ceead6-aeed-4e1c-a7aa-c032b96b9d4e}, !- Zone Air Exhaust Port List
  {67a9afa9-a695-4805-a099-ebd21f818883}, !- Zone Air Node Name
  {3c4529e8-b7ea-4c5d-b70f-af333bb56151}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06b5095d-9df7-4d5e-9937-9961c766c9a8}, !- Group Rendering Name
  {5860040f-1e53-4767-af38-9945bd6d9e9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55122a52-6930-4bb9-bff3-01bd8969789d}, !- Handle
  {400b61a7-7bac-45b5-821e-2b23be9dad1c}, !- Name
  {67a9afa9-a695-4805-a099-ebd21f818883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67a9afa9-a695-4805-a099-ebd21f818883}, !- Handle
  {e7808b35-bfb7-4192-9d9d-2ee82fe5aefc}, !- Name
  {f844a09c-0541-4813-a85e-7c3c2302089e}, !- Source Object
  11,                                     !- Outlet Port
  {55122a52-6930-4bb9-bff3-01bd8969789d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {573e3c7a-01c8-46a2-af0f-b72df0232fb7}, !- Handle
  {c745699a-c19f-4680-9088-d0c6b4c82afd}, !- Name
  {f844a09c-0541-4813-a85e-7c3c2302089e}; !- HVAC Component

OS:PortList,
  {07ceead6-aeed-4e1c-a7aa-c032b96b9d4e}, !- Handle
  {ffdb7911-c499-41c9-890a-34b9979eb388}, !- Name
  {f844a09c-0541-4813-a85e-7c3c2302089e}; !- HVAC Component

OS:PortList,
  {3c4529e8-b7ea-4c5d-b70f-af333bb56151}, !- Handle
  {53f76e8b-80e6-476e-a1ee-9511adf39617}, !- Name
  {f844a09c-0541-4813-a85e-7c3c2302089e}; !- HVAC Component

OS:Sizing:Zone,
  {6aaaf2e9-69ff-4d4a-8eb4-833746da7c24}, !- Handle
  {f844a09c-0541-4813-a85e-7c3c2302089e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc2a576c-e8d6-482e-809e-f71b81e64436}, !- Handle
  {77a56089-2758-4a80-8d60-1da82c874fc1}, !- Name
  {f844a09c-0541-4813-a85e-7c3c2302089e}; !- Thermal Zone

OS:Space,
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Handle
  GuestRoom415_418,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f844a09c-0541-4813-a85e-7c3c2302089e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8925ba3e-dbe3-4f55-8ccd-820bdec5f3f5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5860040f-1e53-4767-af38-9945bd6d9e9b}, !- Handle
  GuestRoom415_418 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d23f6a02-3b63-47d0-b434-c1f019038805}, !- Handle
  GuestRoom419 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {466ca2e7-4d0e-44db-bab0-0d144a964035}, !- Zone Air Inlet Port List
  {53d4175f-aa42-46e7-b418-c093b72d61fb}, !- Zone Air Exhaust Port List
  {fe2dd597-e957-447c-8deb-55c8dc20f0d6}, !- Zone Air Node Name
  {fe4cafd2-9739-4085-9166-76f71289ac41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37208599-a3ab-4df2-ba2c-67f0cf3b2920}, !- Group Rendering Name
  {615ec2f8-d746-4f11-9e62-49189af28603}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6cb6c80-f3c1-4735-80d7-7142abb58e6e}, !- Handle
  {1a621e87-08c4-42f8-9ca1-9b47cda3ac8e}, !- Name
  {fe2dd597-e957-447c-8deb-55c8dc20f0d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe2dd597-e957-447c-8deb-55c8dc20f0d6}, !- Handle
  {df10b760-f49a-4740-b254-60528c88206f}, !- Name
  {d23f6a02-3b63-47d0-b434-c1f019038805}, !- Source Object
  11,                                     !- Outlet Port
  {a6cb6c80-f3c1-4735-80d7-7142abb58e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {466ca2e7-4d0e-44db-bab0-0d144a964035}, !- Handle
  {50e75a32-bdc6-43f0-8774-62d9359419a6}, !- Name
  {d23f6a02-3b63-47d0-b434-c1f019038805}; !- HVAC Component

OS:PortList,
  {53d4175f-aa42-46e7-b418-c093b72d61fb}, !- Handle
  {4096959d-d067-49eb-8b75-b30aeb5b4191}, !- Name
  {d23f6a02-3b63-47d0-b434-c1f019038805}; !- HVAC Component

OS:PortList,
  {fe4cafd2-9739-4085-9166-76f71289ac41}, !- Handle
  {d54ea7d3-56e6-4904-b3d3-b956e1837ef7}, !- Name
  {d23f6a02-3b63-47d0-b434-c1f019038805}; !- HVAC Component

OS:Sizing:Zone,
  {f60548d5-949f-4820-96ec-e1b5491870ce}, !- Handle
  {d23f6a02-3b63-47d0-b434-c1f019038805}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1bd1143-cb65-4923-af6a-baca328f270a}, !- Handle
  {c8583931-4031-43c7-8443-009b12036908}, !- Name
  {d23f6a02-3b63-47d0-b434-c1f019038805}; !- Thermal Zone

OS:Space,
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Handle
  GuestRoom419,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d23f6a02-3b63-47d0-b434-c1f019038805}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f6e45deb-7cda-4e56-8101-28cbb2ea54d2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {615ec2f8-d746-4f11-9e62-49189af28603}, !- Handle
  GuestRoom419 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d6990927-bd9d-4d22-a30f-436ae07e8637}, !- Handle
  GuestRoom420_423 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1860b79-5f33-425b-af4b-1cb722f15634}, !- Zone Air Inlet Port List
  {75aff12a-bb57-40a0-a8f5-7a25baa3ad51}, !- Zone Air Exhaust Port List
  {cdcc547b-f65f-45a9-9772-f2476b8ab8c7}, !- Zone Air Node Name
  {196fe7ff-fa31-45fa-8f1f-6f45c32235ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e360e1a7-c23b-45c1-b6bb-058021f99960}, !- Group Rendering Name
  {5e9564e6-e75a-492e-a269-bebe292279bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66febd7c-e94c-42f4-a77b-c84dc0e49ffd}, !- Handle
  {686ae7f5-e3fd-4f5d-98ab-337a55ae308c}, !- Name
  {cdcc547b-f65f-45a9-9772-f2476b8ab8c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdcc547b-f65f-45a9-9772-f2476b8ab8c7}, !- Handle
  {3c453343-bfd1-4f0f-9997-9dda5c75040b}, !- Name
  {d6990927-bd9d-4d22-a30f-436ae07e8637}, !- Source Object
  11,                                     !- Outlet Port
  {66febd7c-e94c-42f4-a77b-c84dc0e49ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1860b79-5f33-425b-af4b-1cb722f15634}, !- Handle
  {aaf3c165-031c-45ab-bfda-3267335382d9}, !- Name
  {d6990927-bd9d-4d22-a30f-436ae07e8637}; !- HVAC Component

OS:PortList,
  {75aff12a-bb57-40a0-a8f5-7a25baa3ad51}, !- Handle
  {713f0759-74ae-47c6-aa09-8933c000ace9}, !- Name
  {d6990927-bd9d-4d22-a30f-436ae07e8637}; !- HVAC Component

OS:PortList,
  {196fe7ff-fa31-45fa-8f1f-6f45c32235ce}, !- Handle
  {313b483a-7142-4b8c-91c0-e8fc1952916b}, !- Name
  {d6990927-bd9d-4d22-a30f-436ae07e8637}; !- HVAC Component

OS:Sizing:Zone,
  {ac1780eb-220a-441c-ba25-62b36323552e}, !- Handle
  {d6990927-bd9d-4d22-a30f-436ae07e8637}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86da4d9b-520b-4caf-b117-b30566ea6213}, !- Handle
  {75516800-b678-450a-ad03-f8bef70f4c54}, !- Name
  {d6990927-bd9d-4d22-a30f-436ae07e8637}; !- Thermal Zone

OS:Space,
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Handle
  GuestRoom420_423,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d6990927-bd9d-4d22-a30f-436ae07e8637}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {06b4cc99-3d1f-4cb3-b143-e7045cdb8829}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e9564e6-e75a-492e-a269-bebe292279bf}, !- Handle
  GuestRoom420_423 DualSPSched,           !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}, !- Handle
  GuestRoom424 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6d4e980-2232-4f37-b0ad-6dead20bbf31}, !- Zone Air Inlet Port List
  {74321634-d713-42cd-bf84-ce187816506e}, !- Zone Air Exhaust Port List
  {0d2024d7-07a5-4ef7-9d85-ff787edc5ae8}, !- Zone Air Node Name
  {27fa6ecb-93f6-4b65-b91b-5c3961f94068}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {580ad5c0-b323-448e-8180-0083410bdb39}, !- Group Rendering Name
  {377f7bdb-b392-4634-b576-943bedea957f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
