  {13d65fe6-0887-4239-a1cb-f529cd42bf73}, !- Handle
  {a50f5761-6d65-411e-9ecc-c14502d183ed}, !- Name
  {0d2024d7-07a5-4ef7-9d85-ff787edc5ae8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d2024d7-07a5-4ef7-9d85-ff787edc5ae8}, !- Handle
  {2ca000bb-a7ef-4687-ac59-cfd5915a5304}, !- Name
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}, !- Source Object
  11,                                     !- Outlet Port
  {13d65fe6-0887-4239-a1cb-f529cd42bf73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6d4e980-2232-4f37-b0ad-6dead20bbf31}, !- Handle
  {81462914-6cfe-4f7b-87d7-f92d1084e80f}, !- Name
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}; !- HVAC Component

OS:PortList,
  {74321634-d713-42cd-bf84-ce187816506e}, !- Handle
  {b2c938ba-8d1b-4da9-b884-98524180d594}, !- Name
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}; !- HVAC Component

OS:PortList,
  {27fa6ecb-93f6-4b65-b91b-5c3961f94068}, !- Handle
  {d2a3ea2e-f10a-4893-9098-7c50ff0bffe4}, !- Name
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}; !- HVAC Component

OS:Sizing:Zone,
  {1f0a58d6-4656-440c-905a-588740dacb10}, !- Handle
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53f5e7c0-1d2c-482c-b238-8a81a0e90f21}, !- Handle
  {a9485448-c85a-4182-891c-3e0126ae837b}, !- Name
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}; !- Thermal Zone

OS:Space,
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Handle
  GuestRoom424,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2dcc98b7-e6f6-4b2d-a01f-17d8827b1f37}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c8452dce-90ec-4ed5-aff0-bbeb91a09089}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {377f7bdb-b392-4634-b576-943bedea957f}, !- Handle
  GuestRoom424 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}, !- Handle
  LaundryRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87282dc7-30eb-4674-9138-2c1845979e65}, !- Zone Air Inlet Port List
  {bf2399cf-4c75-4d02-8ab8-91c0ae92368c}, !- Zone Air Exhaust Port List
  {dd3b3ba2-c93d-4354-adc6-8c19f3af9a78}, !- Zone Air Node Name
  {84430976-dcb0-4c29-89a8-743acad40295}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50e4a25c-a25e-4f5e-85f5-1daefc6caf6f}, !- Group Rendering Name
  {a2464ee2-683a-4caa-af6e-f58d073f7a50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5a02fdc-9ea3-4761-b22f-ae58361e7b8d}, !- Handle
  {9a63504b-033f-4019-9a59-f2662d998a7e}, !- Name
  {dd3b3ba2-c93d-4354-adc6-8c19f3af9a78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd3b3ba2-c93d-4354-adc6-8c19f3af9a78}, !- Handle
  {a3c8b385-662c-4ed0-9709-c8dee71ec855}, !- Name
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}, !- Source Object
  11,                                     !- Outlet Port
  {a5a02fdc-9ea3-4761-b22f-ae58361e7b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87282dc7-30eb-4674-9138-2c1845979e65}, !- Handle
  {c3374979-b2de-4f1b-8a9c-cba73b3fd2d3}, !- Name
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}; !- HVAC Component

OS:PortList,
  {bf2399cf-4c75-4d02-8ab8-91c0ae92368c}, !- Handle
  {d6a8ab7b-8e82-4b15-8570-c3d10555c454}, !- Name
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}; !- HVAC Component

OS:PortList,
  {84430976-dcb0-4c29-89a8-743acad40295}, !- Handle
  {8b461e20-97f0-45cb-899e-63e4334350ba}, !- Name
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}; !- HVAC Component

OS:Sizing:Zone,
  {ce93fd2c-2117-467e-9742-bdc71ea01be4}, !- Handle
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18e26558-761c-4ef1-9f9b-18ce7b160d40}, !- Handle
  {51b6e650-c86b-44c9-abce-4848ea093c58}, !- Name
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}; !- Thermal Zone

OS:Space,
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Handle
  LaundryRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e23a20cb-1c10-468e-9d01-c3dfdfee24a7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a9ecf695-7f78-42ff-a3f6-566ef2477b7d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2464ee2-683a-4caa-af6e-f58d073f7a50}, !- Handle
  LaundryRoomFlr1 DualSPSched,            !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}, !- Handle
  MeetingRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d4c0fcf-68ca-4319-908a-e62d45adb5f7}, !- Zone Air Inlet Port List
  {7e4be3e1-6489-4f4f-b44f-71e8d6b162b0}, !- Zone Air Exhaust Port List
  {9f291d54-282a-4f00-a183-184dcfdef2a3}, !- Zone Air Node Name
  {628337be-53f5-4b80-945d-bc9722507651}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e44030b9-f808-47ac-b57e-48aff7e4855c}, !- Group Rendering Name
  {14c96848-c4a0-49e6-88f2-bb585f2a5e46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e12e7c85-cfc4-49db-ad4a-55b3bddd49ea}, !- Handle
  {4c6739f9-d92e-4fb7-a334-0dbf780f72fb}, !- Name
  {9f291d54-282a-4f00-a183-184dcfdef2a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f291d54-282a-4f00-a183-184dcfdef2a3}, !- Handle
  {fc9c83cf-c9cb-41ea-b5cc-47c40a4b6de8}, !- Name
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}, !- Source Object
  11,                                     !- Outlet Port
  {e12e7c85-cfc4-49db-ad4a-55b3bddd49ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d4c0fcf-68ca-4319-908a-e62d45adb5f7}, !- Handle
  {dc3ffc0a-dced-4a71-9cbe-41f1f9f393da}, !- Name
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}; !- HVAC Component

OS:PortList,
  {7e4be3e1-6489-4f4f-b44f-71e8d6b162b0}, !- Handle
  {271ae15e-0e56-4ce5-8cf6-e2eabda439af}, !- Name
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}; !- HVAC Component

OS:PortList,
  {628337be-53f5-4b80-945d-bc9722507651}, !- Handle
  {980073b7-ad1d-4ddb-b176-3b21cd54a151}, !- Name
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}; !- HVAC Component

OS:Sizing:Zone,
  {d4331a5b-20b0-4801-b994-1fb2760ea2f9}, !- Handle
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2f9001f-ec46-4b29-9db3-1cdca01f6164}, !- Handle
  {59ae87a7-27b4-4e93-aded-b2a54d740382}, !- Name
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}; !- Thermal Zone

OS:Space,
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Handle
  MeetingRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {454fc5e8-5802-419b-bd21-c9e856bfe66b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bea527f7-f780-4803-bfb9-96742dffa813}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {14c96848-c4a0-49e6-88f2-bb585f2a5e46}, !- Handle
  MeetingRoomFlr1 DualSPSched,            !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34486501-a7d0-451d-b40f-babe83547943}, !- Handle
  RearStairsFlr2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e4c6694-ff31-4290-9ac2-017d3b15137b}, !- Zone Air Inlet Port List
  {0bd06753-1fbd-4fff-861a-62fdda67edcb}, !- Zone Air Exhaust Port List
  {c8952eaf-937e-4646-8485-2324b06e9442}, !- Zone Air Node Name
  {6dcf0fa4-6799-427b-914a-669520f820df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e66fa36d-c4f5-466d-9d78-86fda13d25b6}, !- Group Rendering Name
  {d2e4088b-0a19-4a81-bd4e-c2de794e600a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d98cefe0-905e-429d-a079-11f85ac14ef9}, !- Handle
  {080159a6-8424-4094-a09b-d49e884f2b50}, !- Name
  {c8952eaf-937e-4646-8485-2324b06e9442}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8952eaf-937e-4646-8485-2324b06e9442}, !- Handle
  {20f5f8be-6252-41f6-983b-43b7ddf143ca}, !- Name
  {34486501-a7d0-451d-b40f-babe83547943}, !- Source Object
  11,                                     !- Outlet Port
  {d98cefe0-905e-429d-a079-11f85ac14ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e4c6694-ff31-4290-9ac2-017d3b15137b}, !- Handle
  {2bd06748-d5a2-4b7e-835d-a352f1e9e3f5}, !- Name
  {34486501-a7d0-451d-b40f-babe83547943}; !- HVAC Component

OS:PortList,
  {0bd06753-1fbd-4fff-861a-62fdda67edcb}, !- Handle
  {49514edc-28dd-49a9-8014-f0c44be46846}, !- Name
  {34486501-a7d0-451d-b40f-babe83547943}; !- HVAC Component

OS:PortList,
  {6dcf0fa4-6799-427b-914a-669520f820df}, !- Handle
  {dc5656a1-6fe7-4405-8d9d-0b1131609b66}, !- Name
  {34486501-a7d0-451d-b40f-babe83547943}; !- HVAC Component

OS:Sizing:Zone,
  {aa08c784-7672-4eed-97f0-df99e8af7ae5}, !- Handle
  {34486501-a7d0-451d-b40f-babe83547943}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d65384a0-a9a0-4b75-8d34-5b9e6dcda53f}, !- Handle
  {a379ce9e-9037-46f2-9931-e14dc8a8d02f}, !- Name
  {34486501-a7d0-451d-b40f-babe83547943}; !- Thermal Zone

OS:Space,
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Handle
  RearStairsFlr2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {34486501-a7d0-451d-b40f-babe83547943}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d884ddda-35ae-431d-be0e-20db0b4de3a6}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}, !- Handle
  RearStairsFlr3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e029479-fef7-4b86-88ca-067789ecab8b}, !- Zone Air Inlet Port List
  {b27641f2-8a5a-4221-bc2e-cd3e731ec658}, !- Zone Air Exhaust Port List
  {5e1dcd41-1411-4a94-b14a-534f64b32121}, !- Zone Air Node Name
  {2d30f907-dff6-4db9-9b5c-0328303e1cdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd35dc1a-e0cb-4aad-8c5a-ab9158e2fe71}, !- Group Rendering Name
  {20b7e100-676f-4f7e-8a9a-e242bcb98ad5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb892dd7-395f-4822-999c-0897de2e2de2}, !- Handle
  {ee6db49b-4ab9-4f91-8c54-df2f4b35110e}, !- Name
  {5e1dcd41-1411-4a94-b14a-534f64b32121}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e1dcd41-1411-4a94-b14a-534f64b32121}, !- Handle
  {734cb85b-4aa9-446a-b024-24f809c0aa08}, !- Name
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}, !- Source Object
  11,                                     !- Outlet Port
  {eb892dd7-395f-4822-999c-0897de2e2de2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e029479-fef7-4b86-88ca-067789ecab8b}, !- Handle
  {0331f3aa-f25b-4788-b7d6-e7213dab4ee5}, !- Name
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}; !- HVAC Component

OS:PortList,
  {b27641f2-8a5a-4221-bc2e-cd3e731ec658}, !- Handle
  {d8d3496c-8ae7-452d-94e1-ebfefb3f59d7}, !- Name
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}; !- HVAC Component

OS:PortList,
  {2d30f907-dff6-4db9-9b5c-0328303e1cdc}, !- Handle
  {3991b72a-5fc0-4090-b2e1-792f25aa8493}, !- Name
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}; !- HVAC Component

OS:Sizing:Zone,
  {4243333c-d80d-4ee9-a7f0-44144468ca04}, !- Handle
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2b86540-8904-4909-b2c5-482bb47a5272}, !- Handle
  {4ba465af-724d-4738-88b7-5459b6c9a954}, !- Name
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}; !- Thermal Zone

OS:Space,
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Handle
  RearStairsFlr3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f0ba6ee7-622d-4cf3-9440-85028d1d38be}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {421fb125-857f-4622-b4c2-78ad37000986}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {20b7e100-676f-4f7e-8a9a-e242bcb98ad5}, !- Handle
  RearStairsFlr3 DualSPSched,             !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}, !- Handle
  RearStairsFlr4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e16b437-b1bc-4eeb-a1c4-b66f0edfb26f}, !- Zone Air Inlet Port List
  {10bd60b3-457c-4a29-9d90-d51bb4e8bba1}, !- Zone Air Exhaust Port List
  {67f892f1-028d-4daf-9e91-755d05fbf719}, !- Zone Air Node Name
  {b3454284-a72c-4954-849b-7e62faf329fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11507dba-ee21-46e9-b108-a886891ce732}, !- Group Rendering Name
  {7f71e719-4642-4a3e-bce9-86cae8f62ca0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9eb9af3-9bc7-4a1d-abf9-64c0e4a80f79}, !- Handle
  {2c85855a-9277-40fd-b3eb-a12b6f9c407b}, !- Name
  {67f892f1-028d-4daf-9e91-755d05fbf719}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67f892f1-028d-4daf-9e91-755d05fbf719}, !- Handle
  {cb33e120-9f3d-4794-b14b-fa8eea7249d4}, !- Name
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}, !- Source Object
  11,                                     !- Outlet Port
  {b9eb9af3-9bc7-4a1d-abf9-64c0e4a80f79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e16b437-b1bc-4eeb-a1c4-b66f0edfb26f}, !- Handle
  {6aba85d4-6cf3-4446-a6f6-f1f8e5d1135a}, !- Name
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}; !- HVAC Component

OS:PortList,
  {10bd60b3-457c-4a29-9d90-d51bb4e8bba1}, !- Handle
  {2cfad690-767d-4393-af1a-8af915d327a4}, !- Name
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}; !- HVAC Component

OS:PortList,
  {b3454284-a72c-4954-849b-7e62faf329fd}, !- Handle
  {59aab67a-50cf-40a9-9b9d-50403cdb4ab7}, !- Name
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}; !- HVAC Component

OS:Sizing:Zone,
  {88f8ac7d-9892-45a7-a7a2-a9f33a7c0c53}, !- Handle
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1daca5c7-6dd0-4378-a4b1-8e52c59742a3}, !- Handle
  {94ae2734-db72-4a90-8992-a4ac465da9c6}, !- Name
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}; !- Thermal Zone

OS:Space,
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Handle
  RearStairsFlr4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9256d670-506d-4872-9604-2a5f4e1ffdc8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9e89faad-6dce-483f-b28f-1fe163511503}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f71e719-4642-4a3e-bce9-86cae8f62ca0}, !- Handle
  RearStairsFlr4 DualSPSched,             !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5ecc067-dcea-4927-8e74-4028dd79d866}, !- Handle
  RearStorageFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76565e67-6610-4781-8e42-f0147709b69f}, !- Zone Air Inlet Port List
  {2e00dce5-01c7-4e2c-90fc-6fd3cdcad274}, !- Zone Air Exhaust Port List
  {db0df90a-4e62-4521-a999-02b3107ccb83}, !- Zone Air Node Name
  {5c8e9995-e3c1-45e3-bd36-261ca681187a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c738a012-a2c2-444f-9ff6-1955cfb60ea6}, !- Group Rendering Name
  {6a8b0fd3-8e84-4ebf-99fe-4e381f5e9137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abd6828f-7d9d-4e57-82f4-cc61389e634e}, !- Handle
  {5618216a-f654-4012-8e66-7a0689a657c5}, !- Name
  {db0df90a-4e62-4521-a999-02b3107ccb83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db0df90a-4e62-4521-a999-02b3107ccb83}, !- Handle
  {a937b429-3dc4-443e-84c0-61b330027fcd}, !- Name
  {a5ecc067-dcea-4927-8e74-4028dd79d866}, !- Source Object
  11,                                     !- Outlet Port
  {abd6828f-7d9d-4e57-82f4-cc61389e634e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76565e67-6610-4781-8e42-f0147709b69f}, !- Handle
  {7c49284c-c9bb-496c-8689-e0cbcd223fb0}, !- Name
  {a5ecc067-dcea-4927-8e74-4028dd79d866}; !- HVAC Component

OS:PortList,
  {2e00dce5-01c7-4e2c-90fc-6fd3cdcad274}, !- Handle
  {ad093096-7319-46aa-9916-b384ab81db20}, !- Name
  {a5ecc067-dcea-4927-8e74-4028dd79d866}; !- HVAC Component

OS:PortList,
  {5c8e9995-e3c1-45e3-bd36-261ca681187a}, !- Handle
  {18d161bc-733e-4b98-88b2-1532787082b6}, !- Name
  {a5ecc067-dcea-4927-8e74-4028dd79d866}; !- HVAC Component

OS:Sizing:Zone,
  {6dcdf345-6c38-42e8-9eb2-f01ad109fb2e}, !- Handle
  {a5ecc067-dcea-4927-8e74-4028dd79d866}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b64ebbf6-8dc8-41f6-b7ae-91aa91759f89}, !- Handle
  {3f07f18f-0951-4fb1-8765-68c415274e25}, !- Name
  {a5ecc067-dcea-4927-8e74-4028dd79d866}; !- Thermal Zone

OS:Space,
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Handle
  RearStorageFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5ecc067-dcea-4927-8e74-4028dd79d866}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {add06250-7a98-48f5-aa92-e7801855e43e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a8b0fd3-8e84-4ebf-99fe-4e381f5e9137}, !- Handle
  RearStorageFlr2 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29883569-03e5-4fa9-a68e-d6bccdc32859}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c775080-5b0f-4706-8ac2-7c4674a7559c}, !- Zone Air Inlet Port List
  {0994317a-775f-4ac0-9b78-f3dc44519899}, !- Zone Air Exhaust Port List
  {1a8704f5-d413-46fa-a913-4eb5f772abd2}, !- Zone Air Node Name
  {09ee5a55-0a14-47c3-8572-f268f90a3025}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cbdbbfb-1029-473c-a9d6-4928ec5c2858}, !- Group Rendering Name
  {6d4f9b8e-8618-43ff-a60b-abbebe8287a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32ff8094-f9b3-46cf-b46f-66ad977004d8}, !- Handle
  {18802684-b3f0-4d87-aaaf-1525d6d77309}, !- Name
  {1a8704f5-d413-46fa-a913-4eb5f772abd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a8704f5-d413-46fa-a913-4eb5f772abd2}, !- Handle
  {eed7202e-83ca-4bf5-8398-759329c6fa93}, !- Name
  {29883569-03e5-4fa9-a68e-d6bccdc32859}, !- Source Object
  11,                                     !- Outlet Port
  {32ff8094-f9b3-46cf-b46f-66ad977004d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c775080-5b0f-4706-8ac2-7c4674a7559c}, !- Handle
  {b5cafc3e-91a3-480b-be50-ee2405a19e01}, !- Name
  {29883569-03e5-4fa9-a68e-d6bccdc32859}; !- HVAC Component

OS:PortList,
  {0994317a-775f-4ac0-9b78-f3dc44519899}, !- Handle
  {7a3a7a4a-f857-404d-9414-b76171b32d7a}, !- Name
  {29883569-03e5-4fa9-a68e-d6bccdc32859}; !- HVAC Component

OS:PortList,
  {09ee5a55-0a14-47c3-8572-f268f90a3025}, !- Handle
  {1e886ab4-a7e9-485a-bffc-85b576b78296}, !- Name
  {29883569-03e5-4fa9-a68e-d6bccdc32859}; !- HVAC Component

OS:Sizing:Zone,
  {544b5e66-ff15-4d41-8dc2-2d06853f2cde}, !- Handle
  {29883569-03e5-4fa9-a68e-d6bccdc32859}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c150f956-5e5b-44f4-bbff-e2838195b044}, !- Handle
  {c8a4d321-1c56-47c6-beec-c51604ab2d9a}, !- Name
  {29883569-03e5-4fa9-a68e-d6bccdc32859}; !- Thermal Zone

OS:Space,
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Handle
  RearStorageFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {29883569-03e5-4fa9-a68e-d6bccdc32859}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6872cb99-150c-4ffd-8ed4-330bf45a244d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d4f9b8e-8618-43ff-a60b-abbebe8287a3}, !- Handle
  RearStorageFlr3 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}, !- Handle
  RearStorageFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f962fb36-72c4-4693-80dd-4d440f2e736f}, !- Zone Air Inlet Port List
  {930bc5fe-115d-4c0f-a592-660e541b3f56}, !- Zone Air Exhaust Port List
  {c8ab4ba6-b8a3-4e00-b3d4-1b7c68ff8820}, !- Zone Air Node Name
  {aad86c72-2824-41e7-a662-560d64ceae8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {26f60f10-f7a8-42bc-8f82-31e503eba2d1}, !- Group Rendering Name
  {795527d8-5d37-403a-97c6-a7c1a5769d37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18abfb28-870b-4667-8517-6e15e0412f55}, !- Handle
  {e830f8a4-14fd-46e6-9658-86e43ec8a122}, !- Name
  {c8ab4ba6-b8a3-4e00-b3d4-1b7c68ff8820}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8ab4ba6-b8a3-4e00-b3d4-1b7c68ff8820}, !- Handle
  {fef253e8-3dd8-4b10-84f8-b2f9bc557d90}, !- Name
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}, !- Source Object
  11,                                     !- Outlet Port
  {18abfb28-870b-4667-8517-6e15e0412f55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f962fb36-72c4-4693-80dd-4d440f2e736f}, !- Handle
  {a908eb57-93e0-4deb-bc7e-3509eeca3aa6}, !- Name
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}; !- HVAC Component

OS:PortList,
  {930bc5fe-115d-4c0f-a592-660e541b3f56}, !- Handle
  {e0a72e66-638f-413d-aa6d-56ac6e557316}, !- Name
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}; !- HVAC Component

OS:PortList,
  {aad86c72-2824-41e7-a662-560d64ceae8b}, !- Handle
  {d73d0906-00fb-45a4-8da0-a6f52c6932d9}, !- Name
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}; !- HVAC Component

OS:Sizing:Zone,
  {a3dae5fd-24a2-42f3-b416-88e265770bf3}, !- Handle
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67de357e-2215-4ca7-be15-a86f50f80e58}, !- Handle
  {2c4c5899-7815-4a27-aca7-5369908b6885}, !- Name
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}; !- Thermal Zone

OS:Space,
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Handle
  RearStorageFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3984d944-3a5d-4666-9f21-bfc11e6ce1fa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2ddf851e-99a9-49b5-9463-8b33c0ec7361}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {795527d8-5d37-403a-97c6-a7c1a5769d37}, !- Handle
  RearStorageFlr4 DualSPSched,            !- Name
  {650e1463-82d3-4550-a029-3de8595728b4}, !- Heating Setpoint Temperature Schedule Name
  {9ea3d5aa-15de-45ef-80c8-43a2b71fce9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e4635320-f8c9-42cc-b0db-421bd7567286}, !- Handle
  RestroomFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3fe36a5-0926-4c07-9c73-af40d27a0ba4}, !- Zone Air Inlet Port List
  {41713746-ed57-4830-bbe8-ab475599f440}, !- Zone Air Exhaust Port List
  {affc2255-6c38-408e-82c9-0752c656131e}, !- Zone Air Node Name
  {84b3e40f-adeb-451d-a4aa-dfde0f1be61a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7870692f-1309-443f-80b8-f89870ea4a97}, !- Group Rendering Name
  {83968928-5296-4187-88ee-98080834aa4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3810bb3-e6b9-4494-9758-4b0f140a2b86}, !- Handle
  {493192b2-9da6-4cba-a525-a6c722650941}, !- Name
  {affc2255-6c38-408e-82c9-0752c656131e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {affc2255-6c38-408e-82c9-0752c656131e}, !- Handle
  {07c156fb-7123-40fb-b49e-b60dae3b7549}, !- Name
  {e4635320-f8c9-42cc-b0db-421bd7567286}, !- Source Object
  11,                                     !- Outlet Port
  {f3810bb3-e6b9-4494-9758-4b0f140a2b86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3fe36a5-0926-4c07-9c73-af40d27a0ba4}, !- Handle
  {65ff7271-af7d-4fcc-a461-71eb8b9faee5}, !- Name
  {e4635320-f8c9-42cc-b0db-421bd7567286}; !- HVAC Component

OS:PortList,
  {41713746-ed57-4830-bbe8-ab475599f440}, !- Handle
  {44ad0b30-3623-42cd-ba15-3dd20f3235c1}, !- Name
  {e4635320-f8c9-42cc-b0db-421bd7567286}; !- HVAC Component

OS:PortList,
  {84b3e40f-adeb-451d-a4aa-dfde0f1be61a}, !- Handle
  {e9a85594-6604-4700-a81a-f1d29f3c74fd}, !- Name
  {e4635320-f8c9-42cc-b0db-421bd7567286}; !- HVAC Component

OS:Sizing:Zone,
  {de864b11-651d-488b-b01d-208afa9c67ab}, !- Handle
  {e4635320-f8c9-42cc-b0db-421bd7567286}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5077b3b3-1d17-48d9-a6ff-f87b6c6a9f41}, !- Handle
  {376ea124-2444-468c-a0c3-bf2bd2bdb305}, !- Name
  {e4635320-f8c9-42cc-b0db-421bd7567286}; !- Thermal Zone

OS:Space,
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Handle
  RestroomFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4635320-f8c9-42cc-b0db-421bd7567286}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {11ab9cc7-6ddb-47fd-9fbc-d3bdcc353fa1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {83968928-5296-4187-88ee-98080834aa4f}, !- Handle
  RestroomFlr1 DualSPSched,               !- Name
  {6f936bf6-c59c-429e-9489-fbdb050cd5d8}, !- Heating Setpoint Temperature Schedule Name
  {1fe59dfb-dce7-4de2-a13f-883f0e9b3f85}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {fb22f1bd-bce0-43cf-88da-33aebda9c580}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {87c209e7-45e6-4541-861d-8da08c4d6979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.89, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  12.89, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  14.944, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  14.944, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c209e7-45e6-4541-861d-8da08c4d6979}, !- Handle
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8892da-d2fe-414d-afca-497e67507171}, !- Handle
  C_CorridorFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b408b15d-88ff-4497-8b96-3ec2f6965a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bd8b4aed-f1a2-45cf-ab64-09abcd1f042c}, !- Handle
  C_CorridorFlr1_1_1_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bccfcc42-8054-4cc3-9839-027f860e230f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8fe04dc-1099-4a4c-b709-7980ae2021b0}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f66420e-e3fc-4c15-aa5a-0cb5307ad8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ae8d446b-fb71-4360-9f3a-3b9cf3b70f0b}, !- Handle
  C_CorridorFlr3_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a85914a-8521-4cb7-b52b-8cb9cd59e4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {32635d8e-e9bf-406b-b0df-c17d5e22d7bc}, !- Handle
  C_ElevatorCoreFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c698f244-6302-4fdc-8b40-c2a915c7c8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef640d4-88fd-459a-a8bd-e9f88b77b43f}, !- Handle
  C_ElevatorCoreFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02fa81bc-b25e-4f5c-93ee-380507701720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b11b4c7-d8a0-4faa-9e49-8d6321628a3e}, !- Handle
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32111113-ff95-4191-a334-b4ca6ae3aa3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f0fd25-e5a3-4e9e-aefc-451a5a88b6dd}, !- Handle
  C_EmployeeLoungeFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bccbbbe-ad8f-4df4-9e3e-1fa9970888bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1357b7e8-dcda-4fe7-8420-bd7737fb903e}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {579aa6dd-5af0-42e3-98ab-c49eb74be6d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df639ac5-1eea-45a8-b8bb-177993d4fe78}, !- Handle
  C_FrontLoungeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a2bc99-3903-4125-a7c1-351e27ece2d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c71f22-dc1f-4e95-acaf-bdb0155dcda9}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a28aed-ee07-4154-8209-4832784980d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2630ef8c-cf56-4479-88ea-61c5c4ebd581}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94e64095-16cd-4a23-92ad-edbff536145f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1513a1-a02c-43ca-ae7e-9308d3a08147}, !- Handle
  C_FrontOfficeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07cbb9fc-b6b1-4cf6-99e7-9f7a5259ac5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0fc19a-01fa-4162-ab82-af832fcf56b3}, !- Handle
  C_FrontStairsFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277a49cc-9d7e-416c-a97a-a8eb0cf99797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f02535d-1812-4c45-a68c-cbf49b576bed}, !- Handle
  C_FrontStairsFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed2391a-a894-465c-8fa4-619d4f073ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed919414-94f6-40b0-ae9f-06ce9257d393}, !- Handle
  C_FrontStairsFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0238b3e6-9d27-4306-8953-1a8f83450f6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b0da68-cad5-4986-a149-5572bca92515}, !- Handle
  C_FrontStorageFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315fecdd-6e57-4a77-88e8-baf8ec1b08ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60ec6c2-61bc-408b-8130-26fed61c6ef7}, !- Handle
  C_FrontStorageFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e8fbe7-401f-4c80-a12b-201ad04f1c04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5afb60-9f2f-40b8-88a5-c7601e9768ce}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ed17219-0d75-4879-b199-adb40a076a79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8805fa36-976e-470b-8c18-5ecf89fccc92}, !- Handle
  C_GuestRoom101_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f794685-e695-463b-9db7-8349300f74b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b6f5de7-882c-4af3-920a-76a5b66fc6de}, !- Handle
  C_GuestRoom102_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {058b5079-ea64-4bdf-abda-64643f15e168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88bb0e1c-3f90-4d5a-8438-2e7fed7fdcf0}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72de17b8-1b1e-4e6c-b96d-b73dfd78b7ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81805eeb-ed12-487d-8f6f-722522c4294c}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a995e1b-8ed8-419c-a864-9e6d2ac32488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e649e6a-edd8-4cdc-9f6e-c26d96aa2eb9}, !- Handle
  C_GuestRoom105_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27fff824-f14b-4479-8f4a-603aa71999c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce26e51-b03d-48df-a15b-a3688cb4a649}, !- Handle
  C_GuestRoom201_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca21f17f-9ad7-492e-8bea-2ce169c9f931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbef3cab-20f8-4e67-b82a-7794e0510e81}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7e36c9-ba78-450d-bf71-f4fe51669d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e4151d-97ff-4c63-b790-8cb74caa93df}, !- Handle
  C_GuestRoom206_208_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d93a4346-0f23-4e2c-a6c4-d538fc656f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6195bf0b-b9d6-4e68-8205-8cf31aeb1e30}, !- Handle
  C_GuestRoom209_212_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a3a100-4fbc-45f2-b8ef-6ecb63357dd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6240ce-479a-45ec-9d56-47bec0e129be}, !- Handle
  C_GuestRoom213_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca9719b-8b2c-4886-9ae4-db604f9166f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f28ff0-03c0-4ecb-afc4-231ed24261d2}, !- Handle
  C_GuestRoom214_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8ddc913-5b95-4ea9-8af8-6fe1db907d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a22756-910b-415b-8a75-cb836163a688}, !- Handle
  C_GuestRoom215_218_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6078e40d-2411-436a-976d-0174c3ec3454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc78c45-8963-451e-a936-260479e303e1}, !- Handle
  C_GuestRoom219_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc6992fd-6733-4db6-b65e-b878bf41b6ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970316d4-716a-441a-85b5-43eac69195ea}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {746fba1c-4266-4a07-a75b-8d5a7061c89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9c0d20-907e-4424-bd47-d9a2e29e84f3}, !- Handle
  C_GuestRoom224_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dadd16b-c950-414f-96ea-551afff2714c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203b66b4-0837-4b6f-9637-e2cf34b25b17}, !- Handle
  C_GuestRoom301_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40a95d20-e816-429d-ae13-ffdbb2191d6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a089955-17e7-4775-aeda-804004879c9e}, !- Handle
  C_GuestRoom302_305_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ba04ad-ab15-470e-8912-d2ec31864476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6c5658-51c7-46d1-b45a-86a1d4fd091d}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15593e9e-47b4-4b61-a6ff-d36f46208851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {847b6523-84c1-4ddc-ac22-80586a666a0f}, !- Handle
  C_GuestRoom309_312_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da447341-6cb5-4343-a029-4d3e8e8bef23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e4f4bb-5a02-4f44-9c47-1f5a6c7cf228}, !- Handle
  C_GuestRoom313_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae769456-d86e-4ec1-9836-88a63f6ec36d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447a4841-bd02-43b1-bc70-474c3fb8dea0}, !- Handle
  C_GuestRoom314_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d053edb0-4486-4dc1-88fb-0a84d0cd297a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a495c6-7609-4560-9fc0-c4cafea56ad9}, !- Handle
  C_GuestRoom315_318_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f01163-2d03-484d-b2bc-6a32cccb3678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d621cd2-c86d-4b78-be26-d383e9093157}, !- Handle
  C_GuestRoom319_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530d0a99-f87a-4cd8-9a9d-f2a024301f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65690ff7-47fd-4eaf-b682-3fdaf285c7ea}, !- Handle
  C_GuestRoom320_323_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5208b5ad-3ebc-4637-b96e-8f5ec91d5b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a1b6de-b0d2-4b47-9dfa-c5593e6bacbd}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9796798c-9118-419f-8e44-b953b1945042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d05315-d160-422b-8f2f-54917cea6e99}, !- Handle
  C_LaundryRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e310b1d3-dbfc-4851-b72a-5fbf13bd70f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a83dfeb1-f0c0-465c-a32b-d37481cd1673}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2efcd8b-6545-4f1a-985f-5a8ddf91b4fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100a426b-fbcf-405f-8b46-d34ec355392c}, !- Handle
  C_MechanicalRoomFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67434bc3-3ac5-463d-8bea-4f6dbaa70f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0019ab9f-a16b-42ac-991b-4e4eb4c336ec}, !- Handle
  C_MeetingRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d8a7a4f-8474-48cd-acfb-43097b8d1357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40823115-3338-4e78-95f8-3c4a3e77b6ad}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1621a4a2-a77c-4c8c-945f-5f7418c0633b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf7b126-a828-490d-a4b1-39b1a1fffe1b}, !- Handle
  C_RearStairsFlr1_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a0ca2a-d5a4-417b-a6d2-1fc04968ec76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f0a280c-c0c9-4b3a-a10b-1d385b641dac}, !- Handle
  C_RearStairsFlr2_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b92451a-89cc-4f5b-90a3-f866386a3229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ef0cef-02ac-456f-95bb-958b53631b07}, !- Handle
  C_RearStairsFlr3_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07147ba8-4210-44a9-9592-16a8dc769a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eba6992-2bad-4ec1-b092-b4814d6d0b3d}, !- Handle
  C_RearStorageFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fc3307-4608-47b9-be9e-8e8dd6cc24f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea511ca-1fab-4d53-b0c0-6d625fa30599}, !- Handle
  C_RearStorageFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7346076b-b52c-444a-9915-1c04fb8e1930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776ef2d0-6564-43d3-b2c0-b5a602a37e69}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb41d85f-dfff-422f-aae7-ddaf75fa73f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f4ef32-230a-402e-b330-6eaa8d084321}, !- Handle
  C_RestroomFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cabd2bad-b44b-429c-8afa-46915452c4d5}, !- Construction Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a012ca93-f144-4ae0-bd5e-c30b3ef26325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b408b15d-88ff-4497-8b96-3ec2f6965a57}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8892da-d2fe-414d-afca-497e67507171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0f66420e-e3fc-4c15-aa5a-0cb5307ad8af}, !- Handle
  F_CorridorFlr3_10102_0_10063,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8fe04dc-1099-4a4c-b709-7980ae2021b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3a85914a-8521-4cb7-b52b-8cb9cd59e4db}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae8d446b-fb71-4360-9f3a-3b9cf3b70f0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c698f244-6302-4fdc-8b40-c2a915c7c8a7}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32635d8e-e9bf-406b-b0df-c17d5e22d7bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fa81bc-b25e-4f5c-93ee-380507701720}, !- Handle
  F_ElevatorCoreFlr3_10166_0_10095,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ef640d4-88fd-459a-a8bd-e9f88b77b43f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32111113-ff95-4191-a334-b4ca6ae3aa3e}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b11b4c7-d8a0-4faa-9e49-8d6321628a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277a49cc-9d7e-416c-a97a-a8eb0cf99797}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa0fc19a-01fa-4162-ab82-af832fcf56b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed2391a-a894-465c-8fa4-619d4f073ae8}, !- Handle
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f02535d-1812-4c45-a68c-cbf49b576bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0238b3e6-9d27-4306-8953-1a8f83450f6e}, !- Handle
  F_FrontStairsFlr4_10282_0_10149,        !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed919414-94f6-40b0-ae9f-06ce9257d393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315fecdd-6e57-4a77-88e8-baf8ec1b08ed}, !- Handle
  F_FrontStorageFlr2_10093_0_10059,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b0da68-cad5-4986-a149-5572bca92515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e8fbe7-401f-4c80-a12b-201ad04f1c04}, !- Handle
  F_FrontStorageFlr3_10187_0_10102,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d60ec6c2-61bc-408b-8130-26fed61c6ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed17219-0d75-4879-b199-adb40a076a79}, !- Handle
  F_FrontStorageFlr4_10277_0_10147,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5afb60-9f2f-40b8-88a5-c7601e9768ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a28aed-ee07-4154-8209-4832784980d1}, !- Handle
  F_GuestRoom202_205_10032_0_10029,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c71f22-dc1f-4e95-acaf-bdb0155dcda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccfcc42-8054-4cc3-9839-027f860e230f}, !- Handle
  F_GuestRoom206_208_10005_0_10004,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8b4aed-f1a2-45cf-ab64-09abcd1f042c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a012ca93-f144-4ae0-bd5e-c30b3ef26325}, !- Handle
  F_GuestRoom206_208_10035_0_10031,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f4ef32-230a-402e-b330-6eaa8d084321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d8a7a4f-8474-48cd-acfb-43097b8d1357}, !- Handle
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0019ab9f-a16b-42ac-991b-4e4eb4c336ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1621a4a2-a77c-4c8c-945f-5f7418c0633b}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40823115-3338-4e78-95f8-3c4a3e77b6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67434bc3-3ac5-463d-8bea-4f6dbaa70f7a}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100a426b-fbcf-405f-8b46-d34ec355392c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f794685-e695-463b-9db7-8349300f74b9}, !- Handle
  F_GuestRoom209_212_10048_0_10037,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8805fa36-976e-470b-8c18-5ecf89fccc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {058b5079-ea64-4bdf-abda-64643f15e168}, !- Handle
  F_GuestRoom209_212_10052_0_10039,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6f5de7-882c-4af3-920a-76a5b66fc6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72de17b8-1b1e-4e6c-b96d-b73dfd78b7ec}, !- Handle
  F_GuestRoom213_10056_0_10041,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88bb0e1c-3f90-4d5a-8438-2e7fed7fdcf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a995e1b-8ed8-419c-a864-9e6d2ac32488}, !- Handle
  F_GuestRoom214_10060_0_10042,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81805eeb-ed12-487d-8f6f-722522c4294c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fff824-f14b-4479-8f4a-603aa71999c6}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e649e6a-edd8-4cdc-9f6e-c26d96aa2eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6963cb11-4205-478e-83dc-744eef958d01}, !- Handle
  W_GuestRoom219_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {f4d63789-a7a6-4626-94a9-a79ac3e50ff8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d63789-a7a6-4626-94a9-a79ac3e50ff8}, !- Handle
  W_GuestRoom219_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bccbbbe-ad8f-4df4-9e3e-1fa9970888bb}, !- Handle
  F_GuestRoom215_218_10068_0_10046,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f0fd25-e5a3-4e9e-aefc-451a5a88b6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e310b1d3-dbfc-4851-b72a-5fbf13bd70f1}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d05315-d160-422b-8f2f-54917cea6e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2efcd8b-6545-4f1a-985f-5a8ddf91b4fb}, !- Handle
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a83dfeb1-f0c0-465c-a32b-d37481cd1673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {579aa6dd-5af0-42e3-98ab-c49eb74be6d2}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1357b7e8-dcda-4fe7-8420-bd7737fb903e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e64095-16cd-4a23-92ad-edbff536145f}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2630ef8c-cf56-4479-88ea-61c5c4ebd581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cbb9fc-b6b1-4cf6-99e7-9f7a5259ac5b}, !- Handle
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1513a1-a02c-43ca-ae7e-9308d3a08147}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca21f17f-9ad7-492e-8bea-2ce169c9f931}, !- Handle
  F_GuestRoom301_10125_0_10082,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce26e51-b03d-48df-a15b-a3688cb4a649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7e36c9-ba78-450d-bf71-f4fe51669d12}, !- Handle
  F_GuestRoom302_305_10129_0_10084,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbef3cab-20f8-4e67-b82a-7794e0510e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93a4346-0f23-4e2c-a6c4-d538fc656f9f}, !- Handle
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19e4151d-97ff-4c63-b790-8cb74caa93df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a3a100-4fbc-45f2-b8ef-6ecb63357dd4}, !- Handle
  F_GuestRoom309_312_10144_0_10088,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6195bf0b-b9d6-4e68-8205-8cf31aeb1e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca9719b-8b2c-4886-9ae4-db604f9166f3}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e6240ce-479a-45ec-9d56-47bec0e129be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ddc913-5b95-4ea9-8af8-6fe1db907d4a}, !- Handle
  F_GuestRoom314_10154_0_10091,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f28ff0-03c0-4ecb-afc4-231ed24261d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6078e40d-2411-436a-976d-0174c3ec3454}, !- Handle
  F_GuestRoom315_318_10161_0_10093,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08a22756-910b-415b-8a75-cb836163a688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6992fd-6733-4db6-b65e-b878bf41b6ec}, !- Handle
  F_GuestRoom319_10171_0_10097,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc78c45-8963-451e-a936-260479e303e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746fba1c-4266-4a07-a75b-8d5a7061c89c}, !- Handle
  F_GuestRoom320_323_10177_0_10098,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970316d4-716a-441a-85b5-43eac69195ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dadd16b-c950-414f-96ea-551afff2714c}, !- Handle
  F_GuestRoom324_10182_0_10100,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9c0d20-907e-4424-bd47-d9a2e29e84f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b86ced22-5aa5-49cd-9367-5d362f8c0f2f}, !- Handle
  W_GuestRoom314_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {2ad263ce-db08-4788-9e72-1cfcdbb832f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad263ce-db08-4788-9e72-1cfcdbb832f7}, !- Handle
  W_GuestRoom314_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a95d20-e816-429d-ae13-ffdbb2191d6c}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {203b66b4-0837-4b6f-9637-e2cf34b25b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ba04ad-ab15-470e-8912-d2ec31864476}, !- Handle
  F_GuestRoom402_405_10227_0_10129,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a089955-17e7-4775-aeda-804004879c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15593e9e-47b4-4b61-a6ff-d36f46208851}, !- Handle
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6c5658-51c7-46d1-b45a-86a1d4fd091d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da447341-6cb5-4343-a029-4d3e8e8bef23}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {847b6523-84c1-4ddc-ac22-80586a666a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae769456-d86e-4ec1-9836-88a63f6ec36d}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e4f4bb-5a02-4f44-9c47-1f5a6c7cf228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d053edb0-4486-4dc1-88fb-0a84d0cd297a}, !- Handle
  F_GuestRoom414_10247_0_10136,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {447a4841-bd02-43b1-bc70-474c3fb8dea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f01163-2d03-484d-b2bc-6a32cccb3678}, !- Handle
  F_GuestRoom415_418_10252_0_10138,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a495c6-7609-4560-9fc0-c4cafea56ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2095a977-f4a1-4c26-9644-e6142ae9bda3}, !- Handle
  GuestRoom306_308 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  21.74,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6df9026d-c322-4267-a6b9-38f93d570029}, !- Handle
  GuestRoom306_308 People,                !- Name
  {2095a977-f4a1-4c26-9644-e6142ae9bda3}, !- People Definition Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Surface,
  {530d0a99-f87a-4cd8-9a9d-f2a024301f6b}, !- Handle
  F_GuestRoom419_10262_0_10142,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d621cd2-c86d-4b78-be26-d383e9093157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5208b5ad-3ebc-4637-b96e-8f5ec91d5b14}, !- Handle
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65690ff7-47fd-4eaf-b682-3fdaf285c7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9796798c-9118-419f-8e44-b953b1945042}, !- Handle
  F_GuestRoom424_10272_0_10145,           !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a1b6de-b0d2-4b47-9dfa-c5593e6bacbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a0ca2a-d5a4-417b-a6d2-1fc04968ec76}, !- Handle
  F_RearStairsFlr2_10001_0_10000,         !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf7b126-a828-490d-a4b1-39b1a1fffe1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b92451a-89cc-4f5b-90a3-f866386a3229}, !- Handle
  F_RearStairsFlr3_10098_0_10060,         !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f0a280c-c0c9-4b3a-a10b-1d385b641dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07147ba8-4210-44a9-9592-16a8dc769a2f}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5ef0cef-02ac-456f-95bb-958b53631b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fc3307-4608-47b9-be9e-8e8dd6cc24f4}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eba6992-2bad-4ec1-b092-b4814d6d0b3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7346076b-b52c-444a-9915-1c04fb8e1930}, !- Handle
  F_RearStorageFlr3_10121_0_10080,        !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea511ca-1fab-4d53-b0c0-6d625fa30599}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb41d85f-dfff-422f-aae7-ddaf75fa73f5}, !- Handle
  F_RearStorageFlr4_10219_0_10125,        !- Name
  Floor,                                  !- Surface Type
  {c7636ca1-75e2-4992-b6fe-c143db96d131}, !- Construction Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {776ef2d0-6564-43d3-b2c0-b5a602a37e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6a7b7b-fcda-4ed4-b532-fb135c2edb5d}, !- Handle
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a761287d-e015-4c06-84dd-0663778d7bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1b4e8c-e721-4e91-84e7-af9691a8d51b}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0059e6d7-e10a-4d62-b622-f5a78e488913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9d4f9a-7392-4362-8ae1-37b3b2af9ba2}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895e2eeb-2546-421d-9b52-9109e20f00d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77fcc10-883d-40f5-a1d1-9a88ffb8cc55}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ac0825-5799-4d1e-b8a9-be948eb3ccf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf010ef-7cb8-4640-b674-c7ce26770196}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55c31ad-ed03-4c62-8eee-80182110e0c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a12018-a993-4ed2-a9d1-94d89a9d63c6}, !- Handle
  P_CorridorFlr1_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a413c98-04cf-45bf-8cc9-95fad5cfdc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e590f73-9e01-4459-9611-3c1d4542609a}, !- Handle
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac050102-049e-46e3-823a-6b695938402f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237f17b4-d780-4b85-b300-23caae61319a}, !- Handle
  P_CorridorFlr1_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d8714f-2ea7-4cb0-9767-c659f672d8b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959b9c68-e7f8-4f4b-bc85-46b28673d3c5}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97187939-40c3-4d83-95c7-3518d9b19b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba6956e-a4e2-4720-b54d-89f51c43cee4}, !- Handle
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8da960d-26fb-43a6-b790-b43db8727557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc7e919-ac74-4576-bfcb-c228cdd71b5f}, !- Handle
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1693ee59-c244-4906-af98-164bb5996c0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe443b4-324c-44f5-8d9f-8d194b49eb28}, !- Handle
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97789d1-e9cd-44c1-bb64-96ea09d7016d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f55fbc-69f9-45ce-8bb6-299178bed26b}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e49b0be7-80e8-42a7-9162-be70ad50c8a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e743f4-0631-4e7a-9a3e-de3adf5ca5a9}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ddb42c8-f2db-47b6-a542-eed8548eef50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f8dd83-6b77-4a16-99f4-b6fc01516f0f}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b05826-ac74-4974-a57c-8b944b0ee322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bfe4297-a860-4cd2-aa5f-8c2d900c0dba}, !- Handle
  P_CorridorFlr1_27_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12202f46-915e-4c31-ab02-f392071f02e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22890ea6-7b8d-4ee2-8b62-d6186d2811f4}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ae8e5fa-1726-408d-afd3-ae42d9592f1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8ae4b8-6598-42aa-a75b-0c74aee7af26}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e534bf3-bbdb-4192-9a8a-e4c23e37274c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab44a685-8736-4003-bb65-ebec557206d9}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048566bd-3b3d-4519-8f6e-3b36b321ec39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be4a434-006e-4c9b-a892-6dfae39bf664}, !- Handle
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8979d2da-c0b2-4c92-b8bf-b3ee45b1a2e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a165b1a-29d7-40c6-bfdf-c30dff36e779}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {934d3a18-32a6-40ce-ac78-23b8703ba68a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19018a40-eca1-4957-abea-8e96c764f87b}, !- Handle
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05f9467c-7682-4828-9ff0-d7d2020be2d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c80e99-8e73-41cd-a3d8-f4104f8a6823}, !- Handle
  P_CorridorFlr2_10100_0_10062,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9f2f35-01f2-4f94-a73d-ee6816d1cad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb15f57-e0ea-4f21-9392-5d10f46f89bf}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad743dd-6483-4597-a29d-068bf0397a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d141268c-4a11-40f8-b06a-490c2f746dca}, !- Handle
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011bb632-6845-4d25-a35a-9fb71dc00c10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebaa894a-5d08-44b4-a10c-49e561aa7b8e}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86849977-6a1f-4b12-9554-aec177979414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f6373e-22ce-42ac-8008-026e373e8727}, !- Handle
  P_CorridorFlr2_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6e08fe-0da4-435c-afcf-5b9787a15c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e1f7fa-b0ff-4ce2-8c3e-30173e1862f6}, !- Handle
  P_CorridorFlr2_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08bb732c-329d-4b18-988e-a65618c1f6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f4a0aa-8435-461a-8cea-e0725a652728}, !- Handle
  P_CorridorFlr2_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f459156-0d3f-4e6f-8d36-674b884758c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e17d079-acd4-4999-acd4-433a0db19060}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8ec40e-d72b-4186-9f2c-ddadba453db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffbc84a9-1a7a-43b8-b523-ab3ed5f2992f}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0108c47c-4fcc-4158-ac31-b5470d5259de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0108c47c-4fcc-4158-ac31-b5470d5259de}, !- Handle
  W_GuestRoom315_318_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {481b9c20-8244-40b6-b630-d5d71924838e}, !- Handle
  P_CorridorFlr2_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b917dd-ffd0-4a16-a855-eee0a88f3481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e899499-ec92-415b-b8ce-2c2d403df583}, !- Handle
  P_CorridorFlr2_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb1cc19-8bb8-4303-b337-8fab452758f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9883b734-6551-48ba-ada3-c75b5332747f}, !- Handle
  P_CorridorFlr2_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {937c5049-a505-40da-94b0-9ffc506216f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ff3619-3477-4ef6-928a-0aba58d7a89c}, !- Handle
  P_CorridorFlr2_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9238039-da68-4f94-8d3d-54cc7ea3f5c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b635c4-f3f9-48d0-87f9-b6c5f0df44f8}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cbf146-f218-4b23-a0a8-b0b20895f2e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e058a67-2942-48af-b236-d5846d337cd2}, !- Handle
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7901af66-49a4-46c3-a2e3-59027a4b72fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93e5635-37b0-4b55-bcab-c5edf506d9cb}, !- Handle
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb804785-d889-407b-886f-3d1cb94acef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9023fa68-a032-4670-8712-b6b0303047a4}, !- Handle
  P_CorridorFlr2_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92415420-c64b-46c6-88e3-ace58a8bd8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bbee3c8-4575-48f3-83d5-507a52919378}, !- Handle
  P_CorridorFlr2_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561185aa-b638-47bf-8be7-e6222341e710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7769b9ed-c17d-463e-baf5-92c414e34932}, !- Handle
  P_CorridorFlr3_10198_0_10107,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95341b2f-ce08-4464-9424-cbcb83bee928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd49d098-39c6-4b19-bad9-68bb56e003c3}, !- Handle
  P_CorridorFlr3_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c296e2-9845-482f-9f8c-fa6a3dd97e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415e19c9-66a0-461e-b23f-29689074f5ca}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b303c6e-c2f3-41dc-9f11-2ccd3cbc127f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2afd12b7-4f08-4d1e-9f69-7075625786c3}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d64be16-8fdf-408a-bd83-95c46b975be9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0df9ab6-9369-4714-a591-fb582325b5ee}, !- Handle
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2eb0db-f0a0-4dac-9f6e-1146f9bb6b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4db78c4-9bdc-4d0b-b38b-275c5e36965b}, !- Handle
  P_CorridorFlr3_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3299f83-d37c-49b0-8173-1c50c3b9a5fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08ce461-757c-4568-981e-9294cd43dd73}, !- Handle
  P_CorridorFlr3_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e664515-ac59-441b-8b7e-cc7e70bd7a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf74c68-bbb0-4942-8280-e571128ee59a}, !- Handle
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3352739a-8d7e-4627-84b9-6f1c391de2e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a719c6-c459-46a4-a14b-df5ce3c6ee36}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3864cc-4670-40ec-9c8d-d98ff9aee250}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a31e8a-2fd6-46a3-9be7-3a928a929ad1}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e40180-9152-4297-a9c2-53b41e8f9c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e43613-8601-490c-9f59-03e7a6b97bfe}, !- Handle
  P_CorridorFlr3_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdfa1e09-b13c-4038-9674-505bb7262a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488f9a5c-f35f-4f6e-a85f-6393787de476}, !- Handle
  P_CorridorFlr3_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f872608-fdd6-4fa6-86b6-e1bd7bf22ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de243cb3-7100-4171-bb11-2c947f083d13}, !- Handle
  P_CorridorFlr3_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6dabd39-ac18-4c0f-bb61-d37a0f839153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6adcacac-4f01-4fde-9021-a0623809da4d}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa986357-7eae-47e3-ae9c-cc396c91a1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00dfef4-971e-4319-883d-5ce43784cf17}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ab95b2-e12f-4683-bff7-f15783b42dd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fdaf312-9bde-4c71-a7a6-05d12e1b829f}, !- Handle
  P_CorridorFlr3_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {017a1862-d7a6-4137-9d02-67bf5b4b90a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e58f4c1-eeb1-4f2e-92a6-1286f15176cb}, !- Handle
  P_CorridorFlr3_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690954d4-0783-4d8d-9de3-99bb3786584c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb19b752-2d30-44d3-b864-b9b6ac5c5d18}, !- Handle
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5baac5fb-c008-4d24-b146-c9da32118978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4401f4-66d3-410b-9c95-1ae295ce7f1d}, !- Handle
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd683904-2d94-4bd5-af97-471f46f9264a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44359d21-cb21-441c-bd61-7c593a713051}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b14271-25bb-4daf-93ea-51f90d57d1fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7cb49b6-da01-465b-90a1-5e2771b49dce}, !- Handle
  P_CorridorFlr4_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b5c70d-5907-4c8f-a1f3-9fa19b2f5f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce892d55-7e60-4cf3-b4ab-a3c47b1c46fd}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac7097b-08c2-4328-8210-22ceaeb7c4dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea0ce001-ad5a-4e00-bbfd-487af8c1d978}, !- Handle
  P_CorridorFlr4_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb1c621e-8f0a-41bb-8831-2caf43d15dea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b365d7b9-c48f-4b0d-bb14-b9c90cffcafa}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2cfb4a1-d865-4865-aa2e-974c260cb760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799b1ebc-6380-4756-8725-9cc145f086c9}, !- Handle
  P_CorridorFlr4_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20cefcce-ebf5-49a0-b705-77aa5dffae57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a780e814-b0ee-443a-904b-4cac5c195360}, !- Handle
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4fde1b0-2e6a-4dd8-af87-be8fcfd412e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd20b45-5d14-45e9-ad7f-4300f230f71d}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11e6574-5485-4c81-918c-35b0ef55df22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97aea3c-d937-464c-aad5-62ff9c4b1d8b}, !- Handle
  P_CorridorFlr4_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a06386eb-c2e7-4096-9ab8-16ea8447a52f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a7147c-a575-4de8-b917-17fdbb8479b0}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdd5565a-512c-479a-82b4-f4fff7b172a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852b078e-991b-4cce-9cb1-165c5602fe8e}, !- Handle
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afa47e13-b887-4beb-b08a-83c4d11466c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7f08d5-0f79-4838-85f4-55cc6d58afb6}, !- Handle
  P_CorridorFlr4_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9a0a1a4-cb1b-4bef-b35a-fb97075ad809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6b0bde-e75e-4c5b-818b-c2f3fa19c1fe}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a15bf4-caad-47f6-86cb-c818f61feb8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887af3bd-a72b-441e-93c9-10cffa68cfee}, !- Handle
  P_CorridorFlr4_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76bbe89-515d-4b6c-a02c-812d59dab457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {2c1c135e-bef6-4d6a-b19b-393286bade3c}, !- Handle
  GuestRoom201_Infiltration,              !- Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:Surface,
  {1ba47516-20f0-4a4d-a7ae-15ddcc73705d}, !- Handle
  P_CorridorFlr4_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fca19e72-7d80-40a6-8fef-09502d67512d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {934d3a18-32a6-40ce-ac78-23b8703ba68a}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a165b1a-29d7-40c6-bfdf-c30dff36e779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f9467c-7682-4828-9ff0-d7d2020be2d0}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19018a40-eca1-4957-abea-8e96c764f87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253f678a-a56c-4958-83bf-acfd2a811ba4}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20bca4e2-b5d7-45c2-a152-0c17ccbcca8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {041512fd-68a5-4dae-b005-fb2335c921f1}, !- Handle
  GuestRoom101_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {cf5b477c-ae90-4b45-aacb-16632079813f}, !- Handle
  GuestRoom101_Lights,                    !- Name
  {041512fd-68a5-4dae-b005-fb2335c921f1}, !- Lights Definition Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Handle
  GuestRoom_Ltg_Sch_Base,                 !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.22,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.11,                                   !- Field 8
  Until: 06:00,                           !- Field 9
  0.22,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.44,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.56,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.44,                                   !- Field 16
  Until: 18:00,                           !- Field 17
  0.28,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.67,                                   !- Field 20
  Until: 20:00,                           !- Field 21
  0.89,                                   !- Field 22
  Until: 21:00,                           !- Field 23
  1.0,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.89,                                   !- Field 26
  Until: 23:00,                           !- Field 27
  0.67,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.33,                                   !- Field 30
  For: Saturday Sunday Holidays,          !- Field 31
  Until: 02:00,                           !- Field 32
  0.26,                                   !- Field 33
  Until: 06:00,                           !- Field 34
  0.11,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.41,                                   !- Field 37
  Until: 10:00,                           !- Field 38
  0.56,                                   !- Field 39
  Until: 11:00,                           !- Field 40
  0.41,                                   !- Field 41
  Until: 18:00,                           !- Field 42
  0.33,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.85,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  1.0,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.85,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.41,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:Surface,
  {92415420-c64b-46c6-88e3-ace58a8bd8b4}, !- Handle
  P_ElevatorCoreFlr2_10107_0_10067,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9023fa68-a032-4670-8712-b6b0303047a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {30a4fffd-35b4-4d46-a996-0ce771eef16c}, !- Handle
  FrontStairsFlr3 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fc786234-6f31-4954-9f84-643256592cae}, !- Handle
  FrontStairsFlr3 Internal Mass,          !- Name
  {30a4fffd-35b4-4d46-a996-0ce771eef16c}, !- Internal Mass Definition Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Surface,
  {561185aa-b638-47bf-8be7-e6222341e710}, !- Handle
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bbee3c8-4575-48f3-83d5-507a52919378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a6f656-6b16-4079-8237-cb371177a95b}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4383259-3e03-4039-8da2-5871f71cc5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017a1862-d7a6-4137-9d02-67bf5b4b90a2}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fdaf312-9bde-4c71-a7a6-05d12e1b829f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {690954d4-0783-4d8d-9de3-99bb3786584c}, !- Handle
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e58f4c1-eeb1-4f2e-92a6-1286f15176cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e99397-546b-4a36-8f95-ade93e940b0d}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e65cba-bdf4-4b32-9701-87fa1fec9d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76bbe89-515d-4b6c-a02c-812d59dab457}, !- Handle
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {887af3bd-a72b-441e-93c9-10cffa68cfee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca19e72-7d80-40a6-8fef-09502d67512d}, !- Handle
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba47516-20f0-4a4d-a7ae-15ddcc73705d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dc6b3c-11af-413f-9b62-82780d09fd78}, !- Handle
  P_ElevatorCoreFlr4_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bec31034-4088-42bd-bf6a-285246e2a126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048566bd-3b3d-4519-8f6e-3b36b321ec39}, !- Handle
  P_EmployeeLoungeFlr1_10009_0_10007,     !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab44a685-8736-4003-bb65-ebec557206d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f3fbb72-0ec8-4977-a642-7e1f2e0fda65}, !- Handle
  P_EmployeeLoungeFlr1_10066_0_10045,     !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce5bf510-8bc9-4bf8-890c-63f5b937903a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298662c1-e8d8-4e44-9d18-8d53402e8558}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906dfc61-773e-4438-ba1f-c1c82e1a94f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0059e6d7-e10a-4d62-b622-f5a78e488913}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1b4e8c-e721-4e91-84e7-af9691a8d51b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895e2eeb-2546-421d-9b52-9109e20f00d4}, !- Handle
  P_ExerciseCenterFlr1_10014_0_10012,     !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a9d4f9a-7392-4362-8ae1-37b3b2af9ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb85d28-ca8a-4e73-93f7-773f6e3ccddf}, !- Handle
  P_ExerciseCenterFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f402f3-fe7d-4975-8ca5-40a3fe437085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac050102-049e-46e3-823a-6b695938402f}, !- Handle
  P_FrontLoungeFlr1_10018_0_10016,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e590f73-9e01-4459-9611-3c1d4542609a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd416693-ebfd-4573-8703-951b7dd93177}, !- Handle
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96beda2a-15b4-457c-91e1-e5d0d9993b16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ac0825-5799-4d1e-b8a9-be948eb3ccf8}, !- Handle
  P_FrontOfficeFlr1_10015_0_10013,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b77fcc10-883d-40f5-a1d1-9a88ffb8cc55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f402f3-fe7d-4975-8ca5-40a3fe437085}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fb85d28-ca8a-4e73-93f7-773f6e3ccddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec90c70d-7d28-448e-8994-95e3d3488958}, !- Handle
  P_FrontOfficeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e367330b-b848-4bd4-9374-58d3b4fa073c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a413c98-04cf-45bf-8cc9-95fad5cfdc27}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06a12018-a993-4ed2-a9d1-94d89a9d63c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942d40be-7480-4ae9-998a-723533caa706}, !- Handle
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5193a743-253b-4607-880f-f9c133913d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08bb732c-329d-4b18-988e-a65618c1f6cb}, !- Handle
  P_FrontStairsFlr2_10113_0_10073,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e1f7fa-b0ff-4ce2-8c3e-30173e1862f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f40e4ef-89b1-4ed4-8dfd-50c92c5c7f98}, !- Handle
  P_FrontStairsFlr2_10189_0_10103,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bebbdd66-7c14-4863-a448-5477dee6bda2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3299f83-d37c-49b0-8173-1c50c3b9a5fe}, !- Handle
  P_FrontStairsFlr3_10211_0_10118,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4db78c4-9bdc-4d0b-b38b-275c5e36965b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2242291-9032-4c38-9fba-f32a2487d0d7}, !- Handle
  P_FrontStairsFlr3_10279_0_10148,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e2dd8b9-19da-4b7f-a052-cc25f6511a2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1c621e-8f0a-41bb-8831-2caf43d15dea}, !- Handle
  P_FrontStairsFlr4_10299_0_10161,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea0ce001-ad5a-4e00-bbfd-487af8c1d978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c13daef-4ca3-4faa-a773-f724295a5bfb}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d402f1-1831-4f6c-b5dc-65556393828c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55c31ad-ed03-4c62-8eee-80182110e0c6}, !- Handle
  P_FrontStorageFlr1_10016_0_10014,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf010ef-7cb8-4640-b674-c7ce26770196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e367330b-b848-4bd4-9374-58d3b4fa073c}, !- Handle
  P_FrontStorageFlr1_10088_0_10056,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec90c70d-7d28-448e-8994-95e3d3488958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5193a743-253b-4607-880f-f9c133913d9c}, !- Handle
  P_FrontStorageFlr1_10091_0_10058,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {942d40be-7480-4ae9-998a-723533caa706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6e08fe-0da4-435c-afcf-5b9787a15c56}, !- Handle
  P_FrontStorageFlr2_10112_0_10072,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62f6373e-22ce-42ac-8008-026e373e8727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {be1c98f4-a06b-49ae-87df-8eb0630a8621}, !- Handle
  GuestRoom102_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0806236a-730f-4290-a681-2d018ca21ec8}, !- Handle
  GuestRoom102_PlugMisc_Equip,            !- Name
  {be1c98f4-a06b-49ae-87df-8eb0630a8621}, !- Electric Equipment Definition Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Handle
  GuestRoom_Eqp_Sch,                      !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.20,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.20,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.20,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:Surface,
  {607611ee-56ab-4bc0-8681-2e8723833d27}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5967ae-3bae-4d30-a018-6812df1a4dc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebbdd66-7c14-4863-a448-5477dee6bda2}, !- Handle
  P_FrontStorageFlr2_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f40e4ef-89b1-4ed4-8dfd-50c92c5c7f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2eb0db-f0a0-4dac-9f6e-1146f9bb6b17}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0df9ab6-9369-4714-a591-fb582325b5ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e6e492-9125-4516-8dbf-9679c54ee3c2}, !- Handle
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40d91fe-7898-4be3-a418-ccd953a22285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2dd8b9-19da-4b7f-a052-cc25f6511a2a}, !- Handle
  P_FrontStorageFlr3_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2242291-9032-4c38-9fba-f32a2487d0d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac7097b-08c2-4328-8210-22ceaeb7c4dd}, !- Handle
  P_FrontStorageFlr4_10298_0_10160,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce892d55-7e60-4cf3-b4ab-a3c47b1c46fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9293cd-844b-4406-a8d6-2829130895d6}, !- Handle
  P_FrontStorageFlr4_10350_0_10177,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829fc575-f0e4-4181-8648-cc48af39540c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d402f1-1831-4f6c-b5dc-65556393828c}, !- Handle
  P_FrontStorageFlr4_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c13daef-4ca3-4faa-a773-f724295a5bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49b0be7-80e8-42a7-9162-be70ad50c8a9}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7f55fbc-69f9-45ce-8bb6-299178bed26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc9abe6-ec71-4aac-a1f4-f5199d03972e}, !- Handle
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a4b0b0d-24b3-4c53-913f-d586671c2ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8edaf89e-faba-43ce-966d-cf5b66d29307}, !- Handle
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b4d5441-cb45-46b9-9bcc-8950113aa197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ddb42c8-f2db-47b6-a542-eed8548eef50}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e743f4-0631-4e7a-9a3e-de3adf5ca5a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4d5441-cb45-46b9-9bcc-8950113aa197}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8edaf89e-faba-43ce-966d-cf5b66d29307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b88b165-720b-4be8-aa0d-10d04715174c}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a123b52-69fc-4cf2-a8df-2a48e65c1aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b05826-ac74-4974-a57c-8b944b0ee322}, !- Handle
  P_GuestRoom103_10026_0_10024,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f8dd83-6b77-4a16-99f4-b6fc01516f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92e18d4-129b-4fb1-ba55-f8d714e07a21}, !- Handle
  P_GuestRoom103_10030_0_10027,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17f80f6-c12d-4f6d-aba9-371c7f439769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a123b52-69fc-4cf2-a8df-2a48e65c1aa6}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b88b165-720b-4be8-aa0d-10d04715174c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64788a4-f40b-4e8c-9cf5-d54c5981f963}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea4bcca-f044-48f6-a7ea-800a0d467cf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae8e5fa-1726-408d-afd3-ae42d9592f1a}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22890ea6-7b8d-4ee2-8b62-d6186d2811f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {af21043b-fd44-420d-a006-b90e47f0387f}, !- Handle
  GuestRoom206_208_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3a205d48-e4a8-4e4c-b906-bdcde168b23c}, !- Handle
  GuestRoom206_208_Lights,                !- Name
  {af21043b-fd44-420d-a006-b90e47f0387f}, !- Lights Definition Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {0a0de1ca-8970-4639-9410-955e163fe36a}, !- Handle
  P_GuestRoom104_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b64ad08-78ec-4c85-8aff-33a92e3d7e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {8b50a630-6758-4f24-8e2a-f89a775d1036}, !- Handle
  CorridorFlr2_Infiltration,              !- Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {3e534bf3-bbdb-4192-9a8a-e4c23e37274c}, !- Handle
  P_GuestRoom105_10008_0_10006,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8ae4b8-6598-42aa-a75b-0c74aee7af26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b64ad08-78ec-4c85-8aff-33a92e3d7e1f}, !- Handle
  P_GuestRoom105_10062_0_10043,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a0de1ca-8970-4639-9410-955e163fe36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce5bf510-8bc9-4bf8-890c-63f5b937903a}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f3fbb72-0ec8-4977-a642-7e1f2e0fda65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f459156-0d3f-4e6f-8d36-674b884758c8}, !- Handle
  P_GuestRoom201_10114_0_10074,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f4a0aa-8435-461a-8cea-e0725a652728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc95bfa3-1e29-48a5-91b9-cdebe9e35f95}, !- Handle
  P_GuestRoom201_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b60405-7179-4284-881f-d3db8590a002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8ec40e-d72b-4186-9f2c-ddadba453db3}, !- Handle
  P_GuestRoom202_205_10115_0_10075,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e17d079-acd4-4999-acd4-433a0db19060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b60405-7179-4284-881f-d3db8590a002}, !- Handle
  P_GuestRoom202_205_10126_0_10083,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc95bfa3-1e29-48a5-91b9-cdebe9e35f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d95a21-e8fc-4cb0-800f-810f69f32d92}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ecf688-c547-4e92-b89e-46fab9c5e892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74b917dd-ffd0-4a16-a855-eee0a88f3481}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {481b9c20-8244-40b6-b630-d5d71924838e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ecf688-c547-4e92-b89e-46fab9c5e892}, !- Handle
  P_GuestRoom206_208_10130_0_10085,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d95a21-e8fc-4cb0-800f-810f69f32d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44976a87-4f6b-4ed9-b9c4-b9cd4221f083}, !- Handle
  P_GuestRoom206_208_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ecf701-5701-49b2-978e-8538bbdb654b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb1cc19-8bb8-4303-b337-8fab452758f6}, !- Handle
  P_GuestRoom209_212_10117_0_10077,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e899499-ec92-415b-b8ce-2c2d403df583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ecf701-5701-49b2-978e-8538bbdb654b}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44976a87-4f6b-4ed9-b9c4-b9cd4221f083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0e8b47-f230-47b8-920d-d00bd3bcc3b9}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c64579f-2bad-4f64-8ded-9d6962dc58ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937c5049-a505-40da-94b0-9ffc506216f9}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9883b734-6551-48ba-ada3-c75b5332747f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e995d32-0120-47d2-be14-8cf20a52e41e}, !- Handle
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83772313-542c-4f72-ae7f-d22422b7c01c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1693ee59-c244-4906-af98-164bb5996c0b}, !- Handle
  P_MeetingRoomFlr1_10022_0_10020,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc7e919-ac74-4576-bfcb-c228cdd71b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2bcc8c-55d8-443b-a48c-c3bf86b37c62}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {717e1c55-7eca-4663-bd59-f776095f2d17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3cbf146-f218-4b23-a0a8-b0b20895f2e2}, !- Handle
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b635c4-f3f9-48d0-87f9-b6c5f0df44f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c626be1f-aa29-4d6d-aa73-94bb9bcc7bd2}, !- Handle
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8550111-0d58-478e-af1d-7c60590dc396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7901af66-49a4-46c3-a2e3-59027a4b72fc}, !- Handle
  P_GuestRoom215_218_10105_0_10065,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e058a67-2942-48af-b236-d5846d337cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8550111-0d58-478e-af1d-7c60590dc396}, !- Handle
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c626be1f-aa29-4d6d-aa73-94bb9bcc7bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d8a5cad-485c-4ef8-9283-fb1f723380fc}, !- Handle
  P_GuestRoom215_218_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2fbb136-08d1-4c3a-86cf-aaf5e4f6918b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb804785-d889-407b-886f-3d1cb94acef6}, !- Handle
  P_GuestRoom219_10106_0_10066,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93e5635-37b0-4b55-bcab-c5edf506d9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2fbb136-08d1-4c3a-86cf-aaf5e4f6918b}, !- Handle
  P_GuestRoom219_10163_0_10094,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d8a5cad-485c-4ef8-9283-fb1f723380fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4383259-3e03-4039-8da2-5871f71cc5ed}, !- Handle
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a6f656-6b16-4079-8237-cb371177a95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad743dd-6483-4597-a29d-068bf0397a08}, !- Handle
  P_GuestRoom220_223_10109_0_10069,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fb15f57-e0ea-4f21-9392-5d10f46f89bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011bb632-6845-4d25-a35a-9fb71dc00c10}, !- Handle
  P_GuestRoom220_223_10110_0_10070,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d141268c-4a11-40f8-b06a-490c2f746dca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63fa8b0a-3668-41fa-8902-df971db94b15}, !- Handle
  P_GuestRoom220_223_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a011cfb4-e798-4409-87f7-5e4bddc4e019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86849977-6a1f-4b12-9554-aec177979414}, !- Handle
  P_GuestRoom224_10111_0_10071,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebaa894a-5d08-44b4-a10c-49e561aa7b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a011cfb4-e798-4409-87f7-5e4bddc4e019}, !- Handle
  P_GuestRoom224_10179_0_10099,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63fa8b0a-3668-41fa-8902-df971db94b15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5967ae-3bae-4d30-a018-6812df1a4dc1}, !- Handle
  P_GuestRoom224_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {607611ee-56ab-4bc0-8681-2e8723833d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e664515-ac59-441b-8b7e-cc7e70bd7a6c}, !- Handle
  P_GuestRoom301_10212_0_10119,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08ce461-757c-4568-981e-9294cd43dd73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9acdc71b-43f2-4f19-9bcf-e955ffa3f040}, !- Handle
  P_GuestRoom301_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d40de1-1b8e-4271-b8fb-0161db484e56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3352739a-8d7e-4627-84b9-6f1c391de2e6}, !- Handle
  P_GuestRoom302_305_10213_0_10120,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf74c68-bbb0-4942-8280-e571128ee59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d40de1-1b8e-4271-b8fb-0161db484e56}, !- Handle
  P_GuestRoom302_305_10224_0_10128,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9acdc71b-43f2-4f19-9bcf-e955ffa3f040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {666bd951-648b-4c0f-a8c6-9e5226b84fd5}, !- Handle
  GuestRoom402_405_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f2378542-48fc-4eee-8048-b05ff18f7aa6}, !- Handle
  GuestRoom402_405_Lights,                !- Name
  {666bd951-648b-4c0f-a8c6-9e5226b84fd5}, !- Lights Definition Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {71818aed-9d91-4c90-8ed6-739fb0cd63d2}, !- Handle
  P_GuestRoom302_305_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2042769-48e2-4a99-9985-41bead1d26e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3864cc-4670-40ec-9c8d-d98ff9aee250}, !- Handle
  P_GuestRoom306_308_10214_0_10121,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a719c6-c459-46a4-a14b-df5ce3c6ee36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2042769-48e2-4a99-9985-41bead1d26e5}, !- Handle
  P_GuestRoom306_308_10228_0_10130,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71818aed-9d91-4c90-8ed6-739fb0cd63d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bc7548-6595-48cc-ac9a-e14d3a2db93e}, !- Handle
  P_GuestRoom306_308_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068507c4-114f-446b-beab-eefc0eb52aad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e40180-9152-4297-a9c2-53b41e8f9c14}, !- Handle
  P_GuestRoom309_312_10215_0_10122,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a31e8a-2fd6-46a3-9be7-3a928a929ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068507c4-114f-446b-beab-eefc0eb52aad}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7bc7548-6595-48cc-ac9a-e14d3a2db93e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4e865e-418b-49d1-890c-627055b20899}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2e888b-678f-4f0f-bfde-a312da4757d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdfa1e09-b13c-4038-9674-505bb7262a87}, !- Handle
  P_GuestRoom313_10216_0_10123,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72e43613-8601-490c-9f59-03e7a6b97bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc66437-4c06-4f55-b3b7-ec1f70537bc4}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f0bfee-c9a8-4e2a-8372-392f5cf758aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2e888b-678f-4f0f-bfde-a312da4757d0}, !- Handle
  P_GuestRoom313_10238_0_10134,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e4e865e-418b-49d1-890c-627055b20899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffdc93f-752b-424c-831c-64c898db8f6b}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06975c02-7de7-4e11-b0a3-60f9913a5dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6dabd39-ac18-4c0f-bb61-d37a0f839153}, !- Handle
  P_GuestRoom314_10202_0_10109,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de243cb3-7100-4171-bb11-2c947f083d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433e989b-9848-4a8a-8e9f-6d1b702e626d}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63cc9db9-e2c1-4a43-a553-0e239e8875c7}, !- Handle
  P_GuestRoom314_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e28b0eba-dea8-4022-a44f-e782e3b4d246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa986357-7eae-47e3-ae9c-cc396c91a1df}, !- Handle
  P_GuestRoom315_318_10203_0_10110,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6adcacac-4f01-4fde-9021-a0623809da4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28b0eba-dea8-4022-a44f-e782e3b4d246}, !- Handle
  P_GuestRoom315_318_10249_0_10137,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63cc9db9-e2c1-4a43-a553-0e239e8875c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b72b474-aa08-4ed1-b649-3b7d909708ef}, !- Handle
  P_GuestRoom315_318_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d874fa1-3e41-4a6d-842f-267796028cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ab95b2-e12f-4683-bff7-f15783b42dd1}, !- Handle
  P_GuestRoom319_10204_0_10111,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f00dfef4-971e-4319-883d-5ce43784cf17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d874fa1-3e41-4a6d-842f-267796028cba}, !- Handle
  P_GuestRoom319_10254_0_10139,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b72b474-aa08-4ed1-b649-3b7d909708ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e65cba-bdf4-4b32-9701-87fa1fec9d13}, !- Handle
  P_GuestRoom319_10258_0_10141,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e99397-546b-4a36-8f95-ade93e940b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c296e2-9845-482f-9f8c-fa6a3dd97e1f}, !- Handle
  P_GuestRoom320_323_10207_0_10114,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd49d098-39c6-4b19-bad9-68bb56e003c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b303c6e-c2f3-41dc-9f11-2ccd3cbc127f}, !- Handle
  P_GuestRoom320_323_10208_0_10115,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {415e19c9-66a0-461e-b23f-29689074f5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716670f8-af57-4a25-96ba-7b36a48a7e6c}, !- Handle
  P_GuestRoom320_323_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0702b20-7cd8-4a46-964c-a94bd9c1b8f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d64be16-8fdf-408a-bd83-95c46b975be9}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2afd12b7-4f08-4d1e-9f69-7075625786c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0702b20-7cd8-4a46-964c-a94bd9c1b8f5}, !- Handle
  P_GuestRoom324_10269_0_10144,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716670f8-af57-4a25-96ba-7b36a48a7e6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40d91fe-7898-4be3-a418-ccd953a22285}, !- Handle
  P_GuestRoom324_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4e6e492-9125-4516-8dbf-9679c54ee3c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2cfb4a1-d865-4865-aa2e-974c260cb760}, !- Handle
  P_GuestRoom401_10300_0_10162,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b365d7b9-c48f-4b0d-bb14-b9c90cffcafa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b0a461-4957-4795-a66d-f7ae64c24cf4}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a15fbb-3fb6-4457-a5fe-7d0b37469fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20cefcce-ebf5-49a0-b705-77aa5dffae57}, !- Handle
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {799b1ebc-6380-4756-8725-9cc145f086c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a15fbb-3fb6-4457-a5fe-7d0b37469fe2}, !- Handle
  P_GuestRoom402_405_10310_0_10169,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b0a461-4957-4795-a66d-f7ae64c24cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a027eb7-6db0-4417-ab0b-85d35cdc0859}, !- Handle
  P_GuestRoom402_405_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6223a9-08c4-4d93-a1dd-6fd8ade5c372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4fde1b0-2e6a-4dd8-af87-be8fcfd412e6}, !- Handle
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a780e814-b0ee-443a-904b-4cac5c195360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6223a9-08c4-4d93-a1dd-6fd8ade5c372}, !- Handle
  P_GuestRoom406_408_10313_0_10170,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a027eb7-6db0-4417-ab0b-85d35cdc0859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc57ec4-e197-4021-afb2-50122a342e49}, !- Handle
  P_GuestRoom406_408_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c71345c8-f4fe-4bd3-9d2a-445bbd47971d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11e6574-5485-4c81-918c-35b0ef55df22}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd20b45-5d14-45e9-ad7f-4300f230f71d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71345c8-f4fe-4bd3-9d2a-445bbd47971d}, !- Handle
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc57ec4-e197-4021-afb2-50122a342e49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b372160-b7f4-4cc8-8df6-82017eda794a}, !- Handle
  P_GuestRoom409_412_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b8e2916-785a-45c5-88ba-63da4da9cacf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a06386eb-c2e7-4096-9ab8-16ea8447a52f}, !- Handle
  P_GuestRoom413_10304_0_10166,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c97aea3c-d937-464c-aad5-62ff9c4b1d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33043472-bb96-4d01-adcc-e81a1c1da543}, !- Handle
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6544ffa8-259d-4a81-83d1-8e0501a74432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8e2916-785a-45c5-88ba-63da4da9cacf}, !- Handle
  P_GuestRoom413_10321_0_10172,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b372160-b7f4-4cc8-8df6-82017eda794a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca880487-3614-4ae0-ba1a-75b4f8c969bf}, !- Handle
  P_GuestRoom414_10286_0_10150,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddcdf7d-086e-4acd-882a-cc8563c8aecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa47e13-b887-4beb-b08a-83c4d11466c0}, !- Handle
  P_GuestRoom414_10290_0_10152,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852b078e-991b-4cce-9cb1-165c5602fe8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bea7fa2-cb93-4769-a4d9-471ac0b1cc5d}, !- Handle
  P_GuestRoom414_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9076b604-59a3-40f4-a437-e318439731e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9a0a1a4-cb1b-4bef-b35a-fb97075ad809}, !- Handle
  P_GuestRoom415_418_10291_0_10153,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7f08d5-0f79-4838-85f4-55cc6d58afb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9076b604-59a3-40f4-a437-e318439731e9}, !- Handle
  P_GuestRoom415_418_10330_0_10173,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bea7fa2-cb93-4769-a4d9-471ac0b1cc5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3184c538-b053-42b9-ba56-4a700ab48614}, !- Handle
  P_GuestRoom415_418_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a75d1c8-bf4b-4d3b-9d7e-6a485f272579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a15bf4-caad-47f6-86cb-c818f61feb8c}, !- Handle
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6b0bde-e75e-4c5b-818b-c2f3fa19c1fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a75d1c8-bf4b-4d3b-9d7e-6a485f272579}, !- Handle
  P_GuestRoom419_10334_0_10174,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3184c538-b053-42b9-ba56-4a700ab48614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bec31034-4088-42bd-bf6a-285246e2a126}, !- Handle
  P_GuestRoom419_10337_0_10175,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dc6b3c-11af-413f-9b62-82780d09fd78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd683904-2d94-4bd5-af97-471f46f9264a}, !- Handle
  P_GuestRoom420_423_10295_0_10157,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d4401f4-66d3-410b-9c95-1ae295ce7f1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b14271-25bb-4daf-93ea-51f90d57d1fe}, !- Handle
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44359d21-cb21-441c-bd61-7c593a713051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28153953-2606-4d1c-8a60-01068b9c38b1}, !- Handle
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23c80077-3bd5-40d9-9168-ff0b50b7216a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b5c70d-5907-4c8f-a1f3-9fa19b2f5f71}, !- Handle
  P_GuestRoom424_10297_0_10159,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7cb49b6-da01-465b-90a1-5e2771b49dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c80077-3bd5-40d9-9168-ff0b50b7216a}, !- Handle
  P_GuestRoom424_10346_0_10176,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28153953-2606-4d1c-8a60-01068b9c38b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829fc575-f0e4-4181-8648-cc48af39540c}, !- Handle
  P_GuestRoom424_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce9293cd-844b-4406-a8d6-2829130895d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8979d2da-c0b2-4c92-b8bf-b3ee45b1a2e2}, !- Handle
  P_LaundryRoomFlr1_10010_0_10008,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8be4a434-006e-4c9b-a892-6dfae39bf664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906dfc61-773e-4438-ba1f-c1c82e1a94f0}, !- Handle
  P_LaundryRoomFlr1_10070_0_10047,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
