  {298662c1-e8d8-4e44-9d18-8d53402e8558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20bca4e2-b5d7-45c2-a152-0c17ccbcca8f}, !- Handle
  P_LaundryRoomFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {253f678a-a56c-4958-83bf-acfd2a811ba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e570ff02-bd58-4d07-be96-26151a165a73}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a2e813-fe28-4693-9bbe-3059760a8fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4b0b0d-24b3-4c53-913f-d586671c2ca9}, !- Handle
  P_MechanicalRoomFlr1_2_0_0,             !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc9abe6-ec71-4aac-a1f4-f5199d03972e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8da960d-26fb-43a6-b790-b43db8727557}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ba6956e-a4e2-4720-b54d-89f51c43cee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a2e813-fe28-4693-9bbe-3059760a8fde}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e570ff02-bd58-4d07-be96-26151a165a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea4bcca-f044-48f6-a7ea-800a0d467cf6}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64788a4-f40b-4e8c-9cf5-d54c5981f963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a761287d-e015-4c06-84dd-0663778d7bb1}, !- Handle
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed6a7b7b-fcda-4ed4-b532-fb135c2edb5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717e1c55-7eca-4663-bd59-f776095f2d17}, !- Handle
  P_RearStairsFlr2_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2bcc8c-55d8-443b-a48c-c3bf86b37c62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9f2f35-01f2-4f94-a73d-ee6816d1cad4}, !- Handle
  P_RearStairsFlr2_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c80e99-8e73-41cd-a3d8-f4104f8a6823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06975c02-7de7-4e11-b0a3-60f9913a5dc2}, !- Handle
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffdc93f-752b-424c-831c-64c898db8f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95341b2f-ce08-4464-9424-cbcb83bee928}, !- Handle
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7769b9ed-c17d-463e-baf5-92c414e34932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ddcdf7d-086e-4acd-882a-cc8563c8aecf}, !- Handle
  P_RearStairsFlr4_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca880487-3614-4ae0-ba1a-75b4f8c969bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5baac5fb-c008-4d24-b146-c9da32118978}, !- Handle
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb19b752-2d30-44d3-b864-b9b6ac5c5d18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12202f46-915e-4c31-ab02-f392071f02e0}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bfe4297-a860-4cd2-aa5f-8c2d900c0dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17f80f6-c12d-4f6d-aba9-371c7f439769}, !- Handle
  P_RearStorageFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a92e18d4-129b-4fb1-ba55-f8d714e07a21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9238039-da68-4f94-8d3d-54cc7ea3f5c9}, !- Handle
  P_RearStorageFlr2_10119_0_10079,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ff3619-3477-4ef6-928a-0aba58d7a89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83772313-542c-4f72-ae7f-d22422b7c01c}, !- Handle
  P_RearStorageFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e995d32-0120-47d2-be14-8cf20a52e41e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f872608-fdd6-4fa6-86b6-e1bd7bf22ac2}, !- Handle
  P_RearStorageFlr3_10217_0_10124,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488f9a5c-f35f-4f6e-a85f-6393787de476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f0bfee-c9a8-4e2a-8372-392f5cf758aa}, !- Handle
  P_RearStorageFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc66437-4c06-4f55-b3b7-ec1f70537bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd5565a-512c-479a-82b4-f4fff7b172a6}, !- Handle
  P_RearStorageFlr4_10305_0_10167,        !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29a7147c-a575-4de8-b917-17fdbb8479b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {55388a3b-31ed-4dfa-bf04-4378af40fb07}, !- Handle
  SZ DSOA GuestRoom105,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6544ffa8-259d-4a81-83d1-8e0501a74432}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33043472-bb96-4d01-adcc-e81a1c1da543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d8714f-2ea7-4cb0-9767-c659f672d8b6}, !- Handle
  P_RestroomFlr1_10019_0_10017,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {237f17b4-d780-4b85-b300-23caae61319a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97187939-40c3-4d83-95c7-3518d9b19b0d}, !- Handle
  P_RestroomFlr1_10020_0_10018,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {959b9c68-e7f8-4f4b-bc85-46b28673d3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96beda2a-15b4-457c-91e1-e5d0d9993b16}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}, !- Construction Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd416693-ebfd-4573-8703-951b7dd93177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3fe143f-28d6-4885-8862-fc7f03f6c186}, !- Handle
  R_CorridorFlr4_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b1245fa8-66a2-406b-bd36-9c7df17378f8}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82b0d3a-a4bf-48f2-9f03-44abd742c763}, !- Handle
  R_FrontStairsFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a307b8-34f0-4fd3-a5df-76641ae8ed1e}, !- Handle
  R_FrontStorageFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa59bda-7333-4199-bdde-90d459971dfc}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede4f854-94b4-4722-9fcc-b20b50e813db}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28594b98-25bb-4785-a8ff-ee187de59ef6}, !- Handle
  R_GuestRoom406_408_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baddf6f6-71d7-43c9-a8d6-6747e6210eb9}, !- Handle
  R_GuestRoom409_412_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65957416-b673-4ccb-a80d-6cda8ba27668}, !- Handle
  R_GuestRoom413_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bb7ba9-31c8-4876-9f84-df864e7872dc}, !- Handle
  R_GuestRoom414_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2256dd17-d500-41a1-92a1-899748d9aebc}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {367037f6-d525-47f9-a6de-f662eff5a436}, !- Handle
  R_GuestRoom419_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e78948b-801b-49fa-8df0-d0e40e83440a}, !- Handle
  R_GuestRoom420_423_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fe8119-83b2-4860-967e-dd6d9be38646}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36bea73-7f11-4971-9d29-d708e3dad581}, !- Handle
  R_RearStairsFlr4_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ba0c24-0f7b-4980-a2f9-053d17692f24}, !- Handle
  R_RearStorageFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}, !- Construction Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc578001-23df-4934-bde7-7b06f62a1ad8}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 4 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 5 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 6 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 7 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 8 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 9 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 10 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 11 {m}
  23.8231, 18.3374, 0;                    !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {5dc466d9-4886-42f1-8e6a-82a0afc5aa8f}, !- Handle
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a99c1486-68c2-460c-ad16-a6023b407156}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc51ec43-04af-4694-bec3-d98de52777ba}, !- Handle
  S_ExerciseCenterFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b17c68-9f97-4117-a303-a188cefd9a2b}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7caedb4b-2ba0-4e69-8464-c3c14f511cdb}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff60eba-3382-4645-86c2-9e9ed65eab2b}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bfa76de-be28-4c0c-9617-c75ba8a0f1eb}, !- Handle
  S_FrontStorageFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9910aa4-0893-47ad-865a-89a72ecccb9a}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01fa2c31-d284-4134-ab9f-4afacbdcc325}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf945694-dd10-4516-834f-676f599b8153}, !- Handle
  S_GuestRoom103_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b660a7-1432-4d63-997b-9c9161ad9891}, !- Handle
  S_GuestRoom104_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0f341d-2153-4b2f-b8bf-ecbfd49f259b}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdee2776-bbba-481c-a8c8-26b7fa64c460}, !- Handle
  S_LaundryRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fa73c9-ff41-483e-9835-68a4460a8a00}, !- Handle
  S_MechanicalRoomFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69984bc0-2681-4dc1-8cf5-1a7f01853e72}, !- Handle
  S_MeetingRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {988a68b7-2c8a-4184-8c43-b74dc5215bed}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {392a0c39-b91b-4923-a61b-2b897aa94247}, !- Construction Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188da103-0f8d-4b6a-b278-43fb66f8cdff}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cba1411-8874-41d1-b8e8-390e7c422648}, !- Handle
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f341a899-b630-4913-93af-0547ee144bcd}, !- Handle
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {02e85602-460b-44e7-bbf0-b9d35adbaab6}, !- Handle
  SZ DSOA GuestRoom409_412,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {c50ddb9b-ff63-4c19-a2dd-2404f03ac537}, !- Handle
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6275044-53e8-4ce3-b5cc-57944be6988b}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd274ee3-80cf-414a-9425-95a1d5aeefbc}, !- Handle
  W_CorridorFlr2_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598ab59c-b7ad-4b34-bf86-56328fc10cf0}, !- Handle
  W_CorridorFlr2_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {3448b5ea-e8bb-41e1-95c8-24443dca6030}, !- Handle
  GuestRoom102 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7a3c2ea3-44e8-476d-92b2-b9681cce8cef}, !- Handle
  GuestRoom102 People,                    !- Name
  {3448b5ea-e8bb-41e1-95c8-24443dca6030}, !- People Definition Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Surface,
  {523ad84f-bff5-47f6-a2ea-d3fa414b3fb8}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9731dd6b-744f-4755-ab82-ebf8d05f6e60}, !- Handle
  W_CorridorFlr3_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f5ef39f-33c5-4cf7-ad94-463c2cc28d3b}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87246df-7cf1-440b-8e38-a49649bf2eb5}, !- Handle
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338a061d-b70e-43fe-8526-f31044721a13}, !- Handle
  W_CorridorFlr4_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4d5f643-0cda-4a21-afbd-49c712671fa3}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fc387f-6cf8-4398-b2cb-d774b29427e3}, !- Handle
  W_CorridorFlr4_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1fd4c1-dbd3-4dcd-884f-6695ef0c9ce9}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649b1c9e-c4f7-4e67-bd90-d660ae2f5998}, !- Handle
  W_ElevatorCoreFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8dbf165-6473-40f5-b505-92166508c211}, !- Handle
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9f28f67-3464-46ab-b971-d2029b17cbe0}, !- Handle
  W_ElevatorCoreFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12984dd2-f8f9-4af4-985c-4ff4f51500da}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df722315-265e-4334-b430-783e33586a40}, !- Handle
  W_ExerciseCenterFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {491a187e-2313-4f26-801b-e781e09c44ba}, !- Handle
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c38ba3-57be-4271-8c7b-6d10f8711d42}, !- Handle
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbbfea7-a090-42ee-96e5-af8e0a3d0296}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961b094f-b8e6-46d5-aba8-79d0f1a9d3e7}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c30b57-4d09-4059-85c3-91da783683c2}, !- Handle
  W_FrontStairsFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c371fd-737d-416b-93f6-5b5a16b3f32a}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821cccdc-4b6c-4cf9-b28b-1fdcf17cc1c6}, !- Handle
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3178cb-94f1-49a8-8a5c-d221f153aa0a}, !- Handle
  W_FrontStairsFlr4_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1714f5-ae7a-48f3-80db-b8e8ac54379c}, !- Handle
  W_FrontStairsFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f6a0506b-5590-4d5d-828e-32c7f554dfa6}, !- Handle
  SZ DSOA RearStairsFlr1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {96adfba6-6297-4747-a616-0bdab0cfa46b}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e43d4e8-bc40-470f-b5c1-e04590628d3e}, !- Handle
  W_FrontStorageFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {cf871ded-d8fc-4681-af8a-9364714561de}, !- Handle
  GuestRoom401 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {80c1de80-e6b2-45b8-a671-a010344feba5}, !- Handle
  GuestRoom401 Internal Mass,             !- Name
  {cf871ded-d8fc-4681-af8a-9364714561de}, !- Internal Mass Definition Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Surface,
  {700dada5-98ad-459a-b48f-0f695a6f3b18}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee293cb1-1aca-48e3-8cd6-c212f2031626}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ca8648-5923-467f-b9f2-275cbc3e0930}, !- Handle
  W_GuestRoom101_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b425cc75-d701-46ec-9d74-b557acd33e58}, !- Handle
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418e6915-dbf3-4c28-95b3-505fe1724e91}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8900308f-3f8d-4332-8430-44b1e85840e7}, !- Handle
  W_GuestRoom104_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff85a959-5b87-4406-bf19-de11361749df}, !- Handle
  W_GuestRoom105_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b73de6ac-5092-4fa3-a092-633ba57cbc35}, !- Handle
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915f0cda-605a-4614-98f0-f9c9c5a1b346}, !- Handle
  W_GuestRoom201_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a3bd9b-2ee3-494d-b69e-daf306799cc4}, !- Handle
  W_GuestRoom202_205_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ae4ff9-56da-4447-8eb2-c0580badb9cf}, !- Handle
  W_GuestRoom206_208_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2f7961-95e0-4af1-a63a-616aecba825b}, !- Handle
  W_GuestRoom209_212_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c1e44e-5103-4d21-a5ef-0c30e8313a7f}, !- Handle
  W_GuestRoom213_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb94ad34-1512-469b-b0f5-92da35804f2f}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879b8a92-1242-4fa1-81b5-751965028880}, !- Handle
  W_GuestRoom215_218_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a3b757-0f30-4525-95d6-562092dad83f}, !- Handle
  W_GuestRoom220_223_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d60bd90-d42d-4a8f-bfef-9f3e9904f20c}, !- Handle
  W_GuestRoom224_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e8e0fc-b6f2-4803-b11b-c1b314f56a4b}, !- Handle
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c2bd30-fe4b-4370-adc7-5e41d0941881}, !- Handle
  W_GuestRoom301_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0157a12a-6985-48e6-9e27-7909f10a0f0e}, !- Handle
  W_GuestRoom302_305_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4533190-42e6-407e-9702-9b5e9ad54640}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24565d78-f9d5-4528-8fa4-4ca4a9662d71}, !- Handle
  W_GuestRoom309_312_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de99608-3daa-4843-a254-09f03d975db0}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ad7936-7e43-46ae-af15-560474b2ac9d}, !- Handle
  W_GuestRoom319_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0824130f-5bc6-4421-97c9-cf809bfb5a7f}, !- Handle
  W_GuestRoom320_323_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bec1a1d-e6bd-480f-9464-77b5670a2270}, !- Handle
  W_GuestRoom324_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c815ce-b1ed-4c4b-b91d-73aca97107b7}, !- Handle
  W_GuestRoom401_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab150382-8538-445b-881b-27d5ed11f215}, !- Handle
  W_GuestRoom401_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc79f059-5d73-48ab-8508-5d12f6d24999}, !- Handle
  W_GuestRoom402_405_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed86814-248a-4c3f-b5d1-71cf63f7d3dd}, !- Handle
  W_GuestRoom406_408_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247c63fb-ffc0-4f6c-afb2-b3973178eb67}, !- Handle
  W_GuestRoom409_412_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3367d640-8b7a-4486-a204-4009a439b67a}, !- Handle
  W_GuestRoom413_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622e8dc5-c8e4-4491-ad86-a0ab4f12f0c4}, !- Handle
  W_GuestRoom414_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e009ac-fceb-4d4a-a1b0-93bd97803477}, !- Handle
  W_GuestRoom415_418_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e25264-39d5-4934-8c92-bf6756f7da35}, !- Handle
  W_GuestRoom419_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad00b61a-45c8-45d1-aa3b-57e2b3b060ad}, !- Handle
  W_GuestRoom420_423_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6250f9fb-da89-46ec-af97-4b733de8cf15}, !- Handle
  W_GuestRoom424_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f8c2d7-593e-46bb-a5b6-0487a7f9bbff}, !- Handle
  W_LaundryRoomFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5953b3af-0b33-48d6-ac14-f3d7b31b3140}, !- Handle
  W_MechanicalRoomFlr1_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f4000cd-60a7-4c61-9f91-eb79676f6bcc}, !- Handle
  W_GuestRoom302_305_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0157a12a-6985-48e6-9e27-7909f10a0f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6b061f-75a8-4e81-b76f-bf8667387abf}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195058fc-06aa-4401-9827-f3bf7ab49fde}, !- Handle
  W_RearStairsFlr1_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ba4fcfa9-f0f5-4f59-96f0-51aee27703f8}, !- Handle
  SZ DSOA GuestRoom206_208,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {1a88c1b1-e3a4-4f67-9f37-8a209a8afcf9}, !- Handle
  W_RearStairsFlr2_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a565c49-f6ab-47bd-a67b-dd59b7f3da8e}, !- Handle
  W_RearStairsFlr2_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d3a676-6749-4397-9f40-6e4ca8e1f2e7}, !- Handle
  W_RearStairsFlr3_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0537470-8a18-4ee9-8502-e875b7fdb13f}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9cc2104-ff65-4dd5-8f8e-947ec20c5887}, !- Handle
  W_RearStairsFlr4_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64298e4-648d-4964-9c33-af8fff2dff19}, !- Handle
  W_RearStairsFlr4_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4ab67f-224d-44cb-bf1a-b175a93af8bf}, !- Handle
  W_RearStorageFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9e0eb8-404a-4fbe-974b-6dd38e9c5d65}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c9ca6f-f143-4dff-9225-a360c61df2a4}, !- Handle
  W_RearStorageFlr2_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e3a516-6cc8-40da-89c8-6cb67a9b88c6}, !- Handle
  W_RearStorageFlr2_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e8663c-cd29-4d7f-bf97-aa45c80c32ae}, !- Handle
  W_RearStorageFlr3_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b72fe3-039e-464a-bff9-bad681903052}, !- Handle
  W_RearStorageFlr3_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857e810b-be85-4fc0-86ff-ca829b95d76e}, !- Handle
  W_RearStorageFlr4_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a496a4-f89a-4852-bcb6-3335642003fc}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a56648-48be-4ca9-b873-1882785c2e6a}, !- Handle
  W_RestroomFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c1d02411-5bdb-4c80-9b22-6418062e689a}, !- Construction Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2d316a6-e408-45dd-a102-37f5f3157d08}, !- Handle
  D_CorridorFlr1_16_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {4cba1411-8874-41d1-b8e8-390e7c422648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.049, 10.1058, 2.4364,                 !- X,Y,Z Vertex 1 {m}
  0.049, 10.1058, 0.002,                  !- X,Y,Z Vertex 2 {m}
  0.049, 8.281, 0.002,                    !- X,Y,Z Vertex 3 {m}
  0.049, 8.281, 2.4364;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42696b74-a570-4add-96ad-7d4212065488}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {c50ddb9b-ff63-4c19-a2dd-2404f03ac537}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.777, 0.0488, 2.5508,                 !- X,Y,Z Vertex 1 {m}
  24.777, 0.0488, 0.1924,                 !- X,Y,Z Vertex 2 {m}
  25.917, 0.0488, 0.1924,                 !- X,Y,Z Vertex 3 {m}
  25.917, 0.0488, 2.5508;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b78c29a8-2275-410e-aaea-5c70fc374025}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {f6275044-53e8-4ce3-b5cc-57944be6988b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.913, 8.6238, 2.5508,                 !- X,Y,Z Vertex 1 {m}
  54.913, 8.6238, 0.1924,                 !- X,Y,Z Vertex 2 {m}
  54.913, 9.763, 0.1924,                  !- X,Y,Z Vertex 3 {m}
  54.913, 9.763, 2.5508;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04e3495b-d168-4945-be18-07cc660bbf1b}, !- Handle
  W_CorridorFlr2_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {dd274ee3-80cf-414a-9425-95a1d5aeefbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.049, 9.6551, 5.6128,                  !- X,Y,Z Vertex 1 {m}
  0.049, 9.6551, 4.1928,                  !- X,Y,Z Vertex 2 {m}
  0.049, 8.7317, 4.1928,                  !- X,Y,Z Vertex 3 {m}
  0.049, 8.7317, 5.6128;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46c8e198-6151-4cd8-a38f-a4f7827fec7c}, !- Handle
  W_CorridorFlr2_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {598ab59c-b7ad-4b34-bf86-56328fc10cf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.913, 8.7317, 5.6128,                 !- X,Y,Z Vertex 1 {m}
  54.913, 8.7317, 4.1928,                 !- X,Y,Z Vertex 2 {m}
  54.913, 9.6551, 4.1928,                 !- X,Y,Z Vertex 3 {m}
  54.913, 9.6551, 5.6128;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a92ed495-971d-46df-9913-0a4e3a97662c}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {9731dd6b-744f-4755-ab82-ebf8d05f6e60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.049, 9.6551, 8.356,                   !- X,Y,Z Vertex 1 {m}
  0.049, 9.6551, 6.936,                   !- X,Y,Z Vertex 2 {m}
  0.049, 8.7317, 6.936,                   !- X,Y,Z Vertex 3 {m}
  0.049, 8.7317, 8.356;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feae2d8a-e303-4c21-b25e-c41e201aeb39}, !- Handle
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {9f5ef39f-33c5-4cf7-ad94-463c2cc28d3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.913, 8.7317, 8.356,                  !- X,Y,Z Vertex 1 {m}
  54.913, 8.7317, 6.936,                  !- X,Y,Z Vertex 2 {m}
  54.913, 9.6551, 6.936,                  !- X,Y,Z Vertex 3 {m}
  54.913, 9.6551, 8.356;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {686f695d-cb2e-4f90-aad4-2214f9730c6e}, !- Handle
  W_CorridorFlr4_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {338a061d-b70e-43fe-8526-f31044721a13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.049, 9.6551, 11.0992,                 !- X,Y,Z Vertex 1 {m}
  0.049, 9.6551, 9.6792,                  !- X,Y,Z Vertex 2 {m}
  0.049, 8.7317, 9.6792,                  !- X,Y,Z Vertex 3 {m}
  0.049, 8.7317, 11.0992;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af3e2020-c2d9-48d2-afe9-cb54b77deb16}, !- Handle
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {b4d5f643-0cda-4a21-afbd-49c712671fa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.913, 8.7317, 11.0992,                !- X,Y,Z Vertex 1 {m}
  54.913, 8.7317, 9.6792,                 !- X,Y,Z Vertex 2 {m}
  54.913, 9.6551, 9.6792,                 !- X,Y,Z Vertex 3 {m}
  54.913, 9.6551, 11.0992;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1d1b60b-2ff2-43ae-aaf3-f5f9da21949c}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {12984dd2-f8f9-4af4-985c-4ff4f51500da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbf4fa0e-3f8b-405c-b0b0-5411f53581a3}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {df722315-265e-4334-b430-783e33586a40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1cf261a-8228-4949-9633-93a29b175e07}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {87c209e7-45e6-4541-861d-8da08c4d6979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.003, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  1.003, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  3.057, 0.0488, 0.9544,                  !- X,Y,Z Vertex 3 {m}
  3.057, 0.0488, 2.3984;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc364a67-c511-4c2d-9e00-0968bf28cdbf}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {87c209e7-45e6-4541-861d-8da08c4d6979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.965, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  4.965, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  7.019, 0.0488, 0.9544,                  !- X,Y,Z Vertex 3 {m}
  7.019, 0.0488, 2.3984;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c87a6b25-3a44-4979-9c32-f4808b72d2f9}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {87c209e7-45e6-4541-861d-8da08c4d6979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.928, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  8.928, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  10.982, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  10.982, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1b1827b-d72d-4d68-a39a-53ff7ab87743}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {87c209e7-45e6-4541-861d-8da08c4d6979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.853, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  16.853, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  18.906, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  18.906, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8939864-ca92-431f-a313-9dbfaf6806d2}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {99c38ba3-57be-4271-8c7b-6d10f8711d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9cb3c46-08be-4d31-8c2e-65c7689c790e}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {99c38ba3-57be-4271-8c7b-6d10f8711d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f363fb6f-8120-41ad-bc15-35afeec659fd}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {99c38ba3-57be-4271-8c7b-6d10f8711d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb49382d-359f-4a0e-82bc-fdcad902b0ff}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {99c38ba3-57be-4271-8c7b-6d10f8711d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3a02960-222d-42f8-923c-6de187d7cbaf}, !- Handle
  W_GuestRoom101_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {97ca8648-5923-467f-b9f2-275cbc3e0930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b2b695a-7f90-4fe0-b40b-d60aa0ea23ea}, !- Handle
  W_GuestRoom102_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b425cc75-d701-46ec-9d74-b557acd33e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 0.9544,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 2.3984;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c11c999-93bb-4bf0-833c-f38830820acb}, !- Handle
  W_GuestRoom103_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {418e6915-dbf3-4c28-95b3-505fe1724e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5db6e29-163d-477f-a1b4-ec48d9601f65}, !- Handle
  W_GuestRoom104_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {8900308f-3f8d-4332-8430-44b1e85840e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa5a018f-3f3c-4d58-ab3d-236dc9bf785f}, !- Handle
  W_GuestRoom105_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {ff85a959-5b87-4406-bf19-de11361749df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00d0053d-47ba-4057-b0f3-ab31ac905e39}, !- Handle
  W_GuestRoom201_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {915f0cda-605a-4614-98f0-f9c9c5a1b346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 5.4464,                   !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 4.0024,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 4.0024,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 5.4464;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f42cfb8-6755-4169-9de8-9c83414f1701}, !- Handle
  W_GuestRoom202_205_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {a4a3bd9b-2ee3-494d-b69e-daf306799cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.423, 0.0488, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  5.423, 0.0488, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  6.562, 0.0488, 4.0024,                  !- X,Y,Z Vertex 3 {m}
  6.562, 0.0488, 5.4464;                  !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {cc1d40d5-1f91-49cd-bd66-bc38c0500242}, !- Handle
  GuestRoom209_212_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {012ef620-7186-4c15-806e-8b5b982da347}, !- Handle
  GuestRoom209_212_Lights,                !- Name
  {cc1d40d5-1f91-49cd-bd66-bc38c0500242}, !- Lights Definition Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {e2b651b5-bddb-4a68-85bd-8ceaf8d036cf}, !- Handle
  W_GuestRoom202_205_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {a4a3bd9b-2ee3-494d-b69e-daf306799cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcd5c927-b0ed-478a-9f73-6066a79fec9d}, !- Handle
  W_GuestRoom202_205_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {a4a3bd9b-2ee3-494d-b69e-daf306799cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.348, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  13.348, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  14.487, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  14.487, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0ecd03-da49-4e2d-83eb-dd5e345dec40}, !- Handle
  W_GuestRoom202_205_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {a4a3bd9b-2ee3-494d-b69e-daf306799cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.31, 0.0488, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  17.31, 0.0488, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  18.449, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  18.449, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9a0a853-74cd-4d45-a6fc-bc64648d8817}, !- Handle
  W_GuestRoom206_208_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {16ae4ff9-56da-4447-8eb2-c0580badb9cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.272, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  21.272, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  22.412, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  22.412, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {019daa2b-b9c3-49d0-985a-b0f00e2d099a}, !- Handle
  W_GuestRoom206_208_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {16ae4ff9-56da-4447-8eb2-c0580badb9cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baa7c79d-c574-4709-9160-f47baafd5d50}, !- Handle
  W_GuestRoom206_208_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {16ae4ff9-56da-4447-8eb2-c0580badb9cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40aef308-9447-4c5e-923b-6bd6e43c2c8c}, !- Handle
  W_GuestRoom209_212_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0d2f7961-95e0-4af1-a63a-616aecba825b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2ac526b-8bf7-4fe3-bf3f-833e40f5dea3}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0d2f7961-95e0-4af1-a63a-616aecba825b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b11aae2d-a6de-489f-8cc2-4a826cac5518}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0d2f7961-95e0-4af1-a63a-616aecba825b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0c2648a-1973-4d0c-addb-36d05ef8c0f5}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0d2f7961-95e0-4af1-a63a-616aecba825b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 4.0024,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 5.4464;                   !- X,Y,Z Vertex 4 {m}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3de0fb87-82b6-4e3a-8a3b-4a4aa547b6c7}, !- Handle
  FrontLoungeFlr1 Direct Air,             !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:SubSurface,
  {ed0e9c1d-8fb7-4730-a796-ea157b98d028}, !- Handle
  W_GuestRoom213_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {21c1e44e-5103-4d21-a5ef-0c30e8313a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e26f88e-5b6b-4df0-82e3-c010bb72cc64}, !- Handle
  W_GuestRoom214_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {bb94ad34-1512-469b-b0f5-92da35804f2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {987361f5-c2ec-482f-a1d5-db03e86eda5f}, !- Handle
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {879b8a92-1242-4fa1-81b5-751965028880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6904187-2714-43b4-81ad-42f14af7d503}, !- Handle
  W_GuestRoom215_218_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {879b8a92-1242-4fa1-81b5-751965028880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3868895-9383-44f4-8a04-c715f3854de8}, !- Handle
  W_GuestRoom215_218_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {879b8a92-1242-4fa1-81b5-751965028880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91231332-874c-4225-a9be-3a717fa29fb8}, !- Handle
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {879b8a92-1242-4fa1-81b5-751965028880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e54afa6b-6d9f-46f0-9b86-d8e3b8133cd8}, !- Handle
  W_GuestRoom220_223_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b1a3b757-0f30-4525-95d6-562092dad83f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a655c97-f857-417f-9528-4a3916dfebd4}, !- Handle
  W_GuestRoom220_223_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b1a3b757-0f30-4525-95d6-562092dad83f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ab50f75-18e6-4abc-93c9-ab5e9e1077be}, !- Handle
  W_GuestRoom220_223_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b1a3b757-0f30-4525-95d6-562092dad83f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1348d9ba-e541-4f73-911e-204b88008535}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b1a3b757-0f30-4525-95d6-562092dad83f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a566057-df7c-49ab-a3e2-fb7d46093dd8}, !- Handle
  W_GuestRoom224_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {7d60bd90-d42d-4a8f-bfef-9f3e9904f20c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82ae1401-5d4c-4ac0-a565-2fc343eb9944}, !- Handle
  W_GuestRoom301_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {07c2bd30-fe4b-4370-adc7-5e41d0941881}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 8.1896,                   !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 6.7456,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 6.7456,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 8.1896;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f1d0813-8c2d-4580-a19d-fe4b52bae362}, !- Handle
  W_GuestRoom302_305_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0157a12a-6985-48e6-9e27-7909f10a0f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.423, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  5.423, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  6.562, 0.0488, 6.7456,                  !- X,Y,Z Vertex 3 {m}
  6.562, 0.0488, 8.1896;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee012b04-e871-4f82-b4fb-5f874a23ef18}, !- Handle
  W_GuestRoom302_305_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0157a12a-6985-48e6-9e27-7909f10a0f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.348, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  13.348, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  14.487, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  14.487, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9e8b95e-6aaa-4167-8bd2-b54e01497576}, !- Handle
  W_GuestRoom302_305_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0157a12a-6985-48e6-9e27-7909f10a0f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.31, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  17.31, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  18.449, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  18.449, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6086b30d-55a0-4e1a-a40d-b2ae03e5422d}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {a4533190-42e6-407e-9702-9b5e9ad54640}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.272, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  21.272, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  22.412, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  22.412, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59c20145-3dce-4ba5-bea5-0c03b385392e}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {a4533190-42e6-407e-9702-9b5e9ad54640}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c80f2dc-8c89-4f25-b6c3-f46b073cf243}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {a4533190-42e6-407e-9702-9b5e9ad54640}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f7e1705-0ae4-4700-98a5-878497990afe}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {24565d78-f9d5-4528-8fa4-4ca4a9662d71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0277cee6-40e3-4dee-b157-03a385c9a320}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {24565d78-f9d5-4528-8fa4-4ca4a9662d71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c7aa5d6-6e85-4432-8d3c-c74eda83a569}, !- Handle
  W_GuestRoom309_312_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {24565d78-f9d5-4528-8fa4-4ca4a9662d71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84e97a03-d098-4213-93d4-4964bfa37064}, !- Handle
  W_GuestRoom309_312_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {24565d78-f9d5-4528-8fa4-4ca4a9662d71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 6.7456,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 8.1896;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37c843b3-ce42-4fb1-b87f-bf03f4cd8ba6}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {7de99608-3daa-4843-a254-09f03d975db0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2c47dbc-91f2-40f7-93f2-8cf561c6e6f5}, !- Handle
  W_GuestRoom315_318_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0108c47c-4fcc-4158-ac31-b5470d5259de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29fcc92d-9534-4f5d-9d49-3d30445b07e7}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0108c47c-4fcc-4158-ac31-b5470d5259de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {356b5bb0-251f-4144-869f-d226a52ddb12}, !- Handle
  W_GuestRoom315_318_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0108c47c-4fcc-4158-ac31-b5470d5259de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {507e4d92-1e2e-4196-807b-d81a71cef42d}, !- Handle
  W_GuestRoom319_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {e2ad7936-7e43-46ae-af15-560474b2ac9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f81a65f6-0e47-4ed2-9a5c-2c66eec04556}, !- Handle
  W_GuestRoom320_323_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0824130f-5bc6-4421-97c9-cf809bfb5a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ebd51a24-104a-46b9-8f6d-039d0430fc76}, !- Handle
  GuestRoom314 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {38f98669-ab94-4701-a7fc-d7f1aac856ae}, !- Handle
  GuestRoom314 Internal Mass,             !- Name
  {ebd51a24-104a-46b9-8f6d-039d0430fc76}, !- Internal Mass Definition Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SubSurface,
  {adaa6666-1b93-4cd6-b3e9-bf8e17155221}, !- Handle
  W_GuestRoom320_323_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0824130f-5bc6-4421-97c9-cf809bfb5a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7ca08e3-fa76-4a39-b894-34da6ef429b4}, !- Handle
  W_GuestRoom320_323_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0824130f-5bc6-4421-97c9-cf809bfb5a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db0cf5ef-19d7-416d-b9a5-f71f9cc58e1c}, !- Handle
  W_GuestRoom320_323_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {0824130f-5bc6-4421-97c9-cf809bfb5a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03169e0d-d4c1-4eb3-b7d9-e29a0dc9b8e2}, !- Handle
  W_GuestRoom324_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {6bec1a1d-e6bd-480f-9464-77b5670a2270}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b99c966-448a-419a-9d31-485cffa4c6a6}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {ab150382-8538-445b-881b-27d5ed11f215}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 10.9328,                  !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 9.4888,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 9.4888,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 10.9328;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {04680c6c-c083-4d5b-b904-68d90ef5d1f8}, !- Handle
  SZ DSOA FrontStorageFlr4,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {0c786494-215e-423c-a440-762ca9d843e3}, !- Handle
  W_GuestRoom402_405_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {dc79f059-5d73-48ab-8508-5d12f6d24999}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.423, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  5.423, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  6.562, 0.0488, 9.4888,                  !- X,Y,Z Vertex 3 {m}
  6.562, 0.0488, 10.9328;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37e11c1e-7b16-4f23-8885-5259fb205f1d}, !- Handle
  W_GuestRoom402_405_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {dc79f059-5d73-48ab-8508-5d12f6d24999}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd68e6d-0a56-497d-b70a-9950c3cd36f3}, !- Handle
  W_GuestRoom402_405_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {dc79f059-5d73-48ab-8508-5d12f6d24999}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.348, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  13.348, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  14.487, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  14.487, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b916abb-600c-4085-b73a-ceda53b7cb6c}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {dc79f059-5d73-48ab-8508-5d12f6d24999}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.31, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  17.31, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  18.449, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  18.449, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adc40bd-4c5a-4272-9dbd-fb08df934c0c}, !- Handle
  W_GuestRoom406_408_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {4ed86814-248a-4c3f-b5d1-71cf63f7d3dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.272, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  21.272, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  22.412, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  22.412, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2081293-b1f8-4bab-903f-c60b394b2829}, !- Handle
  W_GuestRoom406_408_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {4ed86814-248a-4c3f-b5d1-71cf63f7d3dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb3c99be-3f79-4993-9657-5f90924a2dfb}, !- Handle
  W_GuestRoom406_408_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {4ed86814-248a-4c3f-b5d1-71cf63f7d3dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2864ee6c-13d0-4a58-a8fc-4647dc67bf63}, !- Handle
  W_GuestRoom409_412_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {247c63fb-ffc0-4f6c-afb2-b3973178eb67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca616db3-5def-43a3-a674-d95f11fff078}, !- Handle
  W_GuestRoom409_412_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {247c63fb-ffc0-4f6c-afb2-b3973178eb67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da15f31d-746b-4214-928e-cc9dde6f04dd}, !- Handle
  W_GuestRoom409_412_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {247c63fb-ffc0-4f6c-afb2-b3973178eb67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c32d1c43-e732-4337-9824-be33767fd921}, !- Handle
  W_GuestRoom409_412_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {247c63fb-ffc0-4f6c-afb2-b3973178eb67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 9.4888,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 10.9328;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e988ef81-ddae-41a1-923c-55bbc976db12}, !- Handle
  W_GuestRoom413_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {3367d640-8b7a-4486-a204-4009a439b67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b91869a7-6e96-45f0-b90e-d5a8743a6bc7}, !- Handle
  W_GuestRoom414_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {622e8dc5-c8e4-4491-ad86-a0ab4f12f0c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36538190-a6e1-44d1-b941-618e3bb8a692}, !- Handle
  W_GuestRoom415_418_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b6e009ac-fceb-4d4a-a1b0-93bd97803477}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3774d75-d12a-4db1-9dfd-c3eba35c20db}, !- Handle
  W_GuestRoom415_418_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b6e009ac-fceb-4d4a-a1b0-93bd97803477}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e533ba7-c288-4277-b044-0491a7e39183}, !- Handle
  W_GuestRoom415_418_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b6e009ac-fceb-4d4a-a1b0-93bd97803477}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9aed9a9-0ec8-4b69-b78b-be80da0744fe}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {b6e009ac-fceb-4d4a-a1b0-93bd97803477}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4b9bfde-66ee-485a-a61b-60fcaafb66bc}, !- Handle
  W_GuestRoom419_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {d1e25264-39d5-4934-8c92-bf6756f7da35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fa5bee3-7512-4b45-96c5-4e40f338a554}, !- Handle
  W_GuestRoom420_423_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {ad00b61a-45c8-45d1-aa3b-57e2b3b060ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b9c5918-d89d-4b9a-8021-e8cb27c9bb4b}, !- Handle
  W_GuestRoom420_423_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {ad00b61a-45c8-45d1-aa3b-57e2b3b060ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {182a96fb-f208-47e2-97dd-cbc3d61f6914}, !- Handle
  W_GuestRoom420_423_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {ad00b61a-45c8-45d1-aa3b-57e2b3b060ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bacea7c-1318-4d69-ab78-96b0e73a1a50}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {ad00b61a-45c8-45d1-aa3b-57e2b3b060ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ac1118-0913-4f39-bf50-df661352501b}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1875686-f4c3-4bc2-8512-195ed6375306}, !- Construction Name
  {6250f9fb-da89-46ec-af97-4b733de8cf15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 10.9328,                !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67d72496-2530-4b91-8f81-182cb8af71fa}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {88f8c2d7-593e-46bb-a5b6-0487a7f9bbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b085612-56fb-4962-87a0-0b9456ab372e}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {88f8c2d7-593e-46bb-a5b6-0487a7f9bbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1aa965a-4c0a-4f2d-a926-f19974871b62}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {88f8c2d7-593e-46bb-a5b6-0487a7f9bbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8322b9ee-ab04-4a26-b0d2-3c3e8d95c939}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {3f6b061f-75a8-4e81-b76f-bf8667387abf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.283, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  28.283, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  29.422, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  29.422, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edc14286-fe36-43c9-bad0-4d148e13ef6b}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {3f6b061f-75a8-4e81-b76f-bf8667387abf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {0588082e-3328-4f94-a968-34157e6fde36}, !- Handle
  FrontStairsFlr4_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6dd29943-c871-4b62-8d44-ecb244ef552d}, !- Handle
  FrontStairsFlr4_Lights,                 !- Name
  {0588082e-3328-4f94-a968-34157e6fde36}, !- Lights Definition Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Handle
  Corridor_Ltg_Sch,                       !- Name
  {8d97b66f-1f5c-415b-b055-38e930192772}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:SubSurface,
  {e88678b4-9d19-45e0-b160-cddf8740ad87}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {cec17e7e-a015-4992-932e-a411a95db3fd}, !- Construction Name
  {3f6b061f-75a8-4e81-b76f-bf8667387abf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.178, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  31.178, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  32.318, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  32.318, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cef21ef7-50fe-46b6-a9dd-807b36ed462c}, !- Handle
  Entry Canopy,                           !- Name
  ,                                       !- Construction Name
  {1d02eb31-4bc2-45b7-8902-d095d002718a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.5718, 3.3526,                      !- X,Y,Z Vertex 1 {m}
  0, 13.7153, 3.3526,                     !- X,Y,Z Vertex 2 {m}
  -9.1435, 13.7153, 3.3526,               !- X,Y,Z Vertex 3 {m}
  -9.1435, 4.5718, 3.3526;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1d02eb31-4bc2-45b7-8902-d095d002718a}, !- Handle
  {b46ec159-14a9-419b-a54c-34b6bd8950f0}, !- Name
  Space,                                  !- Shading Surface Type
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}; !- Space Name

OS:People:Definition,
  {3495ee35-97b7-477f-9929-3f6c5d632f9d}, !- Handle
  EmployeeLoungeFlr1 People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {960e6efb-ae5a-4721-a645-a69c8a4a9f53}, !- Handle
  EmployeeLoungeFlr1 People,              !- Name
  {3495ee35-97b7-477f-9929-3f6c5d632f9d}, !- People Definition Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space or SpaceType Name
  {7f1f0cde-8cc7-48f3-b89b-f7a843020fb1}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {7f1f0cde-8cc7-48f3-b89b-f7a843020fb1}, !- Handle
  EmployeeLounge_Occ_Sch,                 !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.7,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.1,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.0,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 05:00,                           !- Field 18
  0.0,                                    !- Field 19
  Until: 08:00,                           !- Field 20
  0.05,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 13:00,                           !- Field 24
  0.2,                                    !- Field 25
  Until: 18:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 20:00,                           !- Field 28
  0.05,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.0,                                    !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:SpaceInfiltration:DesignFlowRate,
  {74b63e59-c1ac-4512-8a9d-444ce094d1f4}, !- Handle
  ExerciseCenterFlr1_Infiltration,        !- Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:People:Definition,
  {2953779c-8d50-40a5-aebd-fc393b4ca168}, !- Handle
  ExerciseCenterFlr1 People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5ed28030-a781-48ec-9558-4bbca537e235}, !- Handle
  ExerciseCenterFlr1 People,              !- Name
  {2953779c-8d50-40a5-aebd-fc393b4ca168}, !- People Definition Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space or SpaceType Name
  {070c638e-f7c5-4996-8e35-ae10b6547adc}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {070c638e-f7c5-4996-8e35-ae10b6547adc}, !- Handle
  ExerciseRoom_Occ_Sch,                   !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 11:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.0,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 23:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:People:Definition,
  {bccdee31-099c-4cc5-983e-28d962f74da4}, !- Handle
  FrontLoungeFlr1 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.08,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {99e1a33d-d117-4628-afb1-3b2b5ee072f6}, !- Handle
  FrontLoungeFlr1 People,                 !- Name
  {bccdee31-099c-4cc5-983e-28d962f74da4}, !- People Definition Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space or SpaceType Name
  {7f1f0cde-8cc7-48f3-b89b-f7a843020fb1}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2980ada7-252a-4d9e-aaf8-ebbebbd3cce4}, !- Handle
  FrontOfficeFlr1 People Definition,      !- Name
  People,                                 !- Number of People Calculation Method
  10,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0a2e2b8d-f1d3-49ea-bc96-4881e32874aa}, !- Handle
  FrontOfficeFlr1 People,                 !- Name
  {2980ada7-252a-4d9e-aaf8-ebbebbd3cce4}, !- People Definition Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space or SpaceType Name
  {73d618bd-0ecd-4d23-928c-b4de9c21c413}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {73d618bd-0ecd-4d23-928c-b4de9c21c413}, !- Handle
  Office_Occ_Sch,                         !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.3,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.2,                                    !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 07:00,                           !- Field 22
  0.2,                                    !- Field 23
  Until: 08:00,                           !- Field 24
  0.3,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 24:00,                           !- Field 30
  0.2,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:People:Definition,
  {3e233458-f4fa-4be0-9d81-bcc42db230bf}, !- Handle
  GuestRoom101 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c161c860-83ce-410d-9c30-33c2c0420ba6}, !- Handle
  GuestRoom101 People,                    !- Name
  {3e233458-f4fa-4be0-9d81-bcc42db230bf}, !- People Definition Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {88604463-87cc-45ec-b916-5e3cb0a81db4}, !- Handle
  GuestRoom103 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {edcf5f7c-2930-4066-8078-edf18b6009bc}, !- Handle
  GuestRoom103 People,                    !- Name
  {88604463-87cc-45ec-b916-5e3cb0a81db4}, !- People Definition Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {a76dae1d-f23c-4dc7-9465-a59dcb852e23}, !- Handle
  GuestRoom104 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5c0db99f-6799-4da6-9646-dc3647e23011}, !- Handle
  GuestRoom104 People,                    !- Name
  {a76dae1d-f23c-4dc7-9465-a59dcb852e23}, !- People Definition Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {afc7a79e-47db-49d8-a5aa-277110a45a6d}, !- Handle
  GuestRoom105 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4d358ce2-22a7-4b75-bbe9-a055c211446f}, !- Handle
  GuestRoom105 People,                    !- Name
  {afc7a79e-47db-49d8-a5aa-277110a45a6d}, !- People Definition Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d345e87b-5e4d-41a1-8388-d43424bcb458}, !- Handle
  GuestRoom201 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b59e84ad-621d-4355-8404-e7fad9da25c2}, !- Handle
  GuestRoom201 People,                    !- Name
  {d345e87b-5e4d-41a1-8388-d43424bcb458}, !- People Definition Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d025799b-968e-433d-bbfd-2a22be29ff26}, !- Handle
  GuestRoom202_205 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ca7f289a-725c-4777-a41c-c5ecf4f48a1f}, !- Handle
  GuestRoom202_205 People,                !- Name
  {d025799b-968e-433d-bbfd-2a22be29ff26}, !- People Definition Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {1a60e34f-58d1-41d1-8cae-50f6754ae74a}, !- Handle
  GuestRoom209_212 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4912d725-2f19-4bc5-bea8-a28f56726446}, !- Handle
  GuestRoom209_212 People,                !- Name
  {1a60e34f-58d1-41d1-8cae-50f6754ae74a}, !- People Definition Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {724163fc-d728-4b66-b1d0-9499a9eaa164}, !- Handle
  GuestRoom214 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {bb48998e-8931-4c0c-b1c8-2ca17ed1e0d1}, !- Handle
  GuestRoom214 People,                    !- Name
  {724163fc-d728-4b66-b1d0-9499a9eaa164}, !- People Definition Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cb654be3-8f6a-4fd2-b881-f6f84feb737a}, !- Handle
  GuestRoom215_218 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {69d02fb0-1dcb-4e24-8802-b46c0baa2311}, !- Handle
  GuestRoom215_218 People,                !- Name
  {cb654be3-8f6a-4fd2-b881-f6f84feb737a}, !- People Definition Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4b694dcd-a1e7-4df8-9728-2138428b961b}, !- Handle
  GuestRoom219 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ca438351-5d66-4fd7-bb25-d40203350f82}, !- Handle
  GuestRoom219 People,                    !- Name
  {4b694dcd-a1e7-4df8-9728-2138428b961b}, !- People Definition Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {219e431b-bbcc-452b-8cb5-e70663caddd1}, !- Handle
  GuestRoom414 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {858232eb-d323-428d-b675-3e0f763e7a68}, !- Handle
  GuestRoom414 Internal Mass,             !- Name
  {219e431b-bbcc-452b-8cb5-e70663caddd1}, !- Internal Mass Definition Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b5ae8321-710e-46c3-8c44-289d3e5f171e}, !- Handle
  GuestRoom220_223 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {74b258d8-8450-45dd-b66c-5573f0968f10}, !- Handle
  GuestRoom220_223 People,                !- Name
  {b5ae8321-710e-46c3-8c44-289d3e5f171e}, !- People Definition Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6a089bdc-4713-4b26-bf7d-a723518cef71}, !- Handle
  GuestRoom224 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {267cc9a3-7b77-43a9-b95b-97c12c64d4fe}, !- Handle
  GuestRoom224 People,                    !- Name
  {6a089bdc-4713-4b26-bf7d-a723518cef71}, !- People Definition Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7f9aa9c2-e782-4433-a485-4aefcad6a255}, !- Handle
  GuestRoom301 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1f5f6856-775f-452e-b1e4-37ce2ac755d2}, !- Handle
  GuestRoom301 People,                    !- Name
  {7f9aa9c2-e782-4433-a485-4aefcad6a255}, !- People Definition Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {447d8888-da35-40e2-861f-39442c9dc60c}, !- Handle
  GuestRoom302_305 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4333888e-57ef-4503-8e88-1881f6e23fed}, !- Handle
  GuestRoom302_305 People,                !- Name
  {447d8888-da35-40e2-861f-39442c9dc60c}, !- People Definition Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b4436891-ac0d-4bca-82a5-8e4c73c5db9c}, !- Handle
  GuestRoom309_312 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1688cc5f-d179-4838-bfac-402931f8513f}, !- Handle
  GuestRoom309_312 People,                !- Name
  {b4436891-ac0d-4bca-82a5-8e4c73c5db9c}, !- People Definition Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {baefed67-07e8-407b-b180-27be77805376}, !- Handle
  GuestRoom313 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {053cb31f-136f-4f4f-9d76-07191fe6bdf3}, !- Handle
  GuestRoom313 People,                    !- Name
  {baefed67-07e8-407b-b180-27be77805376}, !- People Definition Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {368cf47c-6cca-4e33-b944-8c6eb6bf6529}, !- Handle
  GuestRoom314 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {bc8fd9d2-3df6-4eb5-8b30-10e0fe476d2b}, !- Handle
  GuestRoom314 People,                    !- Name
  {368cf47c-6cca-4e33-b944-8c6eb6bf6529}, !- People Definition Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b02ca059-f3db-4582-bdcb-74577b72f7e2}, !- Handle
  GuestRoom315_318 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {87d92afc-4627-4c71-8b90-7d36e467cea5}, !- Handle
  GuestRoom315_318 People,                !- Name
  {b02ca059-f3db-4582-bdcb-74577b72f7e2}, !- People Definition Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e2cd158e-e76e-4716-944f-6766193a5258}, !- Handle
  GuestRoom319 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e3e8b49f-e07e-413a-bcc2-cb336943dd69}, !- Handle
  GuestRoom319 People,                    !- Name
  {e2cd158e-e76e-4716-944f-6766193a5258}, !- People Definition Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8f91ddb7-6a39-48ce-a135-49f0327f8f8d}, !- Handle
  GuestRoom320_323 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d9cbf834-fbea-492c-924d-bace9480216b}, !- Handle
  GuestRoom320_323 People,                !- Name
  {8f91ddb7-6a39-48ce-a135-49f0327f8f8d}, !- People Definition Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {89e5cc12-bfe1-411b-8780-6754a117902c}, !- Handle
  GuestRoom324 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9160e5c8-b433-420f-a06b-5beb1e37cf09}, !- Handle
  GuestRoom324 People,                    !- Name
  {89e5cc12-bfe1-411b-8780-6754a117902c}, !- People Definition Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {20a72397-0a28-4d6c-a11f-6277e56d38de}, !- Handle
  GuestRoom401 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e8614487-b26d-45a3-9d4b-e8f13440636c}, !- Handle
  GuestRoom401 People,                    !- Name
  {20a72397-0a28-4d6c-a11f-6277e56d38de}, !- People Definition Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6aafa20f-5892-491a-bb02-204b57a51a59}, !- Handle
  GuestRoom402_405 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d093e656-db3d-4df6-b89b-f294ff8d7569}, !- Handle
  GuestRoom402_405 People,                !- Name
  {6aafa20f-5892-491a-bb02-204b57a51a59}, !- People Definition Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d4b1840c-8e1c-4d54-8956-4f0e2f34fb6a}, !- Handle
  GuestRoom406_408 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  21.74,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {51c490ae-ffcc-4d65-b4a4-2a18e33e88b1}, !- Handle
  GuestRoom406_408 People,                !- Name
  {d4b1840c-8e1c-4d54-8956-4f0e2f34fb6a}, !- People Definition Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {52a688be-4bba-44a6-9344-392f4f1d9ded}, !- Handle
  GuestRoom409_412 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {334e5083-6e34-4e7d-97ed-e603fc3f6392}, !- Handle
  GuestRoom409_412 People,                !- Name
  {52a688be-4bba-44a6-9344-392f4f1d9ded}, !- People Definition Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {57038d09-b976-4431-aef3-2b4fe22d45da}, !- Handle
  GuestRoom413 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0a5a4528-70ca-45d3-80fc-22f67fefd021}, !- Handle
  GuestRoom413 People,                    !- Name
  {57038d09-b976-4431-aef3-2b4fe22d45da}, !- People Definition Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {aaf7a8ef-5213-4b8c-8cbb-1148026ec3c2}, !- Handle
  GuestRoom414 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {2d081193-d62d-4936-8214-18d1b593bc8b}, !- Handle
  GuestRoom414 People,                    !- Name
  {aaf7a8ef-5213-4b8c-8cbb-1148026ec3c2}, !- People Definition Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {61936e27-eac0-48b6-a869-69d6593e08a1}, !- Handle
  GuestRoom415_418 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4a18d5d0-e083-41d2-ba68-828b51985607}, !- Handle
  GuestRoom415_418 People,                !- Name
  {61936e27-eac0-48b6-a869-69d6593e08a1}, !- People Definition Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {348b4f77-12f3-4fd9-9676-5fbdc19f740c}, !- Handle
  GuestRoom419 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0b5ac700-bac8-47fb-9e78-d2c53af70669}, !- Handle
  GuestRoom419 People,                    !- Name
  {348b4f77-12f3-4fd9-9676-5fbdc19f740c}, !- People Definition Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {624e206e-c480-43ff-a898-ff31fe3bdd22}, !- Handle
  GuestRoom420_423 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {36d71c61-afe2-4fef-be48-504c715f8b76}, !- Handle
  GuestRoom420_423 People,                !- Name
  {624e206e-c480-43ff-a898-ff31fe3bdd22}, !- People Definition Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {792e4802-9df8-4e8f-87ad-f0f6bb51c257}, !- Handle
  GuestRoom424 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {822e4025-5b51-4e2e-b7bf-aa58716ba0d3}, !- Handle
  GuestRoom424 People,                    !- Name
  {792e4802-9df8-4e8f-87ad-f0f6bb51c257}, !- People Definition Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space or SpaceType Name
  {6ee31f82-41b6-4a88-80a3-49ba66c4538f}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3bedf6c8-f70c-4532-81de-c00098773d48}, !- Handle
  LaundryRoomFlr1 People Definition,      !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {06a9d0fe-715f-412e-bd6d-f7942a8d7006}, !- Handle
  LaundryRoomFlr1 People,                 !- Name
  {3bedf6c8-f70c-4532-81de-c00098773d48}, !- People Definition Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space or SpaceType Name
  {efc44007-a064-4bf0-982b-d7767ae3f919}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {efc44007-a064-4bf0-982b-d7767ae3f919}, !- Handle
  LaundryRoom_Occ_Sch,                    !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.09,                                   !- Field 6
  Until: 12:00,                           !- Field 7
  0.18,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.18,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  0.09,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.0,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.0,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.09,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.18,                                   !- Field 23
  Until: 13:00,                           !- Field 24
  0.0,                                    !- Field 25
  Until: 16:00,                           !- Field 26
  0.18,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.09,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.0,                                    !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:People:Definition,
  {b475c9ad-6de9-40b2-86da-3a10719b7ad4}, !- Handle
  MeetingRoomFlr1 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.87,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {63b38610-3c69-4827-be2d-cca523023ceb}, !- Handle
  MeetingRoomFlr1 People,                 !- Name
  {b475c9ad-6de9-40b2-86da-3a10719b7ad4}, !- People Definition Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space or SpaceType Name
  {2819a412-08d0-44f2-9323-fe917aa98bfe}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {2819a412-08d0-44f2-9323-fe917aa98bfe}, !- Handle
  MeetingRoom_Occ_Sch,                    !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 07:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 08:00,                           !- Field 24
  0.05,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 12:00,                           !- Field 28
  0.2,                                    !- Field 29
  Until: 13:00,                           !- Field 30
  0.05,                                   !- Field 31
  Until: 15:00,                           !- Field 32
  0.5,                                    !- Field 33
  Until: 18:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 20:00,                           !- Field 36
  0.05,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.0,                                    !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
  Until: 24:00,                           !- Field 44
  1.0;                                    !- Field 45

OS:People:Definition,
  {ac4c156e-8b60-44f2-9644-fd46cc841419}, !- Handle
  RestroomFlr1 People Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a826a7bc-0f4f-49e4-a2f7-30962c06fed6}, !- Handle
  RestroomFlr1 People,                    !- Name
  {ac4c156e-8b60-44f2-9644-fd46cc841419}, !- People Definition Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space or SpaceType Name
  {780afbaf-9744-4ad8-9b3f-2fcb04e7eb59}, !- Number of People Schedule Name
  {4a365241-4459-4ecc-8ca6-b6225695796b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b76339eb-db2f-4799-8424-6f1d3c308c2d}, !- Work Efficiency Schedule Name
  {763bc54e-93ec-4edf-aeab-f4a2b3344a90}, !- Clothing Insulation Schedule Name
  {8a9ffb17-9b4c-402a-ae87-a3907c40069f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {780afbaf-9744-4ad8-9b3f-2fcb04e7eb59}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.9,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.7,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.3,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 21:00,                           !- Field 15
  0.7,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.9,                                    !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 24:00,                           !- Field 22
  1.0,                                    !- Field 23
  For: Saturday,                          !- Field 24
  Until: 06:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 07:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 09:00,                           !- Field 29
  0.5,                                    !- Field 30
  Until: 17:00,                           !- Field 31
  0.3,                                    !- Field 32
  Until: 18:00,                           !- Field 33
  0.5,                                    !- Field 34
  Until: 21:00,                           !- Field 35
  0.6,                                    !- Field 36
  Until: 24:00,                           !- Field 37
  0.7,                                    !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 08:00,                           !- Field 43
  0.7,                                    !- Field 44
  Until: 11:00,                           !- Field 45
  0.5,                                    !- Field 46
  Until: 13:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.2,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.3,                                    !- Field 52
  Until: 19:00,                           !- Field 53
  0.4,                                    !- Field 54
  Until: 21:00,                           !- Field 55
  0.6,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.8;                                    !- Field 58

OS:Lights:Definition,
  {cfb5a9e2-12fd-49e5-9c64-73a59a5311b3}, !- Handle
  CorridorFlr1_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d26be0eb-821a-4a10-9b50-2d0b1be0d940}, !- Handle
  CorridorFlr1_Lights,                    !- Name
  {cfb5a9e2-12fd-49e5-9c64-73a59a5311b3}, !- Lights Definition Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3a506423-4e5c-43de-a98d-f9b553b3395b}, !- Handle
  CorridorFlr2_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {78d3f3cd-588a-4fb0-a721-51c7838fcf60}, !- Handle
  CorridorFlr2_Lights,                    !- Name
  {3a506423-4e5c-43de-a98d-f9b553b3395b}, !- Lights Definition Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {db5b444d-42f8-4663-a168-f353751d5f6c}, !- Handle
  CorridorFlr3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bace4ed8-36c8-458c-a2da-2a7d365e9251}, !- Handle
  CorridorFlr3_Lights,                    !- Name
  {db5b444d-42f8-4663-a168-f353751d5f6c}, !- Lights Definition Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {76cc6b35-257c-4a33-aaf0-3e3ba92105bf}, !- Handle
  CorridorFlr4_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a0793aa9-6888-4e6c-a427-dc5862bc1442}, !- Handle
  CorridorFlr4_Lights,                    !- Name
  {76cc6b35-257c-4a33-aaf0-3e3ba92105bf}, !- Lights Definition Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4349cfeb-2385-4f1a-8a1f-bf2f6a4a4dec}, !- Handle
  EmployeeLoungeFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3053adcd-ce22-4e10-b34c-32fd939e11f0}, !- Handle
  EmployeeLoungeFlr1_Lights,              !- Name
  {4349cfeb-2385-4f1a-8a1f-bf2f6a4a4dec}, !- Lights Definition Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space or SpaceType Name
  {7fd65cc5-7f67-4abf-94b7-52688c4c1a8d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {7fd65cc5-7f67-4abf-94b7-52688c4c1a8d}, !- Handle
  EmployeeLounge_Ltg_Sch,                 !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.15,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 05:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 06:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 07:00,                           !- Field 26
  0.3,                                    !- Field 27
  Until: 08:00,                           !- Field 28
  0.4,                                    !- Field 29
  Until: 18:00,                           !- Field 30
  0.6,                                    !- Field 31
  Until: 19:00,                           !- Field 32
  0.4,                                    !- Field 33
  Until: 20:00,                           !- Field 34
  0.3,                                    !- Field 35
  Until: 22:00,                           !- Field 36
  0.15,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.05,                                   !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
  Until: 24:00,                           !- Field 44
  1.0;                                    !- Field 45

OS:Lights:Definition,
  {7b9f7f3b-fbfe-4d94-8a31-7aeb41dd165d}, !- Handle
  ExerciseCenterFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b0f079b5-5391-41a5-a032-5db22a1676c7}, !- Handle
  ExerciseCenterFlr1_Lights,              !- Name
  {7b9f7f3b-fbfe-4d94-8a31-7aeb41dd165d}, !- Lights Definition Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space or SpaceType Name
  {aa636286-075d-4de7-bc96-17cf2416963a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {aa636286-075d-4de7-bc96-17cf2416963a}, !- Handle
  ExerciseRoom_Ltg_Sch_Base,              !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 22:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 23:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.0;                                    !- Field 12

OS:Lights:Definition,
  {fd813bb0-4bcf-4115-8a0f-a8a49c76d625}, !- Handle
  FrontLoungeFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {36df0c59-d8ee-4933-a7c4-72d7f71943d5}, !- Handle
  FrontLoungeFlr1_Lights,                 !- Name
  {fd813bb0-4bcf-4115-8a0f-a8a49c76d625}, !- Lights Definition Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space or SpaceType Name
  {7fd65cc5-7f67-4abf-94b7-52688c4c1a8d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c4799c61-6ec0-4ca0-8ea2-3a5034bb4266}, !- Handle
  FrontOfficeFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ace1654c-3e12-4681-ae5c-cb3c2d2661de}, !- Handle
  FrontOfficeFlr1_Lights,                 !- Name
  {c4799c61-6ec0-4ca0-8ea2-3a5034bb4266}, !- Lights Definition Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space or SpaceType Name
  {c5068a9e-a2a5-4c48-bae9-23e9e257b93f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {c5068a9e-a2a5-4c48-bae9-23e9e257b93f}, !- Handle
  Office_Ltg_Sch_Base,                    !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 07:00,                           !- Field 3
  0.50,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.61,                                   !- Field 6
  Until: 12:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 17:00,                           !- Field 11
  0.9,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.61,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.50,                                   !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.0,                                    !- Field 19
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 20
  Until: 24:00,                           !- Field 21
  1.0;                                    !- Field 22

OS:Lights:Definition,
  {8c80befa-c85c-4141-a7f7-c35574dcdfe7}, !- Handle
  FrontStairsFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2985c95d-aef0-4771-a850-75975eb368e2}, !- Handle
  FrontStairsFlr1_Lights,                 !- Name
  {8c80befa-c85c-4141-a7f7-c35574dcdfe7}, !- Lights Definition Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a851d13a-3a56-48f7-9de4-412e51c45eb6}, !- Handle
  FrontStairsFlr2_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ac84c85c-ab97-476e-afbd-800975d3982a}, !- Handle
  FrontStairsFlr2_Lights,                 !- Name
  {a851d13a-3a56-48f7-9de4-412e51c45eb6}, !- Lights Definition Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {409a7448-9242-48ac-9cac-1dc685565e2d}, !- Handle
  FrontStairsFlr3_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8783f7e4-3a56-44d9-af54-01a0bd663d87}, !- Handle
  FrontStairsFlr3_Lights,                 !- Name
  {409a7448-9242-48ac-9cac-1dc685565e2d}, !- Lights Definition Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d8a8ea52-02f2-42b9-adf5-75849d132a6f}, !- Handle
  FrontStorageFlr1_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {47b6d314-2a04-4e78-9cc2-a188f57ca13a}, !- Handle
  FrontStorageFlr1_Lights,                !- Name
  {d8a8ea52-02f2-42b9-adf5-75849d132a6f}, !- Lights Definition Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Handle
  Storage_Ltg_Sch,                        !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 22:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: Saturday Sunday Holidays,          !- Field 13
  Until: 07:00,                           !- Field 14
  0.1,                                    !- Field 15
  Until: 08:00,                           !- Field 16
  0.2,                                    !- Field 17
  Until: 18:00,                           !- Field 18
  0.4,                                    !- Field 19
  Until: 22:00,                           !- Field 20
  0.2,                                    !- Field 21
  Until: 24:00,                           !- Field 22
  0.1,                                    !- Field 23
  For: WinterDesignDay,                   !- Field 24
  Until: 24:00,                           !- Field 25
  0.0,                                    !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 27
  Until: 24:00,                           !- Field 28
  1.0;                                    !- Field 29

OS:Lights:Definition,
  {52b09fda-ce9e-47e7-9f41-efc3004329d1}, !- Handle
  FrontStorageFlr2_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9836d403-fc8b-4aec-88dc-12cab54fa4c0}, !- Handle
  FrontStorageFlr2_Lights,                !- Name
  {52b09fda-ce9e-47e7-9f41-efc3004329d1}, !- Lights Definition Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e822b1a8-18ec-45b2-adad-4950cdcdab26}, !- Handle
  FrontStorageFlr3_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {cf2cf8f4-b3a8-4cff-975a-52007af398c4}, !- Handle
  FrontStorageFlr3_Lights,                !- Name
  {e822b1a8-18ec-45b2-adad-4950cdcdab26}, !- Lights Definition Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a061bc28-665a-4eab-b17e-b7a8fdb5a3fc}, !- Handle
  FrontStorageFlr4_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e4df0bd1-a93b-42d0-921d-391a915b9143}, !- Handle
  FrontStorageFlr4_Lights,                !- Name
  {a061bc28-665a-4eab-b17e-b7a8fdb5a3fc}, !- Lights Definition Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e470813c-f8e5-4012-aca4-8e7e73d950d4}, !- Handle
  GuestRoom102_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b76c8967-f8b4-4d44-83c7-38676a78d74d}, !- Handle
  GuestRoom102_Lights,                    !- Name
  {e470813c-f8e5-4012-aca4-8e7e73d950d4}, !- Lights Definition Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {216d166d-fe9e-4556-92d9-cc886c8fd5fd}, !- Handle
  GuestRoom103_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e8ea64a6-cc65-4b41-ad43-05b24655270d}, !- Handle
  GuestRoom103_Lights,                    !- Name
  {216d166d-fe9e-4556-92d9-cc886c8fd5fd}, !- Lights Definition Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {864c3808-0984-4a79-9ee6-c1171162b061}, !- Handle
  GuestRoom104_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {eb4e2ba7-139c-4af5-b908-62fff9bf581a}, !- Handle
  GuestRoom104_Lights,                    !- Name
  {864c3808-0984-4a79-9ee6-c1171162b061}, !- Lights Definition Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bfa0f1b7-7502-49c5-97d0-67a42f6508c1}, !- Handle
  GuestRoom105_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {26c547f4-67bc-43ff-8f03-d2062b6293f1}, !- Handle
  GuestRoom105_Lights,                    !- Name
  {bfa0f1b7-7502-49c5-97d0-67a42f6508c1}, !- Lights Definition Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fb715eae-f8ba-4faa-ac92-b07c1a6275d5}, !- Handle
  GuestRoom201_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bb38e00d-a2d7-4ec1-9e5d-9365fa1eb56b}, !- Handle
  GuestRoom201_Lights,                    !- Name
  {fb715eae-f8ba-4faa-ac92-b07c1a6275d5}, !- Lights Definition Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e8586d85-57b0-489c-883f-ca016732f52b}, !- Handle
  GuestRoom202_205_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {08731289-efbd-4fa2-9e6d-0a06073335af}, !- Handle
  GuestRoom202_205_Lights,                !- Name
  {e8586d85-57b0-489c-883f-ca016732f52b}, !- Lights Definition Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bb0a7607-a3a8-4e23-bc53-754b9d5f3bbc}, !- Handle
  GuestRoom213_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {344632d4-e13f-40ea-997d-0dac62d0da25}, !- Handle
  GuestRoom213_Lights,                    !- Name
  {bb0a7607-a3a8-4e23-bc53-754b9d5f3bbc}, !- Lights Definition Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b06fcca9-4675-4f23-b1ec-46da7e8f91fe}, !- Handle
  GuestRoom214_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ba1068d8-2b66-4da7-8544-46e01f599f72}, !- Handle
  GuestRoom214_Lights,                    !- Name
  {b06fcca9-4675-4f23-b1ec-46da7e8f91fe}, !- Lights Definition Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {22f07604-ab7e-47e6-be65-a4324030be53}, !- Handle
  GuestRoom215_218_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c6340e36-5542-4112-8811-1004ac0a6720}, !- Handle
  GuestRoom215_218_Lights,                !- Name
  {22f07604-ab7e-47e6-be65-a4324030be53}, !- Lights Definition Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a136ae8c-8ace-41a4-8139-184807f954a8}, !- Handle
  GuestRoom219_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {49bd73f2-d656-4497-ad41-883da8855c06}, !- Handle
  GuestRoom219_Lights,                    !- Name
  {a136ae8c-8ace-41a4-8139-184807f954a8}, !- Lights Definition Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {05073b34-f100-428b-8765-540b63c99d4e}, !- Handle
  GuestRoom220_223_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9a4a9bff-0386-4bcb-94aa-4d14ddb74b4a}, !- Handle
  GuestRoom220_223_Lights,                !- Name
  {05073b34-f100-428b-8765-540b63c99d4e}, !- Lights Definition Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d450cd37-8134-4b5d-aa08-38f66e87d429}, !- Handle
  GuestRoom224_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b49d4c03-df20-4e78-818f-7dd70b099e64}, !- Handle
  GuestRoom224_Lights,                    !- Name
  {d450cd37-8134-4b5d-aa08-38f66e87d429}, !- Lights Definition Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5ac54a45-b995-4ecc-b2bc-63f3955480bb}, !- Handle
  GuestRoom301_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {23231adf-8289-4933-88e6-90b44b20a9e3}, !- Handle
  GuestRoom301_Lights,                    !- Name
  {5ac54a45-b995-4ecc-b2bc-63f3955480bb}, !- Lights Definition Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {048b240e-0e71-414c-8b81-10b1ebf6e152}, !- Handle
  GuestRoom302_305_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ddea02b2-4b04-4b53-bcb5-a8e839f13999}, !- Handle
  GuestRoom302_305_Lights,                !- Name
  {048b240e-0e71-414c-8b81-10b1ebf6e152}, !- Lights Definition Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dc605964-582a-4275-bce0-7de238420f37}, !- Handle
  GuestRoom306_308_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {471d0e6d-cf3d-4e7b-af79-17d0f84dab90}, !- Handle
  GuestRoom306_308_Lights,                !- Name
  {dc605964-582a-4275-bce0-7de238420f37}, !- Lights Definition Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {010c79dd-d939-4d6e-8a51-b82d56dd7ee2}, !- Handle
  GuestRoom309_312_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8f802e5a-f641-47d9-8472-f5d531ee7ee1}, !- Handle
  GuestRoom309_312_Lights,                !- Name
  {010c79dd-d939-4d6e-8a51-b82d56dd7ee2}, !- Lights Definition Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7afa9d75-6ef6-48ec-8d44-73906e723f49}, !- Handle
  GuestRoom313_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ce9259d4-bdbc-4dc4-9644-e278d1a1f06f}, !- Handle
  GuestRoom313_Lights,                    !- Name
  {7afa9d75-6ef6-48ec-8d44-73906e723f49}, !- Lights Definition Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a221aa65-3bb2-4144-ac4b-9bdffc72da80}, !- Handle
  GuestRoom314_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d25b2c1d-4094-4b8f-8860-06e6a59e229f}, !- Handle
  GuestRoom314_Lights,                    !- Name
  {a221aa65-3bb2-4144-ac4b-9bdffc72da80}, !- Lights Definition Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3c7c60a3-949b-4006-a588-ec366bf6b44f}, !- Handle
  GuestRoom315_318_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f74c24d2-031a-4381-85c7-c0ac9fd66511}, !- Handle
  GuestRoom315_318_Lights,                !- Name
  {3c7c60a3-949b-4006-a588-ec366bf6b44f}, !- Lights Definition Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6b5d8561-0281-4ef3-a531-6412b85d5cf3}, !- Handle
  GuestRoom319_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0b3e145d-6715-4fa8-81df-38da37996c82}, !- Handle
  GuestRoom319_Lights,                    !- Name
  {6b5d8561-0281-4ef3-a531-6412b85d5cf3}, !- Lights Definition Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c4c78248-9d2b-4a19-b2f3-053ff8c93ac8}, !- Handle
  GuestRoom320_323_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {03bf733d-41e5-46da-aee1-6b3ba0af8791}, !- Handle
  GuestRoom320_323_Lights,                !- Name
  {c4c78248-9d2b-4a19-b2f3-053ff8c93ac8}, !- Lights Definition Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {68020c58-586c-4c8d-b78d-6d10c0b8bdcd}, !- Handle
  GuestRoom324_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c56171c9-90dd-4a70-9cd2-7e8097521f59}, !- Handle
  GuestRoom324_Lights,                    !- Name
  {68020c58-586c-4c8d-b78d-6d10c0b8bdcd}, !- Lights Definition Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5f2d0d56-4038-4c31-8e92-a0a0a07f6e60}, !- Handle
  GuestRoom401_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fe748dc8-ae89-4f50-8c12-b86605071869}, !- Handle
  GuestRoom401_Lights,                    !- Name
  {5f2d0d56-4038-4c31-8e92-a0a0a07f6e60}, !- Lights Definition Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0f0227f3-485d-480e-8c90-6dc6e2945e2f}, !- Handle
  GuestRoom406_408_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6a995e65-6315-46ff-8636-bf43777fab99}, !- Handle
  GuestRoom406_408_Lights,                !- Name
  {0f0227f3-485d-480e-8c90-6dc6e2945e2f}, !- Lights Definition Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {49d72293-abcd-4179-9b9a-5bae6f4db9c1}, !- Handle
  GuestRoom409_412_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e2d402a9-2759-4c0b-9e18-d62f132eee4c}, !- Handle
  GuestRoom409_412_Lights,                !- Name
  {49d72293-abcd-4179-9b9a-5bae6f4db9c1}, !- Lights Definition Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {21205a21-de9c-491c-971e-f0e284e8e8ca}, !- Handle
  GuestRoom413_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {97a5c397-8526-4729-9d79-95226bc46703}, !- Handle
  GuestRoom413_Lights,                    !- Name
  {21205a21-de9c-491c-971e-f0e284e8e8ca}, !- Lights Definition Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {01b8005a-1ca6-4f33-a3b4-97a8af33daf9}, !- Handle
  GuestRoom414_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b2e31e7a-13d7-4b3c-b25e-d61ebc496ac7}, !- Handle
  GuestRoom414_Lights,                    !- Name
  {01b8005a-1ca6-4f33-a3b4-97a8af33daf9}, !- Lights Definition Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f1897098-0d4d-4150-aa7d-7278813c15fa}, !- Handle
  GuestRoom415_418_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {65fe3ec7-0106-4c3b-89ad-0acbf6ee361e}, !- Handle
  GuestRoom415_418_Lights,                !- Name
  {f1897098-0d4d-4150-aa7d-7278813c15fa}, !- Lights Definition Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fea28ea4-dbf3-477f-a3b6-31a532857048}, !- Handle
  GuestRoom419_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9f57eb7f-211e-450b-80f1-af7c715e5fe7}, !- Handle
  GuestRoom419_Lights,                    !- Name
  {fea28ea4-dbf3-477f-a3b6-31a532857048}, !- Lights Definition Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2fc105df-4ade-4bdd-a295-2d52469ab4e1}, !- Handle
  GuestRoom420_423_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0fda426a-b1a6-4613-9c24-622ada451549}, !- Handle
  GuestRoom420_423_Lights,                !- Name
  {2fc105df-4ade-4bdd-a295-2d52469ab4e1}, !- Lights Definition Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {97e43b82-7e88-4a21-9f2e-6ba0c4a9fe0f}, !- Handle
  GuestRoom424_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ed1a9ed9-67db-4463-8785-f089f6cbc551}, !- Handle
  GuestRoom424_Lights,                    !- Name
  {97e43b82-7e88-4a21-9f2e-6ba0c4a9fe0f}, !- Lights Definition Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space or SpaceType Name
  {c0fcf0ce-c093-4d75-8ad0-d0f682426523}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f835c3f0-2393-486f-a0d0-8d6a0ab88ed6}, !- Handle
  LaundryRoomFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4375971e-0726-409e-8290-3c2bfc232040}, !- Handle
  LaundryRoomFlr1_Lights,                 !- Name
  {f835c3f0-2393-486f-a0d0-8d6a0ab88ed6}, !- Lights Definition Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space or SpaceType Name
  {eb799456-b85a-4ce8-9033-64c8694d2d1a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {eb799456-b85a-4ce8-9033-64c8694d2d1a}, !- Handle
  LaundryRoom_Ltg_Sch,                    !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Lights:Definition,
  {4aff49f7-3942-43f3-ba27-5cc326a30750}, !- Handle
  MechanicalRoomFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.16,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6f529a9f-16cc-4e5d-84d0-ebb0057e713f}, !- Handle
  MechanicalRoomFlr1_Lights,              !- Name
  {4aff49f7-3942-43f3-ba27-5cc326a30750}, !- Lights Definition Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space or SpaceType Name
  {dad0a36d-eca6-4f78-b24d-d9862e920480}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {dad0a36d-eca6-4f78-b24d-d9862e920480}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.6,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.8,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.9,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.6,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.3,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.2,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.3,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.4,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.3,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.6,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.7,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.6,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.3,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.3,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.2,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.3,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.4,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.3,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.2,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.5,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.7,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.8,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.6,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.5,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.3;                                    !- Field 82

OS:Lights:Definition,
  {d8691a37-c3c4-428b-89f1-0547c9479bda}, !- Handle
  MeetingRoomFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {62bfc7a9-94e0-45fa-ae8a-c3992e42c91c}, !- Handle
  MeetingRoomFlr1_Lights,                 !- Name
  {d8691a37-c3c4-428b-89f1-0547c9479bda}, !- Lights Definition Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space or SpaceType Name
  {f1c71e41-bf2c-47a3-b5eb-cb9b7f789970}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {f1c71e41-bf2c-47a3-b5eb-cb9b7f789970}, !- Handle
  MeetingRoom_Ltg_Sch_Base,               !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 05:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 06:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 07:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 21:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: WinterDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 26
  Until: 24:00,                           !- Field 27
  1.0;                                    !- Field 28

OS:Lights:Definition,
  {9f0ebb67-309e-4ed4-abc7-9660f76e2622}, !- Handle
  RearStairsFlr1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2494ad0c-f3c4-426b-9c49-1453124899b6}, !- Handle
  RearStairsFlr1_Lights,                  !- Name
  {9f0ebb67-309e-4ed4-abc7-9660f76e2622}, !- Lights Definition Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a53a316c-9ad2-48e5-a76c-29ba56cf514e}, !- Handle
  RearStairsFlr2_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3c46c652-183c-4b8d-aa4f-077d30ab26bf}, !- Handle
  RearStairsFlr2_Lights,                  !- Name
  {a53a316c-9ad2-48e5-a76c-29ba56cf514e}, !- Lights Definition Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3ee70043-e78a-4588-a6a9-e2b2e20aeb16}, !- Handle
  RearStairsFlr3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {16b6961c-3536-4573-b5cf-06491bc07fe7}, !- Handle
  RearStairsFlr3_Lights,                  !- Name
  {3ee70043-e78a-4588-a6a9-e2b2e20aeb16}, !- Lights Definition Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {785d686b-531f-430b-b11f-506c818a53bf}, !- Handle
  RearStairsFlr4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0adf680f-2359-4f68-ac4c-58a01e88e640}, !- Handle
  RearStairsFlr4_Lights,                  !- Name
  {785d686b-531f-430b-b11f-506c818a53bf}, !- Lights Definition Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space or SpaceType Name
  {942c069f-0e3b-4551-8e56-64c409f1ab6d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {18084f5c-08c9-48c9-a09b-1af5e4e3ef6a}, !- Handle
  RearStorageFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {5038bca0-fccd-49ff-8268-192b2b1cccde}, !- Handle
  RearStorageFlr1_Lights,                 !- Name
