  {18084f5c-08c9-48c9-a09b-1af5e4e3ef6a}, !- Lights Definition Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d9bc9f6d-163f-4b30-b43d-abdbced918fc}, !- Handle
  RearStorageFlr2_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b65628b0-b5c5-4b1d-8881-73e4936d28ac}, !- Handle
  RearStorageFlr2_Lights,                 !- Name
  {d9bc9f6d-163f-4b30-b43d-abdbced918fc}, !- Lights Definition Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7c632a63-caa0-4554-befc-de3fda6d33e2}, !- Handle
  RearStorageFlr3_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {296f5f6b-bd38-47e1-8ade-26e3099f7f07}, !- Handle
  RearStorageFlr3_Lights,                 !- Name
  {7c632a63-caa0-4554-befc-de3fda6d33e2}, !- Lights Definition Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {03ceaecd-9ef5-49d0-9df2-3308436f379f}, !- Handle
  RearStorageFlr4_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6cc0a1d5-d4c2-49ab-ae4f-95b2eff293de}, !- Handle
  RearStorageFlr4_Lights,                 !- Name
  {03ceaecd-9ef5-49d0-9df2-3308436f379f}, !- Lights Definition Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space or SpaceType Name
  {27b59560-6c5c-4735-a73c-3201c173c089}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9cbac301-12a7-4031-8329-5e764301afd0}, !- Handle
  RestroomFlr1_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4e4449f9-8941-46fd-97e6-031f5cdadadc}, !- Handle
  RestroomFlr1_Lights,                    !- Name
  {9cbac301-12a7-4031-8329-5e764301afd0}, !- Lights Definition Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space or SpaceType Name
  {dad0a36d-eca6-4f78-b24d-d9862e920480}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {472b0ae2-77e7-47ad-ba63-7112dd483eff}, !- Handle
  ElevatorCoreFlr1_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99805b53-fb35-4450-a48e-bde12c15b938}, !- Handle
  ElevatorCoreFlr1_Elevators_Equip,       !- Name
  {472b0ae2-77e7-47ad-ba63-7112dd483eff}, !- Electric Equipment Definition Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space or SpaceType Name
  {2e07acac-a67f-4f84-b3b0-7901f8cceade}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Compact,
  {2e07acac-a67f-4f84-b3b0-7901f8cceade}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 04:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.10,                                   !- Field 6
  Until: 06:00,                           !- Field 7
  0.20,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.40,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.50,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 16:00,                           !- Field 15
  0.15,                                   !- Field 16
  Until: 17:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.50,                                   !- Field 20
  Until: 21:00,                           !- Field 21
  0.40,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.10;                                   !- Field 28

OS:ElectricEquipment:Definition,
  {4bf9d850-204e-4c5b-a563-3ea72a2ae4aa}, !- Handle
  EmployeeLoungeFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  77.16,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2e008cb8-6fe6-4653-ba49-44bc289766e7}, !- Handle
  EmployeeLoungeFlr1_PlugMisc_Equip,      !- Name
  {4bf9d850-204e-4c5b-a563-3ea72a2ae4aa}, !- Electric Equipment Definition Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space or SpaceType Name
  {a7c517d6-16ee-4f83-b8e0-da86626c7f67}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {a7c517d6-16ee-4f83-b8e0-da86626c7f67}, !- Handle
  EmployeeLounge_Eqp_Sch,                 !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.11,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.19,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 12:00,                           !- Field 11
  0.86,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.86,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 20:00,                           !- Field 19
  0.19,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.11,                                   !- Field 22
  For: Saturday Sunday Holidays,          !- Field 23
  Until: 05:00,                           !- Field 24
  0.11,                                   !- Field 25
  Until: 07:00,                           !- Field 26
  0.19,                                   !- Field 27
  Until: 08:00,                           !- Field 28
  0.25,                                   !- Field 29
  Until: 10:00,                           !- Field 30
  1.0,                                    !- Field 31
  Until: 12:00,                           !- Field 32
  0.86,                                   !- Field 33
  Until: 13:00,                           !- Field 34
  1.0,                                    !- Field 35
  Until: 18:00,                           !- Field 36
  0.86,                                   !- Field 37
  Until: 19:00,                           !- Field 38
  0.25,                                   !- Field 39
  Until: 20:00,                           !- Field 40
  0.19,                                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.11,                                   !- Field 43
  For: WinterDesignDay,                   !- Field 44
  Until: 24:00,                           !- Field 45
  0.0,                                    !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
  Until: 24:00,                           !- Field 48
  1.0;                                    !- Field 49

OS:ElectricEquipment:Definition,
  {6f31f8bf-763d-4471-8f3f-46cd6b87bf73}, !- Handle
  ExerciseCenterFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.5,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53b43e51-69f3-445e-82e1-716772638d6d}, !- Handle
  ExerciseCenterFlr1_PlugMisc_Equip,      !- Name
  {6f31f8bf-763d-4471-8f3f-46cd6b87bf73}, !- Electric Equipment Definition Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space or SpaceType Name
  {b04afa91-1d46-487f-806b-314857d90fbd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {b04afa91-1d46-487f-806b-314857d90fbd}, !- Handle
  ExerciseRoom_Eqp_Sch,                   !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 9:00,                            !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.0,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 21:00,                           !- Field 19
  1.0,                                    !- Field 20
  Until: 23:00,                           !- Field 21
  0.5,                                    !- Field 22
  Until: 24:00,                           !- Field 23
  0.0;                                    !- Field 24

OS:ElectricEquipment:Definition,
  {1cbc07bf-9956-4e93-bf2a-c5224fef9653}, !- Handle
  FrontLoungeFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.4,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8d0af36a-639b-4191-bca5-eb4a3d3d9847}, !- Handle
  FrontLoungeFlr1_PlugMisc_Equip,         !- Name
  {1cbc07bf-9956-4e93-bf2a-c5224fef9653}, !- Electric Equipment Definition Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space or SpaceType Name
  {a7c517d6-16ee-4f83-b8e0-da86626c7f67}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1923b596-7157-4f3a-afc2-b3df8a82d994}, !- Handle
  FrontOfficeFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2fb5d327-9b67-4127-9fc4-3cfaeb12a565}, !- Handle
  FrontOfficeFlr1_PlugMisc_Equip,         !- Name
  {1923b596-7157-4f3a-afc2-b3df8a82d994}, !- Electric Equipment Definition Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space or SpaceType Name
  {2c577294-db70-4579-b55e-f6e5c04f27fb}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {2c577294-db70-4579-b55e-f6e5c04f27fb}, !- Handle
  Office_Eqp_Sch,                         !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.33,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.38,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.43,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 13:00,                           !- Field 13
  0.94,                                   !- Field 14
  Until: 17:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.75,                                   !- Field 18
  Until: 20:00,                           !- Field 19
  0.63,                                   !- Field 20
  Until: 22:00,                           !- Field 21
  0.48,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.33,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 05:00,                           !- Field 26
  0.33,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.38,                                   !- Field 29
  Until: 08:00,                           !- Field 30
  0.43,                                   !- Field 31
  Until: 18:00,                           !- Field 32
  0.63,                                   !- Field 33
  Until: 22:00,                           !- Field 34
  0.48,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.33,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:ElectricEquipment:Definition,
  {f817bdc6-6ab6-4603-9aac-e44b27e2cb66}, !- Handle
  GuestRoom101_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8187b98b-f897-4613-b883-18c4e00bd731}, !- Handle
  GuestRoom101_PlugMisc_Equip,            !- Name
  {f817bdc6-6ab6-4603-9aac-e44b27e2cb66}, !- Electric Equipment Definition Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5b580de0-fa0f-4340-961a-4bf90a97124c}, !- Handle
  GuestRoom103_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {356c6ce2-c866-427c-b9db-cbc76320b46e}, !- Handle
  GuestRoom103_PlugMisc_Equip,            !- Name
  {5b580de0-fa0f-4340-961a-4bf90a97124c}, !- Electric Equipment Definition Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {769281b3-7996-4852-80d3-fb1fd202c8b8}, !- Handle
  GuestRoom104_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63f63609-2cf1-46db-ba4c-8f539e947161}, !- Handle
  GuestRoom104_PlugMisc_Equip,            !- Name
  {769281b3-7996-4852-80d3-fb1fd202c8b8}, !- Electric Equipment Definition Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b95c44f9-6f9e-4409-83be-1c0847ca3629}, !- Handle
  GuestRoom105_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0093aaca-aab3-485b-aa08-5add162dcbfc}, !- Handle
  GuestRoom105_PlugMisc_Equip,            !- Name
  {b95c44f9-6f9e-4409-83be-1c0847ca3629}, !- Electric Equipment Definition Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c777b8fd-6b31-4821-a250-3e223642532f}, !- Handle
  GuestRoom201_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1c52105e-30e7-4fa2-8c9b-cc914509ad59}, !- Handle
  GuestRoom201_PlugMisc_Equip,            !- Name
  {c777b8fd-6b31-4821-a250-3e223642532f}, !- Electric Equipment Definition Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e3e3199-e38f-4185-a9c2-f63c5014fc2f}, !- Handle
  GuestRoom202_205_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e361f5cc-2c63-49cc-894a-cc089565c016}, !- Handle
  GuestRoom202_205_PlugMisc_Equip,        !- Name
  {0e3e3199-e38f-4185-a9c2-f63c5014fc2f}, !- Electric Equipment Definition Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ce8b428c-5bab-44a9-a179-e63964fce455}, !- Handle
  GuestRoom206_208_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f2262a7f-d824-4217-917f-8b63e0a414f0}, !- Handle
  GuestRoom206_208_PlugMisc_Equip,        !- Name
  {ce8b428c-5bab-44a9-a179-e63964fce455}, !- Electric Equipment Definition Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {46732473-efe1-463f-bb97-5e3398f7196b}, !- Handle
  GuestRoom209_212_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {76d5fda4-8ccd-42bf-95ca-dde6b7eebbfe}, !- Handle
  GuestRoom209_212_PlugMisc_Equip,        !- Name
  {46732473-efe1-463f-bb97-5e3398f7196b}, !- Electric Equipment Definition Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2cdef15c-59ad-4a03-8baa-b681acc42b6d}, !- Handle
  GuestRoom213_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8021bbd4-fc76-4870-b45f-70a161832820}, !- Handle
  GuestRoom213_PlugMisc_Equip,            !- Name
  {2cdef15c-59ad-4a03-8baa-b681acc42b6d}, !- Electric Equipment Definition Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e710b8a2-3b44-450c-8933-205380afa2ab}, !- Handle
  GuestRoom214_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {346d1c91-dae4-49ef-b978-490dc721f22e}, !- Handle
  GuestRoom214_PlugMisc_Equip,            !- Name
  {e710b8a2-3b44-450c-8933-205380afa2ab}, !- Electric Equipment Definition Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a47bdce2-bd15-4149-8e2c-37074032a7c5}, !- Handle
  GuestRoom215_218_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {298e3e66-47b8-40c3-b5aa-ec7a59077c0a}, !- Handle
  GuestRoom215_218_PlugMisc_Equip,        !- Name
  {a47bdce2-bd15-4149-8e2c-37074032a7c5}, !- Electric Equipment Definition Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ca609016-56d8-4938-bc51-54f06a480fcf}, !- Handle
  GuestRoom219_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {88eecb65-9e92-4ae5-b6f0-0a4095d4408c}, !- Handle
  GuestRoom219_PlugMisc_Equip,            !- Name
  {ca609016-56d8-4938-bc51-54f06a480fcf}, !- Electric Equipment Definition Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2cb7d6e0-ed87-4153-ac2b-c09a3ac8f9a0}, !- Handle
  GuestRoom220_223_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c7bc5734-d471-45a4-8bbe-7064d17d0996}, !- Handle
  GuestRoom220_223_PlugMisc_Equip,        !- Name
  {2cb7d6e0-ed87-4153-ac2b-c09a3ac8f9a0}, !- Electric Equipment Definition Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b592ee82-52f0-4bfa-9606-4da42059731f}, !- Handle
  GuestRoom224_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f24ffd5a-0260-47c9-a22b-d17566fcf37b}, !- Handle
  GuestRoom224_PlugMisc_Equip,            !- Name
  {b592ee82-52f0-4bfa-9606-4da42059731f}, !- Electric Equipment Definition Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {89f0acc6-a27b-4d5a-bf4e-f69471262437}, !- Handle
  GuestRoom301_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {704ee933-3f19-4ce0-8581-f4e2aa9b72be}, !- Handle
  GuestRoom301_PlugMisc_Equip,            !- Name
  {89f0acc6-a27b-4d5a-bf4e-f69471262437}, !- Electric Equipment Definition Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6d22436c-f54f-4e92-a553-6515a83505c1}, !- Handle
  GuestRoom302_305_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {11588786-54d2-435d-88c2-d48cc91e0720}, !- Handle
  GuestRoom302_305_PlugMisc_Equip,        !- Name
  {6d22436c-f54f-4e92-a553-6515a83505c1}, !- Electric Equipment Definition Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cc309be0-3563-4764-8033-3198fe65dd44}, !- Handle
  GuestRoom306_308_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c3d1476-0c7c-4450-9181-84d36a39c78f}, !- Handle
  GuestRoom306_308_PlugMisc_Equip,        !- Name
  {cc309be0-3563-4764-8033-3198fe65dd44}, !- Electric Equipment Definition Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {139730a9-e7ad-41bc-a9ff-fd478d9383d5}, !- Handle
  GuestRoom309_312_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f888add6-184a-47ec-93d0-79e4a46d4a83}, !- Handle
  GuestRoom309_312_PlugMisc_Equip,        !- Name
  {139730a9-e7ad-41bc-a9ff-fd478d9383d5}, !- Electric Equipment Definition Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {12cd36a9-496f-4732-8b87-a65297317df5}, !- Handle
  GuestRoom313_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {722581c3-6b7a-4478-aed7-eb8b529da911}, !- Handle
  GuestRoom313_PlugMisc_Equip,            !- Name
  {12cd36a9-496f-4732-8b87-a65297317df5}, !- Electric Equipment Definition Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0bbf2841-bb5a-4aa8-995f-94a9110421e4}, !- Handle
  GuestRoom314_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {08948bb2-aee4-4fc1-8fed-54e19f25877f}, !- Handle
  GuestRoom314_PlugMisc_Equip,            !- Name
  {0bbf2841-bb5a-4aa8-995f-94a9110421e4}, !- Electric Equipment Definition Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {421fb125-857f-4622-b4c2-78ad37000986}, !- Handle
  SZ DSOA RearStairsFlr3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {07a24050-a953-48b8-bda5-6d8073e23b15}, !- Handle
  GuestRoom315_318_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1a87a74b-91cc-4c7e-a4ff-4498dcc56d93}, !- Handle
  GuestRoom315_318_PlugMisc_Equip,        !- Name
  {07a24050-a953-48b8-bda5-6d8073e23b15}, !- Electric Equipment Definition Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e573b31e-639b-41e1-9e89-0ae08d0a1e14}, !- Handle
  GuestRoom319_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a0965dfd-a461-4a0c-b40b-eded67b67ff5}, !- Handle
  GuestRoom319_PlugMisc_Equip,            !- Name
  {e573b31e-639b-41e1-9e89-0ae08d0a1e14}, !- Electric Equipment Definition Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1f187af9-7437-4ab6-90a5-9f9e3dd30207}, !- Handle
  GuestRoom320_323_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {93726ec4-b01b-4187-9fe0-f5108c49e665}, !- Handle
  GuestRoom320_323_PlugMisc_Equip,        !- Name
  {1f187af9-7437-4ab6-90a5-9f9e3dd30207}, !- Electric Equipment Definition Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1570e85a-e421-4452-aedf-0cc6d8b32f8b}, !- Handle
  GuestRoom324_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53873630-ab9f-4c4b-bf13-c5724af4a4c1}, !- Handle
  GuestRoom324_PlugMisc_Equip,            !- Name
  {1570e85a-e421-4452-aedf-0cc6d8b32f8b}, !- Electric Equipment Definition Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b3310fe9-67e8-4f8f-95d8-0b9b728a6a03}, !- Handle
  GuestRoom401_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {054b12c8-d7d9-4f8f-91a5-8a50d4e5b7e7}, !- Handle
  GuestRoom401_PlugMisc_Equip,            !- Name
  {b3310fe9-67e8-4f8f-95d8-0b9b728a6a03}, !- Electric Equipment Definition Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5f15f149-d74f-4b8c-a47c-aa23b7d35210}, !- Handle
  GuestRoom402_405_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {15f74805-3628-4c41-82f3-e7061279043e}, !- Handle
  GuestRoom402_405_PlugMisc_Equip,        !- Name
  {5f15f149-d74f-4b8c-a47c-aa23b7d35210}, !- Electric Equipment Definition Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9d02283b-fcbf-44a0-b80f-281dabe6ec8c}, !- Handle
  GuestRoom406_408_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b2059c1-a50c-4b51-9790-18d9f53fb613}, !- Handle
  GuestRoom406_408_PlugMisc_Equip,        !- Name
  {9d02283b-fcbf-44a0-b80f-281dabe6ec8c}, !- Electric Equipment Definition Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {64d15f4d-95d7-4c43-ac2e-57854adc909c}, !- Handle
  GuestRoom409_412_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {da9c900a-6946-425d-9459-b5bec2a685aa}, !- Handle
  GuestRoom409_412_PlugMisc_Equip,        !- Name
  {64d15f4d-95d7-4c43-ac2e-57854adc909c}, !- Electric Equipment Definition Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {49aa2553-da24-4b61-9e4f-cd06a11afa0b}, !- Handle
  GuestRoom413_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {46942b5e-fd17-46b4-b8ec-dd01c753f758}, !- Handle
  GuestRoom413_PlugMisc_Equip,            !- Name
  {49aa2553-da24-4b61-9e4f-cd06a11afa0b}, !- Electric Equipment Definition Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f5c6bb5-cf53-4ec5-9069-2d01dfa64dd8}, !- Handle
  GuestRoom414_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bdb04329-2597-44a1-b10f-165a7f07d93e}, !- Handle
  GuestRoom414_PlugMisc_Equip,            !- Name
  {4f5c6bb5-cf53-4ec5-9069-2d01dfa64dd8}, !- Electric Equipment Definition Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {82ab9881-ca96-4128-85ba-6557ff36fbae}, !- Handle
  GuestRoom415_418_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {869b0a79-f48d-4ff5-9972-bf61f55e0a5f}, !- Handle
  GuestRoom415_418_PlugMisc_Equip,        !- Name
  {82ab9881-ca96-4128-85ba-6557ff36fbae}, !- Electric Equipment Definition Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b2849a34-2696-46e8-8df8-9abf076a8879}, !- Handle
  GuestRoom419_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9a3916c5-b75e-4038-8aef-0fa31ceae469}, !- Handle
  GuestRoom419_PlugMisc_Equip,            !- Name
  {b2849a34-2696-46e8-8df8-9abf076a8879}, !- Electric Equipment Definition Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3991c5c9-6040-4de3-b093-83e85ef06e2a}, !- Handle
  GuestRoom420_423_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {72ff0d86-868b-4c8b-ba25-42f66637c95f}, !- Handle
  GuestRoom420_423_PlugMisc_Equip,        !- Name
  {3991c5c9-6040-4de3-b093-83e85ef06e2a}, !- Electric Equipment Definition Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a194eb47-1284-470b-9b6d-4d11c89f5fbc}, !- Handle
  GuestRoom424_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {29cb73cb-4261-4e0e-8fa1-16614fa9d21b}, !- Handle
  GuestRoom424_PlugMisc_Equip,            !- Name
  {a194eb47-1284-470b-9b6d-4d11c89f5fbc}, !- Electric Equipment Definition Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space or SpaceType Name
  {b79e7884-cd27-48b4-b9c5-86f9c3402703}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {75b8f27e-3ee0-4c5a-abdb-4fbb630129cd}, !- Handle
  LaundryRoomFlr1_LaundryWashers_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2140,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {efa6f3f9-cd51-4159-b2d8-947d5f3a7302}, !- Handle
  LaundryRoomFlr1_LaundryWashers_Equip,   !- Name
  {75b8f27e-3ee0-4c5a-abdb-4fbb630129cd}, !- Electric Equipment Definition Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space or SpaceType Name
  {8fa2b18a-274d-4f28-991c-12257bfbcc99}, !- Schedule Name
  ,                                       !- Multiplier
  LaundryWashers;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {8fa2b18a-274d-4f28-991c-12257bfbcc99}, !- Handle
  LaundryRoom_Eqp_Elec_Sch,               !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:ElectricEquipment:Definition,
  {93e8850c-101d-4ad9-8a9b-19d640eda2e9}, !- Handle
  MeetingRoomFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {349aeaae-ca7c-4a29-8dd2-2aec49b3958d}, !- Handle
  MeetingRoomFlr1_PlugMisc_Equip,         !- Name
  {93e8850c-101d-4ad9-8a9b-19d640eda2e9}, !- Electric Equipment Definition Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space or SpaceType Name
  {7c143054-1d6f-47bd-be76-f8fcd6b60fd1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {7c143054-1d6f-47bd-be76-f8fcd6b60fd1}, !- Handle
  MeetingRoom_Eqp_Sch,                    !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.54,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  0.26,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.54,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.26,                                   !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0;                                    !- Field 20

OS:ElectricEquipment:Definition,
  {b75baf9e-db4f-4dd4-a1d2-a8c2da488d95}, !- Handle
  RestroomFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad57802d-d58b-455d-b8a2-0e07d50e8ac2}, !- Handle
  RestroomFlr1_PlugMisc_Equip,            !- Name
  {b75baf9e-db4f-4dd4-a1d2-a8c2da488d95}, !- Electric Equipment Definition Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space or SpaceType Name
  {eeb6ab34-99d0-452b-80e8-c3d4be8eea32}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {eeb6ab34-99d0-452b-80e8-c3d4be8eea32}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.9,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.95,                                   !- Field 24
  Until: 22:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.4,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.4,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.5,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.4,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.35,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.7,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.8,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.7,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.4,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.4,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.3,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.4,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.5,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.4,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.3,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.6,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.8,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.9,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.7,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.6,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.4;                                    !- Field 82

OS:GasEquipment:Definition,
  {7f26db59-725c-4134-98b2-415b61344923}, !- Handle
  LaundryRoomFlr1_LaundryDryers_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18025,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {7b1ec758-8859-4559-9a57-6c0c20819a34}, !- Handle
  LaundryRoomFlr1_LaundryDryers_Equip,    !- Name
  {7f26db59-725c-4134-98b2-415b61344923}, !- Gas Equipment Definition Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space or SpaceType Name
  {5c7d57fa-04c7-406a-9144-1045bff2bd6a}, !- Schedule Name
  ,                                       !- Multiplier
  LaundryDryers;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {5c7d57fa-04c7-406a-9144-1045bff2bd6a}, !- Handle
  LaundryRoom_Eqp_Gas_Sch,                !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 9:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:Exterior:Lights:Definition,
  {42baa89c-a3b4-407a-8e7d-5333f9e67b3f}, !- Handle
  Exterior Facade Lighting Definition,    !- Name
  7536;                                   !- Design Level {W}

OS:Exterior:Lights,
  {583ad3b2-9a0c-45bc-9ffa-b0bb512baca4}, !- Handle
  Exterior Facade Lighting,               !- Name
  {42baa89c-a3b4-407a-8e7d-5333f9e67b3f}, !- Exterior Lights Definition Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Facade Lighting;               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {1666ad16-04ad-4876-903e-82ec6b453779}, !- Handle
  CorridorFlr1_Infiltration,              !- Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9660bfdb-387b-40bd-a616-462b942acd83}, !- Handle
  CorridorFlr3_Infiltration,              !- Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2a35b19-1852-4503-82f8-622775684bba}, !- Handle
  CorridorFlr4_Infiltration,              !- Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15edbf0e-7aa9-4233-949a-b38b597b1d74}, !- Handle
  ElevatorCoreFlr1_Infiltration,          !- Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0c938b6-7efc-4f40-87ba-b38e667d342b}, !- Handle
  ElevatorCoreFlr2_Infiltration,          !- Name
  {0b760fc0-e1c9-43df-a425-854ab5fd097f}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d032e3d-4ba6-4b3b-852c-a1b0b12f1d72}, !- Handle
  ElevatorCoreFlr3_Infiltration,          !- Name
  {593b2381-b470-4128-9069-2c8da9bf59d6}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df842808-c02d-48b7-b6ea-5419bb722014}, !- Handle
  ElevatorCoreFlr4_Infiltration,          !- Name
  {50a2c1ed-79d1-4c04-ba87-6976dfa198ba}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b3b2527-e3e2-4262-8d18-b0089465ee93}, !- Handle
  EmployeeLoungeFlr1_Infiltration,        !- Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {425d18cf-a6b2-4652-a63f-2378e60c4d9b}, !- Handle
  FrontLoungeFlr1_Infiltration,           !- Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c382155c-7d75-45a7-9cb2-f15d8c3c4412}, !- Handle
  FrontOfficeFlr1_Infiltration,           !- Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3ce824c-6416-44b3-87b7-637c2a31f692}, !- Handle
  FrontStairsFlr1_Infiltration,           !- Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Handle
  INFIL_SCH,                              !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:SpaceInfiltration:DesignFlowRate,
  {2de287dc-2193-4d75-bd6f-d57cd85b8813}, !- Handle
  FrontStairsFlr2_Infiltration,           !- Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e03b3dea-edac-48d6-b92f-bfa4d9e1d64a}, !- Handle
  FrontStairsFlr3_Infiltration,           !- Name
  {069c1341-fd03-4b93-86ec-77be6cde859c}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b36fde2-a304-4d71-8138-66b93d0dd575}, !- Handle
  FrontStairsFlr4_Infiltration,           !- Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e518f82-8b08-45ed-aa74-297a9ca29ddb}, !- Handle
  FrontStorageFlr1_Infiltration,          !- Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95d09d95-b480-4693-ad49-be22546d21e3}, !- Handle
  FrontStorageFlr2_Infiltration,          !- Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21bbc2be-cdbb-4c78-88c8-89b1abd0e10c}, !- Handle
  FrontStorageFlr3_Infiltration,          !- Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {380a4dfc-553d-401e-a19e-d2acc683ca79}, !- Handle
  FrontStorageFlr4_Infiltration,          !- Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d7ebb63-1b1a-4855-a171-f4f4cde3f2f0}, !- Handle
  GuestRoom101_Infiltration,              !- Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67f36ead-2237-445d-a453-24b2e521145d}, !- Handle
  GuestRoom102_Infiltration,              !- Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c1a0da6-9c16-4441-93a1-0c6e6499b625}, !- Handle
  GuestRoom103_Infiltration,              !- Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0cab9fb-1e26-4e0a-9178-5dead31d1948}, !- Handle
  GuestRoom104_Infiltration,              !- Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e917ee51-ae75-44ad-b984-bf6dc94e47db}, !- Handle
  GuestRoom105_Infiltration,              !- Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e153ec57-24e4-4801-843a-6724bfa8a4dd}, !- Handle
  GuestRoom202_205_Infiltration,          !- Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d4af882-51f2-4edf-9dc7-ca3d82a91003}, !- Handle
  GuestRoom206_208_Infiltration,          !- Name
  {52241ae8-f8f0-427c-9bed-bc38012b7800}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {ff55e5ac-0371-4880-b353-d710489eb59a}, !- Handle
  CorridorFlr4 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  250.8404,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {213f418c-6fff-4634-b9b6-570b02a44f19}, !- Handle
  CorridorFlr4 Internal Mass,             !- Name
  {ff55e5ac-0371-4880-b353-d710489eb59a}, !- Internal Mass Definition Name
  {34ec57ec-97a2-45b7-88b2-38551d4da119}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ff8fd687-58a1-43ab-ab69-f1765a954275}, !- Handle
  GuestRoom209_212_Infiltration,          !- Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a04f7b0-b119-4c28-b957-1a83bad3db57}, !- Handle
  GuestRoom213_Infiltration,              !- Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07afbfa6-307b-40e6-adc6-454af6ee5ff2}, !- Handle
  GuestRoom214_Infiltration,              !- Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04104b6b-f2fb-4691-aebc-da3b7a779105}, !- Handle
  GuestRoom215_218_Infiltration,          !- Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90a310a9-4195-45d9-8bf2-30e284ac860d}, !- Handle
  GuestRoom219_Infiltration,              !- Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {f8544138-65bc-4a1d-b68b-96639c3ab322}, !- Handle
  GuestRoom202_205 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {62b89cf3-58e2-44a6-8cf3-727a2051f9a5}, !- Handle
  GuestRoom202_205 Internal Mass,         !- Name
  {f8544138-65bc-4a1d-b68b-96639c3ab322}, !- Internal Mass Definition Name
  {383c7c3f-60b8-45e1-911c-d91231bfa8c2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {0448bc7b-5949-4679-851c-1a42f56871bc}, !- Handle
  GuestRoom220_223_Infiltration,          !- Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68f5b2ce-408d-4234-96fb-ed41ddc0efdb}, !- Handle
  GuestRoom224_Infiltration,              !- Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49c5430a-3a39-4610-8538-6aac3ffae108}, !- Handle
  GuestRoom301_Infiltration,              !- Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f6f1ddf-2016-4692-883b-eb9e18ce3cd1}, !- Handle
  GuestRoom302_305_Infiltration,          !- Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {676e2231-f50c-49ed-a15d-946679276be9}, !- Handle
  GuestRoom306_308_Infiltration,          !- Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20c566c2-07d3-40aa-953a-2e71ccd7dfd0}, !- Handle
  GuestRoom309_312_Infiltration,          !- Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f07384ef-9d21-4cce-897a-bc66b888dd54}, !- Handle
  GuestRoom313_Infiltration,              !- Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {208a8eca-5ea5-4997-a577-1f9d1a89127c}, !- Handle
  GuestRoom314_Infiltration,              !- Name
  {dca161a4-991d-413f-a1a5-dc424205fb4d}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {914318e1-6be1-4e4d-9f13-b382eb7b6009}, !- Handle
  GuestRoom315_318_Infiltration,          !- Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56f2332c-17ca-45eb-88ea-af218dd96b25}, !- Handle
  GuestRoom319_Infiltration,              !- Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1cfad665-7f2f-4d65-b3e4-ce56019ce03f}, !- Handle
  GuestRoom320_323_Infiltration,          !- Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4789e6ea-68b0-4923-969b-41d99e713d6b}, !- Handle
  GuestRoom324_Infiltration,              !- Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {529da1d6-f174-4176-81d4-e29189fa8f70}, !- Handle
  SZ DSOA GuestRoom224,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {036d77e4-9411-4121-8370-0532ad278539}, !- Handle
  GuestRoom401_Infiltration,              !- Name
  {d019ae2d-8bf7-493e-8a63-60ffab72268b}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59ea60d1-41bf-4acd-8506-a1b3802fb337}, !- Handle
  GuestRoom402_405_Infiltration,          !- Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1060972-a414-4a89-a40a-6b0ec67242a2}, !- Handle
  GuestRoom406_408_Infiltration,          !- Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7c229e6-593e-4a62-b25e-fa14752606ae}, !- Handle
  GuestRoom409_412_Infiltration,          !- Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0352068b-8b75-46bf-930b-6272ebcf4663}, !- Handle
  GuestRoom413_Infiltration,              !- Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35e71ea9-4af0-47d4-bbec-b293e07e44c6}, !- Handle
  GuestRoom414_Infiltration,              !- Name
  {0ebd2fcf-4d8f-40b6-92a3-7ac791301919}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29c25637-7734-4841-904a-d4da3ecde267}, !- Handle
  GuestRoom415_418_Infiltration,          !- Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {031b3abd-befc-4674-9fcb-dbcbf450ee33}, !- Handle
  GuestRoom419_Infiltration,              !- Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b39b46a-e571-4d55-ae29-528b75ca2f8c}, !- Handle
  GuestRoom420_423_Infiltration,          !- Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b30c556-28fd-410b-b3ac-5c0ac1b2d51b}, !- Handle
  GuestRoom424_Infiltration,              !- Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b00addc8-017e-484e-b01f-49914f2595f3}, !- Handle
  LaundryRoomFlr1_Infiltration,           !- Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3712ee1e-211d-4b51-a418-749e7ec6a1b4}, !- Handle
  MechanicalRoomFlr1_Infiltration,        !- Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f5b7994-1519-44a2-bbef-691a5dba4b06}, !- Handle
  MeetingRoomFlr1_Infiltration,           !- Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e8f3d99-2681-4d27-ba7b-8c3f6963ba37}, !- Handle
  RearStairsFlr1_Infiltration,            !- Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3a12318-08d5-40b4-b389-146159257db4}, !- Handle
  RearStairsFlr2_Infiltration,            !- Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da6f97ca-4170-4405-a6fe-fb6700fb5c74}, !- Handle
  RearStairsFlr3_Infiltration,            !- Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d178e738-dbca-4f62-baca-6d734170d65c}, !- Handle
  RearStairsFlr4_Infiltration,            !- Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space or SpaceType Name
  {3ef57f47-1b4e-42c3-b621-427e37166e3b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2258eb41-d2c1-4805-9e28-ae2eb1fb61ad}, !- Handle
  RearStorageFlr1_Infiltration,           !- Name
  {4322b4aa-b017-4de4-bd99-69d066d5c114}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64971b56-ff19-4bb9-b937-99258ecbfc4a}, !- Handle
  RearStorageFlr2_Infiltration,           !- Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13cb1116-7985-49d2-bb81-974f4d377ae6}, !- Handle
  RearStorageFlr3_Infiltration,           !- Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08b2fb7a-4328-4d04-a392-b637d7998145}, !- Handle
  RearStorageFlr4_Infiltration,           !- Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c90ec399-f05b-4c77-bb6b-2dfd46b0c55c}, !- Handle
  RestroomFlr1_Infiltration,              !- Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space or SpaceType Name
  {0d5e443e-4177-4372-a7f8-22338b03e493}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {771ad5c2-a0db-45f4-8c13-7c72bb09881d}, !- Handle
  CorridorFlr1 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  301.0117,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1f7154ba-af31-44a1-bb58-8c32a186fa78}, !- Handle
  CorridorFlr1 Internal Mass,             !- Name
  {771ad5c2-a0db-45f4-8c13-7c72bb09881d}, !- Internal Mass Definition Name
  {2a977a73-0d9e-4c2d-b7ce-146e536e9263}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1d7713c4-abf9-4243-86ab-ad89e9043fd6}, !- Handle
  CorridorFlr2 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  250.8404,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e0e795a7-8074-4ee5-8ffe-df65ba5bdabe}, !- Handle
  CorridorFlr2 Internal Mass,             !- Name
  {1d7713c4-abf9-4243-86ab-ad89e9043fd6}, !- Internal Mass Definition Name
  {61467dfc-f434-49aa-875b-5bfecad912d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {420c9206-508d-42e6-8936-ce4931dd84b9}, !- Handle
  CorridorFlr3 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  250.8404,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d3bb1578-6a77-4920-a488-5611925516e2}, !- Handle
  CorridorFlr3 Internal Mass,             !- Name
  {420c9206-508d-42e6-8936-ce4931dd84b9}, !- Internal Mass Definition Name
  {adfe74f1-c04e-44ea-af3f-24022721cff3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7f5a0e97-9399-4f6d-bcab-23a7a5bcd405}, !- Handle
  ElevatorCoreFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  30.1006,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {87696542-7db7-488f-a666-f9691df95934}, !- Handle
  ElevatorCoreFlr1 Internal Mass,         !- Name
  {7f5a0e97-9399-4f6d-bcab-23a7a5bcd405}, !- Internal Mass Definition Name
  {0f9943a4-9c11-499e-a984-7063f411d012}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {81a1ac25-070a-43d2-9b96-39b912273796}, !- Handle
  EmployeeLoungeFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6531dc49-5f1c-4be5-b70b-0caf6e5ea4aa}, !- Handle
  EmployeeLoungeFlr1 Internal Mass,       !- Name
  {81a1ac25-070a-43d2-9b96-39b912273796}, !- Internal Mass Definition Name
  {547a7bb3-f6aa-4c7f-847c-9d29b415b2ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {aa7b1a82-e1a0-49c0-8094-739b7423b758}, !- Handle
  ExerciseCenterFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {469fb2b2-be1b-4ea9-8f54-9261e4cfc549}, !- Handle
  ExerciseCenterFlr1 Internal Mass,       !- Name
  {aa7b1a82-e1a0-49c0-8094-739b7423b758}, !- Internal Mass Definition Name
  {8dd171de-724c-4aea-87c7-5b1bfba22767}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f5216bbc-7ace-4532-ac99-b6d191081d7a}, !- Handle
  FrontLoungeFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  326.1134,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fbffd3ed-129d-4a34-9cf1-1136d832fff4}, !- Handle
  FrontLoungeFlr1 Internal Mass,          !- Name
  {f5216bbc-7ace-4532-ac99-b6d191081d7a}, !- Internal Mass Definition Name
  {6530e254-8589-467e-a4f9-c844ea94243b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c3a71d21-bbd0-4adc-8f9d-a3642c87f167}, !- Handle
  FrontOfficeFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fa9f8c57-1ab2-4697-a348-d455b9df9a0e}, !- Handle
  FrontOfficeFlr1 Internal Mass,          !- Name
  {c3a71d21-bbd0-4adc-8f9d-a3642c87f167}, !- Internal Mass Definition Name
  {be4d85bf-bec5-4431-b696-ebb012c1cc65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {2c8f410d-8b52-4f20-8472-3c931fa421cf}, !- Handle
  FrontStairsFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ca1b1f96-2a82-46f1-b7f0-ed8a40b81b3a}, !- Handle
  FrontStairsFlr1 Internal Mass,          !- Name
  {2c8f410d-8b52-4f20-8472-3c931fa421cf}, !- Internal Mass Definition Name
  {e5571ec3-3a7e-46e6-9109-4417e5646fc9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5a398646-05c6-49f2-be4f-0c156bf54d93}, !- Handle
  FrontStairsFlr2 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cd4c331c-b54c-44eb-bcd4-ab2f5a796ff6}, !- Handle
  FrontStairsFlr2 Internal Mass,          !- Name
  {5a398646-05c6-49f2-be4f-0c156bf54d93}, !- Internal Mass Definition Name
  {2f24b157-bd5f-47fa-86c7-6c7598367a03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {fdf79a74-f94b-4d27-b7ec-7dc4f110fb27}, !- Handle
  FrontStairsFlr4 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a0c7d86f-7a7f-482d-b71c-dedf226775d8}, !- Handle
  FrontStairsFlr4 Internal Mass,          !- Name
  {fdf79a74-f94b-4d27-b7ec-7dc4f110fb27}, !- Internal Mass Definition Name
  {a2f36e1f-e610-448b-9f67-ccff657c3aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9dfc3159-8e5d-4965-803e-d6efaab0a41b}, !- Handle
  FrontStorageFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cfebd326-6a0c-4e6f-8c70-76e1f5913da3}, !- Handle
  FrontStorageFlr1 Internal Mass,         !- Name
  {9dfc3159-8e5d-4965-803e-d6efaab0a41b}, !- Internal Mass Definition Name
  {e19789f2-d287-40af-a666-e0cb735ee8bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {17b9f2a4-7de2-4cf5-a3db-9b2c2fa1c56c}, !- Handle
  FrontStorageFlr2 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cd18820e-999a-4a7b-91f7-118f9c2c42e2}, !- Handle
  FrontStorageFlr2 Internal Mass,         !- Name
  {17b9f2a4-7de2-4cf5-a3db-9b2c2fa1c56c}, !- Internal Mass Definition Name
  {eb6532f8-1fb5-45fc-8c4c-8a7e1ea478f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {24b7fc01-e6de-485a-8a91-e6ccf374bb44}, !- Handle
  FrontStorageFlr3 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c5f66c27-dd94-49a1-b692-1590516bfb03}, !- Handle
  FrontStorageFlr3 Internal Mass,         !- Name
  {24b7fc01-e6de-485a-8a91-e6ccf374bb44}, !- Internal Mass Definition Name
  {bb11449b-9d84-4b39-8312-89eecabb4e37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {aee7cfcd-02c3-435c-bc59-bd144fbcb366}, !- Handle
  FrontStorageFlr4 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8e5853b9-316d-4964-8182-817a2fd9502f}, !- Handle
  FrontStorageFlr4 Internal Mass,         !- Name
  {aee7cfcd-02c3-435c-bc59-bd144fbcb366}, !- Internal Mass Definition Name
  {65fab10b-f347-439e-a63d-9480884600d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c89736f6-3975-4bcb-b378-1b198f0bd86c}, !- Handle
  GuestRoom101 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a44a1958-b876-4679-8a53-259547f96496}, !- Handle
  GuestRoom101 Internal Mass,             !- Name
  {c89736f6-3975-4bcb-b378-1b198f0bd86c}, !- Internal Mass Definition Name
  {313f826a-65b1-4d9a-94f9-c368e348cb97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1010cc29-5904-47f2-81a5-fb73324d7801}, !- Handle
  GuestRoom102 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3b08550e-2ba4-4c7b-991b-27573fe9918f}, !- Handle
  GuestRoom102 Internal Mass,             !- Name
  {1010cc29-5904-47f2-81a5-fb73324d7801}, !- Internal Mass Definition Name
  {b7ccd82b-2600-46f7-8563-6df10d14e13a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {a99b14e5-e716-4836-9b3c-f2afbd42c69e}, !- Handle
  GuestRoom103 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a986dfe-8b9e-42e1-8430-d5d749de86d7}, !- Handle
  GuestRoom103 Internal Mass,             !- Name
  {a99b14e5-e716-4836-9b3c-f2afbd42c69e}, !- Internal Mass Definition Name
  {cfc0edf5-6e42-4ffd-acb9-a2daefeb9771}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {74916876-549c-40db-b880-289afac14165}, !- Handle
  GuestRoom104 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4d4ff2c9-dbb2-49f0-81bc-77b4dc79f944}, !- Handle
  GuestRoom104 Internal Mass,             !- Name
  {74916876-549c-40db-b880-289afac14165}, !- Internal Mass Definition Name
  {6973d3ce-5663-462e-a7c7-8ecfb9f19936}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {189fc9d0-b64d-43f9-993d-bf2da1831874}, !- Handle
  GuestRoom105 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0c6d7926-c557-493a-9f78-15342d22e6d9}, !- Handle
  GuestRoom105 Internal Mass,             !- Name
  {189fc9d0-b64d-43f9-993d-bf2da1831874}, !- Internal Mass Definition Name
  {fac4c57d-7d1c-4a54-9e63-4841cdfb109f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {edf10f34-ae3a-422a-b261-952ac5b7e1c8}, !- Handle
  GuestRoom201 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6ab96895-49a7-4101-afee-83024af6d0ed}, !- Handle
  GuestRoom201 Internal Mass,             !- Name
  {edf10f34-ae3a-422a-b261-952ac5b7e1c8}, !- Internal Mass Definition Name
  {025c8a75-4309-43b4-96eb-860a4cc65380}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6f28d606-4410-4884-aa01-11918285ea0f}, !- Handle
  GuestRoom209_212 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5027af38-870d-4c2c-9f97-891d7a5bcda7}, !- Handle
  GuestRoom209_212 Internal Mass,         !- Name
  {6f28d606-4410-4884-aa01-11918285ea0f}, !- Internal Mass Definition Name
  {c99e570d-5cd1-4217-993e-99ea2daeeb0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {08a441f0-4af2-44b4-b10f-01fd1dadecbd}, !- Handle
  GuestRoom213 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fea2d030-cb06-487c-8975-3419f570a667}, !- Handle
  GuestRoom213 Internal Mass,             !- Name
  {08a441f0-4af2-44b4-b10f-01fd1dadecbd}, !- Internal Mass Definition Name
  {10201910-601f-4db0-9414-721cf745c1fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5735b0d2-2036-4663-bdfc-4492cb765ff4}, !- Handle
  GuestRoom214 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4db4145a-7a63-48e4-afcc-ce9ee9eae235}, !- Handle
  GuestRoom214 Internal Mass,             !- Name
  {5735b0d2-2036-4663-bdfc-4492cb765ff4}, !- Internal Mass Definition Name
  {096eec6b-683b-488d-908a-60c0928e9148}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {132a5787-5954-451a-aa33-e54b97aec5ec}, !- Handle
  GuestRoom215_218 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1fc89a69-a8d2-4bfc-8c55-3f0ed23485f2}, !- Handle
  GuestRoom215_218 Internal Mass,         !- Name
  {132a5787-5954-451a-aa33-e54b97aec5ec}, !- Internal Mass Definition Name
  {cd223c8e-0b1c-4675-82c9-eab3aa2ffa23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5b0f927f-eaf7-4868-8de7-b55fb6d1a68c}, !- Handle
  GuestRoom219 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2b82be83-967b-4448-bdcd-d4708a1ba863}, !- Handle
  GuestRoom219 Internal Mass,             !- Name
  {5b0f927f-eaf7-4868-8de7-b55fb6d1a68c}, !- Internal Mass Definition Name
  {5dca2197-7ac6-4aae-bb6d-3fb645f01b27}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cfd0c2f9-3277-4906-ba94-b285ca6e792c}, !- Handle
  GuestRoom220_223 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {88021351-62d6-43e8-a9ed-cd7e3d95a537}, !- Handle
  GuestRoom220_223 Internal Mass,         !- Name
  {cfd0c2f9-3277-4906-ba94-b285ca6e792c}, !- Internal Mass Definition Name
  {48ec667d-8bc0-4aab-9899-686a40d87ddd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d05146e9-ceb8-4254-ad2f-6f4ef30d0840}, !- Handle
  GuestRoom224 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cd4e4ffc-e97a-45ba-aebc-845657916413}, !- Handle
  GuestRoom224 Internal Mass,             !- Name
  {d05146e9-ceb8-4254-ad2f-6f4ef30d0840}, !- Internal Mass Definition Name
  {dc77a76c-bfc4-4837-9c63-737dcf99e20c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8e0f19c5-7bd0-42b2-9cf2-096c97b1701c}, !- Handle
  GuestRoom301 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dab7a9f7-6499-4a57-a8bb-fdbcf9df6bd5}, !- Handle
  GuestRoom301 Internal Mass,             !- Name
  {8e0f19c5-7bd0-42b2-9cf2-096c97b1701c}, !- Internal Mass Definition Name
  {bd929acd-0e24-4f15-a423-68a7ebece415}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5c645546-1cec-41d7-bd4d-4d5cd44a896a}, !- Handle
  GuestRoom302_305 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {02a2ba11-ef8f-45fa-9e7f-4abed2b789f2}, !- Handle
  GuestRoom302_305 Internal Mass,         !- Name
  {5c645546-1cec-41d7-bd4d-4d5cd44a896a}, !- Internal Mass Definition Name
  {85f3226b-dd5a-4a64-8c6f-753f28caaaee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {46d15420-f786-47fd-b7a5-a6fe6639334d}, !- Handle
  GuestRoom306_308 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {be9999bc-5f63-4774-97c9-9132a7053eba}, !- Handle
  GuestRoom306_308 Internal Mass,         !- Name
  {46d15420-f786-47fd-b7a5-a6fe6639334d}, !- Internal Mass Definition Name
  {9317fb4b-2e9e-49a7-99e8-7421633df784}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {17c2efe9-6e86-454d-b7a4-363da8d2b7b8}, !- Handle
  GuestRoom309_312 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bff6a504-12c8-424d-a7ce-f1125bca9ae1}, !- Handle
  GuestRoom309_312 Internal Mass,         !- Name
  {17c2efe9-6e86-454d-b7a4-363da8d2b7b8}, !- Internal Mass Definition Name
  {e5f76f33-61cd-43e2-a5c1-c175fc0175d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6dd53e0c-dfba-43d7-b05c-b969d5c03a8a}, !- Handle
  GuestRoom313 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bab1d5df-39f3-4361-aee6-1204ea427c03}, !- Handle
  GuestRoom313 Internal Mass,             !- Name
  {6dd53e0c-dfba-43d7-b05c-b969d5c03a8a}, !- Internal Mass Definition Name
  {817e74ce-1f63-4261-a45a-e7222419b68c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {833df0b2-875d-4dba-82bf-29dd12be15a4}, !- Handle
  GuestRoom315_318 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f00e054d-3d86-4bb0-b78f-5c7d95747182}, !- Handle
  GuestRoom315_318 Internal Mass,         !- Name
  {833df0b2-875d-4dba-82bf-29dd12be15a4}, !- Internal Mass Definition Name
  {495b5862-2376-436c-9c8f-c6c60707dccc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7cb93b03-5b85-449f-ae61-b5c43666a2d4}, !- Handle
  GuestRoom319 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8bbc3197-d678-4c48-88f3-f831aa56815a}, !- Handle
  GuestRoom319 Internal Mass,             !- Name
  {7cb93b03-5b85-449f-ae61-b5c43666a2d4}, !- Internal Mass Definition Name
  {2100cbec-7f9b-4738-bab2-18d3150260e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9dca1ba1-bd89-4b26-a206-7eafc3a67636}, !- Handle
  GuestRoom320_323 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {87b71685-0c20-4a96-a9c7-c8be63cf6548}, !- Handle
  GuestRoom320_323 Internal Mass,         !- Name
  {9dca1ba1-bd89-4b26-a206-7eafc3a67636}, !- Internal Mass Definition Name
  {9fb24fff-f36c-4e63-8b60-c0bbe0d27c22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {68b8fd0f-40db-493e-b0a7-8fad4d0c8ea5}, !- Handle
  GuestRoom324 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9c88d349-c570-4f44-bfb3-1ebaee51f662}, !- Handle
  GuestRoom324 Internal Mass,             !- Name
  {68b8fd0f-40db-493e-b0a7-8fad4d0c8ea5}, !- Internal Mass Definition Name
  {042dc810-23dc-4fc0-b390-6391cf192fe9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e649175a-c7bb-4800-bf15-e49b754e1464}, !- Handle
  GuestRoom402_405 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {50dd900a-56c6-4bce-bcab-a010c2891024}, !- Handle
  GuestRoom402_405 Internal Mass,         !- Name
  {e649175a-c7bb-4800-bf15-e49b754e1464}, !- Internal Mass Definition Name
  {25f5c747-5204-4769-bba3-7102686b8f6d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {ac354fd3-ac06-4970-87e8-c5b07308b7a9}, !- Handle
  GuestRoom406_408 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {de5f8a18-db84-4975-881b-308671ea8a2b}, !- Handle
  GuestRoom406_408 Internal Mass,         !- Name
  {ac354fd3-ac06-4970-87e8-c5b07308b7a9}, !- Internal Mass Definition Name
  {8a4e1fd7-1be7-452f-91b4-46a4d3e08824}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8cc45c5a-0890-47ec-84ae-81cc72059686}, !- Handle
  GuestRoom409_412 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f9031ba4-f69d-441b-a438-7e7cf6440ec3}, !- Handle
  GuestRoom409_412 Internal Mass,         !- Name
  {8cc45c5a-0890-47ec-84ae-81cc72059686}, !- Internal Mass Definition Name
  {179a1956-cf70-4932-b0ea-e4d0a15d9103}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {46e68fd3-cb3a-47d3-a5f8-28cabb003b70}, !- Handle
  GuestRoom413 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8fc5f8b4-9180-4cd0-88c6-b3b9236f66d3}, !- Handle
  GuestRoom413 Internal Mass,             !- Name
  {46e68fd3-cb3a-47d3-a5f8-28cabb003b70}, !- Internal Mass Definition Name
  {59f4fdc8-106f-4002-b57a-14f94b954a9d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9aef3b6f-16a6-4190-b627-f4b863e38146}, !- Handle
  GuestRoom415_418 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {33891647-3d04-42d8-824b-46a2906e0758}, !- Handle
  GuestRoom415_418 Internal Mass,         !- Name
  {9aef3b6f-16a6-4190-b627-f4b863e38146}, !- Internal Mass Definition Name
  {0b95c114-ba69-4447-98aa-5eb9ba83b64f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e54d075f-9be3-40bf-8e0a-ee763afb22eb}, !- Handle
  GuestRoom419 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9eebec42-4e85-41f4-8693-dcd8339fe8e1}, !- Handle
  GuestRoom419 Internal Mass,             !- Name
  {e54d075f-9be3-40bf-8e0a-ee763afb22eb}, !- Internal Mass Definition Name
  {945ffc1e-7d79-46bc-a5a7-a97a8d3eee87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cc5fa9d3-5794-41f5-b1bf-26d3d8625b4d}, !- Handle
  GuestRoom420_423 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2cc9f02a-b9fc-4fcb-b031-e560a204296c}, !- Handle
  GuestRoom420_423 Internal Mass,         !- Name
  {cc5fa9d3-5794-41f5-b1bf-26d3d8625b4d}, !- Internal Mass Definition Name
  {b5799c71-dd49-480e-b8da-f6a246a3f43a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1d6ecf12-5ace-4ac8-bbf2-a779c953a0cb}, !- Handle
  GuestRoom424 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5e402a31-fec3-452d-8352-4848dc9bc704}, !- Handle
  GuestRoom424 Internal Mass,             !- Name
  {1d6ecf12-5ace-4ac8-bbf2-a779c953a0cb}, !- Internal Mass Definition Name
  {610a1a5c-c6c0-4386-b42b-81b9b4f7846d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e70dfd40-c0ca-42fe-94e6-daab042dc0dc}, !- Handle
  LaundryRoomFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  195.6538,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8430d1bd-db57-410c-a100-369eb882e6dc}, !- Handle
  LaundryRoomFlr1 Internal Mass,          !- Name
  {e70dfd40-c0ca-42fe-94e6-daab042dc0dc}, !- Internal Mass Definition Name
  {5bd33627-cfec-4f82-9ce1-5fb84f7a968e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {bcb7f6ca-55e4-48fe-9dfd-cff19a9aebb8}, !- Handle
  MechanicalRoomFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {36ca2cfc-fbe8-4d60-880e-a8d0f251c733}, !- Handle
  MechanicalRoomFlr1 Internal Mass,       !- Name
  {bcb7f6ca-55e4-48fe-9dfd-cff19a9aebb8}, !- Internal Mass Definition Name
  {d5e285ac-ffe7-457d-b9b6-21727788679d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {14499a8e-cc6a-4847-a1a3-05eedb50474e}, !- Handle
  MeetingRoomFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  160.5482,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b0ea4738-cf32-403c-b70c-0f9d8abe839f}, !- Handle
  MeetingRoomFlr1 Internal Mass,          !- Name
  {14499a8e-cc6a-4847-a1a3-05eedb50474e}, !- Internal Mass Definition Name
  {788d15f7-3f23-4742-9704-26b54353963a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8e51e885-5438-48a4-a9e5-a4f9473dc8a3}, !- Handle
  RearStairsFlr1 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {53def285-4711-4186-9fe5-186babcaf854}, !- Handle
  RearStairsFlr1 Internal Mass,           !- Name
  {8e51e885-5438-48a4-a9e5-a4f9473dc8a3}, !- Internal Mass Definition Name
  {6c969a36-35cc-4a34-8333-8004cfb1d26e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {054baa8b-5d68-465f-9e9d-aa0418f71e6b}, !- Handle
  RearStairsFlr2 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9dc20d62-9e1d-44f5-a868-45caf704280b}, !- Handle
  RearStairsFlr2 Internal Mass,           !- Name
  {054baa8b-5d68-465f-9e9d-aa0418f71e6b}, !- Internal Mass Definition Name
  {80cb6f6a-5a57-417d-ad8a-8ad20b1cbcff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {3931acd4-35f8-4c46-86a5-f8793dbfd4aa}, !- Handle
  RearStairsFlr3 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ff469a07-fdef-4ecb-bc28-c036a603a4af}, !- Handle
  RearStairsFlr3 Internal Mass,           !- Name
  {3931acd4-35f8-4c46-86a5-f8793dbfd4aa}, !- Internal Mass Definition Name
  {9708a1dc-f288-470f-8db2-0133b7d06abd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {159c2552-bda3-4c06-9329-fa8016604f2e}, !- Handle
  RearStairsFlr4 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1d144bb7-f8e8-4244-aed1-f6f29c4d43d3}, !- Handle
  RearStairsFlr4 Internal Mass,           !- Name
  {159c2552-bda3-4c06-9329-fa8016604f2e}, !- Internal Mass Definition Name
  {3ec70dad-4975-4d96-a094-5b824f27bb1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {92c2a276-5d14-4a91-927b-b688a48526d3}, !- Handle
  RearStorageFlr2 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4bcb0dfd-1000-4262-8daa-095cdf9addf4}, !- Handle
  RearStorageFlr2 Internal Mass,          !- Name
  {92c2a276-5d14-4a91-927b-b688a48526d3}, !- Internal Mass Definition Name
  {98526cd2-092f-4fe7-8752-c79cbf29757a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {a7ab21af-8565-4cb5-9a0f-816e3297a772}, !- Handle
  RearStorageFlr3 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {08be2673-db47-4354-8729-cf344dc5256a}, !- Handle
  RearStorageFlr3 Internal Mass,          !- Name
  {a7ab21af-8565-4cb5-9a0f-816e3297a772}, !- Internal Mass Definition Name
  {6f4ae654-eb6a-4885-a651-da86f1f3a263}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d4ae9903-55b5-4f57-bd75-a45b1752bd1d}, !- Handle
  RearStorageFlr4 Internal Mass Definition, !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {881aa3aa-fb28-43b0-ac52-85271a0c40e5}, !- Handle
  RearStorageFlr4 Internal Mass,          !- Name
  {d4ae9903-55b5-4f57-bd75-a45b1752bd1d}, !- Internal Mass Definition Name
  {26935a59-0226-4b92-9d9a-24c2b45f8c4a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {a20f43ca-a800-4cfe-ba77-ea83b83ffb06}, !- Handle
  RestroomFlr1 Internal Mass Definition,  !- Name
  {b3f229ac-4192-4859-8509-5b5f645cc599}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {94c3ae00-2238-4d08-bcc4-808cb01ee1e4}, !- Handle
  RestroomFlr1 Internal Mass,             !- Name
  {a20f43ca-a800-4cfe-ba77-ea83b83ffb06}, !- Internal Mass Definition Name
  {ee106260-1f06-428a-b82e-45fd18d080c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {885e3b8f-8efc-48ba-959d-02a327b6585d}, !- Handle
  SZ DSOA FrontStorageFlr3,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4f1bc1b4-add6-4eab-b79d-51e0485944d3}, !- Handle
  SZ DSOA CorridorFlr1,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {370d50a0-c95d-46dd-bfac-0c4f972115c2}, !- Handle
  SZ DSOA CorridorFlr2,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {476f4af9-b2e2-4395-b647-c23a51444739}, !- Handle
  SZ DSOA CorridorFlr3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {69c933bb-e996-4bb6-b48d-4f6030d1c859}, !- Handle
  SZ DSOA CorridorFlr4,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {47fbd0a3-46d8-4ec2-b10f-9786b0c7d326}, !- Handle
  SZ DSOA EmployeeLoungeFlr1,             !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5eb93fc3-c562-4b5e-a01f-593a36ca1858}, !- Handle
  SZ DSOA ExerciseCenterFlr1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a4bb91e8-c6a5-4f42-92a9-d3c57b0bb4f5}, !- Handle
  SZ DSOA FrontLoungeFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9dafef58-b969-480d-a89d-3406448f1eca}, !- Handle
  SZ DSOA FrontOfficeFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c2d566ba-a712-4be9-98fa-136fe4aa2dde}, !- Handle
  SZ DSOA FrontStairsFlr2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ec045143-10bf-495f-9956-2321457b2fa1}, !- Handle
  SZ DSOA FrontStairsFlr3,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bf889452-2461-42b8-b610-771fe9dccb61}, !- Handle
  SZ DSOA FrontStairsFlr4,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5c237840-518f-4f57-9fc2-f2ce7ad9a1ec}, !- Handle
  SZ DSOA FrontStorageFlr1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {60bacb77-f538-41a3-9697-9196a26b5d3f}, !- Handle
  SZ DSOA FrontStorageFlr2,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {08ac4406-432a-469f-8a59-2017e91936cf}, !- Handle
  SZ DSOA GuestRoom101,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e5d3c85-64ef-4b38-afdd-915a9ec3f8af}, !- Handle
  SZ DSOA GuestRoom102,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {abe3c535-266f-46db-8f97-e2fd2321a12b}, !- Handle
  SZ DSOA GuestRoom103,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fc9dd8e1-fb09-43ae-a502-f526eb2affb5}, !- Handle
  SZ DSOA GuestRoom104,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {253b6908-7aa9-4766-9e48-7b99f3e4fa52}, !- Handle
  SZ DSOA GuestRoom201,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7a014b10-6193-4038-bd87-ba900b447fff}, !- Handle
  SZ DSOA GuestRoom202_205,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2540e75c-43a8-45c2-92aa-db3b5e665f67}, !- Handle
  SZ DSOA GuestRoom209_212,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d164f352-04cc-400a-a2cd-ff111a1c7a52}, !- Handle
  SZ DSOA GuestRoom213,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {13e3de98-718d-4d7c-811a-d8d17ca120a2}, !- Handle
  SZ DSOA GuestRoom214,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {88bc4730-4ef9-49a4-9e91-b0500a609723}, !- Handle
  SZ DSOA GuestRoom215_218,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4bc447ed-7220-4cb1-9f5f-b2e20a3b3ca2}, !- Handle
  SZ DSOA GuestRoom219,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2c206342-3ade-4622-82fe-47dde18b4bee}, !- Handle
  SZ DSOA GuestRoom301,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {60ad4aa9-1542-4ade-af4a-2271c3a1f42e}, !- Handle
  SZ DSOA GuestRoom302_305,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9107b041-76a0-4e16-a14f-b3a08ed08e1f}, !- Handle
  SZ DSOA GuestRoom306_308,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ff68122c-cd88-4062-ae76-0700085ba680}, !- Handle
  SZ DSOA GuestRoom309_312,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {70b4af34-166a-46b5-89dd-512ff37b6be5}, !- Handle
  SZ DSOA GuestRoom313,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d351063b-bb9f-41cc-ab13-cab2a18b4edb}, !- Handle
  SZ DSOA GuestRoom314,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b97fad2-ead4-48f2-8fe7-09d2f7d2c4ce}, !- Handle
  SZ DSOA GuestRoom315_318,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a3b1c454-7a27-4d50-b11c-faac59e90091}, !- Handle
  SZ DSOA GuestRoom319,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c9eb1ab3-c67e-4a07-8d3c-d89ca9e33cdc}, !- Handle
  SZ DSOA GuestRoom320_323,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cebf2a82-5069-4eda-8c91-8a4e2310a360}, !- Handle
  SZ DSOA GuestRoom324,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {04f10a5e-03cc-4208-9127-793352c115cc}, !- Handle
  SZ DSOA GuestRoom401,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f99a414e-9ecf-4ffa-bacf-dcdf8a5dbcde}, !- Handle
  SZ DSOA GuestRoom402_405,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {66e6f3d1-e7a7-4046-b9db-7caa2d146a71}, !- Handle
  SZ DSOA GuestRoom406_408,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2913ca3b-8e1d-46d0-82ba-cee1a165e645}, !- Handle
  SZ DSOA GuestRoom413,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8047985d-feb1-41ad-9529-ebcee5d30935}, !- Handle
  SZ DSOA GuestRoom414,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8925ba3e-dbe3-4f55-8ccd-820bdec5f3f5}, !- Handle
  SZ DSOA GuestRoom415_418,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8e9bd5e-1b94-44b8-951a-58d7d8ece58e}, !- Handle
  LaundryRoomFlr1 Direct Air,             !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:DesignSpecification:OutdoorAir,
  {f6e45deb-7cda-4e56-8101-28cbb2ea54d2}, !- Handle
  SZ DSOA GuestRoom419,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {06b4cc99-3d1f-4cb3-b143-e7045cdb8829}, !- Handle
  SZ DSOA GuestRoom420_423,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c8452dce-90ec-4ed5-aff0-bbeb91a09089}, !- Handle
  SZ DSOA GuestRoom424,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a9ecf695-7f78-42ff-a3f6-566ef2477b7d}, !- Handle
  SZ DSOA LaundryRoomFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.013,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {df3ade44-62ac-4a6d-998d-aed30987891c}, !- Handle
  SZ DSOA MechanicalRoomFlr1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bea527f7-f780-4803-bfb9-96742dffa813}, !- Handle
  SZ DSOA MeetingRoomFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d884ddda-35ae-431d-be0e-20db0b4de3a6}, !- Handle
  SZ DSOA RearStairsFlr2,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e89faad-6dce-483f-b28f-1fe163511503}, !- Handle
  SZ DSOA RearStairsFlr4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {49a640aa-05f5-4367-9ac1-ec059a7adc9f}, !- Handle
  SZ DSOA RearStorageFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {add06250-7a98-48f5-aa92-e7801855e43e}, !- Handle
  SZ DSOA RearStorageFlr2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6872cb99-150c-4ffd-8ed4-330bf45a244d}, !- Handle
  SZ DSOA RearStorageFlr3,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2ddf851e-99a9-49b5-9463-8b33c0ec7361}, !- Handle
  SZ DSOA RearStorageFlr4,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {11ab9cc7-6ddb-47fd-9fbc-d3bdcc353fa1}, !- Handle
  SZ DSOA RestroomFlr1,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Output:Variable,
  {f4e60d1a-9ce7-4541-aac5-4df6b332ab3f}, !- Handle
  {7bc2bad8-8a94-4d75-b639-ece569bf4e60}, !- Name
  *,                                      !- Key Value
  Air System Total Heating Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Curve:Biquadratic,
  {20fca3ea-169c-4732-abf8-e7fe707ab8ab}, !- Handle
  PTACHPACCoolCapFT,                      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {d391b832-7efe-45c4-9dc3-ffa0dab87f71}, !- Handle
  PTACHPACEIRFT,                          !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {ea6d6b9c-3275-499c-a932-3d2f44256473}, !- Handle
  CoolCStandard10Ton_CapFT,               !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b7651c9c-fa47-452b-8b4e-2d72960e0272}, !- Handle
  CoolCStandard10Ton_EIRFT,               !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84d5ae4b-be0c-4397-925e-fd8e6cd6bf11}, !- Handle
  PTACHPACCoolCapFFF,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fc8597aa-2005-4820-b487-5c48deac36e3}, !- Handle
  PTACHPACEIRFFF,                         !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6a01814a-a442-4862-a9f7-02f463f7bcc7}, !- Handle
  PTACHPACPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9043a9c4-fcf4-4cb4-acfd-301590aa7ff3}, !- Handle
  CoolCStandard10Ton_CapFF,               !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {ecad148c-f7cc-414f-8519-5bc0dbf797a1}, !- Handle
  CoolCStandard10Ton_EIRFFF,              !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {20c3b326-086b-4f10-abaf-97912a95628c}, !- Handle
  CoolCStandard10Ton_PLR,                 !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12753444-7df4-472a-8336-b3558126cd67}, !- Handle
  CorridorFlr1 Direct Air,                !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ccaa7ddd-9887-4565-a20f-1df294810cbc}, !- Handle
  CorridorFlr2 Direct Air,                !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6713c304-e3e1-4856-bbb0-563e1b3e3fc5}, !- Handle
  CorridorFlr3 Direct Air,                !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3005ac59-30ed-4c72-8e4d-953afb15b590}, !- Handle
  CorridorFlr4 Direct Air,                !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb7f6ec6-85b3-4239-84df-df6c49829ced}, !- Handle
  EmployeeLoungeFlr1 Direct Air,          !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be292817-c33f-40c6-830f-476ac07b5ea9}, !- Handle
  ExerciseCenterFlr1 Direct Air,          !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad831449-2a4c-452d-91be-bebdbfadc440}, !- Handle
  FrontOfficeFlr1 Direct Air,             !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Output:Variable,
  {eebf42d2-975a-4fb8-92f7-3b890247af42}, !- Handle
  {f88a9c14-88ba-433c-baf5-b09b7cd43813}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9721d6b8-61fc-4c16-9325-4be04d8143cc}, !- Handle
  MechanicalRoomFlr1 Direct Air,          !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {591e614e-06ed-494c-a020-fa8124daf10c}, !- Handle
  MeetingRoomFlr1 Direct Air,             !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8766b583-23fb-42df-a320-f998f92d2045}, !- Handle
  RestroomFlr1 Direct Air,                !- Name
  {9331339d-3454-4914-bb6b-cd4c99870cb0}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Compact,
  {38eda22e-5f15-4180-bbd0-6bbfe2f13cbf}, !- Handle
  ALWAYS_OFF,                             !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {20905d80-c173-4109-9563-02ce19b7e063}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {3cafab61-c318-46d8-992d-bcb474e6e33d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {3e9615a6-bea2-40a7-beee-8569afb5f342}, !- Handle
  HVACOperationSchd,                      !- Name
  {8d97b66f-1f5c-415b-b055-38e930192772}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {f1ae9407-6b90-49ce-a06c-57dd1efc469f}, !- Handle
  MinOA_Sched,                            !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {8b9f5b4a-27bb-4376-8fe9-1c60cca6ef4a}, !- Handle
  GuestRoom_SWH_Sch,                      !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.35,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.80,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.40,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.30,                                   !- Field 20
  Until: 17:00,                           !- Field 21
  0.20,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.55,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.60,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.45,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.25,                                   !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 01:00,                           !- Field 36
  0.2,                                    !- Field 37
  Until: 04:00,                           !- Field 38
  0.15,                                   !- Field 39
  Until: 05:00,                           !- Field 40
  0.2,                                    !- Field 41
  Until: 06:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.35,                                   !- Field 45
  Until: 08:00,                           !- Field 46
  0.60,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.80,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.55,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.40,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.30,                                   !- Field 55
  Until: 17:00,                           !- Field 56
  0.20,                                   !- Field 57
  Until: 18:00,                           !- Field 58
  0.25,                                   !- Field 59
  Until: 19:00,                           !- Field 60
  0.30,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.40,                                   !- Field 63
  Until: 23:00,                           !- Field 64
  0.60,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.35;                                   !- Field 67

OS:Schedule:Compact,
  {ffa898d1-0ccb-4389-9029-f94958076685}, !- Handle
  LaundryRoom_SWH_Sch,                    !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Schedule:Compact,
  {ad7aa92f-1cea-4ed4-8bb3-cb8ecef9b606}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {cd3a91fc-e2dd-4611-b38f-247b43fd86bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {4f9f604b-e23f-4704-8b16-ca8fd9ed2df0}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {24257201-f902-432f-bb02-a32de085d9e8}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {da49ec21-7a69-4853-b639-f45c4ca89396}, !- Handle
  Laundry Water Equipment Hot Supply Temp Sched, !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {7af43b48-01c6-4e9c-90b3-0391f59817d7}, !- Handle
  Laundry Water Equipment Temp Sched,     !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {30db5c05-b622-480d-b25a-4db5d4821b92}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {94d0e712-37ff-4e19-95a3-a489d596e12f}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {41d0d97d-633c-47e6-98f7-d1928b2f9e90}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {a3016129-a9ec-4d10-9c28-78ff579358bc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Output:Meter,
  {cd43e08f-182b-46c2-bf94-2c5ce4e62b8d}, !- Handle
  Electricity:Facility,                   !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {8eb2e9bb-c8ff-4179-8c8a-694d1e4b43d7}, !- Handle
  Fans:Electricity,                       !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {df727588-8d36-49e4-b0ba-84c89732f18d}, !- Handle
  Cooling:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {e2d00b1f-79b1-43de-a312-269d2f3bd9b5}, !- Handle
  Heating:Electricity,                    !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {fd20a0b4-0d44-4f15-99a6-f061f4dd6a38}, !- Handle
  InteriorLights:Electricity,             !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {9fc7bcd0-a2f6-4f24-8a48-2d065618e8ec}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {7aec2778-36ca-43e8-97dc-bbe71b15c01e}, !- Handle
  Gas:Facility,                           !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {f5f92672-23d0-437f-bec8-365d0482fdab}, !- Handle
  Heating:Gas,                            !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {5b525811-2cfe-4c38-8cc0-134646c424a6}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {1ecaf732-8a0a-4ea0-8e83-87b9deba3bf6}, !- Handle
  Water Heater:WaterSystems:Gas,          !- Name
  HOURLY,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {1a1522d9-7215-48b8-8d87-70089ef2df72}, !- Handle
  {4c4beb80-c4f1-48a8-a58b-5e06f4f0ee78}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {236ccc1c-3114-4ea3-8360-a958b3a6eac4}, !- Handle
  {ca07968e-6c2f-49b3-b0bf-78d9bee9ffba}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {6713601f-8ba1-4db2-be3a-4bdc51b44f8e}, !- Handle
  {eea7fa94-83cf-4f35-b603-0a0c3076dd80}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {8c078dee-c779-4fb6-bf11-d00b0fc90382}, !- Handle
  {3deaca11-7ea2-43e2-94fe-50b3a1b2eca8}, !- Name
  *,                                      !- Key Value
  Air System Simulation Cycle On Off Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {96c24ed0-d49c-46a6-8f0f-16a4bbbff615}, !- Handle
  {fad7f39a-411c-440d-94e7-600712b0077e}, !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {cdcc065b-26ee-48ae-aeae-6b7e23e31fec}, !- Handle
  {101a4579-1d5a-4da2-a20c-8c822b13195b}, !- Name
  *,                                      !- Key Value
  Air System Total Cooling Energy,        !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {55c7a0ff-ae13-4008-ac7d-41921564d68f}, !- Handle
  {c38f6165-bee6-4771-a2c7-7e3f1807d1e3}, !- Name
  *,                                      !- Key Value
  Air System Fan Electric Energy,         !- Variable Name
  HOURLY;                                 !- Reporting Frequency

OS:Output:Variable,
  {d6549778-da11-49c4-85d4-231d3eed7932}, !- Handle
  {d7e56910-88c6-435c-a6e4-0bcfe0d58c28}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {c8d8743c-738b-42d0-96e2-c8794ca40180}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  SystemSummary;                          !- Report Name 8

OS:ClimateZones,
  {1de2e7a3-448d-4b9c-996c-a2e051dd640c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {52e71bfb-d9e2-4106-b43f-c7631614c0f7}; !- Handle

OS:LifeCycleCost:Parameters,
  {3d3acc69-4542-43db-9894-d22b127059e5}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {6c41c4cb-f1b1-4e8b-af21-457b659653d9}, !- Handle
  {b3f229ac-4192-4859-8509-5b5f645cc599}; !- Construction Name

OS:StandardsInformation:Material,
  {806281a8-1b94-4830-bc9f-667f0311fc68}, !- Handle
  {d0ce5d32-17fa-4657-9452-9c71ed88843a}; !- Material Name

OS:StandardsInformation:Construction,
  {f79005a5-c959-4238-bfa1-d95e4b555678}, !- Handle
  {d1ba36d6-ef8a-4b35-bef4-8f2f27b13f2a}; !- Construction Name

OS:StandardsInformation:Material,
  {460c2cbd-9b9e-4c4a-90f2-cddeff43a3c8}, !- Handle
  {7bd66e09-e308-420e-ab9a-9665cc74467d}; !- Material Name

OS:StandardsInformation:Construction,
  {8dd76710-09a3-4949-bb02-c195172875c5}, !- Handle
  {c1d02411-5bdb-4c80-9b22-6418062e689a}; !- Construction Name

OS:StandardsInformation:Material,
  {12365357-87d6-4488-8243-c37a6b20f975}, !- Handle
  {4cc31458-51a1-417a-ad95-264892cbe03c}; !- Material Name

OS:StandardsInformation:Material,
  {e4b94a89-072a-4f8b-8414-35a73dde5015}, !- Handle
  {0e6f03e7-0b04-41ce-9336-10cae951fb60}; !- Material Name

OS:StandardsInformation:Construction,
  {3a6044b5-d872-4572-ac42-bed66eb0c3f2}, !- Handle
  {6c38cdd5-e7af-400c-a3ab-cc3d0eefa51f}; !- Construction Name

OS:StandardsInformation:Material,
  {42200dc6-de04-46d7-81b9-2791537cd5ce}, !- Handle
  {aa3544d4-1053-404b-9b9d-e984231f7427}; !- Material Name

OS:StandardsInformation:Material,
  {66fad907-1e36-4186-b5cf-22a7e7ca2234}, !- Handle
  {5baebe37-78cb-4352-9c7e-85bcc862eb5b}; !- Material Name

OS:StandardsInformation:Material,
  {231fdc10-a157-41a6-977d-3e8ab3fb6a6a}, !- Handle
  {19de5a3c-9992-4b2d-9c48-d4d4e38212d0}; !- Material Name

OS:StandardsInformation:Construction,
  {dcb4c157-6e48-47bd-8146-dc0635844958}, !- Handle
  {392a0c39-b91b-4923-a61b-2b897aa94247}; !- Construction Name

OS:StandardsInformation:Material,
  {0a7b0b46-8cdc-4e54-b5c4-76b5368b4468}, !- Handle
  {0a80500c-0240-4711-ab3d-8d3c67b2fc67}; !- Material Name

OS:StandardsInformation:Material,
  {15801419-8a76-4e9f-b9fe-8cf1c0d05c2d}, !- Handle
  {61656ce7-7f01-4692-993b-858f403703b7}; !- Material Name

OS:StandardsInformation:Construction,
  {3b4f8e3a-35e1-443c-ac39-8d9b379d13f2}, !- Handle
  {c7636ca1-75e2-4992-b6fe-c143db96d131}; !- Construction Name

OS:StandardsInformation:Material,
  {5be9bbf9-f411-4240-83ea-c2f2d3b9b5a9}, !- Handle
  {5c09b55f-09b1-405f-b88a-498d97f2e3b6}; !- Material Name

OS:StandardsInformation:Construction,
  {35649f43-3818-46c0-baca-c5322a48fc90}, !- Handle
  {cabd2bad-b44b-429c-8afa-46915452c4d5}; !- Construction Name

OS:StandardsInformation:Construction,
  {ba959acf-65e1-4f45-907a-b0a53433a04f}, !- Handle
  {cec17e7e-a015-4992-932e-a411a95db3fd}; !- Construction Name

OS:StandardsInformation:Material,
  {51ebe24a-c74a-4efc-beef-ba7948c9109e}, !- Handle
  {e776fdd0-56c6-4447-8fc8-2133e34c10b4}; !- Material Name

OS:StandardsInformation:Construction,
  {57b13cad-8708-4a00-ac43-f5f5c70b46fe}, !- Handle
  {b1875686-f4c3-4bc2-8512-195ed6375306}; !- Construction Name

OS:StandardsInformation:Material,
  {1d7d365c-05b3-49e8-873e-4797348dbc4b}, !- Handle
  {4ffa2175-3978-47f3-a021-ffcf910b530d}; !- Material Name

OS:StandardsInformation:Material,
  {a62cd968-7ada-466b-afc4-21d0484f70eb}, !- Handle
  {03dc9cdd-8e24-493d-916b-a340c5f16a81}; !- Material Name

OS:StandardsInformation:Material,
  {adfe616b-bdcb-4a8e-a091-fec21ccfd4d5}, !- Handle
  {8b6de517-76fa-456b-8a76-8e2d7a17c512}; !- Material Name

OS:StandardsInformation:Material,
  {e528857c-4ee9-4532-9b72-1a009d6d36d7}, !- Handle
  {07f3f1c4-9f25-48f3-bd34-98dfbe461232}; !- Material Name

OS:StandardsInformation:Material,
  {df89bd99-bb71-4a8f-ac7a-5f0e5d7aeb12}, !- Handle
  {cce8e73a-7d1f-43ee-a97b-e33aca384cc6}; !- Material Name

OS:StandardsInformation:Material,
  {551eef2a-1361-404d-aa74-7727c88235f3}, !- Handle
  {fd498bdc-fbb6-46f2-99df-85c33a9c114f}; !- Material Name

OS:StandardsInformation:Material,
  {e1585078-f907-4479-b09d-261fc1d94a24}, !- Handle
  {803d9edb-1271-44b5-8dea-a916c1af5b30}; !- Material Name

OS:Rendering:Color,
  {1ad32153-74c8-4447-afcb-2b012c4c4016}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0d0a1cc-e35d-4009-bc66-32cd56fb10d5}, !- Handle
  Rendering Color 2,                      !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb1a0d1d-6759-4d65-b62f-13b514041bdf}, !- Handle
  Rendering Color 3,                      !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6720aaa9-87cb-4657-8028-c1b329afdfea}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bb5ba83-c074-479b-a9a3-dbca8ae5b9c9}, !- Handle
  Rendering Color 5,                      !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd2edc67-3f15-4808-9194-3135814b4013}, !- Handle
  Rendering Color 6,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0972f6e5-765d-48bf-b115-be4a4596e19d}, !- Handle
  Rendering Color 7,                      !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc99cd43-149b-4629-b2d7-cc275183115b}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37be73e7-c693-4ed6-ab67-e2d2003c24f2}, !- Handle
  Rendering Color 9,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df579bfa-d655-4aac-a135-4df06972a240}, !- Handle
  Rendering Color 10,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d789128-4d1f-4fbe-8c35-1d51b5772121}, !- Handle
  Rendering Color 11,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {11507dba-ee21-46e9-b108-a886891ce732}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f1d3f9f-3b6e-4eee-92c9-591e3780cd56}, !- Handle
  Rendering Color 13,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b91daf40-ba11-4479-b04e-fb3d464a43fa}, !- Handle
  Rendering Color 14,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e931f11a-c0a8-4669-821d-1021fad14ff4}, !- Handle
  Rendering Color 15,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8968be1a-0977-4a74-ab90-4a10e5532735}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4669ad9c-fc64-4f93-8e68-7136f1c7ff98}, !- Handle
  Rendering Color 17,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {349f48ec-a83c-4cb8-9dbe-11e609ccdf6b}, !- Handle
  Rendering Color 18,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86a27a46-35c4-4b87-bac1-fa0d4de420a4}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c31eff99-d664-4c87-9665-3cb0f741a4c9}, !- Handle
  Rendering Color 20,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {856678bf-db4b-43a2-9dac-ae4790ac01fb}, !- Handle
  Rendering Color 21,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3fc2c82-6e5f-4924-bf5e-01dfd3a6e3ea}, !- Handle
  Rendering Color 22,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {535b2de4-fa70-425c-a0d5-635d562efd67}, !- Handle
  Rendering Color 23,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8929365-e4f5-4556-873b-2867feb96aa6}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eb5d0d6-a074-448e-b151-1bdab0e3321a}, !- Handle
  Rendering Color 25,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de8ed01b-6b09-4efa-9a8d-2e6ca4d32d7f}, !- Handle
  Rendering Color 26,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c738a012-a2c2-444f-9ff6-1955cfb60ea6}, !- Handle
  Rendering Color 27,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e72edde-7352-4b07-9f5d-44df381a7207}, !- Handle
  Rendering Color 28,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fea6d1e-0833-4f3b-ae15-d411f4512b8a}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c08ed65-b2d2-42eb-9c8a-dd010fdf4d8a}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0daa38d2-3f29-4dac-b9bc-26592e962a46}, !- Handle
  Rendering Color 31,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2284a3f4-3c97-451e-8ce4-20bb7624e3f1}, !- Handle
  Rendering Color 32,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0a10802-1bd9-4c8c-a778-b7cf48f1491c}, !- Handle
  Rendering Color 33,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4de6d216-d9ea-471d-9283-d91453ba6f70}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e8aa353-5773-4528-91a1-f4b4559c3099}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78243567-4b0a-469e-87f2-de0c8fec90cc}, !- Handle
  Rendering Color 36,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {580ad5c0-b323-448e-8180-0083410bdb39}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5b4e6ada-78f9-49e3-b41e-caf078b287ff}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06b5095d-9df7-4d5e-9937-9961c766c9a8}, !- Handle
  Rendering Color 39,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ee5e5c3-ca00-45ef-96f8-73b67676cfaf}, !- Handle
  Rendering Color 40,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {167e1f33-f137-48a0-8273-e47fb9f53e91}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1719cfaa-2b87-4a6e-885c-5fa4aa18449e}, !- Handle
  Rendering Color 42,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61f34913-9ed5-4215-8392-1bbd7752ba9c}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e78d595e-87e3-40d1-8e7f-675200b659bf}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cfbe4d97-58e3-4772-b89b-e262693630a8}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {236d7342-81a7-486c-b0b2-dd359dd25f90}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8f5861f-c2c4-4cb7-9ab4-eecb20ffddff}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd35dc1a-e0cb-4aad-8c5a-ab9158e2fe71}, !- Handle
  Rendering Color 48,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07b952ac-0230-4ada-88fb-e59fdeaf1f1a}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e44030b9-f808-47ac-b57e-48aff7e4855c}, !- Handle
  Rendering Color 50,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0f4b7dc-a6b1-44ae-8e4c-8bb32bca5238}, !- Handle
  Rendering Color 51,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a0cdf4c-659c-42db-af2e-61521b6e2d13}, !- Handle
  Rendering Color 52,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e66fa36d-c4f5-466d-9d78-86fda13d25b6}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e360e1a7-c23b-45c1-b6bb-058021f99960}, !- Handle
  Rendering Color 54,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7fc1524-d5d8-42ff-b834-201bedc9d18f}, !- Handle
  Rendering Color 55,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ca2eee5-dab5-4af3-9bb9-1d8fc458a66b}, !- Handle
  Rendering Color 56,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9762d729-81d7-45c1-a9ee-439c23129bf0}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d26bcd4-d633-4a78-ba97-09a8979f6e43}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f21915a-c903-404e-a33d-652f10eb5c9c}, !- Handle
  Rendering Color 59,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {643efd53-09d7-4898-987b-5e0207208a6c}, !- Handle
  Rendering Color 60,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dd336e3-31b4-4ad7-811a-5754dc698512}, !- Handle
  Rendering Color 61,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab44c0f2-8ce0-4c27-bae2-f53e350aa964}, !- Handle
  Rendering Color 62,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b860aa3-0d9d-4532-802a-111b6882307c}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcd9579f-9395-4dec-a368-53ab383ee3fc}, !- Handle
  Rendering Color 64,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a0f7800-0c9f-4294-8d41-52cdf1b8b93c}, !- Handle
  Rendering Color 65,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dd870f4-8180-40a4-ba08-0706eb395378}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c9c34621-4227-4a39-b28e-026a9b53f5cf}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3b164ef-9f71-4855-b8a7-194e73b85b8e}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0e31c8c-4632-4bd7-b99e-9d78020161c1}, !- Handle
  Rendering Color 69,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14bf6932-9d7f-4c8a-9a9b-2af3b392119a}, !- Handle
  Rendering Color 70,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {658ac73d-339f-4b69-8de0-f25a89e982f7}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {37208599-a3ab-4df2-ba2c-67f0cf3b2920}, !- Handle
  Rendering Color 72,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50e4a25c-a25e-4f5e-85f5-1daefc6caf6f}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cbdbbfb-1029-473c-a9d6-4928ec5c2858}, !- Handle
  Rendering Color 74,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26f60f10-f7a8-42bc-8f82-31e503eba2d1}, !- Handle
  Rendering Color 75,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7870692f-1309-443f-80b8-f89870ea4a97}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

