
OS:Version,
  {73496e36-081b-4b68-99ca-29293a81ac65}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {6d2fc90b-33f9-46fc-870a-e72873e4b04c}, !- Handle
  USA_IL_Chicago Ohare Intl Ap,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {80935aee-783a-48ea-83ba-8736bf8196ef}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:SizingPeriod:DesignDay,
  {ca997411-81d0-4a2c-baff-78441da48d85}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {dc9de972-3ef3-4bdf-8d2b-9323c521e14b}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Surface,
  {6b7dfe48-6aaf-4d85-9aa2-c89bf741de86}, !- Handle
  NurseSat_Lobby_Flr_3_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {f9c187fd-e314-4a55-ae02-98875bcd7425}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 4 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 6 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 8 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 9 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 10 {m}

OS:Construction,
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {dda36a1a-4b09-4a00-952d-c45f41faea5b}, !- Surface Rendering Name
  {d13097bf-1fee-4f29-afab-af370bb43c26}, !- Layer 1
  {7ca280e9-c169-4185-b8ec-47442d3d1c1e}; !- Layer 2

OS:Material:NoMass,
  {d13097bf-1fee-4f29-afab-af370bb43c26}, !- Handle
  CP02 CARPET PAD [3.937 in][10 cm],      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7ca280e9-c169-4185-b8ec-47442d3d1c1e}, !- Handle
  MAT-CC05 4 HW CONCRETE [4 in][10.16 cm], !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {bb519cc9-a21a-4284-afd0-f141e47aacae}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  3662.7547540672,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47fa8f87-a064-49e9-87d8-1835bd763390}, !- Zone Air Inlet Port List
  {494c49e5-751b-4b67-847f-36eab94ed9df}, !- Zone Air Exhaust Port List
  {8cc6c5bb-ef5d-43d5-9b83-e01fa2d154f8}, !- Zone Air Node Name
  {d893e4c7-be10-4f55-94c1-7569b19204f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b51b977d-0cd6-4fbe-8696-a6fa780d4c40}, !- Group Rendering Name
  {8f7c376a-d93c-472e-b548-a4faf7abf2fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d31d6c1-dd3d-47a9-b066-aa94358295f9}, !- Handle
  Node 1,                                 !- Name
  {8cc6c5bb-ef5d-43d5-9b83-e01fa2d154f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cc6c5bb-ef5d-43d5-9b83-e01fa2d154f8}, !- Handle
  {bb519cc9-a21a-4284-afd0-f141e47aacae}, !- Source Object
  11,                                     !- Outlet Port
  {9d31d6c1-dd3d-47a9-b066-aa94358295f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47fa8f87-a064-49e9-87d8-1835bd763390}, !- Handle
  {bb519cc9-a21a-4284-afd0-f141e47aacae}; !- HVAC Component

OS:PortList,
  {494c49e5-751b-4b67-847f-36eab94ed9df}, !- Handle
  {bb519cc9-a21a-4284-afd0-f141e47aacae}; !- HVAC Component

OS:PortList,
  {d893e4c7-be10-4f55-94c1-7569b19204f6}, !- Handle
  {bb519cc9-a21a-4284-afd0-f141e47aacae}; !- HVAC Component

OS:Sizing:Zone,
  {4184145f-59fb-47ab-85eb-88ca00101fe3}, !- Handle
  {bb519cc9-a21a-4284-afd0-f141e47aacae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba40b6d7-9cc2-45c1-92b3-64b0530cf5e6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {bb519cc9-a21a-4284-afd0-f141e47aacae}; !- Thermal Zone

OS:Space,
  {f9c187fd-e314-4a55-ae02-98875bcd7425}, !- Handle
  NurseStn_Lobby_Flr_3 Space,             !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb519cc9-a21a-4284-afd0-f141e47aacae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1a1eb298-7f62-4ad9-a24c-0f3b0336404b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f7c376a-d93c-472e-b548-a4faf7abf2fe}, !- Handle
  NurseStn_Lobby_Flr_3 DualSPSched,       !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {fdf4b9c7-1d70-40d3-9f21-65e77f2435a5}, !- Handle
  ADMIN_HTGSETP_SCH,                      !- Name
  {61696b34-5016-4141-b7d1-dfbca3fe0574}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {21aeba26-6d78-468c-b7d2-98ecec6594b3}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {61696b34-5016-4141-b7d1-dfbca3fe0574}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {21aeba26-6d78-468c-b7d2-98ecec6594b3}, !- Handle
  ADMIN_HTGSETP_SCH_WeekProfile1,         !- Name
  ,                                       !- Schedule Rendering Name
  {1fd59e69-32d0-47f7-8a67-179e5b05df58}, !- Sunday Schedule:Day Name
  {fca7b831-e44c-4389-b82d-1c8248bac638}, !- Monday Schedule:Day Name
  {fca7b831-e44c-4389-b82d-1c8248bac638}, !- Tuesday Schedule:Day Name
  {fca7b831-e44c-4389-b82d-1c8248bac638}, !- Wednesday Schedule:Day Name
  {fca7b831-e44c-4389-b82d-1c8248bac638}, !- Thursday Schedule:Day Name
  {fca7b831-e44c-4389-b82d-1c8248bac638}, !- Friday Schedule:Day Name
  {29ad0449-3321-4d1e-8b8c-d92ede128908}, !- Saturday Schedule:Day Name
  {1fd59e69-32d0-47f7-8a67-179e5b05df58}, !- Holiday Schedule:Day Name
  {3bb045bc-b3aa-4f3d-8159-14585dc4f022}, !- SummerDesignDay Schedule:Day Name
  {a2e073c2-b7e8-4508-b820-716aeed5471d}, !- WinterDesignDay Schedule:Day Name
  {1fd59e69-32d0-47f7-8a67-179e5b05df58}, !- CustomDay1 Schedule:Day Name
  {1fd59e69-32d0-47f7-8a67-179e5b05df58}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1fd59e69-32d0-47f7-8a67-179e5b05df58}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile5,          !- Name
  {730af537-260d-48fc-a67a-e446dd0da4d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {730af537-260d-48fc-a67a-e446dd0da4d1}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile5_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {fca7b831-e44c-4389-b82d-1c8248bac638}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile1,          !- Name
  {af7c73cd-e32a-4aea-ac8b-d5f5a1d73f57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {af7c73cd-e32a-4aea-ac8b-d5f5a1d73f57}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile1_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {29ad0449-3321-4d1e-8b8c-d92ede128908}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile4,          !- Name
  {7e4d8817-d7bb-42b9-8709-69d77587c9e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7e4d8817-d7bb-42b9-8709-69d77587c9e6}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile4_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {3bb045bc-b3aa-4f3d-8159-14585dc4f022}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile2,          !- Name
  {4b14ed2f-202b-4759-b940-673bb490671f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4b14ed2f-202b-4759-b940-673bb490671f}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile2_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a2e073c2-b7e8-4508-b820-716aeed5471d}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile3,          !- Name
  {0a7a8a26-ad3b-4475-8208-621858f3ca12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0a7a8a26-ad3b-4475-8208-621858f3ca12}, !- Handle
  ADMIN_HTGSETP_SCH_DayProfile3_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {ed9f4db3-6ce7-4027-9b27-ea8c58e05210}, !- Handle
  2022,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Year,
  {844e2da7-3d21-46e0-86e2-7d21fd2bd2a0}, !- Handle
  ADMIN_CLGSETP_SCH,                      !- Name
  {61696b34-5016-4141-b7d1-dfbca3fe0574}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c8b77080-4794-4ecf-a5dd-6d71aebe60ea}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {c8b77080-4794-4ecf-a5dd-6d71aebe60ea}, !- Handle
  ADMIN_CLGSETP_SCH_WeekProfile1,         !- Name
  ,                                       !- Schedule Rendering Name
  {3b8706eb-90f4-4be6-8602-8d5dbe6e1559}, !- Sunday Schedule:Day Name
  {b1d727d6-c520-41bd-b14d-542e234dd0d9}, !- Monday Schedule:Day Name
  {b1d727d6-c520-41bd-b14d-542e234dd0d9}, !- Tuesday Schedule:Day Name
  {b1d727d6-c520-41bd-b14d-542e234dd0d9}, !- Wednesday Schedule:Day Name
  {b1d727d6-c520-41bd-b14d-542e234dd0d9}, !- Thursday Schedule:Day Name
  {b1d727d6-c520-41bd-b14d-542e234dd0d9}, !- Friday Schedule:Day Name
  {52a0fc43-2b0d-4812-8275-96d04ccedf81}, !- Saturday Schedule:Day Name
  {3b8706eb-90f4-4be6-8602-8d5dbe6e1559}, !- Holiday Schedule:Day Name
  {a1b54251-2950-48f7-9617-2322d0500cfb}, !- SummerDesignDay Schedule:Day Name
  {4fc0d16b-31b8-4a2e-b83f-eea914814eb2}, !- WinterDesignDay Schedule:Day Name
  {3b8706eb-90f4-4be6-8602-8d5dbe6e1559}, !- CustomDay1 Schedule:Day Name
  {3b8706eb-90f4-4be6-8602-8d5dbe6e1559}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {3b8706eb-90f4-4be6-8602-8d5dbe6e1559}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile5,          !- Name
  {412940d6-2314-4666-8cf6-70d420a80eea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {412940d6-2314-4666-8cf6-70d420a80eea}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile5_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b1d727d6-c520-41bd-b14d-542e234dd0d9}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile1,          !- Name
  {01a59e09-6b1b-43ab-a62f-326683441318}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {01a59e09-6b1b-43ab-a62f-326683441318}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile1_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {52a0fc43-2b0d-4812-8275-96d04ccedf81}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile4,          !- Name
  {e20d7398-f900-4172-9d3d-fe5b571c5d96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e20d7398-f900-4172-9d3d-fe5b571c5d96}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile4_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a1b54251-2950-48f7-9617-2322d0500cfb}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile2,          !- Name
  {c4f8d93a-c0ce-42df-8bdb-c741bc6ccef2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c4f8d93a-c0ce-42df-8bdb-c741bc6ccef2}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile2_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {4fc0d16b-31b8-4a2e-b83f-eea914814eb2}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile3,          !- Name
  {1f2d8495-571e-4c57-8052-f326b6fc44b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {1f2d8495-571e-4c57-8052-f326b6fc44b5}, !- Handle
  ADMIN_CLGSETP_SCH_DayProfile3_Limit,    !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Building,
  {73f0756d-b318-45ee-a753-f13198c65bdb}, !- Handle
  Ref Bldg Hospital New2004_v1.3_5.0 (A), !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadingSurface,
  {032f62c6-ca0a-47bd-be01-47b2c3e1581d}, !- Handle
  Canopy,                                 !- Name
  ,                                       !- Construction Name
  {acef7336-7af1-4fad-93fe-bf0380f5ef3c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.248, 22.098, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  79.248, 31.242, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 31.242, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 22.098, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {acef7336-7af1-4fad-93fe-bf0380f5ef3c}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:Construction,
  {60098bd7-e22a-4c99-bd8f-e9ca0eb31d91}, !- Handle
  Underground Wall Non-res,               !- Name
  {335c4c07-fb5e-45a8-b963-3bc2f1131cf1}, !- Surface Rendering Name
  {0c98b746-ec5b-4044-a049-aef7851b0f0c}, !- Layer 1
  {dede40f2-eb4d-4599-ab0d-5757a58007e8}; !- Layer 2

OS:Material,
  {0c98b746-ec5b-4044-a049-aef7851b0f0c}, !- Handle
  8IN CONCRETE HW [8 in][20.32 cm],       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dede40f2-eb4d-4599-ab0d-5757a58007e8}, !- Handle
  UGWall NonRes Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {d4940604-fc0b-4945-a42a-caeb483bc1a4}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {60098bd7-e22a-4c99-bd8f-e9ca0eb31d91}, !- Construction Name
  {bd8100cf-4bea-4877-af69-873d2c722ad4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 53.34, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}, !- Handle
  Basement,                               !- Name
  1,                                      !- Multiplier
  2.2374,                                 !- Ceiling Height {m}
  8366.4159980544,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb51c95c-2397-4568-9344-42319b0dfd31}, !- Zone Air Inlet Port List
  {f3ddd00b-8be5-4fcb-8184-ab40a2804e1e}, !- Zone Air Exhaust Port List
  {615ea799-1d17-49d9-a5d1-43216685079e}, !- Zone Air Node Name
  {5f9f3de6-96c7-490e-89d1-de14ad8e4a72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f02851b7-9ebe-46db-b5ab-520b12fd04bb}, !- Group Rendering Name
  {9808114c-223b-4472-b53a-b5e92f4488c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16fd5bd6-21d4-4ccf-a6ba-c721b421ff16}, !- Handle
  Node 2,                                 !- Name
  {615ea799-1d17-49d9-a5d1-43216685079e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {615ea799-1d17-49d9-a5d1-43216685079e}, !- Handle
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}, !- Source Object
  11,                                     !- Outlet Port
  {16fd5bd6-21d4-4ccf-a6ba-c721b421ff16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb51c95c-2397-4568-9344-42319b0dfd31}, !- Handle
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}; !- HVAC Component

OS:PortList,
  {f3ddd00b-8be5-4fcb-8184-ab40a2804e1e}, !- Handle
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}; !- HVAC Component

OS:PortList,
  {5f9f3de6-96c7-490e-89d1-de14ad8e4a72}, !- Handle
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}; !- HVAC Component

OS:Sizing:Zone,
  {0c09a6c4-992c-4ecd-8cff-ca15352635c6}, !- Handle
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0da7ff3a-c538-4dde-a1bb-cead5601f5f6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}; !- Thermal Zone

OS:Space,
  {bd8100cf-4bea-4877-af69-873d2c722ad4}, !- Handle
  Basement Space,                         !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {66da57b5-2c9a-4a3c-81f0-de18b421fcb4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {eac5f5b5-d70a-4799-aee9-6092cd69bdbf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9808114c-223b-4472-b53a-b5e92f4488c7}, !- Handle
  Basement DualSPSched,                   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3b860215-b145-450b-93a2-edb26573d5ac}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {60098bd7-e22a-4c99-bd8f-e9ca0eb31d91}, !- Construction Name
  {bd8100cf-4bea-4877-af69-873d2c722ad4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  70.104, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d1debc6-fbd8-4e3b-8c2b-787a3f093bfb}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {60098bd7-e22a-4c99-bd8f-e9ca0eb31d91}, !- Construction Name
  {bd8100cf-4bea-4877-af69-873d2c722ad4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 53.34, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2248c825-0dbb-4195-a70d-dcf9b35b0227}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {60098bd7-e22a-4c99-bd8f-e9ca0eb31d91}, !- Construction Name
  {bd8100cf-4bea-4877-af69-873d2c722ad4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e773a431-a0a4-4ec8-9597-5010a0662058}, !- Handle
  ext-slab,                               !- Name
  {57dc2aa1-815a-4450-a28a-c0e1a55c2df2}, !- Surface Rendering Name
  {cfb41b54-f42a-4c52-a8fc-456f6d81c26d}; !- Layer 1

OS:Material,
  {cfb41b54-f42a-4c52-a8fc-456f6d81c26d}, !- Handle
  HW CONCRETE [4 in][10.16 cm],           !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {838d914a-217e-4dc2-bce5-7bb13ec91550}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {e773a431-a0a4-4ec8-9597-5010a0662058}, !- Construction Name
  {bd8100cf-4bea-4877-af69-873d2c722ad4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 53.34, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e4402a-e97c-47ba-9830-3bfbac227e47}, !- Handle
  Basement_Ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {bd8100cf-4bea-4877-af69-873d2c722ad4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Handle
  Window Non-res Fixed,                   !- Name
  {0d0eac2a-ba8b-4269-a3b9-ba8b41b1eb6b}, !- Surface Rendering Name
  {752db63c-8d46-495b-a921-c98c4c168a21}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {752db63c-8d46-495b-a921-c98c4c168a21}, !- Handle
  NonRes Fixed Assembly Window [ in][ cm], !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:SubSurface,
  {0266b415-32d4-45af-ad86-a1897bcb93c0}, !- Handle
  Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {71cbc40c-84bd-4f61-a93c-a1606ce853f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.405, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  6.405, 0, 0.914,                        !- X,Y,Z Vertex 2 {m}
  8.835, 0, 0.914,                        !- X,Y,Z Vertex 3 {m}
  8.835, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71cbc40c-84bd-4f61-a93c-a1606ce853f9}, !- Handle
  Office1_Mult4_Flr_1_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {bdc83664-0da7-4aa8-862f-0caa52198344}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  {b858238a-043b-41c8-bb1b-57b70dbb3c6f}, !- Surface Rendering Name
  {2a9f38bb-1728-45aa-bfc1-a1dfa9e49aa5}, !- Layer 1
  {0c98b746-ec5b-4044-a049-aef7851b0f0c}, !- Layer 2
  {3bb15a7f-9088-4dbe-adb5-71fa6e277639}, !- Layer 3
  {d621fefe-0fed-4a4f-83bd-1d3fffb1199e}; !- Layer 4

OS:Material,
  {2a9f38bb-1728-45aa-bfc1-a1dfa9e49aa5}, !- Handle
  1IN Stucco [.996 in][2.53 cm],          !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {3bb15a7f-9088-4dbe-adb5-71fa6e277639}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d621fefe-0fed-4a4f-83bd-1d3fffb1199e}, !- Handle
  1/2IN Gypsum [.5 in][1.27 cm],          !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  55.8868402851,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98e62e01-8002-44ed-a740-b654dd06e3b2}, !- Zone Air Inlet Port List
  {8a08b1c2-8818-4102-983f-c27bb5293e87}, !- Zone Air Exhaust Port List
  {ff404d09-9c02-4b0a-8652-4570b44f5dfe}, !- Zone Air Node Name
  {03a0b67f-c00d-4c5a-8174-b3854e47232b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c90615c2-e9a6-4a9e-8640-9cdc4545562f}, !- Group Rendering Name
  {d1494364-05b2-4819-9afa-8fe028187b13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39cfe5e8-1380-45a5-843e-18fa6c9a2f40}, !- Handle
  Node 3,                                 !- Name
  {ff404d09-9c02-4b0a-8652-4570b44f5dfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff404d09-9c02-4b0a-8652-4570b44f5dfe}, !- Handle
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}, !- Source Object
  11,                                     !- Outlet Port
  {39cfe5e8-1380-45a5-843e-18fa6c9a2f40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98e62e01-8002-44ed-a740-b654dd06e3b2}, !- Handle
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}; !- HVAC Component

OS:PortList,
  {8a08b1c2-8818-4102-983f-c27bb5293e87}, !- Handle
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}; !- HVAC Component

OS:PortList,
  {03a0b67f-c00d-4c5a-8174-b3854e47232b}, !- Handle
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}; !- HVAC Component

OS:Sizing:Zone,
  {e622f500-d2b0-4a6b-8e06-d4883e288806}, !- Handle
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {626c9eaf-8c9c-469e-8579-d1c727da0e4f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}; !- Thermal Zone

OS:Space,
  {bdc83664-0da7-4aa8-862f-0caa52198344}, !- Handle
  Office1_Mult4_Flr_1 Space,              !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {db70ac1b-67e0-4f2f-8536-ef3eb53d7730}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1edbf9a8-d4d2-4d15-8c56-4836a76d81ad}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1494364-05b2-4819-9afa-8fe028187b13}, !- Handle
  Office1_Mult4_Flr_1 DualSPSched,        !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Construction,
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Handle
  int-walls,                              !- Name
  {7269dad5-32da-465f-bd86-411ec10aab39}, !- Surface Rendering Name
  {d621fefe-0fed-4a4f-83bd-1d3fffb1199e}, !- Layer 1
  {d621fefe-0fed-4a4f-83bd-1d3fffb1199e}; !- Layer 2

OS:Surface,
  {990c375c-0548-40ae-9abb-511c437d5a72}, !- Handle
  Office1_Mult4_Flr_1_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {bdc83664-0da7-4aa8-862f-0caa52198344}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {945f8656-a62e-4ce7-9bd8-5197e0251446}, !- Handle
  Office1_Mult4_Flr_1_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {bdc83664-0da7-4aa8-862f-0caa52198344}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c943d78a-67af-4fd8-b021-fb9590214652}, !- Handle
  Office1_Mult4_Flr_1_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {bdc83664-0da7-4aa8-862f-0caa52198344}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {c9050352-c5fd-4ed0-b82c-41ca34d02399}, !- Surface Rendering Name
  {7ca280e9-c169-4185-b8ec-47442d3d1c1e}, !- Layer 1
  {d13097bf-1fee-4f29-afab-af370bb43c26}; !- Layer 2

OS:Surface,
  {a1af9bce-d125-4630-be3f-f70b40dabee0}, !- Handle
  Office1_Mult4_Flr_1_Floor,              !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {bdc83664-0da7-4aa8-862f-0caa52198344}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437da5b0-23f4-4439-b75e-b2056f6b98b9}, !- Handle
  Office1_Mult4_Flr_1_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {bdc83664-0da7-4aa8-862f-0caa52198344}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcd9ae20-a49c-4185-aa9b-c5d21edac278}, !- Handle
  Lobby_Flr_1_Wall_2_West,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {55b21636-f8d6-48fa-b416-9ad1d0c50912}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 52.34, 2.134,                        !- X,Y,Z Vertex 1 {m}
  0, 52.34, 0.914,                        !- X,Y,Z Vertex 2 {m}
  0, 1, 0.914,                            !- X,Y,Z Vertex 3 {m}
  0, 1, 2.134;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b21636-f8d6-48fa-b416-9ad1d0c50912}, !- Handle
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2683;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  5988.2926594304,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cecbab31-f0d1-4b9a-95e5-bd675e13eeb4}, !- Zone Air Inlet Port List
  {336501b3-6f10-4988-95a6-8b721b1bf62b}, !- Zone Air Exhaust Port List
  {7e396d7c-1cca-4f9e-9845-0bfa043e89eb}, !- Zone Air Node Name
  {8d36ef04-26a2-45cb-a205-bb5245a09b06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ea8a117-9c76-40e4-802d-e0dc6c0e9a8b}, !- Group Rendering Name
  {0659591a-86fc-4525-ac82-83df355d9494}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac85ecb7-b2dd-41bd-91d9-c193f016cc2b}, !- Handle
  Node 4,                                 !- Name
  {7e396d7c-1cca-4f9e-9845-0bfa043e89eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e396d7c-1cca-4f9e-9845-0bfa043e89eb}, !- Handle
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}, !- Source Object
  11,                                     !- Outlet Port
  {ac85ecb7-b2dd-41bd-91d9-c193f016cc2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cecbab31-f0d1-4b9a-95e5-bd675e13eeb4}, !- Handle
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}; !- HVAC Component

OS:PortList,
  {336501b3-6f10-4988-95a6-8b721b1bf62b}, !- Handle
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}; !- HVAC Component

OS:PortList,
  {8d36ef04-26a2-45cb-a205-bb5245a09b06}, !- Handle
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}; !- HVAC Component

OS:Sizing:Zone,
  {3f249b94-5602-4b49-9ec5-589184d293a2}, !- Handle
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e55b1d0-aad9-4170-a66b-372408ca4e87}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}; !- Thermal Zone

OS:Space,
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Handle
  Lobby_Records_Flr_1 Space,              !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {faa113cf-32cd-404b-b515-fb3e8dbdb724}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cfee53b7-a8ff-4b07-a0d7-067fd0ca4c2a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0659591a-86fc-4525-ac82-83df355d9494}, !- Handle
  Lobby_Records_Flr_1 DualSPSched,        !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Lights:Definition,
  {7bb62bbb-f5d0-49b0-b408-45f053394e64}, !- Handle
  Zone Group 2|Radiology_Flr_4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.3,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {9fe02eb4-5d6d-416f-b277-8cd77327235b}, !- Handle
  Zone Group 2|Radiology_Flr_4_Lights,    !- Name
  {7bb62bbb-f5d0-49b0-b408-45f053394e64}, !- Lights Definition Name
  {471fa5f2-07df-487f-8a0a-4e849278677b}, !- Space or SpaceType Name
  {af1e5cb1-f5ca-45da-ac14-41b2d596cc55}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {471fa5f2-07df-487f-8a0a-4e849278677b}, !- Handle
  Zone Group 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3f8a4882-aecd-429e-8095-b59b3ecb0268}; !- Group Rendering Name

OS:ThermalZone,
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}, !- Handle
  Radiology_Flr_4,                        !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  1978.933649968,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {865e8e64-56f0-42d6-8fa0-b90ff2947b64}, !- Zone Air Inlet Port List
  {b7f67c60-861f-46be-9852-64db0dbb95f6}, !- Zone Air Exhaust Port List
  {1ae619a5-3922-44e9-83fa-8540dbe2ddd9}, !- Zone Air Node Name
  {5727700e-d45c-497e-9f65-a8185c1f377a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5f0be04-56b7-4167-b3d3-2ab08159d5b8}, !- Group Rendering Name
  {89b82ca6-a11a-4110-83c0-c4df4ae9d20c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10573e64-9357-443d-8d81-b565f85eac69}, !- Handle
  Node 5,                                 !- Name
  {1ae619a5-3922-44e9-83fa-8540dbe2ddd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ae619a5-3922-44e9-83fa-8540dbe2ddd9}, !- Handle
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}, !- Source Object
  11,                                     !- Outlet Port
  {10573e64-9357-443d-8d81-b565f85eac69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {865e8e64-56f0-42d6-8fa0-b90ff2947b64}, !- Handle
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}; !- HVAC Component

OS:PortList,
  {b7f67c60-861f-46be-9852-64db0dbb95f6}, !- Handle
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}; !- HVAC Component

OS:PortList,
  {5727700e-d45c-497e-9f65-a8185c1f377a}, !- Handle
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}; !- HVAC Component

OS:Sizing:Zone,
  {bf05dd91-0312-458d-a065-f6edc40ee084}, !- Handle
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  8.67425,                                !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09b5847f-14ec-4644-a494-e536713c85dc}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}; !- Thermal Zone

OS:Space,
  {6d14a79b-73fd-4a9e-81a3-0581a7eb3557}, !- Handle
  Radiology_Flr_4 Space,                  !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b3d0158-21a7-4c61-9168-c728d01c32d5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c2a3c0b8-d0db-4b31-8502-73ee95036643}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {89b82ca6-a11a-4110-83c0-c4df4ae9d20c}, !- Handle
  Radiology_Flr_4 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {af1e5cb1-f5ca-45da-ac14-41b2d596cc55}, !- Handle
  ADMIN_LIGHT_SCH,                        !- Name
  {0a94a803-5fae-4a06-aacd-0d777609d758}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {69e734e3-5d2a-449e-9c40-5be3e8a9b783}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {0a94a803-5fae-4a06-aacd-0d777609d758}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {69e734e3-5d2a-449e-9c40-5be3e8a9b783}, !- Handle
  ADMIN_LIGHT_SCH_WeekProfile1,           !- Name
  ,                                       !- Schedule Rendering Name
  {125e41f6-8e61-4ad4-9ef7-2ec839876140}, !- Sunday Schedule:Day Name
  {bc990f44-dab4-4fd8-b8f1-1d5fc7830e59}, !- Monday Schedule:Day Name
  {bc990f44-dab4-4fd8-b8f1-1d5fc7830e59}, !- Tuesday Schedule:Day Name
  {bc990f44-dab4-4fd8-b8f1-1d5fc7830e59}, !- Wednesday Schedule:Day Name
  {bc990f44-dab4-4fd8-b8f1-1d5fc7830e59}, !- Thursday Schedule:Day Name
  {bc990f44-dab4-4fd8-b8f1-1d5fc7830e59}, !- Friday Schedule:Day Name
  {8224908c-e0a0-47bc-b2e7-62510466ffe4}, !- Saturday Schedule:Day Name
  {125e41f6-8e61-4ad4-9ef7-2ec839876140}, !- Holiday Schedule:Day Name
  {fcfd7eac-1f4e-4c94-bd8c-cb25b49b8ba4}, !- SummerDesignDay Schedule:Day Name
  {f2e126a9-9cae-4ea6-a0c1-54eca0dde76e}, !- WinterDesignDay Schedule:Day Name
  {125e41f6-8e61-4ad4-9ef7-2ec839876140}, !- CustomDay1 Schedule:Day Name
  {125e41f6-8e61-4ad4-9ef7-2ec839876140}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {125e41f6-8e61-4ad4-9ef7-2ec839876140}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile5,            !- Name
  {fd09123d-ce72-4ad3-9843-397e35b3f3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {fd09123d-ce72-4ad3-9843-397e35b3f3ab}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile5_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bc990f44-dab4-4fd8-b8f1-1d5fc7830e59}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile1,            !- Name
  {abfc9d91-12c6-4ffd-8574-0a9c79f2cb1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:ScheduleTypeLimits,
  {abfc9d91-12c6-4ffd-8574-0a9c79f2cb1c}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile1_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8224908c-e0a0-47bc-b2e7-62510466ffe4}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile4,            !- Name
  {ebaf8db5-1eaf-4848-bcbf-d700df4b040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {ebaf8db5-1eaf-4848-bcbf-d700df4b040b}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile4_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {fcfd7eac-1f4e-4c94-bd8c-cb25b49b8ba4}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile2,            !- Name
  {fc3d0d2b-f7fb-474a-b2e2-eded0332f943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:ScheduleTypeLimits,
  {fc3d0d2b-f7fb-474a-b2e2-eded0332f943}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile2_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {f2e126a9-9cae-4ea6-a0c1-54eca0dde76e}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile3,            !- Name
  {42a45531-9d00-434b-b580-46abbdec145f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {42a45531-9d00-434b-b580-46abbdec145f}, !- Handle
  ADMIN_LIGHT_SCH_DayProfile3_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {70547e91-997b-478d-b6d7-4aebd36a9996}, !- Handle
  Lobby_Flr_1_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 53.34, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cef64a1-b341-4fb4-8ec0-aeaf993a786b}, !- Handle
  Lobby_Flr_1_Wall_3_West,                !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 4.572, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3415, 0, 4.2683;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16711a33-29b8-4cfb-bc20-61c10d18f957}, !- Handle
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  21.3415, 4.572, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b84a69-1972-42a3-b36e-3c016912e7e4}, !- Handle
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b639a8d7-ae21-4e53-ad3f-0991f7ec710e}, !- Handle
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 0, 4.2683,                     !- X,Y,Z Vertex 1 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15da7ec9-2f78-4d30-b6c9-ce785ba4e14c}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {314ba767-4788-4230-82b6-15136794771e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 15.24, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5dc7b7-d04f-41fe-9f28-7780862b2a08}, !- Handle
  Lobby_Flr_1_Wall_1_South,               !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2683,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {fde32764-c2d1-40a0-bc42-a772c50051b7}, !- Handle
  AIR-WALL,                               !- Name
  {e9e3d1b9-9ff0-4351-8332-7299f572ee92}, !- Surface Rendering Name
  {30e47758-0dc2-4633-884b-6129eed2af2b}; !- Layer 1

OS:Material:NoMass,
  {30e47758-0dc2-4633-884b-6129eed2af2b}, !- Handle
  MAT-AIR-WALL [3.937 in][10 cm],         !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {0e07ebe6-227e-4b88-97c7-59148b232ef6}, !- Handle
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  {fde32764-c2d1-40a0-bc42-a772c50051b7}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f7d39fd-a3ac-4cb4-9256-2f207fbc3c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 15.24, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1eaa8e-027c-441e-a2a4-ad8fca86356e}, !- Handle
  Lobby_Flr_1_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 5 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 53.34, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {aba56298-8661-42ce-98a1-a4d803a91d7b}, !- Handle
  Lobby_Flr_1_Ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {2ef571d4-0547-41df-81cb-81b9584ea6af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 4 {m}
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 5 {m}
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 6 {m}
  21.3415, 4.572, 4.2683,                 !- X,Y,Z Vertex 7 {m}
  21.3415, 0, 4.2683;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e53a11b5-2cb4-43a6-a551-49d97535c5d4}, !- Handle
  ER_Exam5_Mult4_Flr_1_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {4acd6ede-a83e-4125-ab7f-22ca1ac15663}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4c19341-cb5c-47d6-b724-ea6877af7614}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  112.243319353,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdd2cdab-1297-4bdb-8d92-b59b8a8eefb3}, !- Zone Air Inlet Port List
  {007fb0bf-8bdd-443d-ad92-5f27f01998cf}, !- Zone Air Exhaust Port List
  {5eb7ed83-e714-40d7-a387-2f33d85619fc}, !- Zone Air Node Name
  {dd6a88f5-446d-4a65-a024-06b1393cd4aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ded6db05-5915-4666-b79c-568822445fe8}, !- Group Rendering Name
  {7030f804-a547-4686-90d8-c66534bdece6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5e16ba2-54bf-4a1c-b357-cd3a75e6f2a0}, !- Handle
  Node 6,                                 !- Name
  {5eb7ed83-e714-40d7-a387-2f33d85619fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eb7ed83-e714-40d7-a387-2f33d85619fc}, !- Handle
  {f4c19341-cb5c-47d6-b724-ea6877af7614}, !- Source Object
  11,                                     !- Outlet Port
  {f5e16ba2-54bf-4a1c-b357-cd3a75e6f2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdd2cdab-1297-4bdb-8d92-b59b8a8eefb3}, !- Handle
  {f4c19341-cb5c-47d6-b724-ea6877af7614}; !- HVAC Component

OS:PortList,
  {007fb0bf-8bdd-443d-ad92-5f27f01998cf}, !- Handle
  {f4c19341-cb5c-47d6-b724-ea6877af7614}; !- HVAC Component

OS:PortList,
  {dd6a88f5-446d-4a65-a024-06b1393cd4aa}, !- Handle
  {f4c19341-cb5c-47d6-b724-ea6877af7614}; !- HVAC Component

OS:Sizing:Zone,
  {725ebb2e-72b4-4186-9997-f8c329b416f4}, !- Handle
  {f4c19341-cb5c-47d6-b724-ea6877af7614}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a886d055-fea8-4ccf-8dc8-46f0f02f49e0}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f4c19341-cb5c-47d6-b724-ea6877af7614}; !- Thermal Zone

OS:Space,
  {4acd6ede-a83e-4125-ab7f-22ca1ac15663}, !- Handle
  ER_Triage_Mult4_Flr_1 Space,            !- Name
  {8acbf94e-e6ed-47bf-bed7-7e4492a76563}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f4c19341-cb5c-47d6-b724-ea6877af7614}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {50438043-a3a5-4f94-9e59-1946860998f5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7030f804-a547-4686-90d8-c66534bdece6}, !- Handle
  ER_Triage_Mult4_Flr_1 DualSPSched,      !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {cdafca3a-6d6a-4591-81ff-2138323b1901}, !- Handle
  CRITICAL_HTGSETP_SCH,                   !- Name
  {61696b34-5016-4141-b7d1-dfbca3fe0574}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1bbec8cf-c7db-4d74-8098-97505fd100dd}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {1bbec8cf-c7db-4d74-8098-97505fd100dd}, !- Handle
  CRITICAL_HTGSETP_SCH_WeekProfile1,      !- Name
  ,                                       !- Schedule Rendering Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Sunday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Monday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Tuesday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Wednesday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Thursday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Friday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Saturday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Holiday Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- SummerDesignDay Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- WinterDesignDay Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- CustomDay1 Schedule:Day Name
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f7d42c53-8b25-42ea-9244-ffbab203bfdc}, !- Handle
  CRITICAL_HTGSETP_SCH_DayProfile1,       !- Name
  {5467a0a7-4dfb-474f-97b4-b590f083dd45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5467a0a7-4dfb-474f-97b4-b590f083dd45}, !- Handle
  CRITICAL_HTGSETP_SCH_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {1a0ddd65-b6df-444b-8975-2274a500f4b0}, !- Handle
  CRITICAL_CLGSETP_SCH,                   !- Name
  {61696b34-5016-4141-b7d1-dfbca3fe0574}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3da78ca4-2fb2-4a07-bc90-d9b58558cebc}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {3da78ca4-2fb2-4a07-bc90-d9b58558cebc}, !- Handle
  CRITICAL_CLGSETP_SCH_WeekProfile1,      !- Name
  ,                                       !- Schedule Rendering Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Sunday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Monday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Tuesday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Wednesday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Thursday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Friday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Saturday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Holiday Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- SummerDesignDay Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- WinterDesignDay Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- CustomDay1 Schedule:Day Name
  {75c7495c-db2b-44c0-984d-855ea506fc97}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {75c7495c-db2b-44c0-984d-855ea506fc97}, !- Handle
  CRITICAL_CLGSETP_SCH_DayProfile1,       !- Name
  {c9f013e5-8ece-4fa9-9e46-2f98c2a84ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c9f013e5-8ece-4fa9-9e46-2f98c2a84ed1}, !- Handle
  CRITICAL_CLGSETP_SCH_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {1cda45e1-3195-486f-a24d-97ee435e9420}, !- Handle
  ER_Exam5_Mult4_Flr_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {4acd6ede-a83e-4125-ab7f-22ca1ac15663}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 48.768, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 48.768, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2944b684-e3d8-435a-8807-b33dfe7e55fb}, !- Handle
  ER_Exam5_Mult4_Flr_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {4acd6ede-a83e-4125-ab7f-22ca1ac15663}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  45.72, 53.34, 0,                        !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323221ff-9942-440b-9c8f-5565a20be666}, !- Handle
  ER_Exam5_Mult4_Flr_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {4acd6ede-a83e-4125-ab7f-22ca1ac15663}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 48.768, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  45.72, 48.768, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 53.34, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 53.34, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  2289.8678060544,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {326a9472-7c39-4674-982c-453e0cd0ad51}, !- Zone Air Inlet Port List
  {88644a58-f865-4dda-b044-d9be2c0d8c5d}, !- Zone Air Exhaust Port List
  {868bd338-e535-4a09-9ac6-3953db3c03d0}, !- Zone Air Node Name
  {ab7041fb-545b-4fe9-b6c5-a96be1dbed8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19c509bb-6a8d-49ee-9c1c-71eb03608b1d}, !- Group Rendering Name
  {d0e4b236-d052-45d0-9633-13a05924c403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbd7b77b-1d15-4109-bfa8-d4b1a5d5ab7f}, !- Handle
  Node 7,                                 !- Name
  {868bd338-e535-4a09-9ac6-3953db3c03d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {868bd338-e535-4a09-9ac6-3953db3c03d0}, !- Handle
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}, !- Source Object
  11,                                     !- Outlet Port
  {bbd7b77b-1d15-4109-bfa8-d4b1a5d5ab7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {326a9472-7c39-4674-982c-453e0cd0ad51}, !- Handle
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}; !- HVAC Component

OS:PortList,
  {88644a58-f865-4dda-b044-d9be2c0d8c5d}, !- Handle
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}; !- HVAC Component

OS:PortList,
  {ab7041fb-545b-4fe9-b6c5-a96be1dbed8f}, !- Handle
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}; !- HVAC Component

OS:Sizing:Zone,
  {71f6dd65-ff3b-454e-ae75-875ba1bb8168}, !- Handle
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86c5c62f-eeb6-44ae-8f9f-1812677de4d3}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}; !- Thermal Zone

OS:Space,
  {412276df-27bc-47c0-8e2e-3e3030d069c1}, !- Handle
  Corridor_SE_Flr_4 Space,                !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b59055a0-4afe-4a8e-ae82-a3c6f8d711ae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2ed91892-0194-48f9-bda4-9ad630c87666}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0e4b236-d052-45d0-9633-13a05924c403}, !- Handle
  Corridor_SE_Flr_4 DualSPSched,          !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {108c1825-9eea-4e40-8137-b90ccd9103ed}, !- Handle
  ER_Exam5_Mult4_Flr_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {4acd6ede-a83e-4125-ab7f-22ca1ac15663}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 53.34, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 48.768, 0,                       !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f85b965-858f-4360-83f8-c0fb87e20d83}, !- Handle
  ER_Exam5_Mult4_Flr_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {4acd6ede-a83e-4125-ab7f-22ca1ac15663}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 48.768, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  45.72, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140aa98b-a9cc-4719-b04f-96c284864a18}, !- Handle
  ER_Exam4_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {9aec9180-f1a7-4ec1-bd7d-3041c480eca7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  113.3426540972,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33d04eac-4ff6-44b2-b830-eb1d2ec118c2}, !- Zone Air Inlet Port List
  {65588bfa-3603-41ad-bee5-97048975e855}, !- Zone Air Exhaust Port List
  {e0b8f6d9-8d38-4396-a874-b7e59d7cc057}, !- Zone Air Node Name
  {529dff3a-b20e-4ff6-9240-4b3130b7c7c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76a5bb3f-1798-4cdc-a556-5f48743f0348}, !- Group Rendering Name
  {75b88887-0126-48cd-ab9c-38e5a71700bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ce9ba1f-fb34-4729-85ca-abaa27db6960}, !- Handle
  Node 8,                                 !- Name
  {e0b8f6d9-8d38-4396-a874-b7e59d7cc057}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0b8f6d9-8d38-4396-a874-b7e59d7cc057}, !- Handle
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}, !- Source Object
  11,                                     !- Outlet Port
  {9ce9ba1f-fb34-4729-85ca-abaa27db6960}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33d04eac-4ff6-44b2-b830-eb1d2ec118c2}, !- Handle
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}; !- HVAC Component

OS:PortList,
  {65588bfa-3603-41ad-bee5-97048975e855}, !- Handle
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}; !- HVAC Component

OS:PortList,
  {529dff3a-b20e-4ff6-9240-4b3130b7c7c3}, !- Handle
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}; !- HVAC Component

OS:Sizing:Zone,
  {3f197fb9-6022-4b7a-9a6c-61359545bc0f}, !- Handle
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47e3d5b8-f197-4845-9a46-bb1a1c71c137}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}; !- Thermal Zone

OS:Space,
  {9aec9180-f1a7-4ec1-bd7d-3041c480eca7}, !- Handle
  ER_Trauma2_Flr_1 Space,                 !- Name
  {8acbf94e-e6ed-47bf-bed7-7e4492a76563}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c8d87fc-8ea4-4791-9c7f-eafd3eda6437}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7de0506a-aa8c-4011-b58d-92c8a177f4b5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {75b88887-0126-48cd-ab9c-38e5a71700bc}, !- Handle
  ER_Trauma2_Flr_1 DualSPSched,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {561c388e-398b-4b82-917b-44083a90761f}, !- Handle
  ER_Exam4_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {9aec9180-f1a7-4ec1-bd7d-3041c480eca7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b594bfaa-8423-48c6-89ab-b558502970a9}, !- Handle
  ER_Exam4_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {9aec9180-f1a7-4ec1-bd7d-3041c480eca7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16440d15-fc88-443f-ba97-a5bd89869a30}, !- Handle
  ER_Exam4_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {9aec9180-f1a7-4ec1-bd7d-3041c480eca7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d627e104-321f-4a59-a57b-7232f3b76f45}, !- Handle
  ER_Exam4_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {9aec9180-f1a7-4ec1-bd7d-3041c480eca7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2791df57-effa-4619-8539-05c7a0fd0b0b}, !- Handle
  ER_Exam4_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {9aec9180-f1a7-4ec1-bd7d-3041c480eca7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d45dbda-b484-4ef6-8e31-1771981dd1a4}, !- Handle
  ER_Exam2_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {d08b0504-7dd5-4151-ad79-2aca9f473742}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  64.008, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {255eba45-1a31-416b-8780-5948925b56be}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  112.712982536,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51378aae-986f-4365-be90-386c108e56e8}, !- Zone Air Inlet Port List
  {e9d9ec51-57fb-44ea-a60d-e6e53e7382f9}, !- Zone Air Exhaust Port List
  {e3a001c9-e142-456f-a9df-cc3647a9d393}, !- Zone Air Node Name
  {e07706e5-f8e7-4aaa-a1bb-8917dae9b57b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd6d62d2-f0fc-4221-9e85-499b4b67240b}, !- Group Rendering Name
  {af1aade1-02c9-4920-9449-1f263dfd8d96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45e2cb56-3297-48c4-ad21-39a16a336d15}, !- Handle
  Node 9,                                 !- Name
  {e3a001c9-e142-456f-a9df-cc3647a9d393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3a001c9-e142-456f-a9df-cc3647a9d393}, !- Handle
  {255eba45-1a31-416b-8780-5948925b56be}, !- Source Object
  11,                                     !- Outlet Port
  {45e2cb56-3297-48c4-ad21-39a16a336d15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51378aae-986f-4365-be90-386c108e56e8}, !- Handle
  {255eba45-1a31-416b-8780-5948925b56be}; !- HVAC Component

OS:PortList,
  {e9d9ec51-57fb-44ea-a60d-e6e53e7382f9}, !- Handle
  {255eba45-1a31-416b-8780-5948925b56be}; !- HVAC Component

OS:PortList,
  {e07706e5-f8e7-4aaa-a1bb-8917dae9b57b}, !- Handle
  {255eba45-1a31-416b-8780-5948925b56be}; !- HVAC Component

OS:Sizing:Zone,
  {c36be27c-0613-4e7a-b306-804d17a72c70}, !- Handle
  {255eba45-1a31-416b-8780-5948925b56be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97eeb8bc-31c2-4752-89e3-b82a1a261344}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {255eba45-1a31-416b-8780-5948925b56be}; !- Thermal Zone

OS:Space,
  {d08b0504-7dd5-4151-ad79-2aca9f473742}, !- Handle
  ER_Trauma1_Flr_1 Space,                 !- Name
  {8acbf94e-e6ed-47bf-bed7-7e4492a76563}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {255eba45-1a31-416b-8780-5948925b56be}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7304af20-3f7c-4954-b653-2635b2460804}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {af1aade1-02c9-4920-9449-1f263dfd8d96}, !- Handle
  ER_Trauma1_Flr_1 DualSPSched,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e66934fc-dfb9-466a-b2c7-6b042fee16f4}, !- Handle
  ER_Exam2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {d08b0504-7dd5-4151-ad79-2aca9f473742}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  70.104, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c2bc506-5d24-4738-bd40-2b64e3f722fb}, !- Handle
  ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {d3b1ca55-af16-4d0d-a15b-d6effb816bcd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 14.202, 2.134,                  !- X,Y,Z Vertex 1 {m}
  70.104, 14.202, 0.914,                  !- X,Y,Z Vertex 2 {m}
  70.104, 39.138, 0.914,                  !- X,Y,Z Vertex 3 {m}
  70.104, 39.138, 2.134;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b1ca55-af16-4d0d-a15b-d6effb816bcd}, !- Handle
  ER_NurseStat_Flr_1_Wall_1_East,         !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 13.716, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 39.624, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b601ee1-565d-4182-9872-11d3a25ec44e}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  5018.5586991232,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa207bd9-1f97-431a-a814-791a643a9635}, !- Zone Air Inlet Port List
  {aee32655-215a-436d-8571-735f14c7ffa6}, !- Zone Air Exhaust Port List
  {14fae251-6205-4131-a3e2-4ab57ceadfa3}, !- Zone Air Node Name
  {5a8f9bea-fac0-4fb7-8fb3-af156869de25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5380d0ac-408b-45aa-90a2-14a5ff08c68d}, !- Group Rendering Name
  {c8cda21f-5511-4540-8622-6f632e868ea1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03ce2f4c-dc1b-4318-a0a9-678ec614045e}, !- Handle
  Node 10,                                !- Name
  {14fae251-6205-4131-a3e2-4ab57ceadfa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14fae251-6205-4131-a3e2-4ab57ceadfa3}, !- Handle
  {3b601ee1-565d-4182-9872-11d3a25ec44e}, !- Source Object
  11,                                     !- Outlet Port
  {03ce2f4c-dc1b-4318-a0a9-678ec614045e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa207bd9-1f97-431a-a814-791a643a9635}, !- Handle
  {3b601ee1-565d-4182-9872-11d3a25ec44e}; !- HVAC Component

OS:PortList,
  {aee32655-215a-436d-8571-735f14c7ffa6}, !- Handle
  {3b601ee1-565d-4182-9872-11d3a25ec44e}; !- HVAC Component

OS:PortList,
  {5a8f9bea-fac0-4fb7-8fb3-af156869de25}, !- Handle
  {3b601ee1-565d-4182-9872-11d3a25ec44e}; !- HVAC Component

OS:Sizing:Zone,
  {f981ba9c-fdea-435a-a711-341abd790f49}, !- Handle
  {3b601ee1-565d-4182-9872-11d3a25ec44e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6f9dddc-09d0-4f7c-9459-3a1c7592f0cf}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3b601ee1-565d-4182-9872-11d3a25ec44e}; !- Thermal Zone

OS:Space,
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Space,          !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3b601ee1-565d-4182-9872-11d3a25ec44e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ac373bb8-00f7-4cc1-8a4c-1561be926a6a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8cda21f-5511-4540-8622-6f632e868ea1}, !- Handle
  ER_NurseStn_Lobby_Flr_1 DualSPSched,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e3503851-cfc5-4506-9db5-6aab0d12d95a}, !- Handle
  ER_Exam2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {d08b0504-7dd5-4151-ad79-2aca9f473742}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a5bd1a-23e6-455e-bc80-2e7440e0ad3f}, !- Handle
  ER_Exam2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {d08b0504-7dd5-4151-ad79-2aca9f473742}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f93326-6add-4654-962a-69858e29d69c}, !- Handle
  ER_Exam2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {d08b0504-7dd5-4151-ad79-2aca9f473742}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0033856-32a5-4428-b0db-e59290446046}, !- Handle
  ER_Exam2_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {d08b0504-7dd5-4151-ad79-2aca9f473742}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c14b8d5-610b-42d5-9fe2-497a7186f51b}, !- Handle
  ER_NurseStat_Flr_1_Wall_3_East,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 39.624, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 39.624, 0,                      !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7b5d8e-b23c-4e02-a113-caabcac4dff9}, !- Handle
  ER_NurseStat_Flr_1_Wall_2_South,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 13.716, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 13.716, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102f1093-a255-4e06-a9f8-4e9a129050c2}, !- Handle
  ER_NurseStat_Flr_1_Wall_2_North,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 39.624, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 2 {m}
  64.008, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 39.624, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77011d6e-4ad9-48ee-828b-6b1fac871eb9}, !- Handle
  ER_NurseStat_Flr_1_Wall_2_East,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 13.716, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e01794-2ac2-44a3-99cf-0210c989e502}, !- Handle
  ER_NurseStat_Flr_1_Wall_1_West,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16efa9e-e8e6-469e-989f-c1a1b5981813}, !- Handle
  ER_NurseStat_Flr_1_Wall_1_South,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90186c4-06bd-467d-b8c3-6c90d9257650}, !- Handle
  ER_NurseStat_Flr_1_Wall_1_North,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {79c7f05c-f1ec-4119-b554-a921d469818e}, !- Handle
  Zone Group 24|Office1_Flr_5_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8f079b86-adcc-46a8-90f4-eeac98958ed3}, !- Handle
  Zone Group 24|Office1_Flr_5_Lights,     !- Name
  {79c7f05c-f1ec-4119-b554-a921d469818e}, !- Lights Definition Name
  {7164a59e-3718-46b2-8dac-a969d28ef30b}, !- Space or SpaceType Name
  {af1e5cb1-f5ca-45da-ac14-41b2d596cc55}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {7164a59e-3718-46b2-8dac-a969d28ef30b}, !- Handle
  Zone Group 24,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ab1d20d7-5d56-44b1-ae0e-92b1419df3a0}; !- Group Rendering Name

OS:ThermalZone,
  {fbe558b1-6545-4e92-868b-9083b1e6397d}, !- Handle
  Office1_Flr_5,                          !- Name
  1,                                      !- Multiplier
  4.12996131143052,                       !- Ceiling Height {m}
  286.083972908245,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68107c42-c7ee-465c-9779-6405f848f390}, !- Zone Air Inlet Port List
  {55148ec3-0a0d-43b4-a7ea-a4ee724a00c7}, !- Zone Air Exhaust Port List
  {4274ada6-8e5c-4adb-abda-99ef8fa5e3b4}, !- Zone Air Node Name
  {d43ef31c-3f43-4093-af95-78e7b681fb1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {924dd7a4-54b7-4edf-8d0e-d9e6d13f554e}, !- Group Rendering Name
  {ce1be352-6158-4de6-a734-3e8b9cf62cf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5953be47-bb88-4dbc-adfc-7e736af0e7de}, !- Handle
  Node 11,                                !- Name
  {4274ada6-8e5c-4adb-abda-99ef8fa5e3b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4274ada6-8e5c-4adb-abda-99ef8fa5e3b4}, !- Handle
  {fbe558b1-6545-4e92-868b-9083b1e6397d}, !- Source Object
  11,                                     !- Outlet Port
  {5953be47-bb88-4dbc-adfc-7e736af0e7de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68107c42-c7ee-465c-9779-6405f848f390}, !- Handle
  {fbe558b1-6545-4e92-868b-9083b1e6397d}; !- HVAC Component

OS:PortList,
  {55148ec3-0a0d-43b4-a7ea-a4ee724a00c7}, !- Handle
  {fbe558b1-6545-4e92-868b-9083b1e6397d}; !- HVAC Component

OS:PortList,
  {d43ef31c-3f43-4093-af95-78e7b681fb1f}, !- Handle
  {fbe558b1-6545-4e92-868b-9083b1e6397d}; !- HVAC Component

OS:Sizing:Zone,
  {f74c15d8-403b-4f76-8f1d-c75c283ef3eb}, !- Handle
  {fbe558b1-6545-4e92-868b-9083b1e6397d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ffb09b0-8257-4e9a-91bf-6bb9302cad8d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {fbe558b1-6545-4e92-868b-9083b1e6397d}; !- Thermal Zone

OS:Space,
  {dc010bb6-88d7-4d64-aff4-a7b106baf7d9}, !- Handle
  Office1_Flr_5 Space,                    !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fbe558b1-6545-4e92-868b-9083b1e6397d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {839ee230-491f-46b0-9791-1e9272b8d58f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce1be352-6158-4de6-a734-3e8b9cf62cf2}, !- Handle
  Office1_Flr_5 DualSPSched,              !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5b0befba-fc65-4398-adb4-ebfbb4b63ac0}, !- Handle
  ER_NurseStat_Flr_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  64.008, 39.624, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 4 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 5 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 6 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 7 {m}
  39.624, 48.768, 0;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {82b53eb8-246c-4c9a-a07d-a3289d629608}, !- Handle
  ER_NurseStat_Flr_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {f20a2e40-ab67-4748-bf76-177701d7be48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 13.716, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 13.716, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 39.624, 4.2683,                 !- X,Y,Z Vertex 4 {m}
  64.008, 39.624, 4.2683,                 !- X,Y,Z Vertex 5 {m}
  64.008, 48.768, 4.2683,                 !- X,Y,Z Vertex 6 {m}
  39.624, 48.768, 4.2683,                 !- X,Y,Z Vertex 7 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {012e4f5c-92c7-47a6-973e-c7f25d58cb52}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {e7d13ff8-df59-455f-ac0e-35423a125450}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 9.144, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  112.2433356198,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0298e0b4-a7aa-436e-89bc-39ce21d79835}, !- Zone Air Inlet Port List
  {1e6623d7-303e-4f31-ac84-5e00e4f2fea0}, !- Zone Air Exhaust Port List
  {25527a72-e08e-4b17-8c40-eca14650fd50}, !- Zone Air Node Name
  {61eac482-e09b-47c7-8e88-6abd046bea40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56e2f5ca-dccd-40ff-90d8-aaddcfc50659}, !- Group Rendering Name
  {2ca97f0c-7f57-4d38-a3ba-714c7bcf9ab2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a95cf3d1-55dc-4d90-8aa8-681089bea91a}, !- Handle
  Node 12,                                !- Name
  {25527a72-e08e-4b17-8c40-eca14650fd50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25527a72-e08e-4b17-8c40-eca14650fd50}, !- Handle
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}, !- Source Object
  11,                                     !- Outlet Port
  {a95cf3d1-55dc-4d90-8aa8-681089bea91a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0298e0b4-a7aa-436e-89bc-39ce21d79835}, !- Handle
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}; !- HVAC Component

OS:PortList,
  {1e6623d7-303e-4f31-ac84-5e00e4f2fea0}, !- Handle
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}; !- HVAC Component

OS:PortList,
  {61eac482-e09b-47c7-8e88-6abd046bea40}, !- Handle
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}; !- HVAC Component

OS:Sizing:Zone,
  {37f37191-6cd8-465e-b5e8-a0daf51d3211}, !- Handle
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0886fcf0-be77-4aff-951b-cd074e7e32de}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}; !- Thermal Zone

OS:Space,
  {e7d13ff8-df59-455f-ac0e-35423a125450}, !- Handle
  ER_Exam3_Mult4_Flr_1 Space,             !- Name
  {8acbf94e-e6ed-47bf-bed7-7e4492a76563}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {85855910-bb2c-4f78-a6cf-70632e0a8b41}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {71dbe443-9c34-46ee-8803-676ae6fea895}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ca97f0c-7f57-4d38-a3ba-714c7bcf9ab2}, !- Handle
  ER_Exam3_Mult4_Flr_1 DualSPSched,       !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ebbc411c-0d85-4794-8c5c-6a03746ff0f2}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {e7d13ff8-df59-455f-ac0e-35423a125450}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8a3e47-ae4c-4c8d-a8d1-2061041cf676}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {e7d13ff8-df59-455f-ac0e-35423a125450}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 9.144, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 9.144, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c615d419-260e-416d-97ef-3cb7a9b592f1}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {e7d13ff8-df59-455f-ac0e-35423a125450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  70.104, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 9.144, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af6009f-9ab7-45cc-8c3e-0a358b647ce1}, !- Handle
  ER_Exam3_Mult4_Flr_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {e7d13ff8-df59-455f-ac0e-35423a125450}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f620a9c-ed0a-4e02-a481-31856faa37d0}, !- Handle
  ER_Exam3_Mult4_Flr_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {e7d13ff8-df59-455f-ac0e-35423a125450}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 9.144, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 9.144, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bee417d-3b3b-4219-a9be-4b86d88f29cc}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {5f07a3f1-9c23-42d1-a26f-1d2449d0aef6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  39.624, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}, !- Handle
  ER_Exam1_Mult4_Flr_1,                   !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  112.243319353,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a69c1a47-9f97-4b8f-96f7-e879d5d5752e}, !- Zone Air Inlet Port List
  {cc3931a9-e124-493e-88b3-e89c50dd201d}, !- Zone Air Exhaust Port List
  {6829e5c4-cac9-44bb-8c24-b27332055aa3}, !- Zone Air Node Name
  {6abe92cb-000a-402c-aa67-fadddf10ec48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e081886-232f-4a64-93fc-9f78ba0ce4e9}, !- Group Rendering Name
  {c316efd4-a7d9-4962-844d-57e135e1d4df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1674da8c-893c-4fc2-ae87-d831aea48937}, !- Handle
  Node 13,                                !- Name
  {6829e5c4-cac9-44bb-8c24-b27332055aa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6829e5c4-cac9-44bb-8c24-b27332055aa3}, !- Handle
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}, !- Source Object
  11,                                     !- Outlet Port
  {1674da8c-893c-4fc2-ae87-d831aea48937}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a69c1a47-9f97-4b8f-96f7-e879d5d5752e}, !- Handle
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}; !- HVAC Component

OS:PortList,
  {cc3931a9-e124-493e-88b3-e89c50dd201d}, !- Handle
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}; !- HVAC Component

OS:PortList,
  {6abe92cb-000a-402c-aa67-fadddf10ec48}, !- Handle
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}; !- HVAC Component

OS:Sizing:Zone,
  {92db54b7-7084-4aa7-8474-62e7eb72c61a}, !- Handle
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11dcf75b-2d74-4d48-a066-d2ec7103e44d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}; !- Thermal Zone

OS:Space,
  {5f07a3f1-9c23-42d1-a26f-1d2449d0aef6}, !- Handle
  ER_Exam1_Mult4_Flr_1 Space,             !- Name
  {8acbf94e-e6ed-47bf-bed7-7e4492a76563}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {32ca03fa-d11d-43b6-ad0d-9cadfa5eedc6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2fb261aa-8728-4990-a73d-c17d4f9b1b8d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c316efd4-a7d9-4962-844d-57e135e1d4df}, !- Handle
  ER_Exam1_Mult4_Flr_1 DualSPSched,       !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b5717b89-4a99-49d6-adfe-dd3e4bff797f}, !- Handle
  PhysTherapy_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {d455cfec-5cc7-442b-9aaa-b048a3ebcbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d449c548-f995-47bb-8e57-f0aa0edf0e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {10acac94-c002-4593-b473-7a8314f81c6a}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  1978.933649968,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {590318f6-17b6-436c-9877-15d2587f56be}, !- Zone Air Inlet Port List
  {14f6324f-19eb-43d3-a00c-f445bfcf02cf}, !- Zone Air Exhaust Port List
  {c80f5a05-27d7-4045-809e-17f9a1384129}, !- Zone Air Node Name
  {25401a06-6186-4885-b348-d79e2cc2b831}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21a203ff-6c8f-4703-adc5-02a04725ec96}, !- Group Rendering Name
  {cf29a2d0-b00a-4dbe-8c82-d272597c342f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8088cb0a-ec15-4af6-8c0c-0054634f5aa1}, !- Handle
  Node 14,                                !- Name
  {c80f5a05-27d7-4045-809e-17f9a1384129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c80f5a05-27d7-4045-809e-17f9a1384129}, !- Handle
  {10acac94-c002-4593-b473-7a8314f81c6a}, !- Source Object
  11,                                     !- Outlet Port
  {8088cb0a-ec15-4af6-8c0c-0054634f5aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {590318f6-17b6-436c-9877-15d2587f56be}, !- Handle
  {10acac94-c002-4593-b473-7a8314f81c6a}; !- HVAC Component

OS:PortList,
  {14f6324f-19eb-43d3-a00c-f445bfcf02cf}, !- Handle
  {10acac94-c002-4593-b473-7a8314f81c6a}; !- HVAC Component

OS:PortList,
  {25401a06-6186-4885-b348-d79e2cc2b831}, !- Handle
  {10acac94-c002-4593-b473-7a8314f81c6a}; !- HVAC Component

OS:Sizing:Zone,
  {7be6c0a4-5e26-4570-98c3-5cc82eb72ea2}, !- Handle
  {10acac94-c002-4593-b473-7a8314f81c6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  3.4697,                                 !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e0813b8-72dc-47aa-9dab-733543dff045}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {10acac94-c002-4593-b473-7a8314f81c6a}; !- Thermal Zone

OS:Space,
  {d455cfec-5cc7-442b-9aaa-b048a3ebcbea}, !- Handle
  PhysTherapy_Flr_3 Space,                !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {10acac94-c002-4593-b473-7a8314f81c6a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1082c7d4-37a9-48b7-ac30-59e3677d6ba5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf29a2d0-b00a-4dbe-8c82-d272597c342f}, !- Handle
  PhysTherapy_Flr_3 DualSPSched,          !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {aba194af-7cd7-43b2-9d92-d1ca80ee6214}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {5f07a3f1-9c23-42d1-a26f-1d2449d0aef6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ed0f26-0152-47b6-a42c-9cc3fde75afe}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {5f07a3f1-9c23-42d1-a26f-1d2449d0aef6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80bcd20a-be15-4c8f-ac04-28c01cf80545}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {5f07a3f1-9c23-42d1-a26f-1d2449d0aef6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c5060a8-39ce-4e9f-9697-9580fb03d5c2}, !- Handle
  ER_Exam1_Mult4_Flr_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {5f07a3f1-9c23-42d1-a26f-1d2449d0aef6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f861fd81-025b-478a-8005-b32fea336259}, !- Handle
  ER_Exam1_Mult4_Flr_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {5f07a3f1-9c23-42d1-a26f-1d2449d0aef6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  45.72, 4.572, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12db1789-90f6-4883-a870-cc47484056ce}, !- Handle
  Corridor_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  39.624, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}, !- Handle
  Corridor_Flr_1,                         !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  2300.50755443974,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0da4040-1f10-4d85-9f7d-0adeba726582}, !- Zone Air Inlet Port List
  {a7c6a834-bd72-4d4e-b92a-99896e36244a}, !- Zone Air Exhaust Port List
  {e0034109-7858-4080-be43-e576c27d0cc3}, !- Zone Air Node Name
  {98757ee4-633e-470d-bd70-75fb5e9a0c62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac4a03c1-8cf2-433c-b60b-1a64a37ad0d4}, !- Group Rendering Name
  {643bc35e-d015-467e-9aa4-83c59f90e6b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af70cd10-bffa-4439-8ba8-26f9beeeff57}, !- Handle
  Node 15,                                !- Name
  {e0034109-7858-4080-be43-e576c27d0cc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0034109-7858-4080-be43-e576c27d0cc3}, !- Handle
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}, !- Source Object
  11,                                     !- Outlet Port
  {af70cd10-bffa-4439-8ba8-26f9beeeff57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0da4040-1f10-4d85-9f7d-0adeba726582}, !- Handle
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}; !- HVAC Component

OS:PortList,
  {a7c6a834-bd72-4d4e-b92a-99896e36244a}, !- Handle
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}; !- HVAC Component

OS:PortList,
  {98757ee4-633e-470d-bd70-75fb5e9a0c62}, !- Handle
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}; !- HVAC Component

OS:Sizing:Zone,
  {2b1e0cae-7c20-4704-8d5d-4902911ee0fc}, !- Handle
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64880b28-f2bf-4b5c-947c-06f99b358d35}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}; !- Thermal Zone

OS:Space,
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Handle
  Corridor_Flr_1 Space,                   !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e9944c5f-ff29-4616-8841-463f60b9f1a5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {236561ac-e3a4-4b9b-bf36-3eb1b1b1daa8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {643bc35e-d015-467e-9aa4-83c59f90e6b0}, !- Handle
  Corridor_Flr_1 DualSPSched,             !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {698f6b1f-10ef-478d-9c9b-1e872f595540}, !- Handle
  Corridor_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5688d5b-0eba-4314-8593-10fdd1ea2fe1}, !- Handle
  Corridor_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314ba767-4788-4230-82b6-15136794771e}, !- Handle
  Corridor_Flr_1_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15da7ec9-2f78-4d30-b6c9-ce785ba4e14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 15.24, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7d39fd-a3ac-4cb4-9256-2f207fbc3c42}, !- Handle
  Corridor_Flr_1_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {fde32764-c2d1-40a0-bc42-a772c50051b7}, !- Construction Name
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e07ebe6-227e-4b88-97c7-59148b232ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 15.24, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08f1053-f1dc-4fdf-85e8-cb588cc2efa4}, !- Handle
  Corridor_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea80e39a-c8cb-4360-b8a5-d2edbfd9c158}, !- Handle
  Corridor_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {a8f6f225-4734-4429-a1b5-fc899abc201a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4203680f-341c-4517-80b9-28c211abb9b2}, !- Handle
  OR_NurseSat_Flr_2_Wall_South_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {0fe25643-6c76-4d43-b3af-6107a4950364}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.195, 0, 6.401,                       !- X,Y,Z Vertex 1 {m}
  40.195, 0, 5.182,                       !- X,Y,Z Vertex 2 {m}
  69.533, 0, 5.182,                       !- X,Y,Z Vertex 3 {m}
  69.533, 0, 6.401;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe25643-6c76-4d43-b3af-6107a4950364}, !- Handle
  OR_NurseSat_Flr_2_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  70.104, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43e1485e-bb23-4e6f-bc03-577be4743daa}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  4110.4006931328,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cf1cbf8-9558-47c4-90a1-0b3b336024fd}, !- Zone Air Inlet Port List
  {7ad52129-71f7-49e3-a478-843c531f0b10}, !- Zone Air Exhaust Port List
  {7e38e0ed-5deb-472a-a0b1-a9ea1fc7edc4}, !- Zone Air Node Name
  {4ea62f1c-400e-4f3c-b66f-2b0fcb2f1db2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a45d37d2-61c6-460d-8286-5fe6364031f8}, !- Group Rendering Name
  {28e4107b-6c26-46bc-b614-324bfb274bde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {630ce3e9-fff0-493c-a5a6-f991e34bdc62}, !- Handle
  Node 16,                                !- Name
  {7e38e0ed-5deb-472a-a0b1-a9ea1fc7edc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e38e0ed-5deb-472a-a0b1-a9ea1fc7edc4}, !- Handle
  {43e1485e-bb23-4e6f-bc03-577be4743daa}, !- Source Object
  11,                                     !- Outlet Port
  {630ce3e9-fff0-493c-a5a6-f991e34bdc62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cf1cbf8-9558-47c4-90a1-0b3b336024fd}, !- Handle
  {43e1485e-bb23-4e6f-bc03-577be4743daa}; !- HVAC Component

OS:PortList,
  {7ad52129-71f7-49e3-a478-843c531f0b10}, !- Handle
  {43e1485e-bb23-4e6f-bc03-577be4743daa}; !- HVAC Component

OS:PortList,
  {4ea62f1c-400e-4f3c-b66f-2b0fcb2f1db2}, !- Handle
  {43e1485e-bb23-4e6f-bc03-577be4743daa}; !- HVAC Component

OS:Sizing:Zone,
  {b67eb3e0-a455-4356-abef-aa1e6807e050}, !- Handle
  {43e1485e-bb23-4e6f-bc03-577be4743daa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b97b041d-9b93-49bb-900b-96b8ee0d4186}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {43e1485e-bb23-4e6f-bc03-577be4743daa}; !- Thermal Zone

OS:Space,
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Space,          !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {43e1485e-bb23-4e6f-bc03-577be4743daa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {adec1423-9dcb-4f89-afe2-3fd9f29c553a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {28e4107b-6c26-46bc-b614-324bfb274bde}, !- Handle
  OR_NurseStn_Lobby_Flr_2 DualSPSched,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c1b1e92c-f949-4658-b672-f0d25190ee06}, !- Handle
  OR_NurseSat_Flr_2_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 16.764, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 16.764, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1521297c-d9d2-4495-a5d1-71c428932ee5}, !- Handle
  OR_NurseSat_Flr_2_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e91f553-ccb8-4700-acf5-6de5be7807ec}, !- Handle
  OR_NurseSat_Flr_2_Wall_2_North,         !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08b9e63-fdf5-419c-a1f0-dbf31ce10880}, !- Handle
  OR_NurseSat_Flr_2_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 16.764, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 8.5366;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb862b34-49c5-4662-aa64-3155395b6ed2}, !- Handle
  OR_NurseSat_Flr_2_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}, !- Handle
  Dining_Flr_5,                           !- Name
  1,                                      !- Multiplier
  4.12996131143052,                       !- Ceiling Height {m}
  2874.84743450135,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc269e5a-7a14-482e-91af-e30bc7a44c35}, !- Zone Air Inlet Port List
  {61a11559-46d0-4dde-8bbc-da6c9b2d3cec}, !- Zone Air Exhaust Port List
  {830fe0f2-4e9e-4117-81d8-5135a5cdbc8a}, !- Zone Air Node Name
  {eeef6099-1ae8-4b01-82d1-062755c8b78a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a60a0062-06ee-4117-8e56-0d23440f3a4f}, !- Group Rendering Name
  {6eaddece-3890-49c9-938a-771ba35d9c25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b20dc87e-ddd8-402a-aba8-b32a52b08f40}, !- Handle
  Node 17,                                !- Name
  {830fe0f2-4e9e-4117-81d8-5135a5cdbc8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {830fe0f2-4e9e-4117-81d8-5135a5cdbc8a}, !- Handle
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}, !- Source Object
  11,                                     !- Outlet Port
  {b20dc87e-ddd8-402a-aba8-b32a52b08f40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc269e5a-7a14-482e-91af-e30bc7a44c35}, !- Handle
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}; !- HVAC Component

OS:PortList,
  {61a11559-46d0-4dde-8bbc-da6c9b2d3cec}, !- Handle
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}; !- HVAC Component

OS:PortList,
  {eeef6099-1ae8-4b01-82d1-062755c8b78a}, !- Handle
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}; !- HVAC Component

OS:Sizing:Zone,
  {5c3a49c3-fa09-4abc-b5d8-b745255a11d6}, !- Handle
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da06685f-9b1b-418d-bdbf-e3f8eaa50c0e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}; !- Thermal Zone

OS:Space,
  {46dae428-ddb6-4f31-94a0-55ca003f349b}, !- Handle
  Dining_Flr_5 Space,                     !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d9c0423-bb3b-4590-813e-f4f1d969b3ca}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a970319b-03a5-4516-9a8f-0bf2e4db5225}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6eaddece-3890-49c9-938a-771ba35d9c25}, !- Handle
  Dining_Flr_5 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:DesignSpecification:OutdoorAir,
  {a970319b-03a5-4516-9a8f-0bf2e4db5225}, !- Handle
  SZ DSOA Dining_Flr_5,                   !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f0c77cd0-9b75-4751-980f-d8610bfc54fa}, !- Handle
  OR_NurseSat_Flr_2_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd493a30-235d-47ca-9464-1442e146844e}, !- Handle
  OR_NurseSat_Flr_2_Wall_1_East,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 16.764, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ca1595-acc3-47df-959f-ed796b45e068}, !- Handle
  OR_NurseSat_Flr_2_Floor,                !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 4 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 5 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 6 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 7 {m}
  48.768, 53.34, 4.2683;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5b9639be-07d8-4bd3-b16b-5b9fc3fb4afe}, !- Handle
  OR_NurseSat_Flr_2_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {35fac6ae-1790-4e47-a958-789c04a19a3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  70.104, 16.764, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 16.764, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 4 {m}
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 5 {m}
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 6 {m}
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 7 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0f056a73-fba3-41ea-a302-2c72b2da40e5}, !- Handle
  OR4_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {fd392113-cfe7-42a2-9a43-0b80b3c81d8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6263d27-c665-4048-8a56-2e3092123c45}, !- Handle
  OR4_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  899.825044888,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a14411e5-22b4-4b20-b485-8037046a2eef}, !- Zone Air Inlet Port List
  {1ccc0942-6c56-4919-8b48-8e4bba46783b}, !- Zone Air Exhaust Port List
  {9cadaa9f-cff9-4647-ac7e-b54e3ada8dbc}, !- Zone Air Node Name
  {8bc4b6f8-2757-4646-8c41-b0bb01efce56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efd7d7b3-ad42-4ecd-becb-c05ac12caa64}, !- Group Rendering Name
  {1d4f9386-6f1b-490b-9fd6-b12cb52080d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f6b9cd6-c149-4b29-847b-ac9da66cd61c}, !- Handle
  Node 18,                                !- Name
  {9cadaa9f-cff9-4647-ac7e-b54e3ada8dbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cadaa9f-cff9-4647-ac7e-b54e3ada8dbc}, !- Handle
  {f6263d27-c665-4048-8a56-2e3092123c45}, !- Source Object
  11,                                     !- Outlet Port
  {6f6b9cd6-c149-4b29-847b-ac9da66cd61c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a14411e5-22b4-4b20-b485-8037046a2eef}, !- Handle
  {f6263d27-c665-4048-8a56-2e3092123c45}; !- HVAC Component

OS:PortList,
  {1ccc0942-6c56-4919-8b48-8e4bba46783b}, !- Handle
  {f6263d27-c665-4048-8a56-2e3092123c45}; !- HVAC Component

OS:PortList,
  {8bc4b6f8-2757-4646-8c41-b0bb01efce56}, !- Handle
  {f6263d27-c665-4048-8a56-2e3092123c45}; !- HVAC Component

OS:Sizing:Zone,
  {ac90168a-ef50-4d5a-a8b7-88b2687c5f5c}, !- Handle
  {f6263d27-c665-4048-8a56-2e3092123c45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  3.965417,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27a816be-995a-4e17-aa75-7db0f67d2792}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f6263d27-c665-4048-8a56-2e3092123c45}; !- Thermal Zone

OS:Space,
  {fd392113-cfe7-42a2-9a43-0b80b3c81d8a}, !- Handle
  OR4_Flr_2 Space,                        !- Name
  {1fea88cf-2196-4269-8a18-85c32042ae99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6263d27-c665-4048-8a56-2e3092123c45}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b62cbe97-c310-4c08-b957-c7a17bee722f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d4f9386-6f1b-490b-9fd6-b12cb52080d8}, !- Handle
  OR4_Flr_2 DualSPSched,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {0cd6a623-b570-425a-aa02-730a5cfb3941}, !- Handle
  OR_HTGSETP_SCH,                         !- Name
  {61696b34-5016-4141-b7d1-dfbca3fe0574}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1f35379d-3469-417c-a141-a7952baea74f}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {1f35379d-3469-417c-a141-a7952baea74f}, !- Handle
  OR_HTGSETP_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Sunday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Monday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Tuesday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Wednesday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Thursday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Friday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Saturday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Holiday Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- SummerDesignDay Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- WinterDesignDay Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- CustomDay1 Schedule:Day Name
  {e17857ff-5932-4563-b922-30baf848e3f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e17857ff-5932-4563-b922-30baf848e3f4}, !- Handle
  OR_HTGSETP_SCH_DayProfile1,             !- Name
  {b7ead4a0-a652-4cef-b5fc-4bd6d47b3431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b7ead4a0-a652-4cef-b5fc-4bd6d47b3431}, !- Handle
  OR_HTGSETP_SCH_DayProfile1_Limit,       !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {b6790a58-ed4b-4c64-8e29-9d1f0f65d71b}, !- Handle
  OR_CLGSETP_SCH,                         !- Name
  {61696b34-5016-4141-b7d1-dfbca3fe0574}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7d9c5040-bd03-467e-ae1f-77d8775c6c82}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7d9c5040-bd03-467e-ae1f-77d8775c6c82}, !- Handle
  OR_CLGSETP_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Sunday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Monday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Tuesday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Wednesday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Thursday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Friday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Saturday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Holiday Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- SummerDesignDay Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- WinterDesignDay Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- CustomDay1 Schedule:Day Name
  {849b41db-42ee-4862-9f97-ead15ca3dc92}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {849b41db-42ee-4862-9f97-ead15ca3dc92}, !- Handle
  OR_CLGSETP_SCH_DayProfile1,             !- Name
  {d7d51f84-7574-4e8b-9010-698b6c5f1e2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d7d51f84-7574-4e8b-9010-698b6c5f1e2b}, !- Handle
  OR_CLGSETP_SCH_DayProfile1_Limit,       !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {6199addc-45ac-4eac-8be7-a4b5ca97de8b}, !- Handle
  OR4_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {fd392113-cfe7-42a2-9a43-0b80b3c81d8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45e0b77-6793-4937-9530-99c7aa506650}, !- Handle
  OR4_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {fd392113-cfe7-42a2-9a43-0b80b3c81d8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9fbe38e-bf0e-4b59-8453-ed03169287ee}, !- Handle
  OR4_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {fd392113-cfe7-42a2-9a43-0b80b3c81d8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  48.768, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32945996-80dd-485c-9b1b-2db524e1bc7d}, !- Handle
  PatRoom4_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {ef493cf3-d787-48c8-870b-e751ac0a4dff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  62.484, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  62.484, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9237d002-2219-4fbf-baed-1a70c732f871}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  141.3621357632,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44829a3c-8957-4652-a50a-334377be533a}, !- Zone Air Inlet Port List
  {3927e0e6-5925-4e34-a9fc-c1d1321d7907}, !- Zone Air Exhaust Port List
  {9fe1bc3b-fcc2-462c-bac0-d6ce702735b1}, !- Zone Air Node Name
  {15631d17-1a1a-4842-8316-ee3a3bdddee4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90a622a4-40ff-4e4a-b7c8-d8163361daa2}, !- Group Rendering Name
  {f98de662-82d9-419a-b256-f803c65f604e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc0ef623-5987-4ab0-81f5-05343aa482ea}, !- Handle
  Node 19,                                !- Name
  {9fe1bc3b-fcc2-462c-bac0-d6ce702735b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fe1bc3b-fcc2-462c-bac0-d6ce702735b1}, !- Handle
  {9237d002-2219-4fbf-baed-1a70c732f871}, !- Source Object
  11,                                     !- Outlet Port
  {fc0ef623-5987-4ab0-81f5-05343aa482ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44829a3c-8957-4652-a50a-334377be533a}, !- Handle
  {9237d002-2219-4fbf-baed-1a70c732f871}; !- HVAC Component

OS:PortList,
  {3927e0e6-5925-4e34-a9fc-c1d1321d7907}, !- Handle
  {9237d002-2219-4fbf-baed-1a70c732f871}; !- HVAC Component

OS:PortList,
  {15631d17-1a1a-4842-8316-ee3a3bdddee4}, !- Handle
  {9237d002-2219-4fbf-baed-1a70c732f871}; !- HVAC Component

OS:Sizing:Zone,
  {b63ecf2f-eb7a-453f-8d35-ff96d4e304b2}, !- Handle
  {9237d002-2219-4fbf-baed-1a70c732f871}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b5ab0be-4b49-4441-bbd9-de010e15fbb3}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {9237d002-2219-4fbf-baed-1a70c732f871}; !- Thermal Zone

OS:Space,
  {ef493cf3-d787-48c8-870b-e751ac0a4dff}, !- Handle
  PatRoom4_Flr_4 Space,                   !- Name
  {1fea88cf-2196-4269-8a18-85c32042ae99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9237d002-2219-4fbf-baed-1a70c732f871}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d9c8aaba-5d21-4a58-8f3e-511dc360ae4a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f98de662-82d9-419a-b256-f803c65f604e}, !- Handle
  PatRoom4_Flr_4 DualSPSched,             !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {bda1469c-6c6d-46e3-8d9b-63b44c42f150}, !- Handle
  OR4_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {fd392113-cfe7-42a2-9a43-0b80b3c81d8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4433f50-b789-474b-ba65-e8c9ebe6b219}, !- Handle
  OR4_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {fd392113-cfe7-42a2-9a43-0b80b3c81d8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca89ac72-02cd-49b8-ab5c-d01ee8251375}, !- Handle
  OR3_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {cb0fc297-cf0d-4c13-887e-57b3409d0a2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65c91117-6267-4986-8197-5d413c6d4e34}, !- Handle
  OR3_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  224.4865736388,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70a5e16-0cef-4f88-9a6c-535b28b23b6d}, !- Zone Air Inlet Port List
  {6bede26a-2446-4553-92fa-fdbbd8f4c1ca}, !- Zone Air Exhaust Port List
  {739fc9aa-cff2-45ff-8b14-a5d7d9788ada}, !- Zone Air Node Name
  {31937ec8-f385-44d6-8b7b-39d212f43131}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76ec68f1-0497-4f3c-b16a-db0d6436bf18}, !- Group Rendering Name
  {e567ca77-df99-4ae9-b673-e14b6d886323}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05deaf05-8c53-4869-8a41-d4d6ea46f2e1}, !- Handle
  Node 20,                                !- Name
  {739fc9aa-cff2-45ff-8b14-a5d7d9788ada}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {739fc9aa-cff2-45ff-8b14-a5d7d9788ada}, !- Handle
  {65c91117-6267-4986-8197-5d413c6d4e34}, !- Source Object
  11,                                     !- Outlet Port
  {05deaf05-8c53-4869-8a41-d4d6ea46f2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70a5e16-0cef-4f88-9a6c-535b28b23b6d}, !- Handle
  {65c91117-6267-4986-8197-5d413c6d4e34}; !- HVAC Component

OS:PortList,
  {6bede26a-2446-4553-92fa-fdbbd8f4c1ca}, !- Handle
  {65c91117-6267-4986-8197-5d413c6d4e34}; !- HVAC Component

OS:PortList,
  {31937ec8-f385-44d6-8b7b-39d212f43131}, !- Handle
  {65c91117-6267-4986-8197-5d413c6d4e34}; !- HVAC Component

OS:Sizing:Zone,
  {b31298c8-fafc-444d-b933-a1f509b7e47b}, !- Handle
  {65c91117-6267-4986-8197-5d413c6d4e34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d428cbc2-bc77-41c1-aead-1dc406bb9199}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {65c91117-6267-4986-8197-5d413c6d4e34}; !- Thermal Zone

OS:Space,
  {cb0fc297-cf0d-4c13-887e-57b3409d0a2c}, !- Handle
  OR3_Flr_2 Space,                        !- Name
  {1fea88cf-2196-4269-8a18-85c32042ae99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {65c91117-6267-4986-8197-5d413c6d4e34}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c43419ab-c790-4b6a-85c5-7458f79a61c4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e567ca77-df99-4ae9-b673-e14b6d886323}, !- Handle
  OR3_Flr_2 DualSPSched,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {2cee74ff-eb12-4f19-9033-79739b2fce34}, !- Handle
  OR3_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {cb0fc297-cf0d-4c13-887e-57b3409d0a2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  48.768, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06c89ba-f26e-4e9e-9179-95058b2aed83}, !- Handle
  OR3_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {cb0fc297-cf0d-4c13-887e-57b3409d0a2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25e506b-a847-4bfb-929d-319c92bf98b0}, !- Handle
  OR3_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {cb0fc297-cf0d-4c13-887e-57b3409d0a2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1221d2b9-cf65-4647-b114-7461bf60df67}, !- Handle
  OR3_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {cb0fc297-cf0d-4c13-887e-57b3409d0a2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653f091e-285f-4f18-adbc-e6418ba8531e}, !- Handle
  OR3_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {cb0fc297-cf0d-4c13-887e-57b3409d0a2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {ff7259d7-5f0b-4cb1-8e51-e8a6230baf46}, !- Handle
  BLDG_SWH_EXTD_SCH_WeekProfile1,         !- Name
  ,                                       !- Schedule Rendering Name
  {5b50293e-e753-4ae4-8208-fa507241bdc0}, !- Sunday Schedule:Day Name
  {bd6e3880-b88c-4cd7-a1d8-388a9a6c08cb}, !- Monday Schedule:Day Name
  {bd6e3880-b88c-4cd7-a1d8-388a9a6c08cb}, !- Tuesday Schedule:Day Name
  {bd6e3880-b88c-4cd7-a1d8-388a9a6c08cb}, !- Wednesday Schedule:Day Name
  {bd6e3880-b88c-4cd7-a1d8-388a9a6c08cb}, !- Thursday Schedule:Day Name
  {bd6e3880-b88c-4cd7-a1d8-388a9a6c08cb}, !- Friday Schedule:Day Name
  {5b50293e-e753-4ae4-8208-fa507241bdc0}, !- Saturday Schedule:Day Name
  {5b50293e-e753-4ae4-8208-fa507241bdc0}, !- Holiday Schedule:Day Name
  {bd6e3880-b88c-4cd7-a1d8-388a9a6c08cb}, !- SummerDesignDay Schedule:Day Name
  {5b50293e-e753-4ae4-8208-fa507241bdc0}, !- WinterDesignDay Schedule:Day Name
  {5b50293e-e753-4ae4-8208-fa507241bdc0}, !- CustomDay1 Schedule:Day Name
  {5b50293e-e753-4ae4-8208-fa507241bdc0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5b50293e-e753-4ae4-8208-fa507241bdc0}, !- Handle
  BLDG_SWH_EXTD_SCH_DayProfile2,          !- Name
  {18de7618-9660-4685-b8ae-6815b1b548d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:ScheduleTypeLimits,
  {18de7618-9660-4685-b8ae-6815b1b548d9}, !- Handle
  BLDG_SWH_EXTD_SCH_DayProfile2_Limit,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bd6e3880-b88c-4cd7-a1d8-388a9a6c08cb}, !- Handle
  BLDG_SWH_EXTD_SCH_DayProfile1,          !- Name
  {e757b19b-989f-41ca-9ee8-6f8d8e9b0741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ScheduleTypeLimits,
  {e757b19b-989f-41ca-9ee8-6f8d8e9b0741}, !- Handle
  BLDG_SWH_EXTD_SCH_DayProfile1_Limit,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {95d0facb-78f0-47d5-9e87-335835043614}, !- Handle
  OR2_Mult5_Flr_2_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {8b8720db-2816-4d59-aa43-55f6fd7c03cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 47.244, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  60.96, 41.148, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 41.148, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  225.1136750456,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5239cef2-8579-465a-9f9d-23173e62b24e}, !- Zone Air Inlet Port List
  {ad5acea7-3455-4705-8477-3ab7c031544d}, !- Zone Air Exhaust Port List
  {58fd70de-d03c-47b2-bcfb-5c36abd7166f}, !- Zone Air Node Name
  {482dfd48-ce8f-4acb-aa44-299111eee746}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2632f0f-f5ff-4f41-8304-ccdebeded6d2}, !- Group Rendering Name
  {c40316aa-65dc-4104-8d0d-ab3f451371ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48feedec-a854-4cb2-9265-357a4e587dc1}, !- Handle
  Node 21,                                !- Name
  {58fd70de-d03c-47b2-bcfb-5c36abd7166f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58fd70de-d03c-47b2-bcfb-5c36abd7166f}, !- Handle
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}, !- Source Object
  11,                                     !- Outlet Port
  {48feedec-a854-4cb2-9265-357a4e587dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5239cef2-8579-465a-9f9d-23173e62b24e}, !- Handle
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}; !- HVAC Component

OS:PortList,
  {ad5acea7-3455-4705-8477-3ab7c031544d}, !- Handle
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}; !- HVAC Component

OS:PortList,
  {482dfd48-ce8f-4acb-aa44-299111eee746}, !- Handle
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}; !- HVAC Component

OS:Sizing:Zone,
  {f731dc6f-9faa-4693-9466-2c474e5aac84}, !- Handle
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9521a898-3289-48d5-8e6e-9bb07ed0697b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}; !- Thermal Zone

OS:Space,
  {8b8720db-2816-4d59-aa43-55f6fd7c03cb}, !- Handle
  OR2_Mult5_Flr_2 Space,                  !- Name
  {1fea88cf-2196-4269-8a18-85c32042ae99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a9b7c68-d903-4db2-b176-b6936193ca0b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4d8abe80-df55-45ad-bf33-6c7ae29de925}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c40316aa-65dc-4104-8d0d-ab3f451371ec}, !- Handle
  OR2_Mult5_Flr_2 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {13e43efb-1b9a-4e7e-bec8-062374fa9659}, !- Handle
  OR2_Mult5_Flr_2_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {8b8720db-2816-4d59-aa43-55f6fd7c03cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 41.148, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 41.148, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 41.148, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 41.148, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e98e9d-da9a-4b4f-9130-76832083c775}, !- Handle
  OR2_Mult5_Flr_2_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {8b8720db-2816-4d59-aa43-55f6fd7c03cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2ad3e1-97b5-407c-acbf-fcc1a18fe0c8}, !- Handle
  OR2_Mult5_Flr_2_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {8b8720db-2816-4d59-aa43-55f6fd7c03cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 41.148, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 41.148, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb6ee1f3-f54b-43c0-8bb1-3801d5f2425b}, !- Handle
  OR2_Mult5_Flr_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {8b8720db-2816-4d59-aa43-55f6fd7c03cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 41.148, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 41.148, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d1e6696-0c7a-47c8-9946-07ce8bcad789}, !- Handle
  OR2_Mult5_Flr_2_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {8b8720db-2816-4d59-aa43-55f6fd7c03cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 41.148, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 41.148, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40734e70-52ae-49e0-a99a-05ba868b312d}, !- Handle
  OR1_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {8bffb765-ae79-4d5e-af55-316ed2d1a60f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}, !- Handle
  OR1_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  225.1136262452,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75c647b6-8de6-4813-a702-7f97ac8935a3}, !- Zone Air Inlet Port List
  {6c79b651-47d3-4504-b858-6ce8dd8a6e69}, !- Zone Air Exhaust Port List
  {f8a7bcf4-56b6-41c7-901d-5244ccd43f07}, !- Zone Air Node Name
  {316d044a-2349-49ce-9e5c-870703d9eb16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cb8d27c-fec7-47e5-bc77-f5b5ab5dc4ca}, !- Group Rendering Name
  {b1ca6edd-357d-4a5a-ae88-b5d27d2dc092}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {353aee8f-5320-436c-8656-df9e584ff589}, !- Handle
  Node 22,                                !- Name
  {f8a7bcf4-56b6-41c7-901d-5244ccd43f07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8a7bcf4-56b6-41c7-901d-5244ccd43f07}, !- Handle
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}, !- Source Object
  11,                                     !- Outlet Port
  {353aee8f-5320-436c-8656-df9e584ff589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75c647b6-8de6-4813-a702-7f97ac8935a3}, !- Handle
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}; !- HVAC Component

OS:PortList,
  {6c79b651-47d3-4504-b858-6ce8dd8a6e69}, !- Handle
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}; !- HVAC Component

OS:PortList,
  {316d044a-2349-49ce-9e5c-870703d9eb16}, !- Handle
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}; !- HVAC Component

OS:Sizing:Zone,
  {f6621523-fa5e-4c49-af7e-c6183ca74fc5}, !- Handle
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0251bb43-ea2b-45b0-a0ea-2d6b455fb3f0}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}; !- Thermal Zone

OS:Space,
  {8bffb765-ae79-4d5e-af55-316ed2d1a60f}, !- Handle
  OR1_Flr_2 Space,                        !- Name
  {1fea88cf-2196-4269-8a18-85c32042ae99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e1ca27c-aab7-4910-b8ad-d557ab1c366c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c30c430c-42ab-4492-8e89-36b6e1e6e491}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1ca6edd-357d-4a5a-ae88-b5d27d2dc092}, !- Handle
  OR1_Flr_2 DualSPSched,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {278e713b-eb94-4895-8a0a-2621732aa3cc}, !- Handle
  OR1_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {8bffb765-ae79-4d5e-af55-316ed2d1a60f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 47.244, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ca7354-1132-4ef6-b80b-9736e82be9a1}, !- Handle
  OR1_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {8bffb765-ae79-4d5e-af55-316ed2d1a60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 8.5366;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632904a6-df0a-43b9-bc55-babc1ff87bb6}, !- Handle
  OR1_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {8bffb765-ae79-4d5e-af55-316ed2d1a60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab0520c-eda1-4dba-b087-b4442cdd4634}, !- Handle
  OR1_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {8bffb765-ae79-4d5e-af55-316ed2d1a60f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba0a3b1-9fd7-4411-a967-a32cce2aefdf}, !- Handle
  OR1_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {8bffb765-ae79-4d5e-af55-316ed2d1a60f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff20d4da-e136-4351-b549-67557956ee06}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {c5ac0d82-73fc-4ec6-a681-37c631bddff1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.494, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 48.494, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 44.47, 5.182,                        !- X,Y,Z Vertex 3 {m}
  0, 44.47, 6.401;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ac0d82-73fc-4ec6-a681-37c631bddff1}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {9a1403a7-cce7-4c49-b2b1-2e3c3104acdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  0, 44.196, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 44.196, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  84.0650981192,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e344f4f-d86e-4683-a790-c533b3bf9b32}, !- Zone Air Inlet Port List
  {1d342ffb-6279-41ae-b3d1-3a94a365a041}, !- Zone Air Exhaust Port List
  {d0678f26-87df-4f4d-948a-b983f74b8e18}, !- Zone Air Node Name
  {7c3455eb-3b7d-4939-a443-0b13dc7ae336}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73a57fba-f3a5-4745-9416-e5e30e208c21}, !- Group Rendering Name
  {3e77336a-ff5d-4a79-958d-1babdd358787}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fe0630a-f18d-4808-af66-19f1393ddb5b}, !- Handle
  Node 23,                                !- Name
  {d0678f26-87df-4f4d-948a-b983f74b8e18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0678f26-87df-4f4d-948a-b983f74b8e18}, !- Handle
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}, !- Source Object
  11,                                     !- Outlet Port
  {2fe0630a-f18d-4808-af66-19f1393ddb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e344f4f-d86e-4683-a790-c533b3bf9b32}, !- Handle
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}; !- HVAC Component

OS:PortList,
  {1d342ffb-6279-41ae-b3d1-3a94a365a041}, !- Handle
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}; !- HVAC Component

OS:PortList,
  {7c3455eb-3b7d-4939-a443-0b13dc7ae336}, !- Handle
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}; !- HVAC Component

OS:Sizing:Zone,
  {e3c8b576-3132-4aac-9048-c62e8b8db9d7}, !- Handle
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d534b01-3935-4670-b5a1-02e311dab71f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}; !- Thermal Zone

OS:Space,
  {9a1403a7-cce7-4c49-b2b1-2e3c3104acdf}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Space,          !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fb51241-0c1f-4a22-bdcb-cc52663dfdc1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cd4c1a86-8d40-47cf-b016-779ea2d27ec6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e77336a-ff5d-4a79-958d-1babdd358787}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 DualSPSched,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4a87e0c3-9852-4024-b78a-f73644a14f2e}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {9a1403a7-cce7-4c49-b2b1-2e3c3104acdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.196, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 44.196, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  4.572, 44.196, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  4.572, 44.196, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3139548e-bea8-41f4-995f-2e5fa5dba0e0}, !- Handle
  Zone Group 20|Office4_Mult6_Flr_5_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3d649dc-0085-433f-a559-bc92ae3113ba}, !- Handle
  Zone Group 20|Office4_Mult6_Flr_5_MiscPlug_Equip, !- Name
  {3139548e-bea8-41f4-995f-2e5fa5dba0e0}, !- Electric Equipment Definition Name
  {ac65f4b7-10f5-499b-9f89-f5b51221e8c7}, !- Space or SpaceType Name
  {86e3a430-9d2b-487a-8af2-caeaca34526b}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SpaceType,
  {ac65f4b7-10f5-499b-9f89-f5b51221e8c7}, !- Handle
  Zone Group 20,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5dd3c36b-1f77-48dd-84d4-81b981773822}; !- Group Rendering Name

OS:ThermalZone,
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}, !- Handle
  Office4_Mult6_Flr_5,                    !- Name
  1,                                      !- Multiplier
  4.12996131143052,                       !- Ceiling Height {m}
  56.7561915604769,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b459bd8-ae82-42ef-8333-ce2d44f2ca34}, !- Zone Air Inlet Port List
  {0b62e445-1c82-4648-bea9-7193d06d56a7}, !- Zone Air Exhaust Port List
  {b2ad0d01-00e1-4684-b6ef-be4b1e5e7d7b}, !- Zone Air Node Name
  {607b37cb-c864-42cb-ad86-745cf2a44b09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96159aa8-6baf-4e1e-8b62-9b696c403259}, !- Group Rendering Name
  {e87f1a55-cf3b-44cb-aafd-2749513bc357}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {937c0f38-1170-4256-a142-e59ec1d555b9}, !- Handle
  Node 24,                                !- Name
  {b2ad0d01-00e1-4684-b6ef-be4b1e5e7d7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2ad0d01-00e1-4684-b6ef-be4b1e5e7d7b}, !- Handle
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}, !- Source Object
  11,                                     !- Outlet Port
  {937c0f38-1170-4256-a142-e59ec1d555b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b459bd8-ae82-42ef-8333-ce2d44f2ca34}, !- Handle
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}; !- HVAC Component

OS:PortList,
  {0b62e445-1c82-4648-bea9-7193d06d56a7}, !- Handle
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}; !- HVAC Component

OS:PortList,
  {607b37cb-c864-42cb-ad86-745cf2a44b09}, !- Handle
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}; !- HVAC Component

OS:Sizing:Zone,
  {720a6767-a95c-4bd0-8d7b-c5a7cdfe4f50}, !- Handle
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4830036c-e877-4b0d-a357-2a1313485921}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}; !- Thermal Zone

OS:Space,
  {e8e63e1d-14c6-4dfc-8b78-9d631f34b341}, !- Handle
  Office4_Mult6_Flr_5 Space,              !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d97a18c-0da6-4496-a4af-5c3754677b5a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1fbe298c-1669-489e-a0ea-a97c02175a33}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e87f1a55-cf3b-44cb-aafd-2749513bc357}, !- Handle
  Office4_Mult6_Flr_5 DualSPSched,        !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {86e3a430-9d2b-487a-8af2-caeaca34526b}, !- Handle
  ADMIN_EQUIP_SCH,                        !- Name
  {0a94a803-5fae-4a06-aacd-0d777609d758}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d4abcdc5-18f2-4ccc-90aa-d2c597496f4a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d4abcdc5-18f2-4ccc-90aa-d2c597496f4a}, !- Handle
  ADMIN_EQUIP_SCH_WeekProfile1,           !- Name
  ,                                       !- Schedule Rendering Name
  {cb9d8ffb-d4a4-43f5-a619-74740123f1d5}, !- Sunday Schedule:Day Name
  {7a75ec52-ceb0-4de2-8ebe-08dbfe5a32d7}, !- Monday Schedule:Day Name
  {7a75ec52-ceb0-4de2-8ebe-08dbfe5a32d7}, !- Tuesday Schedule:Day Name
  {7a75ec52-ceb0-4de2-8ebe-08dbfe5a32d7}, !- Wednesday Schedule:Day Name
  {7a75ec52-ceb0-4de2-8ebe-08dbfe5a32d7}, !- Thursday Schedule:Day Name
  {7a75ec52-ceb0-4de2-8ebe-08dbfe5a32d7}, !- Friday Schedule:Day Name
  {c2508775-ec04-4fdb-aa3c-346ab623f693}, !- Saturday Schedule:Day Name
  {cb9d8ffb-d4a4-43f5-a619-74740123f1d5}, !- Holiday Schedule:Day Name
  {34429170-f92d-42cd-b474-fe772ab7cbd4}, !- SummerDesignDay Schedule:Day Name
  {d71b6e69-6996-40fb-8ee5-10531f9bf73e}, !- WinterDesignDay Schedule:Day Name
  {cb9d8ffb-d4a4-43f5-a619-74740123f1d5}, !- CustomDay1 Schedule:Day Name
  {cb9d8ffb-d4a4-43f5-a619-74740123f1d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cb9d8ffb-d4a4-43f5-a619-74740123f1d5}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile5,            !- Name
  {a63b2276-0035-4369-8dc4-4dd28fdbbf44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {a63b2276-0035-4369-8dc4-4dd28fdbbf44}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile5_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {7a75ec52-ceb0-4de2-8ebe-08dbfe5a32d7}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile1,            !- Name
  {d9388e93-2066-4471-8190-c900e2c98a3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {d9388e93-2066-4471-8190-c900e2c98a3d}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile1_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c2508775-ec04-4fdb-aa3c-346ab623f693}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile4,            !- Name
  {0316cd48-9ab3-449d-a42b-81912f5f968c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {0316cd48-9ab3-449d-a42b-81912f5f968c}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile4_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {34429170-f92d-42cd-b474-fe772ab7cbd4}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile2,            !- Name
  {81f301dc-1828-4c38-bb4d-f0b1eae08796}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {81f301dc-1828-4c38-bb4d-f0b1eae08796}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile2_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d71b6e69-6996-40fb-8ee5-10531f9bf73e}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile3,            !- Name
  {0ca6d023-3a7c-4ed5-a8a3-2c39d1d00e4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0ca6d023-3a7c-4ed5-a8a3-2c39d1d00e4b}, !- Handle
  ADMIN_EQUIP_SCH_DayProfile3_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {242a491c-b796-439d-9360-8b762dfe0af3}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {9a1403a7-cce7-4c49-b2b1-2e3c3104acdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a812d905-3132-4b20-9e90-edcc511a4a9f}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_East,      !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {9a1403a7-cce7-4c49-b2b1-2e3c3104acdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 44.196, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 44.196, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dbb03e-838c-4df6-81d3-f7bfe2fdad98}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Floor,          !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {9a1403a7-cce7-4c49-b2b1-2e3c3104acdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  4.572, 44.196, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 44.196, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa55af1-c00d-4df9-9fa3-dfdac1fdda8d}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Ceiling,        !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {9a1403a7-cce7-4c49-b2b1-2e3c3104acdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 44.196, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  0, 44.196, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d45d9bf8-e06d-4dc4-8d6d-9ec6cf24d89a}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {8b26e9b4-2b9d-4350-8f27-fd2e292c6a6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 53.066, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 49.042, 5.182,                       !- X,Y,Z Vertex 3 {m}
  0, 49.042, 6.401;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b26e9b4-2b9d-4350-8f27-fd2e292c6a6e}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {8e316968-4ce5-4ed7-bd1f-69a721f2049c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  112.7129337356,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7f1035e-4882-412f-8fb2-a11bf5e6bd0b}, !- Zone Air Inlet Port List
  {08e8a5cb-71f3-40c9-ba44-c6ede15ad127}, !- Zone Air Exhaust Port List
  {269c2458-0bdc-44c8-9433-e0b4c522cfb5}, !- Zone Air Node Name
  {01da315a-8a5f-4e36-822e-b0398dfb8620}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {133372fc-430c-439b-87b0-9759728a7756}, !- Group Rendering Name
  {bd81ac56-3498-4e43-98c6-c6b77503550d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c77c8ead-3286-4d5a-9027-80f2c463f121}, !- Handle
  Node 25,                                !- Name
  {269c2458-0bdc-44c8-9433-e0b4c522cfb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {269c2458-0bdc-44c8-9433-e0b4c522cfb5}, !- Handle
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}, !- Source Object
  11,                                     !- Outlet Port
  {c77c8ead-3286-4d5a-9027-80f2c463f121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7f1035e-4882-412f-8fb2-a11bf5e6bd0b}, !- Handle
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}; !- HVAC Component

OS:PortList,
  {08e8a5cb-71f3-40c9-ba44-c6ede15ad127}, !- Handle
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}; !- HVAC Component

OS:PortList,
  {01da315a-8a5f-4e36-822e-b0398dfb8620}, !- Handle
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}; !- HVAC Component

OS:Sizing:Zone,
  {0625f006-3235-41a3-95a1-92913ba196a5}, !- Handle
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be78c56c-86a9-48f9-b4b9-260b7fff4596}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}; !- Thermal Zone

OS:Space,
  {8e316968-4ce5-4ed7-bd1f-69a721f2049c}, !- Handle
  IC_PatRoom2_Flr_2 Space,                !- Name
  {1fea88cf-2196-4269-8a18-85c32042ae99}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {82a3ea6c-eedf-4350-b17c-e3f66386b62a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2efc8ce7-6c74-4ec6-8129-22454281a17c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd81ac56-3498-4e43-98c6-c6b77503550d}, !- Handle
  IC_PatRoom2_Flr_2 DualSPSched,          !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SpaceInfiltration:DesignFlowRate,
  {71b7287a-3fb9-4d19-8f4e-3f495095d43a}, !- Handle
  Zone Group 47|ZoneInfiltration:DesignFlowRate 38, !- Name
  {17f8f6cd-a5b0-4bfd-a782-b14591124924}, !- Space or SpaceType Name
  {6a92378b-0482-4b18-8d51-1bc973ff88d0}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {17f8f6cd-a5b0-4bfd-a782-b14591124924}, !- Handle
  Zone Group 47,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bdc70781-f233-4dec-90c6-704ca5293adc}; !- Group Rendering Name

OS:Schedule:Year,
  {6a92378b-0482-4b18-8d51-1bc973ff88d0}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {0a94a803-5fae-4a06-aacd-0d777609d758}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7fa8ba30-09e9-42a1-ae77-cecc565b9d59}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7fa8ba30-09e9-42a1-ae77-cecc565b9d59}, !- Handle
  INFIL_QUARTER_ON_SCH_WeekProfile1,      !- Name
  ,                                       !- Schedule Rendering Name
  {eebd6cbc-47f2-4c96-88ae-54cdf206b24c}, !- Sunday Schedule:Day Name
  {3c05dabd-d3ee-4ee6-915d-d16386240c33}, !- Monday Schedule:Day Name
  {3c05dabd-d3ee-4ee6-915d-d16386240c33}, !- Tuesday Schedule:Day Name
  {3c05dabd-d3ee-4ee6-915d-d16386240c33}, !- Wednesday Schedule:Day Name
  {3c05dabd-d3ee-4ee6-915d-d16386240c33}, !- Thursday Schedule:Day Name
  {3c05dabd-d3ee-4ee6-915d-d16386240c33}, !- Friday Schedule:Day Name
  {0290f24e-e2ba-4e2c-8a11-8bcc5941794f}, !- Saturday Schedule:Day Name
  {eebd6cbc-47f2-4c96-88ae-54cdf206b24c}, !- Holiday Schedule:Day Name
  {5a026f19-54d6-48dc-9089-9f9e9f27d527}, !- SummerDesignDay Schedule:Day Name
  {5a026f19-54d6-48dc-9089-9f9e9f27d527}, !- WinterDesignDay Schedule:Day Name
  {eebd6cbc-47f2-4c96-88ae-54cdf206b24c}, !- CustomDay1 Schedule:Day Name
  {eebd6cbc-47f2-4c96-88ae-54cdf206b24c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {eebd6cbc-47f2-4c96-88ae-54cdf206b24c}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile4,       !- Name
  {fdc8aeb5-acc1-431d-86b9-f820ab4af330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fdc8aeb5-acc1-431d-86b9-f820ab4af330}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile4_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {3c05dabd-d3ee-4ee6-915d-d16386240c33}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile1,       !- Name
  {a98366ec-c05c-448f-944d-6acee00d0c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a98366ec-c05c-448f-944d-6acee00d0c79}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {0290f24e-e2ba-4e2c-8a11-8bcc5941794f}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile2,       !- Name
  {1042fecd-6e56-441d-bc25-fec5c40d4ee9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1042fecd-6e56-441d-bc25-fec5c40d4ee9}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {5a026f19-54d6-48dc-9089-9f9e9f27d527}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile3,       !- Name
  {1c754e9d-b487-48d9-9197-8e5bfb4dc387}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1c754e9d-b487-48d9-9197-8e5bfb4dc387}, !- Handle
  INFIL_QUARTER_ON_SCH_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SubSurface,
  {cb6361d9-83a0-4d13-b391-5fabbc713dc1}, !- Handle
  IC_PatRoom2_Flr_2_Wall_North_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {f34c7f77-e3ee-4601-8e9d-67b1d8ff3818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 6.401,                     !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 5.182,                     !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 5.182,                    !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 6.401;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34c7f77-e3ee-4601-8e9d-67b1d8ff3818}, !- Handle
  IC_PatRoom2_Flr_2_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {8e316968-4ce5-4ed7-bd1f-69a721f2049c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 3 {m}
  0, 53.34, 8.5366;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97b22ee-58d3-469c-8eda-79264f4a3593}, !- Handle
  IC_PatRoom2_Flr_2_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {8e316968-4ce5-4ed7-bd1f-69a721f2049c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  6.096, 48.768, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e159157b-acb6-4b43-89ea-a2bdd304af7a}, !- Handle
  IC_PatRoom2_Flr_2_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {8e316968-4ce5-4ed7-bd1f-69a721f2049c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  6.096, 53.34, 8.5366;                   !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {3bdcee7b-de55-42a4-ab8a-666b4b870a03}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 DualSPSched,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {7ec2b214-1741-4e2c-b92f-acd3812444cd}, !- Handle
  IC_PatRoom2_Flr_2_Floor,                !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {8e316968-4ce5-4ed7-bd1f-69a721f2049c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82bdaa1-6ea5-4fa5-b4d0-8f82c99a8d37}, !- Handle
  IC_PatRoom2_Flr_2_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {8e316968-4ce5-4ed7-bd1f-69a721f2049c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8054e35-3efd-42ea-ade0-75f55d206255}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {2f9f4c59-f878-46d1-bc67-7772ed3a328e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.682, 53.34, 6.401,                   !- X,Y,Z Vertex 1 {m}
  28.682, 53.34, 5.182,                   !- X,Y,Z Vertex 2 {m}
  24.658, 53.34, 5.182,                   !- X,Y,Z Vertex 3 {m}
  24.658, 53.34, 6.401;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f9f4c59-f878-46d1-bc67-7772ed3a328e}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {d17f5dd0-ad45-45e9-a0ea-08192ef12a1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  24.384, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  24.384, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  84.0650655856,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {678189f9-c54b-490c-8eaf-d38bcaf45408}, !- Zone Air Inlet Port List
  {44f90175-1f27-4ed3-9e1d-e11784756d78}, !- Zone Air Exhaust Port List
  {c29508ee-ecdb-4c64-9e4f-458bd338a835}, !- Zone Air Node Name
  {aae8b30d-6e12-40dc-a533-24c37a91ecf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e37665ba-39e5-4f27-9e5e-8d17a03e656a}, !- Group Rendering Name
  {2d2fee5e-3a13-463e-a8f0-888c4fc141cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3faff31c-37f4-4675-94b7-b1fc1a0c037d}, !- Handle
  Node 26,                                !- Name
  {c29508ee-ecdb-4c64-9e4f-458bd338a835}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c29508ee-ecdb-4c64-9e4f-458bd338a835}, !- Handle
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}, !- Source Object
  11,                                     !- Outlet Port
  {3faff31c-37f4-4675-94b7-b1fc1a0c037d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {678189f9-c54b-490c-8eaf-d38bcaf45408}, !- Handle
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}; !- HVAC Component

OS:PortList,
  {44f90175-1f27-4ed3-9e1d-e11784756d78}, !- Handle
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}; !- HVAC Component

OS:PortList,
  {aae8b30d-6e12-40dc-a533-24c37a91ecf1}, !- Handle
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}; !- HVAC Component

OS:Sizing:Zone,
  {6923b978-9ca1-43f6-8602-50bfd9e4b027}, !- Handle
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {047c82a2-341a-4017-8e94-9551af29413b}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}; !- Thermal Zone

OS:Space,
  {d17f5dd0-ad45-45e9-a0ea-08192ef12a1c}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Space,          !- Name
  {8acbf94e-e6ed-47bf-bed7-7e4492a76563}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6ce0f49a-950e-42b0-ac05-07e1dc76d7db}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ced85934-3b63-4966-bfbc-3730e46cd496}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d2fee5e-3a13-463e-a8f0-888c4fc141cf}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 DualSPSched,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {6fbe130c-bd37-4e1f-a9eb-a3e7ab10ec89}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {d17f5dd0-ad45-45e9-a0ea-08192ef12a1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  24.384, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  24.384, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0b4d1c-efaa-4868-af36-e1b596a51a97}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {d17f5dd0-ad45-45e9-a0ea-08192ef12a1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e5ce1e-656f-418c-b93c-9ebe36319398}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_East,      !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {d17f5dd0-ad45-45e9-a0ea-08192ef12a1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af2234d-8a51-4643-99b2-707eb7d94bfd}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Floor,          !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {d17f5dd0-ad45-45e9-a0ea-08192ef12a1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  24.384, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffef5332-7a83-4ddb-9c0b-e6951ab451cd}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Ceiling,        !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {d17f5dd0-ad45-45e9-a0ea-08192ef12a1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  24.384, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  24.384, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {004d38cd-4f3b-41e2-8028-6aa92c09f6f5}, !- Handle
  Office1_Flr_5_Wall_South_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {8c2e21f2-4058-444c-99bb-7a31a5800cfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.549, 0, 19.202,                       !- X,Y,Z Vertex 1 {m}
  0.549, 0, 17.983,                       !- X,Y,Z Vertex 2 {m}
  8.595, 0, 17.983,                       !- X,Y,Z Vertex 3 {m}
  8.595, 0, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2e21f2-4058-444c-99bb-7a31a5800cfd}, !- Handle
  Office1_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {dc010bb6-88d7-4d64-aff4-a7b106baf7d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 21.3415,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 17.0732,                          !- X,Y,Z Vertex 2 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40eea59b-262a-44d9-8f24-70f596c12c28}, !- Handle
  ICU_NurseSat_Flr_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f6ae9604-ae40-461b-b03a-605e87ec2d67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  4.572, 21.3415, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  4.572, 21.3415, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d60bd421-a743-45ce-aaf7-66772a647e4b}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  2713.2283236608,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2489d071-7a76-46c2-b785-2b6bc980d17b}, !- Zone Air Inlet Port List
  {25e85d3b-9ebb-42e5-9587-fdcbfdc58d7d}, !- Zone Air Exhaust Port List
  {126d7053-abf6-44a7-9a14-cc7ae27f99d7}, !- Zone Air Node Name
  {579ca1c2-9f91-420b-872f-e3ff782a5d15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {812e76fb-aa33-4166-b987-901b411ffdcf}, !- Group Rendering Name
  {3bdcee7b-de55-42a4-ab8a-666b4b870a03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47c78e57-f9d6-40c3-9b1c-7ab612c8e11c}, !- Handle
  Node 27,                                !- Name
  {126d7053-abf6-44a7-9a14-cc7ae27f99d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {126d7053-abf6-44a7-9a14-cc7ae27f99d7}, !- Handle
  {d60bd421-a743-45ce-aaf7-66772a647e4b}, !- Source Object
  11,                                     !- Outlet Port
  {47c78e57-f9d6-40c3-9b1c-7ab612c8e11c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2489d071-7a76-46c2-b785-2b6bc980d17b}, !- Handle
  {d60bd421-a743-45ce-aaf7-66772a647e4b}; !- HVAC Component

OS:PortList,
  {25e85d3b-9ebb-42e5-9587-fdcbfdc58d7d}, !- Handle
  {d60bd421-a743-45ce-aaf7-66772a647e4b}; !- HVAC Component

OS:PortList,
  {579ca1c2-9f91-420b-872f-e3ff782a5d15}, !- Handle
  {d60bd421-a743-45ce-aaf7-66772a647e4b}; !- HVAC Component

OS:Sizing:Zone,
  {f426c5c5-11cf-41ce-8055-691304c2b4d0}, !- Handle
  {d60bd421-a743-45ce-aaf7-66772a647e4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfccd1d0-faf1-42b6-a4f8-2f637f549657}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d60bd421-a743-45ce-aaf7-66772a647e4b}; !- Thermal Zone

OS:Space,
  {f6ae9604-ae40-461b-b03a-605e87ec2d67}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Space,         !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d60bd421-a743-45ce-aaf7-66772a647e4b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1702d24c-7f52-4558-8743-03af31423b65}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {67fbc048-dcdf-43a7-8014-045dff1ec05e}, !- Handle
  ICU_NurseSat_Flr_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f6ae9604-ae40-461b-b03a-605e87ec2d67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.3415, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  4.572, 21.3415, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 3 {m}
  28.956, 21.3415, 8.5366;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b01951c3-ba1e-4773-bddc-ad7f8f3eff78}, !- Handle
  ICU_NurseSat_Flr_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f6ae9604-ae40-461b-b03a-605e87ec2d67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f824583a-f1ae-4919-8e8e-2f565be68d7c}, !- Handle
  ICU_NurseSat_Flr_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {f6ae9604-ae40-461b-b03a-605e87ec2d67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f1ded5-4089-4d56-8554-8fc06c5bcb92}, !- Handle
  ICU_NurseSat_Flr_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {f6ae9604-ae40-461b-b03a-605e87ec2d67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 2 {m}
  4.572, 21.3415, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6c6311-581b-4de2-a18f-09fbec650480}, !- Handle
  ICU_NurseSat_Flr_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {f6ae9604-ae40-461b-b03a-605e87ec2d67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  4.572, 21.3415, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ec20fc3-fe39-4fe9-b393-6ef32d875ade}, !- Handle
  ICU_Flr_2_Wall_West_Window,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {2c0f9a9b-e337-4d0e-9e78-b864df075659}, !- Construction Name
  {ff6557a2-7d07-4bce-b8e4-56fe91136deb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.936, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 20.936, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 0.4, 5.182,                          !- X,Y,Z Vertex 3 {m}
  0, 0.4, 6.401;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6557a2-7d07-4bce-b8e4-56fe91136deb}, !- Handle
  ICU_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {6aa6b113-5782-4aa4-8847-37df24c4f5b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.3415, 8.5366,                     !- X,Y,Z Vertex 1 {m}
  0, 21.3415, 4.2683,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 8.5366;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e5c8477-9448-4540-8664-4e31dd8181f0}, !- Handle
  ICU_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  2508.3540939776,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4211eb1e-763b-4374-b236-4ddb082a2a7d}, !- Zone Air Inlet Port List
  {80009554-bfc7-4184-9edb-76e77eade61d}, !- Zone Air Exhaust Port List
  {e60216d2-b624-49bc-8bd3-020831655f6b}, !- Zone Air Node Name
  {89a20499-59db-4077-a8a9-652f0f8f5d0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f49cc93-c210-4712-b898-5826951255b6}, !- Group Rendering Name
  {8d7e0c8c-80bd-4d9f-b323-0a65c7f07a07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9c01dfb-2d4d-457a-9a4f-107d575b5ea1}, !- Handle
  Node 28,                                !- Name
  {e60216d2-b624-49bc-8bd3-020831655f6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e60216d2-b624-49bc-8bd3-020831655f6b}, !- Handle
  {5e5c8477-9448-4540-8664-4e31dd8181f0}, !- Source Object
  11,                                     !- Outlet Port
  {a9c01dfb-2d4d-457a-9a4f-107d575b5ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4211eb1e-763b-4374-b236-4ddb082a2a7d}, !- Handle
  {5e5c8477-9448-4540-8664-4e31dd8181f0}; !- HVAC Component

OS:PortList,
  {80009554-bfc7-4184-9edb-76e77eade61d}, !- Handle
  {5e5c8477-9448-4540-8664-4e31dd8181f0}; !- HVAC Component

OS:PortList,
  {89a20499-59db-4077-a8a9-652f0f8f5d0c}, !- Handle
  {5e5c8477-9448-4540-8664-4e31dd8181f0}; !- HVAC Component

OS:Sizing:Zone,
  {ed5cc2b4-f2ae-4200-aefb-052e7fd865c0}, !- Handle
  {5e5c8477-9448-4540-8664-4e31dd8181f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  4.39605,                                !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {236a4ed4-5bc3-4381-8efc-8b30c3cf4127}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {5e5c8477-9448-4540-8664-4e31dd8181f0}; !- Thermal Zone

OS:Space,
  {6aa6b113-5782-4aa4-8847-37df24c4f5b9}, !- Handle
  ICU_Flr_2 Space,                        !- Name
  {42e8658c-81ea-4583-8874-a4e11751212c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e5c8477-9448-4540-8664-4e31dd8181f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {73477937-625d-41a5-bfbd-7c2034648005}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d7e0c8c-80bd-4d9f-b323-0a65c7f07a07}, !- Handle
  ICU_Flr_2 DualSPSched,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {2a575e74-bd74-4a6c-9c08-bcf76ebb00cb}, !- Handle
  Kitchen_CLGSETP_SCH_DayProfile1_Limit,  !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {061e3bc2-efe5-4d35-90fb-e9a8363e6133}, !- Handle
  ICU_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {6aa6b113-5782-4aa4-8847-37df24c4f5b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.5366,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 2 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  28.956, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f7f14c-a18e-4fb1-b2a4-fc9cf2595fcb}, !- Handle
  ICU_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {6aa6b113-5782-4aa4-8847-37df24c4f5b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 4.2683,                     !- X,Y,Z Vertex 3 {m}
  0, 21.3415, 8.5366;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da8099b-78d5-4dc3-97be-ad4c1a90ebfc}, !- Handle
  ICU_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {6aa6b113-5782-4aa4-8847-37df24c4f5b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 3 {m}
  28.956, 21.3415, 8.5366;                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {623d5737-ac58-48d7-a20b-006406721c39}, !- Handle
  VAV_OAminFracSchedule_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {eea1e168-eb4e-41da-a673-a6cb093fdc67}, !- Handle
  ICU_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {6aa6b113-5782-4aa4-8847-37df24c4f5b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 3 {m}
  0, 21.3415, 4.2683;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfffa61-e3ac-4187-bff1-c53f658e63f8}, !- Handle
  ICU_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {6aa6b113-5782-4aa4-8847-37df24c4f5b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 8.5366,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 8.5366;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db61c25-d3ee-41dc-942a-758e44c89fa2}, !- Handle
  Corridor_Flr_2_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {e0d300e3-3797-45ac-9377-4bf062ed4ea6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  28.956, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}, !- Handle
  Corridor_Flr_2,                         !- Name
  1,                                      !- Multiplier
  4.0667,                                 !- Ceiling Height {m}
  2304.16155041865,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f95eb1d7-1dd2-4623-a33c-770e42cc0e7d}, !- Zone Air Inlet Port List
  {47cffa04-a8b5-421f-ac50-ac2c96f1b9de}, !- Zone Air Exhaust Port List
  {49503875-f969-4a8f-8b46-7e4500b2e80c}, !- Zone Air Node Name
  {55f5d933-bb3b-42e7-a5d1-ce686ff76bd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24ada633-091c-4b7c-b986-f9dc484c125b}, !- Group Rendering Name
  {ed31b5f2-bfc0-4f84-bea8-a707c3d7967d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb80233c-68b9-4915-8e30-866d0f32435b}, !- Handle
  Node 29,                                !- Name
  {49503875-f969-4a8f-8b46-7e4500b2e80c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49503875-f969-4a8f-8b46-7e4500b2e80c}, !- Handle
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}, !- Source Object
  11,                                     !- Outlet Port
  {cb80233c-68b9-4915-8e30-866d0f32435b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f95eb1d7-1dd2-4623-a33c-770e42cc0e7d}, !- Handle
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}; !- HVAC Component

OS:PortList,
  {47cffa04-a8b5-421f-ac50-ac2c96f1b9de}, !- Handle
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}; !- HVAC Component

OS:PortList,
  {55f5d933-bb3b-42e7-a5d1-ce686ff76bd9}, !- Handle
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}; !- HVAC Component

OS:Sizing:Zone,
  {b8dc21c1-9852-4630-9db8-4a5a27eeb559}, !- Handle
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.349328,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14c57a72-c085-4776-b2e1-e31135e5ea73}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}; !- Thermal Zone

OS:Space,
  {e0d300e3-3797-45ac-9377-4bf062ed4ea6}, !- Handle
  Corridor_Flr_2 Space,                   !- Name
  {171ca375-df70-4414-a18a-3c4890877ffe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2de63b52-3cf1-4325-aeb4-c791ba7f504e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {add46f3f-a870-40cb-a069-2896e324d12f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed31b5f2-bfc0-4f84-bea8-a707c3d7967d}, !- Handle
  Corridor_Flr_2 DualSPSched,             !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {03667331-0993-49e6-85fb-44b48ad325e8}, !- Handle
  Corridor_Flr_2_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {e0d300e3-3797-45ac-9377-4bf062ed4ea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c96ac79-526c-435b-8309-ffa2aa882f49}, !- Handle
  Corridor_Flr_2_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {47fcb019-501d-4e68-b9b0-e52d461ca054}, !- Construction Name
  {e0d300e3-3797-45ac-9377-4bf062ed4ea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9decb5d-e960-42da-a1c6-0cb757e67b5e}, !- Handle
  Corridor_Flr_2_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {e0d300e3-3797-45ac-9377-4bf062ed4ea6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {336cf363-0f51-4aa9-9b2b-6637b98adfb2}, !- Handle
  Corridor_Flr_2_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {c46ce71f-0fee-45bb-b094-9a5482d5e4d1}, !- Construction Name
  {e0d300e3-3797-45ac-9377-4bf062ed4ea6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becea712-81b3-4f2e-b4f8-e27c6ca510ec}, !- Handle
  Corridor_Flr_2_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {24535bfd-7953-486b-8f0d-2861621bbef6}, !- Construction Name
  {e0d300e3-3797-45ac-9377-4bf062ed4ea6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  28.956, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5b55cc-5575-4279-a4b6-a363b73f3cee}, !- Handle
  PhysTherapy_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  {a3a67442-9d8a-4c53-a718-ec14d3fe45bd}, !- Construction Name
  {d455cfec-5cc7-442b-9aaa-b048a3ebcbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae35606-e00e-4db5-89c5-bfcb7a05983d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
