
OS:Version,
  {5611a45b-1f3b-4a3f-943a-9837d923bacc}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {53eed865-4aa6-462b-bcfb-f302e296e344}, !- Handle
  USA_IL_Chicago Ohare Intl Ap,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a116d47b-128d-475a-b711-2e56cb70578a}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {4fb26782-6d6a-4cf8-90d9-a8d9d7285550}, !- Handle
  F0D8EE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {e84c1de5-d2a1-4af9-95a5-ae9cf04f8b41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -7.3152, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {e8cb3284-aaba-4e61-857d-fbf30db0b890}, !- Surface Rendering Name
  {cea22c46-40ce-4014-9bfc-b70f871420a3}, !- Layer 1
  {ee569440-7fd3-47f7-b865-663e5c5010e2}; !- Layer 2

OS:Material:NoMass,
  {cea22c46-40ce-4014-9bfc-b70f871420a3}, !- Handle
  CP02 CARPET PAD [3.937 in][10 cm],      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ee569440-7fd3-47f7-b865-663e5c5010e2}, !- Handle
  MAT-CC05 4 HW CONCRETE [4 in][10.16 cm], !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {3f6bd996-9d81-495b-aa18-404059a003fb}, !- Handle
  Floor 2 Exam 7,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  207.4562433792,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea46f5c6-6532-4978-939c-858bd59d3dac}, !- Zone Air Inlet Port List
  {102d5a10-6385-44be-aa56-5ad53ea548ad}, !- Zone Air Exhaust Port List
  {98f6f6d5-5ee3-4d0c-a750-12bb9a33a317}, !- Zone Air Node Name
  {853c7191-eac1-4567-be5a-93ea83efd0ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fd0de11-65b2-4805-b270-787686d54ef2}, !- Group Rendering Name
  {28a1e0b3-89ac-4f0d-aecf-d093b0fb0e40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b90aa3d2-7eee-4b80-af9e-47228c8eda0b}, !- Handle
  Node 1,                                 !- Name
  {98f6f6d5-5ee3-4d0c-a750-12bb9a33a317}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98f6f6d5-5ee3-4d0c-a750-12bb9a33a317}, !- Handle
  {3f6bd996-9d81-495b-aa18-404059a003fb}, !- Source Object
  11,                                     !- Outlet Port
  {b90aa3d2-7eee-4b80-af9e-47228c8eda0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea46f5c6-6532-4978-939c-858bd59d3dac}, !- Handle
  {3f6bd996-9d81-495b-aa18-404059a003fb}; !- HVAC Component

OS:PortList,
  {102d5a10-6385-44be-aa56-5ad53ea548ad}, !- Handle
  {3f6bd996-9d81-495b-aa18-404059a003fb}; !- HVAC Component

OS:PortList,
  {853c7191-eac1-4567-be5a-93ea83efd0ad}, !- Handle
  {3f6bd996-9d81-495b-aa18-404059a003fb}; !- HVAC Component

OS:Sizing:Zone,
  {986c8b06-fc9d-4c43-aa26-cfb03fe57f53}, !- Handle
  {3f6bd996-9d81-495b-aa18-404059a003fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.373782,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abc2bb91-512b-438a-8394-79e439760e8f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3f6bd996-9d81-495b-aa18-404059a003fb}; !- Thermal Zone

OS:Space,
  {e84c1de5-d2a1-4af9-95a5-ae9cf04f8b41}, !- Handle
  Floor 2 Exam 7 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f6bd996-9d81-495b-aa18-404059a003fb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0d4ac8e8-b257-4c6f-871f-ceb15c969f84}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {28a1e0b3-89ac-4f0d-aecf-d093b0fb0e40}, !- Handle
  Typical DualSPSched,                    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {4cfc17c0-6365-496f-b9c7-12281085114f}, !- Handle
  HTGSETP_SCH,                            !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a810834d-fe63-4e59-8ca1-338a801ed6c8}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {a810834d-fe63-4e59-8ca1-338a801ed6c8}, !- Handle
  HTGSETP_SCH_WeekProfile1,               !- Name
  ,                                       !- Schedule Rendering Name
  {fa29e3a2-cae0-4759-b471-93c64e21ce9f}, !- Sunday Schedule:Day Name
  {6dd21aa6-d747-4a7f-96e6-fc7dede784aa}, !- Monday Schedule:Day Name
  {6dd21aa6-d747-4a7f-96e6-fc7dede784aa}, !- Tuesday Schedule:Day Name
  {6dd21aa6-d747-4a7f-96e6-fc7dede784aa}, !- Wednesday Schedule:Day Name
  {6dd21aa6-d747-4a7f-96e6-fc7dede784aa}, !- Thursday Schedule:Day Name
  {6dd21aa6-d747-4a7f-96e6-fc7dede784aa}, !- Friday Schedule:Day Name
  {bab866cd-7ef8-4e74-aa08-2f550d712a0e}, !- Saturday Schedule:Day Name
  {fa29e3a2-cae0-4759-b471-93c64e21ce9f}, !- Holiday Schedule:Day Name
  {6dd21aa6-d747-4a7f-96e6-fc7dede784aa}, !- SummerDesignDay Schedule:Day Name
  {bab866cd-7ef8-4e74-aa08-2f550d712a0e}, !- WinterDesignDay Schedule:Day Name
  {fa29e3a2-cae0-4759-b471-93c64e21ce9f}, !- CustomDay1 Schedule:Day Name
  {fa29e3a2-cae0-4759-b471-93c64e21ce9f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fa29e3a2-cae0-4759-b471-93c64e21ce9f}, !- Handle
  HTGSETP_SCH_DayProfile3,                !- Name
  {2750d37c-c6a7-46f0-907e-e7bdf5879237}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2750d37c-c6a7-46f0-907e-e7bdf5879237}, !- Handle
  HTGSETP_SCH_DayProfile3_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {6dd21aa6-d747-4a7f-96e6-fc7dede784aa}, !- Handle
  HTGSETP_SCH_DayProfile1,                !- Name
  {3267f951-8095-4112-9b97-c131ad793138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {3267f951-8095-4112-9b97-c131ad793138}, !- Handle
  HTGSETP_SCH_DayProfile1_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bab866cd-7ef8-4e74-aa08-2f550d712a0e}, !- Handle
  HTGSETP_SCH_DayProfile2,                !- Name
  {eb930d0c-d2f7-4a25-8e06-278b5285899d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {eb930d0c-d2f7-4a25-8e06-278b5285899d}, !- Handle
  HTGSETP_SCH_DayProfile2_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {2568b0db-e300-4d9f-9a00-b042570ab363}, !- Handle
  2022,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Year,
  {b0c04dfd-d20e-4a9e-82fe-adafb44eb6d4}, !- Handle
  CLGSETP_SCH,                            !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f57545ac-36d7-47a5-87cf-e9dc3323e40c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {f57545ac-36d7-47a5-87cf-e9dc3323e40c}, !- Handle
  CLGSETP_SCH_WeekProfile1,               !- Name
  ,                                       !- Schedule Rendering Name
  {7ed94442-e899-4f90-81ea-8b03ae4d5328}, !- Sunday Schedule:Day Name
  {fde2ab38-4ab1-43d1-8e9a-ef79f7158680}, !- Monday Schedule:Day Name
  {fde2ab38-4ab1-43d1-8e9a-ef79f7158680}, !- Tuesday Schedule:Day Name
  {fde2ab38-4ab1-43d1-8e9a-ef79f7158680}, !- Wednesday Schedule:Day Name
  {fde2ab38-4ab1-43d1-8e9a-ef79f7158680}, !- Thursday Schedule:Day Name
  {fde2ab38-4ab1-43d1-8e9a-ef79f7158680}, !- Friday Schedule:Day Name
  {4bafb127-cd83-4731-be6e-2b2b5adba6f5}, !- Saturday Schedule:Day Name
  {7ed94442-e899-4f90-81ea-8b03ae4d5328}, !- Holiday Schedule:Day Name
  {fde2ab38-4ab1-43d1-8e9a-ef79f7158680}, !- SummerDesignDay Schedule:Day Name
  {4bafb127-cd83-4731-be6e-2b2b5adba6f5}, !- WinterDesignDay Schedule:Day Name
  {7ed94442-e899-4f90-81ea-8b03ae4d5328}, !- CustomDay1 Schedule:Day Name
  {7ed94442-e899-4f90-81ea-8b03ae4d5328}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7ed94442-e899-4f90-81ea-8b03ae4d5328}, !- Handle
  CLGSETP_SCH_DayProfile3,                !- Name
  {26b2271d-a17c-4e40-b746-3cd044796d2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {26b2271d-a17c-4e40-b746-3cd044796d2f}, !- Handle
  CLGSETP_SCH_DayProfile3_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {fde2ab38-4ab1-43d1-8e9a-ef79f7158680}, !- Handle
  CLGSETP_SCH_DayProfile1,                !- Name
  {616cfbe8-eac5-487c-94ab-8579e292a918}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {616cfbe8-eac5-487c-94ab-8579e292a918}, !- Handle
  CLGSETP_SCH_DayProfile1_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {4bafb127-cd83-4731-be6e-2b2b5adba6f5}, !- Handle
  CLGSETP_SCH_DayProfile2,                !- Name
  {fb390436-608b-4793-af8c-c151ab7cf2dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {fb390436-608b-4793-af8c-c151ab7cf2dc}, !- Handle
  CLGSETP_SCH_DayProfile2_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SizingPeriod:DesignDay,
  {a98c5a31-94c4-48f5-a238-ad5909a0e545}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f0c3421a-ead0-4843-b8fb-29db0f1c7086}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ElectricEquipment:Definition,
  {1b74f541-ae88-48a2-a3ff-808a0d9b36ef}, !- Handle
  Zone Group 11|Floor 3 Office Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.7100591715976,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {489d7a01-0648-4181-833a-55b6188f3314}, !- Handle
  Zone Group 11|Floor 3 Office Toilet_ZoneExhaustFans, !- Name
  {1b74f541-ae88-48a2-a3ff-808a0d9b36ef}, !- Electric Equipment Definition Name
  {92c1c857-a034-40b1-8e58-da10087de13a}, !- Space or SpaceType Name
  {3177be28-ae64-4f2a-93f8-e65a6be1d23c}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:SpaceType,
  {92c1c857-a034-40b1-8e58-da10087de13a}, !- Handle
  Zone Group 11,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff5d2707-3379-488b-932f-1fd3dd9def1d}; !- Group Rendering Name

OS:ThermalZone,
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}, !- Handle
  Floor 3 Office Toilet,                  !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  14.1390306874255,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {218b2091-51e5-4ef8-8084-d3ce737d718a}, !- Zone Air Inlet Port List
  {06b701f4-146e-4a69-9b2c-98e3e45aa648}, !- Zone Air Exhaust Port List
  {5bfc61a9-c53a-413c-a553-7db734e35b7d}, !- Zone Air Node Name
  {0eeb3fa0-59b9-43b5-a441-fe5bdf5ed73d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ca69ea5-4228-4fb0-ab35-79945dfe180f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74ce22df-f0a6-49b2-a503-298f79582671}, !- Handle
  Node 2,                                 !- Name
  {5bfc61a9-c53a-413c-a553-7db734e35b7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bfc61a9-c53a-413c-a553-7db734e35b7d}, !- Handle
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}, !- Source Object
  11,                                     !- Outlet Port
  {74ce22df-f0a6-49b2-a503-298f79582671}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {218b2091-51e5-4ef8-8084-d3ce737d718a}, !- Handle
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}; !- HVAC Component

OS:PortList,
  {06b701f4-146e-4a69-9b2c-98e3e45aa648}, !- Handle
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}; !- HVAC Component

OS:PortList,
  {0eeb3fa0-59b9-43b5-a441-fe5bdf5ed73d}, !- Handle
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}; !- HVAC Component

OS:Sizing:Zone,
  {2fbb5929-530d-4087-aa6e-24cd6676a245}, !- Handle
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ea8c547-c634-42b7-9ff4-f206c2c8fd67}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}; !- Thermal Zone

OS:Space,
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Handle
  Floor 3 Office Toilet Space,            !- Name
  {92c1c857-a034-40b1-8e58-da10087de13a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5061b42-f71f-4bda-8100-da1fe1ff8ff8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Year,
  {3177be28-ae64-4f2a-93f8-e65a6be1d23c}, !- Handle
  AHU-2_Fan_Sch,                          !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {78a6b802-4c1e-41a2-b9ce-f029df7f32e6}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {78a6b802-4c1e-41a2-b9ce-f029df7f32e6}, !- Handle
  AHU-2_Fan_Sch_WeekProfile1,             !- Name
  ,                                       !- Schedule Rendering Name
  {54dee916-748c-4489-b742-05dfad0f66dc}, !- Sunday Schedule:Day Name
  {b7727ce3-ef81-4843-b814-bc75efb2d950}, !- Monday Schedule:Day Name
  {b7727ce3-ef81-4843-b814-bc75efb2d950}, !- Tuesday Schedule:Day Name
  {b7727ce3-ef81-4843-b814-bc75efb2d950}, !- Wednesday Schedule:Day Name
  {b7727ce3-ef81-4843-b814-bc75efb2d950}, !- Thursday Schedule:Day Name
  {b7727ce3-ef81-4843-b814-bc75efb2d950}, !- Friday Schedule:Day Name
  {b7727ce3-ef81-4843-b814-bc75efb2d950}, !- Saturday Schedule:Day Name
  {54dee916-748c-4489-b742-05dfad0f66dc}, !- Holiday Schedule:Day Name
  {1ba19f7c-e8c8-4001-a110-1118b62a8a0b}, !- SummerDesignDay Schedule:Day Name
  {1ba19f7c-e8c8-4001-a110-1118b62a8a0b}, !- WinterDesignDay Schedule:Day Name
  {54dee916-748c-4489-b742-05dfad0f66dc}, !- CustomDay1 Schedule:Day Name
  {54dee916-748c-4489-b742-05dfad0f66dc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {54dee916-748c-4489-b742-05dfad0f66dc}, !- Handle
  AHU-2_Fan_Sch_DayProfile3,              !- Name
  {a8707ba6-a034-4ea5-9c73-a3ff646aab3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a8707ba6-a034-4ea5-9c73-a3ff646aab3e}, !- Handle
  AHU-2_Fan_Sch_DayProfile3_Limit,        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b7727ce3-ef81-4843-b814-bc75efb2d950}, !- Handle
  AHU-2_Fan_Sch_DayProfile1,              !- Name
  {dc3e1a00-39de-4ffd-bffd-3df7d2ee2816}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {dc3e1a00-39de-4ffd-bffd-3df7d2ee2816}, !- Handle
  AHU-2_Fan_Sch_DayProfile1_Limit,        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {1ba19f7c-e8c8-4001-a110-1118b62a8a0b}, !- Handle
  AHU-2_Fan_Sch_DayProfile2,              !- Name
  {513c6ed0-a827-4f64-9fba-0be2552e49bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {513c6ed0-a827-4f64-9fba-0be2552e49bd}, !- Handle
  AHU-2_Fan_Sch_DayProfile2_Limit,        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {13aacca1-bbae-4f41-89c4-6020a645334a}, !- Handle
  Zone Group 33|Floor 2 Nurse Station 2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5521789a-beca-4224-b386-bd05e3874e4a}, !- Handle
  Zone Group 33|Floor 2 Nurse Station 2_PlugMisc_Equip, !- Name
  {13aacca1-bbae-4f41-89c4-6020a645334a}, !- Electric Equipment Definition Name
  {a6686041-8ff7-4baf-8953-32ede1d902df}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {a6686041-8ff7-4baf-8953-32ede1d902df}, !- Handle
  Zone Group 33,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5712b733-6c7b-41c9-ae8a-7c1469494bae}; !- Group Rendering Name

OS:ThermalZone,
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}, !- Handle
  Floor 2 Nurse Station 2,                !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  46.372353312,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4cdbf57-e540-494c-8708-0f251c1f9a90}, !- Zone Air Inlet Port List
  {66176926-6006-402c-843b-8d628747ee61}, !- Zone Air Exhaust Port List
  {b5791357-ef0a-45cc-b60b-7706f59f545c}, !- Zone Air Node Name
  {e7c857b0-7d52-4cd5-8e6b-65d44e0de8bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6157750c-a3a0-469b-be36-8538d6b4feac}, !- Group Rendering Name
  {d0f9f07a-5cd9-4de0-865c-0175d83a57ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12a03d11-0e14-44fd-a7ab-b0abfd1934ce}, !- Handle
  Node 3,                                 !- Name
  {b5791357-ef0a-45cc-b60b-7706f59f545c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5791357-ef0a-45cc-b60b-7706f59f545c}, !- Handle
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}, !- Source Object
  11,                                     !- Outlet Port
  {12a03d11-0e14-44fd-a7ab-b0abfd1934ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4cdbf57-e540-494c-8708-0f251c1f9a90}, !- Handle
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}; !- HVAC Component

OS:PortList,
  {66176926-6006-402c-843b-8d628747ee61}, !- Handle
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}; !- HVAC Component

OS:PortList,
  {e7c857b0-7d52-4cd5-8e6b-65d44e0de8bc}, !- Handle
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}; !- HVAC Component

OS:Sizing:Zone,
  {2c443b93-c2a8-4aff-b569-4e604aba1d69}, !- Handle
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab89779e-7fd4-4ec3-8d75-4a5dcca74064}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}; !- Thermal Zone

OS:Space,
  {1662970f-4686-445d-801a-58a134c36dab}, !- Handle
  Floor 2 Nurse Station 2 Space,          !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {ddc4fe36-3b7c-4b3e-9489-1c1e1ca9658f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1047e295-e62c-4ebc-850e-93555b7c4fbf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0f9f07a-5cd9-4de0-865c-0175d83a57ea}, !- Handle
  Typical DualSPSched 1,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {283a4995-a3ed-4bca-bd40-fbeede016e09}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {283a4995-a3ed-4bca-bd40-fbeede016e09}, !- Handle
  BLDG_EQUIP_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {ec477329-2700-4a42-8c64-6df9bf374a23}, !- Sunday Schedule:Day Name
  {bb329216-cad1-4850-98bd-e7b207c3d559}, !- Monday Schedule:Day Name
  {bb329216-cad1-4850-98bd-e7b207c3d559}, !- Tuesday Schedule:Day Name
  {bb329216-cad1-4850-98bd-e7b207c3d559}, !- Wednesday Schedule:Day Name
  {bb329216-cad1-4850-98bd-e7b207c3d559}, !- Thursday Schedule:Day Name
  {bb329216-cad1-4850-98bd-e7b207c3d559}, !- Friday Schedule:Day Name
  {ccfe20ff-6ca4-461e-a172-423cad1aad6f}, !- Saturday Schedule:Day Name
  {ec477329-2700-4a42-8c64-6df9bf374a23}, !- Holiday Schedule:Day Name
  {bb329216-cad1-4850-98bd-e7b207c3d559}, !- SummerDesignDay Schedule:Day Name
  {ec477329-2700-4a42-8c64-6df9bf374a23}, !- WinterDesignDay Schedule:Day Name
  {ec477329-2700-4a42-8c64-6df9bf374a23}, !- CustomDay1 Schedule:Day Name
  {ec477329-2700-4a42-8c64-6df9bf374a23}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ec477329-2700-4a42-8c64-6df9bf374a23}, !- Handle
  BLDG_EQUIP_SCH_DayProfile3,             !- Name
  {0e001725-8115-4f63-a861-df6fe4e4fc9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0e001725-8115-4f63-a861-df6fe4e4fc9e}, !- Handle
  BLDG_EQUIP_SCH_DayProfile3_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bb329216-cad1-4850-98bd-e7b207c3d559}, !- Handle
  BLDG_EQUIP_SCH_DayProfile1,             !- Name
  {adb9b6d9-22b1-4966-8799-d7c1124d7678}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {adb9b6d9-22b1-4966-8799-d7c1124d7678}, !- Handle
  BLDG_EQUIP_SCH_DayProfile1_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {ccfe20ff-6ca4-461e-a172-423cad1aad6f}, !- Handle
  BLDG_EQUIP_SCH_DayProfile2,             !- Name
  {ed90710e-8336-4282-a5f3-ebebd4aad61a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {ed90710e-8336-4282-a5f3-ebebd4aad61a}, !- Handle
  BLDG_EQUIP_SCH_DayProfile2_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:GasEquipment:Definition,
  {327ae94d-3ab6-4aa2-83a3-6cdaf1e33dbc}, !- Handle
  Zone Group 3|GasEquipment 2 Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5,                                    !- Fraction Lost
  0;                                      !- Carbon Dioxide Generation Rate {m3/s-W}

OS:GasEquipment,
  {1af458ce-d5fd-4b99-a086-a006ed26e1ca}, !- Handle
  Zone Group 3|GasEquipment 2,            !- Name
  {327ae94d-3ab6-4aa2-83a3-6cdaf1e33dbc}, !- Gas Equipment Definition Name
  {00139e72-882e-4be0-8b0e-1cfcabfc7b52}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {00139e72-882e-4be0-8b0e-1cfcabfc7b52}, !- Handle
  Zone Group 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8a944d12-3c96-4b6c-8698-2efb8e460849}; !- Group Rendering Name

OS:ThermalZone,
  {661a2388-3676-4579-b42d-57cceac8d5f8}, !- Handle
  Floor 1 Operating Room 1,               !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  120.6962863104,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e22b2bd-179f-4a0f-b8c4-814df1595fba}, !- Zone Air Inlet Port List
  {17f9492f-67bc-452a-b722-9c65c8e54c2b}, !- Zone Air Exhaust Port List
  {6d3ad2ec-c033-44c8-b77a-13f57c1844a9}, !- Zone Air Node Name
  {af29289a-5569-4863-aa0a-6a52ab173e5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc35be1c-be15-4844-a05c-873470fbea50}, !- Group Rendering Name
  {a4fd2c13-af23-4f25-8cb8-8889aed86f8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83ea1011-8b5e-47e8-a1b2-0140e9aa537b}, !- Handle
  Node 4,                                 !- Name
  {6d3ad2ec-c033-44c8-b77a-13f57c1844a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d3ad2ec-c033-44c8-b77a-13f57c1844a9}, !- Handle
  {661a2388-3676-4579-b42d-57cceac8d5f8}, !- Source Object
  11,                                     !- Outlet Port
  {83ea1011-8b5e-47e8-a1b2-0140e9aa537b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e22b2bd-179f-4a0f-b8c4-814df1595fba}, !- Handle
  {661a2388-3676-4579-b42d-57cceac8d5f8}; !- HVAC Component

OS:PortList,
  {17f9492f-67bc-452a-b722-9c65c8e54c2b}, !- Handle
  {661a2388-3676-4579-b42d-57cceac8d5f8}; !- HVAC Component

OS:PortList,
  {af29289a-5569-4863-aa0a-6a52ab173e5a}, !- Handle
  {661a2388-3676-4579-b42d-57cceac8d5f8}; !- HVAC Component

OS:Sizing:Zone,
  {7b531380-99a5-42ca-8f14-594ea87e72b9}, !- Handle
  {661a2388-3676-4579-b42d-57cceac8d5f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.54274,                                !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52d8aa40-7fcf-40a8-9204-6c63a0616aca}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {661a2388-3676-4579-b42d-57cceac8d5f8}; !- Thermal Zone

OS:Space,
  {985057a1-c678-4856-8395-cf2d642ac75a}, !- Handle
  Floor 1 Operating Room 1 Space,         !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.8056,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {661a2388-3676-4579-b42d-57cceac8d5f8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b031698f-d927-418b-905f-ab3af4c349f6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4fd2c13-af23-4f25-8cb8-8889aed86f8b}, !- Handle
  Operating Room DualSPSched,             !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {61d2b175-2164-4bcb-859a-36ea1e778597}, !- Handle
  OR_HTGSETP_SCH,                         !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {16ff5c62-8350-4b77-a1b6-0acf3a38619f}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {16ff5c62-8350-4b77-a1b6-0acf3a38619f}, !- Handle
  OR_HTGSETP_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Sunday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Monday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Tuesday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Wednesday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Thursday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Friday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Saturday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Holiday Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- SummerDesignDay Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- WinterDesignDay Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- CustomDay1 Schedule:Day Name
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fe67ef1e-922b-4a48-881e-5ff4415a16a5}, !- Handle
  OR_HTGSETP_SCH_DayProfile1,             !- Name
  {19f5ee2c-0c9a-4ce8-aad0-792a67c93da2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {19f5ee2c-0c9a-4ce8-aad0-792a67c93da2}, !- Handle
  OR_HTGSETP_SCH_DayProfile1_Limit,       !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {c92279bb-1a14-4a3e-9964-d791bfb01d42}, !- Handle
  OR_CLGSETP_SCH,                         !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3d300de3-4957-45c8-923c-2b718daabbc4}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {3d300de3-4957-45c8-923c-2b718daabbc4}, !- Handle
  OR_CLGSETP_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Sunday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Monday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Tuesday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Wednesday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Thursday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Friday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Saturday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Holiday Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- SummerDesignDay Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- WinterDesignDay Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- CustomDay1 Schedule:Day Name
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {b7f9fb21-ae1e-4002-8ef5-9625d5a5176f}, !- Handle
  OR_CLGSETP_SCH_DayProfile1,             !- Name
  {e387b908-1901-4236-b8fd-2457b28c8a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e387b908-1901-4236-b8fd-2457b28c8a60}, !- Handle
  OR_CLGSETP_SCH_DayProfile1_Limit,       !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:People:Definition,
  {c746487b-6e5b-4d9d-b91d-1d99ce313fe1}, !- Handle
  Zone Group 62|Floor 1 Soil Work People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d8184b34-19fc-457d-b919-c82df1d1d859}, !- Handle
  Zone Group 62|Floor 1 Soil Work People, !- Name
  {c746487b-6e5b-4d9d-b91d-1d99ce313fe1}, !- People Definition Name
  {cffa2f64-a08a-4985-b593-8e98c2869915}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {cffa2f64-a08a-4985-b593-8e98c2869915}, !- Handle
  Zone Group 62,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3b5ed47d-62ef-4865-988e-a150c7325dc7}; !- Group Rendering Name

OS:ThermalZone,
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}, !- Handle
  Floor 1 Soil Work,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  46.416415584,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2633f5ee-a1a6-4128-882e-ad5de54a06e4}, !- Zone Air Inlet Port List
  {3550ad6c-af3d-4df0-beaa-ed99e4982d8e}, !- Zone Air Exhaust Port List
  {07d2d906-6748-4965-9a36-4063035b5c63}, !- Zone Air Node Name
  {b5212ac8-d9d2-41c7-9172-601754e6d160}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddedf710-7944-4024-894b-db43cb8eb733}, !- Group Rendering Name
  {4aa24e12-b6f7-4cb3-a77b-09d1cf382b88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c510be0-fc45-45a3-949a-802591f3b98d}, !- Handle
  Node 5,                                 !- Name
  {07d2d906-6748-4965-9a36-4063035b5c63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07d2d906-6748-4965-9a36-4063035b5c63}, !- Handle
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}, !- Source Object
  11,                                     !- Outlet Port
  {0c510be0-fc45-45a3-949a-802591f3b98d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2633f5ee-a1a6-4128-882e-ad5de54a06e4}, !- Handle
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}; !- HVAC Component

OS:PortList,
  {3550ad6c-af3d-4df0-beaa-ed99e4982d8e}, !- Handle
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}; !- HVAC Component

OS:PortList,
  {b5212ac8-d9d2-41c7-9172-601754e6d160}, !- Handle
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}; !- HVAC Component

OS:Sizing:Zone,
  {4fe56cbf-e309-4542-aff7-b3feb35ebc5c}, !- Handle
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.141584,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd37abc8-b3a1-4411-a4a7-d7daefc11183}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}; !- Thermal Zone

OS:Space,
  {54ed1d65-938a-4acc-a89f-a70bfc6674d7}, !- Handle
  Floor 1 Soil Work Space,                !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {28735017-e2a8-49d3-af2f-9451b3d9f30a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {527ea4ee-3e76-4413-ab20-655863485a6f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4aa24e12-b6f7-4cb3-a77b-09d1cf382b88}, !- Handle
  Typical DualSPSched 2,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5419fceb-014e-4278-8322-c094de8c0277}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {5419fceb-014e-4278-8322-c094de8c0277}, !- Handle
  BLDG_OCC_SCH_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {d36f2369-fd02-4ece-9355-9664b91d85b0}, !- Sunday Schedule:Day Name
  {d002ab38-424d-4459-8d79-42df746bf052}, !- Monday Schedule:Day Name
  {d002ab38-424d-4459-8d79-42df746bf052}, !- Tuesday Schedule:Day Name
  {d002ab38-424d-4459-8d79-42df746bf052}, !- Wednesday Schedule:Day Name
  {d002ab38-424d-4459-8d79-42df746bf052}, !- Thursday Schedule:Day Name
  {d002ab38-424d-4459-8d79-42df746bf052}, !- Friday Schedule:Day Name
  {3d4b7334-cda7-434c-be99-88b96a020d62}, !- Saturday Schedule:Day Name
  {d36f2369-fd02-4ece-9355-9664b91d85b0}, !- Holiday Schedule:Day Name
  {d002ab38-424d-4459-8d79-42df746bf052}, !- SummerDesignDay Schedule:Day Name
  {d36f2369-fd02-4ece-9355-9664b91d85b0}, !- WinterDesignDay Schedule:Day Name
  {d36f2369-fd02-4ece-9355-9664b91d85b0}, !- CustomDay1 Schedule:Day Name
  {d36f2369-fd02-4ece-9355-9664b91d85b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d36f2369-fd02-4ece-9355-9664b91d85b0}, !- Handle
  BLDG_OCC_SCH_DayProfile3,               !- Name
  {7c38ad6c-9781-4110-9c9f-bc1a28f1f4d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7c38ad6c-9781-4110-9c9f-bc1a28f1f4d1}, !- Handle
  BLDG_OCC_SCH_DayProfile3_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d002ab38-424d-4459-8d79-42df746bf052}, !- Handle
  BLDG_OCC_SCH_DayProfile1,               !- Name
  {bab0835e-10b8-4b44-81ba-273064351193}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:ScheduleTypeLimits,
  {bab0835e-10b8-4b44-81ba-273064351193}, !- Handle
  BLDG_OCC_SCH_DayProfile1_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {3d4b7334-cda7-434c-be99-88b96a020d62}, !- Handle
  BLDG_OCC_SCH_DayProfile2,               !- Name
  {68f52e7f-7d78-43f5-8f55-ce90905179f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {68f52e7f-7d78-43f5-8f55-ce90905179f1}, !- Handle
  BLDG_OCC_SCH_DayProfile2_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {8dbceaa0-27e9-454d-8a24-55127b143f55}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {3f594ac4-0083-4da1-b576-9f2e9a1e9bd4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7084fe9a-d6df-4cb5-8279-f0a5e05fafd4}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {3f594ac4-0083-4da1-b576-9f2e9a1e9bd4}, !- Handle
  Any Number,                             !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {7084fe9a-d6df-4cb5-8279-f0a5e05fafd4}, !- Handle
  ACTIVITY_SCH_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Sunday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Monday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Tuesday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Wednesday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Thursday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Friday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Saturday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Holiday Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- SummerDesignDay Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- WinterDesignDay Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- CustomDay1 Schedule:Day Name
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ed459eaf-32d2-4850-95a2-0e837f626e2c}, !- Handle
  ACTIVITY_SCH_DayProfile1,               !- Name
  {d9e20511-f255-4752-b458-e490760b7d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d9e20511-f255-4752-b458-e490760b7d93}, !- Handle
  ACTIVITY_SCH_DayProfile1_Limit,         !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e3922b36-472c-44f2-98d8-8527352df7aa}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {e3922b36-472c-44f2-98d8-8527352df7aa}, !- Handle
  WORK_EFF_SCH_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Sunday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Monday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Tuesday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Wednesday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Thursday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Friday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Saturday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Holiday Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- SummerDesignDay Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- WinterDesignDay Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- CustomDay1 Schedule:Day Name
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a2b62c6f-8a63-40d9-99cb-f7b430d34aba}, !- Handle
  WORK_EFF_SCH_DayProfile1,               !- Name
  {6259376c-e639-46fa-9163-5eac7478e744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6259376c-e639-46fa-9163-5eac7478e744}, !- Handle
  WORK_EFF_SCH_DayProfile1_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {3723edf1-3d08-4a9e-8c45-5e7a93fef957}, !- Handle
  CLOTHING_SCH,                           !- Name
  {3f594ac4-0083-4da1-b576-9f2e9a1e9bd4}, !- Schedule Type Limits Name
  4,                                      !- Month 1
  30,                                     !- Day 1
  {3f907144-055d-4666-9693-4b4860f4eac0}, !- Week Schedule Until Date 1
  9,                                      !- Month 2
  30,                                     !- Day 2
  {72dcdbdd-b1a4-48a6-bab1-a614e9f2ffbe}, !- Week Schedule Until Date 2
  12,                                     !- Month 3
  31,                                     !- Day 3
  {3f907144-055d-4666-9693-4b4860f4eac0}; !- Week Schedule Until Date 3

OS:Schedule:Week,
  {3f907144-055d-4666-9693-4b4860f4eac0}, !- Handle
  CLOTHING_SCH_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Sunday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Monday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Tuesday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Wednesday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Thursday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Friday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Saturday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Holiday Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- SummerDesignDay Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- WinterDesignDay Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- CustomDay1 Schedule:Day Name
  {666887fe-4dbf-4669-86ca-407341ef95b4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {666887fe-4dbf-4669-86ca-407341ef95b4}, !- Handle
  CLOTHING_SCH_DayProfile1,               !- Name
  {ecc8bf59-4345-4325-bea7-34fbfb287bee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ecc8bf59-4345-4325-bea7-34fbfb287bee}, !- Handle
  CLOTHING_SCH_DayProfile1_Limit,         !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {72dcdbdd-b1a4-48a6-bab1-a614e9f2ffbe}, !- Handle
  CLOTHING_SCH_WeekProfile2,              !- Name
  ,                                       !- Schedule Rendering Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Sunday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Monday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Tuesday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Wednesday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Thursday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Friday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Saturday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Holiday Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- SummerDesignDay Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- WinterDesignDay Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- CustomDay1 Schedule:Day Name
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a5ba3103-d48a-4d95-bb11-a2126dbe08c2}, !- Handle
  CLOTHING_SCH_DayProfile2,               !- Name
  {4c2de3f9-b06e-430d-a8b7-70a23f892086}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4c2de3f9-b06e-430d-a8b7-70a23f892086}, !- Handle
  CLOTHING_SCH_DayProfile2_Limit,         !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {231b8fc6-1190-4f3e-80bc-e363a84a6221}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {3f594ac4-0083-4da1-b576-9f2e9a1e9bd4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cbf9629c-b26b-4f13-af5b-7728945805e7}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {cbf9629c-b26b-4f13-af5b-7728945805e7}, !- Handle
  AIR_VELO_SCH_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Sunday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Monday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Tuesday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Wednesday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Thursday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Friday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Saturday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Holiday Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- SummerDesignDay Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- WinterDesignDay Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- CustomDay1 Schedule:Day Name
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e698945c-4fd4-4fcf-a541-7b573696a1b0}, !- Handle
  AIR_VELO_SCH_DayProfile1,               !- Name
  {272a0879-f4e7-415e-8590-a40449f47abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {272a0879-f4e7-415e-8590-a40449f47abb}, !- Handle
  AIR_VELO_SCH_DayProfile1_Limit,         !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SubSurface,
  {c38945e2-2aa1-43b3-97fb-dd95a8f671a4}, !- Handle
  5E66D1,                                 !- Name
  Door,                                   !- Sub Surface Type
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}, !- Construction Name
  {0d03a272-e99e-44c1-9b32-502589588e9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.6096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}, !- Handle
  Swinging Door Non-res,                  !- Name
  {a455ede0-184e-40f9-8021-deb081162a6f}, !- Surface Rendering Name
  {67c30116-303a-4ca0-8f4f-dac9d20eccbe}; !- Layer 1

OS:Material:NoMass,
  {67c30116-303a-4ca0-8f4f-dac9d20eccbe}, !- Handle
  Opaque Door panel NonRes [3.937 in][10 cm], !- Name
  MediumRough,                            !- Roughness
  0.101897046243647,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {0d03a272-e99e-44c1-9b32-502589588e9f}, !- Handle
  529072,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Handle
  Steel Frame Non-res Ext Wall,           !- Name
  {0b98aef6-a3ca-4f06-9e39-ce75ec15dd80}, !- Surface Rendering Name
  {60b7e252-1ad5-4380-a6e0-370b7189f259}, !- Layer 1
  {00399a48-e236-4a28-ad4d-d3a69f1cdaa1}, !- Layer 2
  {bb7f4d4f-6158-45b3-b351-3d91fcbfd164}; !- Layer 3

OS:Material,
  {60b7e252-1ad5-4380-a6e0-370b7189f259}, !- Handle
  Wood Siding [.394 in][1 cm],            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {00399a48-e236-4a28-ad4d-d3a69f1cdaa1}, !- Handle
  Steel Frame NonRes Wall Insulation,     !- Name
  MediumRough,                            !- Roughness
  0.0870564552646045,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bb7f4d4f-6158-45b3-b351-3d91fcbfd164}, !- Handle
  1/2IN Gypsum [.5 in][1.27 cm],          !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {43c5ce04-9c99-4cf3-8746-a162931876a8}, !- Handle
  Floor 1 Utility Hall,                   !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  67.8435253205534,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8301633f-d4e5-4437-99cf-f52ef3d06ae5}, !- Zone Air Inlet Port List
  {9c9ed639-687d-4151-ab52-eef27244a531}, !- Zone Air Exhaust Port List
  {9053c967-ef78-4d05-acd1-a66e716e2f65}, !- Zone Air Node Name
  {95396ebc-ed6e-4fc9-9b2f-1adbec4c69be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7af6914-9eea-4ca3-802b-79236baf6791}, !- Group Rendering Name
  {137751b4-8383-4c94-97b9-2a9d04053cc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {022f9ec0-13b8-4437-bde2-a3c37ed49351}, !- Handle
  Node 6,                                 !- Name
  {9053c967-ef78-4d05-acd1-a66e716e2f65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9053c967-ef78-4d05-acd1-a66e716e2f65}, !- Handle
  {43c5ce04-9c99-4cf3-8746-a162931876a8}, !- Source Object
  11,                                     !- Outlet Port
  {022f9ec0-13b8-4437-bde2-a3c37ed49351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8301633f-d4e5-4437-99cf-f52ef3d06ae5}, !- Handle
  {43c5ce04-9c99-4cf3-8746-a162931876a8}; !- HVAC Component

OS:PortList,
  {9c9ed639-687d-4151-ab52-eef27244a531}, !- Handle
  {43c5ce04-9c99-4cf3-8746-a162931876a8}; !- HVAC Component

OS:PortList,
  {95396ebc-ed6e-4fc9-9b2f-1adbec4c69be}, !- Handle
  {43c5ce04-9c99-4cf3-8746-a162931876a8}; !- HVAC Component

OS:Sizing:Zone,
  {54328335-60ea-419e-a088-5db2f2c12bb7}, !- Handle
  {43c5ce04-9c99-4cf3-8746-a162931876a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a707c57-73b3-464f-8082-caa92d19ae36}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {43c5ce04-9c99-4cf3-8746-a162931876a8}; !- Thermal Zone

OS:Space,
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Handle
  Floor 1 Utility Hall Space,             !- Name
  {0945d0d7-9d6c-473c-9cb7-a9609eb992a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  28.956,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {43c5ce04-9c99-4cf3-8746-a162931876a8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {772b0368-5495-4dfe-aec8-588d85f95e29}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {137751b4-8383-4c94-97b9-2a9d04053cc6}, !- Handle
  Typical DualSPSched 3,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ElectricEquipment:Definition,
  {6f5ed5a6-ce29-4d5e-b523-4c440878aefe}, !- Handle
  Zone Group 69|Floor 1 Procedure Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b4f23b5d-4b95-421c-bca7-284c3dab0342}, !- Handle
  Zone Group 69|Floor 1 Procedure Room_PlugMisc_Equip, !- Name
  {6f5ed5a6-ce29-4d5e-b523-4c440878aefe}, !- Electric Equipment Definition Name
  {3c1825f4-1a65-4900-9b61-28f9a78fe35f}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {3c1825f4-1a65-4900-9b61-28f9a78fe35f}, !- Handle
  Zone Group 69,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {96970224-aecf-4b60-9162-6ca2825583ba}; !- Group Rendering Name

OS:ThermalZone,
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}, !- Handle
  Floor 1 Procedure Room,                 !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  74.2890361344,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3494a0a2-f07a-45eb-9ddc-15a4da92761d}, !- Zone Air Inlet Port List
  {e7233c19-b4f8-49bd-8149-6911ee568071}, !- Zone Air Exhaust Port List
  {786a42d8-6613-4f17-98fb-78ddc7e5ad18}, !- Zone Air Node Name
  {ef8296a3-b146-4bc5-88f6-a463a493b2fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cb2bc7a-3149-40df-981d-a74d58c4ffce}, !- Group Rendering Name
  {3ffd5a11-f5b9-46e8-9ce5-607ebd79082c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24b7bca7-3aff-45af-9d98-df2061f38554}, !- Handle
  Node 7,                                 !- Name
  {786a42d8-6613-4f17-98fb-78ddc7e5ad18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {786a42d8-6613-4f17-98fb-78ddc7e5ad18}, !- Handle
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}, !- Source Object
  11,                                     !- Outlet Port
  {24b7bca7-3aff-45af-9d98-df2061f38554}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3494a0a2-f07a-45eb-9ddc-15a4da92761d}, !- Handle
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}; !- HVAC Component

OS:PortList,
  {e7233c19-b4f8-49bd-8149-6911ee568071}, !- Handle
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}; !- HVAC Component

OS:PortList,
  {ef8296a3-b146-4bc5-88f6-a463a493b2fa}, !- Handle
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}; !- HVAC Component

OS:Sizing:Zone,
  {0fcf58c0-fbe4-4cb9-920f-3c3794640f90}, !- Handle
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.336263,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42c0b009-0703-4136-93f7-71fdcc405b04}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}; !- Thermal Zone

OS:Space,
  {cd9a5619-e9c6-4353-b754-398a698302ed}, !- Handle
  Floor 1 Procedure Room Space,           !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  22.86,                                  !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6225eaa4-d90b-4e38-943b-d664a9ecc7d7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b88cbc67-2514-4fbe-b4fe-e918f6ee018b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ffd5a11-f5b9-46e8-9ce5-607ebd79082c}, !- Handle
  Typical DualSPSched 4,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Building,
  {e3528dfd-78ba-4dbd-8ee3-2ddd30bd7b37}, !- Handle
  Ref Bldg OutPatient New2004_v1.3_5.0 (A), !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Construction,
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Handle
  Window Non-res Fixed,                   !- Name
  {8f0a37e4-d000-4ce2-9fca-960f74212dc9}, !- Surface Rendering Name
  {a2645ba8-e48b-484f-afad-35af3f616da7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a2645ba8-e48b-484f-afad-35af3f616da7}, !- Handle
  NonRes Fixed Assembly Window [ in][ cm], !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:SubSurface,
  {c6f436c8-fea6-40c8-8e1b-36ee0ec746ca}, !- Handle
  C635A6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {392eea57-0a91-4e42-a6a8-df4dc1828e4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.5908, -2.4384, 2.4384,                !- X,Y,Z Vertex 1 {m}
  2.5908, -2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  3.5052, -2.4384, 1.2192,                !- X,Y,Z Vertex 3 {m}
  3.5052, -2.4384, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392eea57-0a91-4e42-a6a8-df4dc1828e4e}, !- Handle
  850EA7,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, -2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  1.2192, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}, !- Handle
  SW Stair,                               !- Name
  1,                                      !- Multiplier
  9.00566131143052,                       !- Ceiling Height {m}
  79.6229240887212,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f1434a9-beb2-4b27-9241-9167bc713875}, !- Zone Air Inlet Port List
  {ad7539d6-bf71-4e42-a2b9-23a0362c1af3}, !- Zone Air Exhaust Port List
  {4fa42405-220b-4ba9-81fb-8e2010cab8ea}, !- Zone Air Node Name
  {3bb43568-7388-4939-8e08-33b13f73e6b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d1bb2a6-cfc1-48de-a96e-6d907ef971a7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acd6c9f1-96c7-4633-b7d6-d7a84e62d333}, !- Handle
  Node 8,                                 !- Name
  {4fa42405-220b-4ba9-81fb-8e2010cab8ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa42405-220b-4ba9-81fb-8e2010cab8ea}, !- Handle
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}, !- Source Object
  11,                                     !- Outlet Port
  {acd6c9f1-96c7-4633-b7d6-d7a84e62d333}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f1434a9-beb2-4b27-9241-9167bc713875}, !- Handle
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}; !- HVAC Component

OS:PortList,
  {ad7539d6-bf71-4e42-a2b9-23a0362c1af3}, !- Handle
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}; !- HVAC Component

OS:PortList,
  {3bb43568-7388-4939-8e08-33b13f73e6b9}, !- Handle
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}; !- HVAC Component

OS:Sizing:Zone,
  {9f16b5fc-09d6-44ec-96ed-1579f6f2a270}, !- Handle
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62b4a4b0-6f76-4dc9-9dfc-8d1903a66332}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}; !- Thermal Zone

OS:Space,
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Handle
  SW Stair Space,                         !- Name
  {e7dadf37-2b25-4579-b15d-b93d6cd36a13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0.9144,                                 !- X Origin {m}
  11.5824,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f2c87d2a-323c-4018-aaa9-3cc91ae8e5f8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Construction,
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Handle
  ext-slab,                               !- Name
  {7df4d8cd-2fe5-4419-af10-c911300ef48a}, !- Surface Rendering Name
  {efeed268-37b6-4abe-ac5c-5bcd8314b050}, !- Layer 1
  {cea22c46-40ce-4014-9bfc-b70f871420a3}; !- Layer 2

OS:Material,
  {efeed268-37b6-4abe-ac5c-5bcd8314b050}, !- Handle
  HW CONCRETE [8 in][20.32 cm],           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {8702469f-7b1c-449a-b6be-8c1587416aca}, !- Handle
  SW Stair Slab,                          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  1.2192, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Handle
  IEAD Non-res Roof,                      !- Name
  {1cde23c3-89ec-44be-a207-fe38a966a09f}, !- Surface Rendering Name
  {d34b75b1-227d-44eb-b0b4-7ef8d99ca5ab}, !- Layer 1
  {828c7793-18fc-47e7-8e42-5b63be39c0f8}, !- Layer 2
  {45f05a56-049a-430d-96d8-4993be0d6b9d}; !- Layer 3

OS:Material,
  {d34b75b1-227d-44eb-b0b4-7ef8d99ca5ab}, !- Handle
  Roof Membrane [.374 in][.95 cm],        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {828c7793-18fc-47e7-8e42-5b63be39c0f8}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {45f05a56-049a-430d-96d8-4993be0d6b9d}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {a7a7057f-81b1-4f3e-beb4-f8fbe89a9dc8}, !- Handle
  SW Stair Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 9.144,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 9.144,                       !- X,Y,Z Vertex 3 {m}
  1.2192, -2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85e3b384-ad07-4489-a579-55d51bd5ede7}, !- Handle
  Floor 2 Exam 2,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  139.7768440704,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5de51f3d-e2ba-47f1-9363-a93e4ba216d8}, !- Zone Air Inlet Port List
  {ddc95c6b-4481-4b0e-869a-13df580f7f33}, !- Zone Air Exhaust Port List
  {9024b239-5ea8-4601-b0ee-6eab2d12207d}, !- Zone Air Node Name
  {7899c742-8b9a-457f-9c4c-c8e77ea6ff7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07ea827f-c539-474d-8171-1ded5cda17de}, !- Group Rendering Name
  {2fb1936c-7387-49bc-bd16-696e431bf5ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f34fe02a-e264-4cd9-a43f-a5196097359e}, !- Handle
  Node 9,                                 !- Name
  {9024b239-5ea8-4601-b0ee-6eab2d12207d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9024b239-5ea8-4601-b0ee-6eab2d12207d}, !- Handle
  {85e3b384-ad07-4489-a579-55d51bd5ede7}, !- Source Object
  11,                                     !- Outlet Port
  {f34fe02a-e264-4cd9-a43f-a5196097359e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5de51f3d-e2ba-47f1-9363-a93e4ba216d8}, !- Handle
  {85e3b384-ad07-4489-a579-55d51bd5ede7}; !- HVAC Component

OS:PortList,
  {ddc95c6b-4481-4b0e-869a-13df580f7f33}, !- Handle
  {85e3b384-ad07-4489-a579-55d51bd5ede7}; !- HVAC Component

OS:PortList,
  {7899c742-8b9a-457f-9c4c-c8e77ea6ff7f}, !- Handle
  {85e3b384-ad07-4489-a579-55d51bd5ede7}; !- HVAC Component

OS:Sizing:Zone,
  {a8a97763-c46f-46f1-b78e-51906bfb6bdd}, !- Handle
  {85e3b384-ad07-4489-a579-55d51bd5ede7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.254852,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c187db7-1988-4f02-8567-410083afa871}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {85e3b384-ad07-4489-a579-55d51bd5ede7}; !- Thermal Zone

OS:Space,
  {442dee7d-0183-4a50-8369-8e0776beac57}, !- Handle
  Floor 2 Exam 2 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {85e3b384-ad07-4489-a579-55d51bd5ede7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e51b7fcb-771d-4015-9c35-8ce6382522d5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fb1936c-7387-49bc-bd16-696e431bf5ca}, !- Handle
  Typical DualSPSched 5,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:DesignSpecification:OutdoorAir,
  {e51b7fcb-771d-4015-9c35-8ce6382522d5}, !- Handle
  SZ DSOA Floor 2 Exam 2,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Construction,
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Handle
  int-walls,                              !- Name
  {57b380e3-89a3-47cb-9b48-7d2eb1dcdf4b}, !- Surface Rendering Name
  {bb7f4d4f-6158-45b3-b351-3d91fcbfd164}, !- Layer 1
  {bb7f4d4f-6158-45b3-b351-3d91fcbfd164}; !- Layer 2

OS:Surface,
  {d01c57de-0dfe-43b9-a52f-134840c27650}, !- Handle
  88E360,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 9.144,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.1336, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d529034c-9158-48b0-8810-64270df77bf1}, !- Handle
  NE Stair,                               !- Name
  1,                                      !- Multiplier
  9.00566131143052,                       !- Ceiling Height {m}
  139.617964320873,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a52b5c6-6398-4de5-9cf0-18073355a427}, !- Zone Air Inlet Port List
  {4071b217-09a0-45b2-9363-3e82d9c4ae35}, !- Zone Air Exhaust Port List
  {68e693ed-0410-49cc-9da5-b8c8704b8350}, !- Zone Air Node Name
  {aead550d-65fb-41b2-bab7-009288f79273}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12af93f0-320c-48e5-83ce-f29b75419647}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f0b6c99-d925-4c81-98d5-ad864f4161a8}, !- Handle
  Node 10,                                !- Name
  {68e693ed-0410-49cc-9da5-b8c8704b8350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68e693ed-0410-49cc-9da5-b8c8704b8350}, !- Handle
  {d529034c-9158-48b0-8810-64270df77bf1}, !- Source Object
  11,                                     !- Outlet Port
  {9f0b6c99-d925-4c81-98d5-ad864f4161a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a52b5c6-6398-4de5-9cf0-18073355a427}, !- Handle
  {d529034c-9158-48b0-8810-64270df77bf1}; !- HVAC Component

OS:PortList,
  {4071b217-09a0-45b2-9363-3e82d9c4ae35}, !- Handle
  {d529034c-9158-48b0-8810-64270df77bf1}; !- HVAC Component

OS:PortList,
  {aead550d-65fb-41b2-bab7-009288f79273}, !- Handle
  {d529034c-9158-48b0-8810-64270df77bf1}; !- HVAC Component

OS:Sizing:Zone,
  {19f64d7b-b0e1-4fee-b579-3a99add00fa3}, !- Handle
  {d529034c-9158-48b0-8810-64270df77bf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81bcc39f-cdd5-46b5-aade-7ee2767d0fb3}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {d529034c-9158-48b0-8810-64270df77bf1}; !- Thermal Zone

OS:Space,
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Handle
  NE Stair Space,                         !- Name
  {dab59180-fb19-40c7-83c4-8bf312fd4a58}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  51.816,                                 !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d529034c-9158-48b0-8810-64270df77bf1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}, !- Handle
  Floor 1 Sterile Storage,                !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  102.7419237888,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df4ff2c2-3864-4abf-91fd-cf304bf3626d}, !- Zone Air Inlet Port List
  {af1d3936-3cda-424b-84cc-ff05b840ce7b}, !- Zone Air Exhaust Port List
  {7fe25472-d1a9-42b8-81fb-93fe9aa90a20}, !- Zone Air Node Name
  {e9c61c6e-1915-4b17-b071-da1f1ae3808c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ac4f9a7-e005-4901-a2e2-3410d54d7243}, !- Group Rendering Name
  {71f0af2a-3bee-491d-9396-0e6853903860}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae051af8-be4a-473f-b904-3c2598f6b27d}, !- Handle
  Node 11,                                !- Name
  {7fe25472-d1a9-42b8-81fb-93fe9aa90a20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fe25472-d1a9-42b8-81fb-93fe9aa90a20}, !- Handle
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}, !- Source Object
  11,                                     !- Outlet Port
  {ae051af8-be4a-473f-b904-3c2598f6b27d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df4ff2c2-3864-4abf-91fd-cf304bf3626d}, !- Handle
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}; !- HVAC Component

OS:PortList,
  {af1d3936-3cda-424b-84cc-ff05b840ce7b}, !- Handle
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}; !- HVAC Component

OS:PortList,
  {e9c61c6e-1915-4b17-b071-da1f1ae3808c}, !- Handle
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}; !- HVAC Component

OS:Sizing:Zone,
  {8b60c06b-06fe-45df-9083-5dbb351817ad}, !- Handle
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32ff7860-b0c9-4f40-8c1f-2650933a1992}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}; !- Thermal Zone

OS:Space,
  {19603507-508d-4995-8c21-09aaaf6c63d6}, !- Handle
  Floor 1 Sterile Storage Space,          !- Name
  {c8fe4c39-c6aa-4fdc-929b-2da5cc9768fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {affc0832-7d0a-427e-ad66-2994b0bd5c79}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4eaeb1df-de33-4676-ba3a-a65d9474c98e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {71f0af2a-3bee-491d-9396-0e6853903860}, !- Handle
  Typical DualSPSched 6,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:DesignSpecification:OutdoorAir,
  {4eaeb1df-de33-4676-ba3a-a65d9474c98e}, !- Handle
  SZ DSOA Floor 1 Sterile Storage,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {18c5658e-979d-44ac-8446-4347f1c483a2}, !- Handle
  E2AFEB,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ecda903-1bfd-4cc3-a09f-9f1d4a1e97cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5ef294-8e85-4f1c-9f8c-834e87156413}, !- Handle
  99468F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aca457b-2e46-41ec-b0fb-c64592cf8054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 3.048,                 !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7acc50d7-700b-4c13-875c-22b8151c26f5}, !- Handle
  8FF821,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce327bec-6a69-4995-85de-fe07e6b02150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c03f675-b9a1-4b47-957e-aa2231880cb4}, !- Handle
  AAF377,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {25ba4cca-61d4-43d8-8499-a51d5ec75b3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 12.192, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 12.192, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}, !- Handle
  Floor 2 Office,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  146.591137056,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd9d3aa7-0434-4fb6-836b-00864b617a26}, !- Zone Air Inlet Port List
  {b310dce7-7f9f-49f7-84b3-c1341d279c00}, !- Zone Air Exhaust Port List
  {d4159c9c-f72d-416d-877d-48bb89806c8b}, !- Zone Air Node Name
  {2b317081-37c2-4b94-b3c8-b14fe12a1673}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc995caf-902b-42bf-8a77-b95795355897}, !- Group Rendering Name
  {6d61c4e5-16c1-434a-9b20-400334575e03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cde4e68-218d-4528-8d49-7a0ac24035a5}, !- Handle
  Node 12,                                !- Name
  {d4159c9c-f72d-416d-877d-48bb89806c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4159c9c-f72d-416d-877d-48bb89806c8b}, !- Handle
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}, !- Source Object
  11,                                     !- Outlet Port
  {5cde4e68-218d-4528-8d49-7a0ac24035a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd9d3aa7-0434-4fb6-836b-00864b617a26}, !- Handle
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}; !- HVAC Component

OS:PortList,
  {b310dce7-7f9f-49f7-84b3-c1341d279c00}, !- Handle
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}; !- HVAC Component

OS:PortList,
  {2b317081-37c2-4b94-b3c8-b14fe12a1673}, !- Handle
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}; !- HVAC Component

OS:Sizing:Zone,
  {04653d2c-7832-4b43-ae7a-a5b82c19ccc3}, !- Handle
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0306232a-2ec2-4d80-85bc-897e26b4854d}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}; !- Thermal Zone

OS:Space,
  {25ba4cca-61d4-43d8-8499-a51d5ec75b3f}, !- Handle
  Floor 2 Office Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {a59013fd-5153-40a7-bae9-ec85f85bb78e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {af77a038-593b-483c-accc-8e5e9bc13833}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d61c4e5-16c1-434a-9b20-400334575e03}, !- Handle
  Typical DualSPSched 7,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {0fe8ee4b-afc4-40c4-a3e3-f6dbc4be62a9}, !- Handle
  573330,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0251b317-b375-4198-bd71-9b79fc392772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a834bfa-3b44-44e0-addc-a20cda3d9065}, !- Handle
  270BCE,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.2192, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  1.2192, -2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c9915f89-c506-4f3a-98fa-10a8b23b9088}, !- Handle
  Zone Group 3|Floor 1 Operating Room 1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7beeac26-349d-482b-a483-3a5ac7d4b173}, !- Handle
  Zone Group 3|Floor 1 Operating Room 1 People, !- Name
  {c9915f89-c506-4f3a-98fa-10a8b23b9088}, !- People Definition Name
  {00139e72-882e-4be0-8b0e-1cfcabfc7b52}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Surface,
  {824d762e-a73d-40f1-a0da-74028b4ba0b9}, !- Handle
  17258E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fccac1ce-c1de-468c-b481-32a4c492aa61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c7cc0f4-533c-45c5-a056-283497a7ea06}, !- Handle
  1068C8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8d3d4f80-75d9-4328-9011-8c7df9643e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87b46237-5c80-42e0-a697-9e5b139cb610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23b1c150-c835-41e6-8c91-661795db6da1}, !- Handle
  EDE769,                                 !- Name
  Door,                                   !- Sub Surface Type
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}, !- Construction Name
  {58b4138a-eb43-4758-9f08-7c1538d7a4cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.839, 1.8288, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -8.839, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.839, 0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  -8.839, 0.6096, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b4138a-eb43-4758-9f08-7c1538d7a4cc}, !- Handle
  5507DC,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  -8.8392, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}, !- Handle
  NW Stair,                               !- Name
  1,                                      !- Multiplier
  9.00566131143052,                       !- Ceiling Height {m}
  159.800813050098,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2a83741-87a9-434a-81a6-7cf04dda1fb5}, !- Zone Air Inlet Port List
  {2b23fa27-3e67-4f82-859a-9894c6d3c21d}, !- Zone Air Exhaust Port List
  {49fe4843-ca40-463a-a220-fa915f728895}, !- Zone Air Node Name
  {28d1428c-bab8-490b-9050-37e527f6e748}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3fff417-d07d-4d86-93ba-3c2a5134af27}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc2bcc17-239e-4b85-8547-44611ec0af26}, !- Handle
  Node 13,                                !- Name
  {49fe4843-ca40-463a-a220-fa915f728895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49fe4843-ca40-463a-a220-fa915f728895}, !- Handle
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}, !- Source Object
  11,                                     !- Outlet Port
  {cc2bcc17-239e-4b85-8547-44611ec0af26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2a83741-87a9-434a-81a6-7cf04dda1fb5}, !- Handle
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}; !- HVAC Component

OS:PortList,
  {2b23fa27-3e67-4f82-859a-9894c6d3c21d}, !- Handle
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}; !- HVAC Component

OS:PortList,
  {28d1428c-bab8-490b-9050-37e527f6e748}, !- Handle
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}; !- HVAC Component

OS:Sizing:Zone,
  {47324bbe-43ba-42bf-b211-eb7147ed91cd}, !- Handle
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a08ba9f7-bd05-45f3-a004-748e40f26d1a}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}; !- Thermal Zone

OS:Space,
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Handle
  NW Stair Space,                         !- Name
  {bfbe1dd5-8861-4833-9489-18fe43e15323}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  12.8016,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {96df75d0-eec4-492e-8c8a-46ac4a7ab7f4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {9664c46c-b2f2-4c6a-82e7-29b2b904894a}, !- Handle
  E74902,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {56214551-2333-4d07-aac1-a9ae771acfa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.3528, 2.4384, 5.4864,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 2.4384, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -7.0104, 2.4384, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -7.0104, 2.4384, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56214551-2333-4d07-aac1-a9ae771acfa6}, !- Handle
  2E2D0C,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 2.4384, 9.144,                  !- X,Y,Z Vertex 1 {m}
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.8392, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.8392, 2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {084683cd-7b0e-4ffa-8cc4-40838581742f}, !- Handle
  93BBC3,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {56214551-2333-4d07-aac1-a9ae771acfa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.3528, 2.4384, 8.5344,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 2.4384, 7.0104,                !- X,Y,Z Vertex 2 {m}
  -7.0104, 2.4384, 7.0104,                !- X,Y,Z Vertex 3 {m}
  -7.0104, 2.4384, 8.5344;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfabffff-8a29-4f78-bc6c-f0a4f438396e}, !- Handle
  NW Stair Slab,                          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.8392, 2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4089cbd9-7448-467b-8352-0a0e8acbc8d7}, !- Handle
  NW Stair Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  -1.524, 2.4384, 9.144,                  !- X,Y,Z Vertex 2 {m}
  -8.8392, 2.4384, 9.144,                 !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d8da62-1a20-4036-a010-a3b5fb8d0f18}, !- Handle
  FA9233,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29ac89f6-1a2c-4fc5-bf89-eea580d871ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33203418-2a10-4b14-bea7-12da06ea973e}, !- Handle
  F41621,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a55c4c1-951d-481b-8e0c-3724a1b66774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069477f9-0a18-4ea2-91fe-883789c1a4b2}, !- Handle
  DF47AC,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38dc589f-793e-458f-a0b8-d162e032f803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -7.0104, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -7.0104, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2242b144-d608-4f09-a104-1e7b29f29773}, !- Handle
  AF0124,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  -1.524, 2.4384, 9.144;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20924dd0-5d1b-4cd0-8e90-6b6b396dfde7}, !- Handle
  7C0F83,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d935e1c-b190-4adc-aa28-b24c0ecf6c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0104, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -7.0104, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba310644-e3ee-43c9-850a-eb6b14acf3e7}, !- Handle
  74AB49,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9edd6425-9942-4d71-be3f-45efeaff8ffb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0d4c6a4-be61-4ef1-976b-26be8759e68b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {1b385d25-4569-4138-a69d-21acc9ea67cb}, !- Handle
  Zone Group 18|Floor 3 Humid_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {61aebe1d-076f-46f8-8580-123c60afb40b}, !- Handle
  Zone Group 18|Floor 3 Humid_Lights,     !- Name
  {1b385d25-4569-4138-a69d-21acc9ea67cb}, !- Lights Definition Name
  {436e72b4-5be8-4fd8-bf57-1672361db79a}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {436e72b4-5be8-4fd8-bf57-1672361db79a}, !- Handle
  Zone Group 18,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b46b2ead-d604-455b-a9d5-f91ecd3d8fd9}; !- Group Rendering Name

OS:ThermalZone,
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}, !- Handle
  Floor 3 Humid,                          !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  28.1204130153364,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2900728d-3da7-483b-b343-3aee8cfa06f3}, !- Zone Air Inlet Port List
  {6c257db0-bc26-415e-a690-e1472757988d}, !- Zone Air Exhaust Port List
  {0852c4ad-5e7b-44a9-a5a1-a8f7039ba33c}, !- Zone Air Node Name
  {1ad44932-6c29-43b5-b8e8-a3ea98ed9d62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9eab9c17-8b6c-4958-8776-f2c460a06c0e}, !- Group Rendering Name
  {c529d730-302c-4770-bf89-516f8135a21d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a90b3258-cc6f-4f02-a477-0bcce69ef9bb}, !- Handle
  Node 14,                                !- Name
  {0852c4ad-5e7b-44a9-a5a1-a8f7039ba33c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0852c4ad-5e7b-44a9-a5a1-a8f7039ba33c}, !- Handle
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}, !- Source Object
  11,                                     !- Outlet Port
  {a90b3258-cc6f-4f02-a477-0bcce69ef9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2900728d-3da7-483b-b343-3aee8cfa06f3}, !- Handle
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}; !- HVAC Component

OS:PortList,
  {6c257db0-bc26-415e-a690-e1472757988d}, !- Handle
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}; !- HVAC Component

OS:PortList,
  {1ad44932-6c29-43b5-b8e8-a3ea98ed9d62}, !- Handle
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}; !- HVAC Component

OS:Sizing:Zone,
  {3a12f77d-1c0b-4ff9-8c94-8f1f904820c1}, !- Handle
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7287d90b-498b-4f0d-a8cf-a7db2364ad0c}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}; !- Thermal Zone

OS:Space,
  {ebf744cd-91b0-4b17-9977-f453e1b37bf1}, !- Handle
  Floor 3 Humid Space,                    !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.052,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {35ab1f37-34cd-4c08-bfc6-9265e203aea1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f8c8e277-1ac6-4f64-8418-8c87cba4845b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c529d730-302c-4770-bf89-516f8135a21d}, !- Handle
  Typical DualSPSched 8,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9cbc49db-7d9a-480b-8d0b-dc80dc39c10a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {9cbc49db-7d9a-480b-8d0b-dc80dc39c10a}, !- Handle
  BLDG_LIGHT_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {0fb21c7b-ddc5-4170-aee6-9d6257cc1195}, !- Sunday Schedule:Day Name
  {d2fe6b86-d0c3-41eb-af53-f45be9e74607}, !- Monday Schedule:Day Name
  {d2fe6b86-d0c3-41eb-af53-f45be9e74607}, !- Tuesday Schedule:Day Name
  {d2fe6b86-d0c3-41eb-af53-f45be9e74607}, !- Wednesday Schedule:Day Name
  {d2fe6b86-d0c3-41eb-af53-f45be9e74607}, !- Thursday Schedule:Day Name
  {d2fe6b86-d0c3-41eb-af53-f45be9e74607}, !- Friday Schedule:Day Name
  {6e4d70ad-84e4-4307-8f8d-857baf7a18c4}, !- Saturday Schedule:Day Name
  {0fb21c7b-ddc5-4170-aee6-9d6257cc1195}, !- Holiday Schedule:Day Name
  {d2fe6b86-d0c3-41eb-af53-f45be9e74607}, !- SummerDesignDay Schedule:Day Name
  {0fb21c7b-ddc5-4170-aee6-9d6257cc1195}, !- WinterDesignDay Schedule:Day Name
  {0fb21c7b-ddc5-4170-aee6-9d6257cc1195}, !- CustomDay1 Schedule:Day Name
  {0fb21c7b-ddc5-4170-aee6-9d6257cc1195}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0fb21c7b-ddc5-4170-aee6-9d6257cc1195}, !- Handle
  BLDG_LIGHT_SCH_DayProfile3,             !- Name
  {60f27b6d-cfe0-4fdb-bf01-7db32ba6138e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {60f27b6d-cfe0-4fdb-bf01-7db32ba6138e}, !- Handle
  BLDG_LIGHT_SCH_DayProfile3_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d2fe6b86-d0c3-41eb-af53-f45be9e74607}, !- Handle
  BLDG_LIGHT_SCH_DayProfile1,             !- Name
  {60dcaf14-0642-4265-849e-0605c3379d51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:ScheduleTypeLimits,
  {60dcaf14-0642-4265-849e-0605c3379d51}, !- Handle
  BLDG_LIGHT_SCH_DayProfile1_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {6e4d70ad-84e4-4307-8f8d-857baf7a18c4}, !- Handle
  BLDG_LIGHT_SCH_DayProfile2,             !- Name
  {d7eef3c8-0e65-4eac-929a-9fa53506d8c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {d7eef3c8-0e65-4eac-929a-9fa53506d8c4}, !- Handle
  BLDG_LIGHT_SCH_DayProfile2_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {a14453ad-db80-4cab-bb39-57b15d45b23c}, !- Handle
  NW Elevator Slab,                       !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5134997e-469b-454d-8201-7f7e268b4bab}, !- Handle
  NW Elevator,                            !- Name
  1,                                      !- Multiplier
  9.00566131143052,                       !- Ceiling Height {m}
  116.19168164203,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81fc043f-5337-4e6f-8a57-8de4eb377126}, !- Zone Air Inlet Port List
  {f3a0e9c3-c962-491a-91c3-5b48448a9ded}, !- Zone Air Exhaust Port List
  {72256651-5fb3-4fe4-87a6-5c831feaa1c4}, !- Zone Air Node Name
  {5e9bc1a5-013e-4ba0-923f-48382fa11fbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5474a8ee-aac3-44df-aee1-056489071525}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb1510ed-dafc-4ec3-b856-f1b0d3ed8fad}, !- Handle
  Node 15,                                !- Name
  {72256651-5fb3-4fe4-87a6-5c831feaa1c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72256651-5fb3-4fe4-87a6-5c831feaa1c4}, !- Handle
  {5134997e-469b-454d-8201-7f7e268b4bab}, !- Source Object
  11,                                     !- Outlet Port
  {bb1510ed-dafc-4ec3-b856-f1b0d3ed8fad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81fc043f-5337-4e6f-8a57-8de4eb377126}, !- Handle
  {5134997e-469b-454d-8201-7f7e268b4bab}; !- HVAC Component

OS:PortList,
  {f3a0e9c3-c962-491a-91c3-5b48448a9ded}, !- Handle
  {5134997e-469b-454d-8201-7f7e268b4bab}; !- HVAC Component

OS:PortList,
  {5e9bc1a5-013e-4ba0-923f-48382fa11fbe}, !- Handle
  {5134997e-469b-454d-8201-7f7e268b4bab}; !- HVAC Component

OS:Sizing:Zone,
  {96307789-8e70-40ef-a254-da6f2946492c}, !- Handle
  {5134997e-469b-454d-8201-7f7e268b4bab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6a1a2fd-2aa7-4282-a0f1-487483a01a94}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5134997e-469b-454d-8201-7f7e268b4bab}; !- Thermal Zone

OS:Space,
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Handle
  NW Elevator Space,                      !- Name
  {eab1f3ec-cc39-41f1-a1f1-41b0620ed661}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5134997e-469b-454d-8201-7f7e268b4bab}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {776656de-5f8e-4eae-b824-5de975f79774}, !- Handle
  NW Elevator Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 9.144,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 9.144,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, -6.096, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093e02be-8ecf-48fe-a69d-fbba9f70f951}, !- Handle
  FCD12D,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95501acb-6908-4ba4-98e5-2d5b2f27f796}, !- Handle
  FB3814,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 9.144,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, -6.096, 9.144;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72e5a9a-5552-453a-bd79-01df453725ed}, !- Handle
  F9DFA4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3071ff-a6a6-41f3-81f3-0ca029fcb83d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 9.144,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 6.096,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6432dd49-fac9-4363-aa94-21986dfe5814}, !- Handle
  D699FF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3f4233-5fae-4aa7-bca6-f64048def282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eebeb84-9f98-46b4-84da-c5cd33ff5cb5}, !- Handle
  BEDECA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95a7456-3074-4974-80b3-dd5a936c947c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f54b1e-e2ab-4d71-99ef-200525a8cea7}, !- Handle
  BDE9D9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7752dd39-5e36-4c67-8a69-6de7d2bf041c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e6297d-ae6d-4e73-be8f-81dffb456af5}, !- Handle
  9BA592,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a1cc379-92c6-4f0f-ae14-3b973440b802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f487400-8d71-4f27-8bc0-4fb2170379b1}, !- Handle
  976E3F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efccab79-7ce9-4c1a-ad1d-9849cb6ea60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23929456-e0eb-457d-8e00-94756f6efe6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d6f4a25-8373-4389-b895-beebf6b24cc4}, !- Handle
  9CB8E5,                                 !- Name
  Door,                                   !- Sub Surface Type
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}, !- Construction Name
  {d01c57de-0dfe-43b9-a52f-134840c27650}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.877, 2.1336, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -4.877, 2.1336, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 2.1336, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 2.1336, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5efaad7-f03b-42b9-94c9-7a9092dff1f5}, !- Handle
  9BC521,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d01c57de-0dfe-43b9-a52f-134840c27650}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.8288, 2.1336, 8.5344,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 2.1336, 7.0104,                !- X,Y,Z Vertex 2 {m}
  -5.5739, 2.1336, 7.0104,                !- X,Y,Z Vertex 3 {m}
  -5.5739, 2.1336, 8.5344;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62fd1f8e-53b6-40dc-9245-d0da650dc194}, !- Handle
  2111A1,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {10803487-ae99-4b02-a3a4-27052185aea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.761999999999997, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0.761999999999997, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 1.3716, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 1.3716, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10803487-ae99-4b02-a3a4-27052185aea1}, !- Handle
  DFC6F0,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0caed4d6-889c-4ad4-8828-84425fb04f6b}, !- Handle
  142781,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d01c57de-0dfe-43b9-a52f-134840c27650}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.8288, 2.1336, 5.4864,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 2.1336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.1336, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.1336, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9c9858e-9e75-42f6-9352-fa133185f0a9}, !- Handle
  C0778D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {c06c1ec9-ee00-490b-af59-6fb784ef3a9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.2672, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06c1ec9-ee00-490b-af59-6fb784ef3a9f}, !- Handle
  B316F7,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e84c1de5-d2a1-4af9-95a5-ae9cf04f8b41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bd78de-407f-4fc4-94c2-a4944d94f436}, !- Handle
  NE Stair Slab,                          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff835167-4511-4abe-a049-7e211942be2f}, !- Handle
  NE Stair Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 9.144,                       !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.1336, 9.144,                 !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {b9920c99-bbd9-42dd-ab10-f521022ddd1a}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {dc04a477-50bc-4332-8c4f-8dc85367b8a3}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {dc04a477-50bc-4332-8c4f-8dc85367b8a3}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Sunday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Monday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Tuesday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Wednesday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Thursday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Friday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Saturday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Holiday Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- SummerDesignDay Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- WinterDesignDay Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- CustomDay1 Schedule:Day Name
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ffc2a164-3e27-4459-b1a0-45b56dc39eb5}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name_DayProfile1, !- Name
  {71a409f4-3f8f-4a43-978a-5d711fba578a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {71a409f4-3f8f-4a43-978a-5d711fba578a}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {9c8878a0-83a5-4bd9-ad36-fc55c413ac7a}, !- Handle
  EEFDE3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53ef553-2532-4f1f-a55f-ca96b85e688a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.1336, 9.144,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.1336, 6.096,                 !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed40e28-3a24-4099-bfa1-3e672f90a52f}, !- Handle
  E7B55F,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deee6bed-b494-416d-9775-919423417286}, !- Handle
  DE6295,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ef9c54-6ebc-4abb-b6e1-aee6424a372a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b439f71-35b1-4b91-97b2-652fbaec3660}, !- Handle
  D68874,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e74f613-ac06-4109-a460-7138512c244f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f326e059-ee1a-4174-924c-96a6f106c217}, !- Handle
  A28F01,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee26f333-e0ce-4a0a-ab59-d66cd27b53f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77ad40a-474e-41dc-9fbc-2ae3d8dd0148}, !- Handle
  986A05,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa39334a-c3c0-4271-81f0-24b117e46695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91971cbc-339c-45f0-89d6-943173de16f2}, !- Handle
  6EE166,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f341e767-135f-4a23-b913-d8da649d9312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fe2faa-d01c-4306-bd8c-ed2df682bb3e}, !- Handle
  60F634,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bba0b17-437a-413d-bb88-027cfc2b5855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f62adab1-97c1-4190-9647-28b0b48afc7a}, !- Handle
  F52F3D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {7ab7319b-af2b-479e-a721-0889edcaad67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.7432, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab7319b-af2b-479e-a721-0889edcaad67}, !- Handle
  208CCF,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {aa025eca-fd5f-4bb0-b713-ab4c8a95febb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}, !- Handle
  Floor 2 Conference,                     !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  87.9719541888,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1ad737e-ba30-48bb-a11e-346f1746bdd5}, !- Zone Air Inlet Port List
  {0f501f34-bb88-4284-9b3a-f1d246c4b1f9}, !- Zone Air Exhaust Port List
  {309420ab-0ff4-4be2-9244-84e38e8abda3}, !- Zone Air Node Name
  {9b6a5874-78eb-4e1b-a049-d3ce3fd04fb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b62093bc-ff84-48e8-8ef2-24b041ca7e8e}, !- Group Rendering Name
  {44733edd-befb-45b2-8d5d-177fb05e876f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0eb091a-0846-4559-94ed-c3c585d98e93}, !- Handle
  Node 16,                                !- Name
  {309420ab-0ff4-4be2-9244-84e38e8abda3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {309420ab-0ff4-4be2-9244-84e38e8abda3}, !- Handle
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}, !- Source Object
  11,                                     !- Outlet Port
  {b0eb091a-0846-4559-94ed-c3c585d98e93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1ad737e-ba30-48bb-a11e-346f1746bdd5}, !- Handle
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}; !- HVAC Component

OS:PortList,
  {0f501f34-bb88-4284-9b3a-f1d246c4b1f9}, !- Handle
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}; !- HVAC Component

OS:PortList,
  {9b6a5874-78eb-4e1b-a049-d3ce3fd04fb8}, !- Handle
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}; !- HVAC Component

OS:Sizing:Zone,
  {5e9705c3-4c8c-48c7-91f7-1094e49d1bd4}, !- Handle
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cfce68a-dd22-401b-b534-12ebd94a806f}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}; !- Thermal Zone

OS:Space,
  {aa025eca-fd5f-4bb0-b713-ab4c8a95febb}, !- Handle
  Floor 2 Conference Space,               !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d7e1b29-34db-4c67-b83b-3d806c65e30b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a1a6e433-2682-412a-8cf4-26ba681a1e97}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {44733edd-befb-45b2-8d5d-177fb05e876f}, !- Handle
  Typical DualSPSched 9,                  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {2ef6dfe7-0b83-40eb-85eb-526e4aa70c9a}, !- Handle
  16BE00,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {671d3658-4c60-4c6e-a6d2-e2d03eb4fbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9012236-7e78-4082-b034-f24a9f520ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.1336, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.1336, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {322ee8e1-3c35-46c8-ac15-3610f5891e26}, !- Handle
  84A1D5,                                 !- Name
  Door,                                   !- Sub Surface Type
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}, !- Construction Name
  {48dac747-0d5e-42a1-9f67-2f5f7ed4e796}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.6096, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48dac747-0d5e-42a1-9f67-2f5f7ed4e796}, !- Handle
  3330D8,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {99385417-bb4d-47de-a298-2b72b0cca48e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}, !- Handle
  Floor 1 Vestibule,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  18.4703522208,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4d1c331-b90e-407e-9e2c-5d93d5ed698b}, !- Zone Air Inlet Port List
  {98b8839c-97a8-4c84-a808-957e1ba3eab1}, !- Zone Air Exhaust Port List
  {29301ccb-89c8-4804-8af9-2881b9614bff}, !- Zone Air Node Name
  {24d0abfa-0641-42cb-9342-2f1acefeefb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2edf9b30-f1c3-4eb8-8154-43715454e8ca}, !- Group Rendering Name
  {292ed955-618e-4c58-bdb6-f4afad414ffb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af8b6351-d4f1-477d-b908-b9f31bf103d5}, !- Handle
  Node 17,                                !- Name
  {29301ccb-89c8-4804-8af9-2881b9614bff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29301ccb-89c8-4804-8af9-2881b9614bff}, !- Handle
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}, !- Source Object
  11,                                     !- Outlet Port
  {af8b6351-d4f1-477d-b908-b9f31bf103d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4d1c331-b90e-407e-9e2c-5d93d5ed698b}, !- Handle
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}; !- HVAC Component

OS:PortList,
  {98b8839c-97a8-4c84-a808-957e1ba3eab1}, !- Handle
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}; !- HVAC Component

OS:PortList,
  {24d0abfa-0641-42cb-9342-2f1acefeefb5}, !- Handle
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}; !- HVAC Component

OS:Sizing:Zone,
  {f41664bf-62d8-40bb-bc60-0e059a537754}, !- Handle
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31cb1249-7f4b-4a29-844c-98475d3ce958}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}; !- Thermal Zone

OS:Space,
  {99385417-bb4d-47de-a298-2b72b0cca48e}, !- Handle
  Floor 1 Vestibule Space,                !- Name
  {cfd5f61c-0b21-4450-96de-7c09fa57fdbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  7.9248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e42fbb7-d5a4-4bcc-98a4-44ce636518a9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0316cbc6-4fca-448f-9a33-b40d3fa0b8b9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {292ed955-618e-4c58-bdb6-f4afad414ffb}, !- Handle
  Typical DualSPSched 10,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a8704953-7af0-42c4-af03-b550182e2294}, !- Handle
  Floor 1 Vestibule Slab,                 !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {99385417-bb4d-47de-a298-2b72b0cca48e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {451a0ea5-4ab6-4560-8539-12387f35f8f1}, !- Handle
  AHU-1_Fan_Sch_DayProfile1_Limit,        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {3a092c1c-bc64-463d-ade5-dccf17216793}, !- Handle
  C34217,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {99385417-bb4d-47de-a298-2b72b0cca48e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57553202-1fc3-4e88-991f-39ad4b4432b8}, !- Handle
  AA1709,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {99385417-bb4d-47de-a298-2b72b0cca48e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea1f968-a0f1-4448-83ee-9f3b781d0882}, !- Handle
  2FEACD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {99385417-bb4d-47de-a298-2b72b0cca48e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201fa7ae-c7eb-429f-b015-fb675d1cf2a4}, !- Handle
  231744,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {99385417-bb4d-47de-a298-2b72b0cca48e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60a546e-962a-473f-8a27-88c3ff2a614e}, !- Handle
  E14DAE,                                 !- Name
  Door,                                   !- Sub Surface Type
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}, !- Construction Name
  {74c050fb-3245-407b-9f57-a17384ef5283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.6576, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c050fb-3245-407b-9f57-a17384ef5283}, !- Handle
  D95F04,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}, !- Handle
  Floor 1 Utility Room,                   !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  94.1431087872,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0177221-47b4-4b3e-990b-8164edd3bb6f}, !- Zone Air Inlet Port List
  {a4921d25-2169-4c53-9d9b-4920fb7d1c00}, !- Zone Air Exhaust Port List
  {0c8ecd33-a407-4584-8f61-1dee145c29bd}, !- Zone Air Node Name
  {84b6f0dd-f4bb-4bcc-ad1d-c770191eaf0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68d2602a-30ba-49bd-9923-68a2775b5e2f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79cfdfc1-34ab-48f0-a042-8baa8b6468f1}, !- Handle
  Node 18,                                !- Name
  {0c8ecd33-a407-4584-8f61-1dee145c29bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c8ecd33-a407-4584-8f61-1dee145c29bd}, !- Handle
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}, !- Source Object
  11,                                     !- Outlet Port
  {79cfdfc1-34ab-48f0-a042-8baa8b6468f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0177221-47b4-4b3e-990b-8164edd3bb6f}, !- Handle
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}; !- HVAC Component

OS:PortList,
  {a4921d25-2169-4c53-9d9b-4920fb7d1c00}, !- Handle
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}; !- HVAC Component

OS:PortList,
  {84b6f0dd-f4bb-4bcc-ad1d-c770191eaf0d}, !- Handle
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}; !- HVAC Component

OS:Sizing:Zone,
  {58903f2b-2c2a-4fa1-98a5-442c6f2c794a}, !- Handle
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b52139ab-8e92-43cd-8d29-5324a20ab9d8}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}; !- Thermal Zone

OS:Space,
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Handle
  Floor 1 Utility Room Space,             !- Name
  {977df104-7675-4831-9d66-f6c123b25f44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7dad37d4-ad1f-45ae-b22a-5020f2cfc383}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {9d1b5b95-2b7b-4278-b783-90421ddb7ec7}, !- Handle
  B1F5EE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {74c050fb-3245-407b-9f57-a17384ef5283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.761999999999997, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0.761999999999997, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 2.5908, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.5908, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde51d23-874b-4a56-8cbf-30f442bd3c0f}, !- Handle
  Floor 1 Utility Room Slab,              !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 5.4864, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458c398b-24a5-418b-b522-154db974676c}, !- Handle
  EC28A9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36f8b3f-04ec-48dc-a813-c05ac74d935b}, !- Handle
  87BFF9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 2.7432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1945129-4301-4e49-b31f-437a58b8f31f}, !- Handle
  7DB101,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6427ebd1-e0a6-432c-bb83-49ded9c9050c}, !- Handle
  62475F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 5.4864, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 2.7432, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee26f333-e0ce-4a0a-ab59-d66cd27b53f2}, !- Handle
  204CB9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0576f229-eacb-4440-8964-68a01a0d6bd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f326e059-ee1a-4174-924c-96a6f106c217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 5.4864, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc19e4ff-b483-4bc3-9d26-23b371f07277}, !- Handle
  Floor 1 Utility Janitor Slab,           !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {d11a3737-013a-4d28-8b52-cbb9f827443c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}, !- Handle
  Floor 1 Utility Janitor,                !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  10.5408411384,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e3e4b6e-4864-4694-96c9-2edaf29bf132}, !- Zone Air Inlet Port List
  {3a724dcc-ff23-4171-9b2c-5a01f6060eb3}, !- Zone Air Exhaust Port List
  {5ebd9019-e5e2-4fb6-b473-9e489a2cee9d}, !- Zone Air Node Name
  {7460d0a3-9182-4559-bd42-facbb0fd6d6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81056924-e0ee-41a6-8003-5ddf14bed545}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2213d18-e34e-40d7-ac58-90529d2a0952}, !- Handle
  Node 19,                                !- Name
  {5ebd9019-e5e2-4fb6-b473-9e489a2cee9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ebd9019-e5e2-4fb6-b473-9e489a2cee9d}, !- Handle
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}, !- Source Object
  11,                                     !- Outlet Port
  {a2213d18-e34e-40d7-ac58-90529d2a0952}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e3e4b6e-4864-4694-96c9-2edaf29bf132}, !- Handle
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}; !- HVAC Component

OS:PortList,
  {3a724dcc-ff23-4171-9b2c-5a01f6060eb3}, !- Handle
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}; !- HVAC Component

OS:PortList,
  {7460d0a3-9182-4559-bd42-facbb0fd6d6f}, !- Handle
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}; !- HVAC Component

OS:Sizing:Zone,
  {168f1b8a-45a6-4555-ae15-1c1c8b782600}, !- Handle
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b6c68cc-f3e6-4896-a744-00cc8743210e}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}; !- Thermal Zone

OS:Space,
  {d11a3737-013a-4d28-8b52-cbb9f827443c}, !- Handle
  Floor 1 Utility Janitor Space,          !- Name
  {031c90e1-448f-404f-bb9c-1ddb5aca4d8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf3a6ffe-c233-4660-ab46-8a8452d8c7ea}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {db21c1fe-eacf-49ae-95a5-101fbbde9a3c}, !- Handle
  E89C6C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d11a3737-013a-4d28-8b52-cbb9f827443c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {978aff39-c806-4e30-bd34-22a15e2d9e54}, !- Handle
  Floor 1 Bio Haz,                        !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  14.1548369424,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a51140f-b0b1-41e9-bb3e-6681c7cc3632}, !- Zone Air Inlet Port List
  {83322e17-4385-449d-b197-81557b09d576}, !- Zone Air Exhaust Port List
  {b692b248-afd0-4a21-9e60-7305694813e6}, !- Zone Air Node Name
  {add3d664-b3d9-42cd-b7b5-57f93eec86ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bb83af8-301d-4e77-bfff-63af1bbd729f}, !- Group Rendering Name
  {0a3bf0b0-d936-4909-91d2-cf197bcb6f11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9926e7a-caca-4815-acb4-e73a0542a4d9}, !- Handle
  Node 20,                                !- Name
  {b692b248-afd0-4a21-9e60-7305694813e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b692b248-afd0-4a21-9e60-7305694813e6}, !- Handle
  {978aff39-c806-4e30-bd34-22a15e2d9e54}, !- Source Object
  11,                                     !- Outlet Port
  {e9926e7a-caca-4815-acb4-e73a0542a4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a51140f-b0b1-41e9-bb3e-6681c7cc3632}, !- Handle
  {978aff39-c806-4e30-bd34-22a15e2d9e54}; !- HVAC Component

OS:PortList,
  {83322e17-4385-449d-b197-81557b09d576}, !- Handle
  {978aff39-c806-4e30-bd34-22a15e2d9e54}; !- HVAC Component

OS:PortList,
  {add3d664-b3d9-42cd-b7b5-57f93eec86ca}, !- Handle
  {978aff39-c806-4e30-bd34-22a15e2d9e54}; !- HVAC Component

OS:Sizing:Zone,
  {423060ab-d573-439d-a155-84104d1641c3}, !- Handle
  {978aff39-c806-4e30-bd34-22a15e2d9e54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1802eae5-c32b-4f65-943e-d0becbe0357d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {978aff39-c806-4e30-bd34-22a15e2d9e54}; !- Thermal Zone

OS:Space,
  {8feef2e4-829c-4da7-a387-3250373417b2}, !- Handle
  Floor 1 Bio Haz Space,                  !- Name
  {b824938d-4a47-4e58-8d5a-6341a7e13385}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {978aff39-c806-4e30-bd34-22a15e2d9e54}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fda4dc62-ad90-482c-8445-fb792df97a57}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a3bf0b0-d936-4909-91d2-cf197bcb6f11}, !- Handle
  Typical DualSPSched 11,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:DesignSpecification:OutdoorAir,
  {fda4dc62-ad90-482c-8445-fb792df97a57}, !- Handle
  SZ DSOA Floor 1 Bio Haz,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {54ba0548-7552-4c8a-b8c5-fd1aff87e71d}, !- Handle
  E321D9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d11a3737-013a-4d28-8b52-cbb9f827443c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d13c4d-9b77-44ed-aaba-766669b34318}, !- Handle
  D7DC8D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3de67fca-72cb-4ceb-8b0e-98e512362747}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}, !- Handle
  Floor 2 Exam 8,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  70.3444722432,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd1ee52a-367e-49b9-aab1-c66e34f3a867}, !- Zone Air Inlet Port List
  {306fcc83-dcbf-4de7-8733-533897b2e90c}, !- Zone Air Exhaust Port List
  {3636d313-2af4-4636-ac71-aaaa8f701a0c}, !- Zone Air Node Name
  {c51dfbf3-1d84-4d74-8d41-74999dbd8b30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5acf441-3bcc-44e9-883c-68394ae73e29}, !- Group Rendering Name
  {1ab6cef4-eca9-4b5f-9304-bf8e49b2fe95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8827e0b0-cf56-40de-8d0b-79e71ab2151f}, !- Handle
  Node 21,                                !- Name
  {3636d313-2af4-4636-ac71-aaaa8f701a0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3636d313-2af4-4636-ac71-aaaa8f701a0c}, !- Handle
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}, !- Source Object
  11,                                     !- Outlet Port
  {8827e0b0-cf56-40de-8d0b-79e71ab2151f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd1ee52a-367e-49b9-aab1-c66e34f3a867}, !- Handle
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}; !- HVAC Component

OS:PortList,
  {306fcc83-dcbf-4de7-8733-533897b2e90c}, !- Handle
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}; !- HVAC Component

OS:PortList,
  {c51dfbf3-1d84-4d74-8d41-74999dbd8b30}, !- Handle
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}; !- HVAC Component

OS:Sizing:Zone,
  {a576ab7a-49b4-4342-9e95-d523ed1d2422}, !- Handle
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.127426,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4d7ef80-a955-4c28-9a31-e7aaa3cd66e6}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}; !- Thermal Zone

OS:Space,
  {3de67fca-72cb-4ceb-8b0e-98e512362747}, !- Handle
  Floor 2 Exam 8 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  28.956,                                 !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b8468fe-bb49-4454-866f-c6f17a6a2196}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {39656145-58b3-4888-9ecd-51f291dab6f8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ab6cef4-eca9-4b5f-9304-bf8e49b2fe95}, !- Handle
  Typical DualSPSched 12,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {41211304-a542-46bd-a1ef-80a09904d0e6}, !- Handle
  137A56,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b8a8288e-c972-4008-b87a-0b3697c1b3eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a8288e-c972-4008-b87a-0b3697c1b3eb}, !- Handle
  A5A6A3,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26c0da05-ca90-462b-90e6-763e57886c8c}, !- Handle
  Floor 1 Reception,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  132.205047192,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c94a6894-6a1c-4238-9e16-8c4f43905cb8}, !- Zone Air Inlet Port List
  {78ae3fe3-b6f9-4873-b261-9309a11d9a6e}, !- Zone Air Exhaust Port List
  {af827c44-d3e9-4940-990c-faaa5fbfcdc1}, !- Zone Air Node Name
  {cffd8020-efa8-46e5-b340-60b8f3a0b71b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adb6c14f-5c90-4393-bf4c-96512a0f892d}, !- Group Rendering Name
  {6b2187ce-aa4c-4f35-bd9e-d7e4144bc93e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05449c25-4b9b-41a2-9691-05d1780af6ee}, !- Handle
  Node 22,                                !- Name
  {af827c44-d3e9-4940-990c-faaa5fbfcdc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af827c44-d3e9-4940-990c-faaa5fbfcdc1}, !- Handle
  {26c0da05-ca90-462b-90e6-763e57886c8c}, !- Source Object
  11,                                     !- Outlet Port
  {05449c25-4b9b-41a2-9691-05d1780af6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c94a6894-6a1c-4238-9e16-8c4f43905cb8}, !- Handle
  {26c0da05-ca90-462b-90e6-763e57886c8c}; !- HVAC Component

OS:PortList,
  {78ae3fe3-b6f9-4873-b261-9309a11d9a6e}, !- Handle
  {26c0da05-ca90-462b-90e6-763e57886c8c}; !- HVAC Component

OS:PortList,
  {cffd8020-efa8-46e5-b340-60b8f3a0b71b}, !- Handle
  {26c0da05-ca90-462b-90e6-763e57886c8c}; !- HVAC Component

OS:Sizing:Zone,
  {dd6c3de8-bdd4-4d95-8c99-531f49b33fa7}, !- Handle
  {26c0da05-ca90-462b-90e6-763e57886c8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6684e449-20af-4cf3-9f34-e24d6459e859}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {26c0da05-ca90-462b-90e6-763e57886c8c}; !- Thermal Zone

OS:Space,
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Handle
  Floor 1 Reception Space,                !- Name
  {070e0658-d1c4-4ed9-8294-b2348bb5b3ed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  9.7536,                                 !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {26c0da05-ca90-462b-90e6-763e57886c8c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3d70293c-8c9b-4680-a0cb-c52af79fbf53}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b2187ce-aa4c-4f35-bd9e-d7e4144bc93e}, !- Handle
  Typical DualSPSched 13,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4089fbaf-4dc0-43a4-8379-4cf3823cac7a}, !- Handle
  816F6D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d11a3737-013a-4d28-8b52-cbb9f827443c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2a2f04-7e0b-4e3a-8405-0619fef056e0}, !- Handle
  5F697A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {d11a3737-013a-4d28-8b52-cbb9f827443c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe986738-7e36-4805-9869-e6fd679e2353}, !- Handle
  2E8328,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d11a3737-013a-4d28-8b52-cbb9f827443c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6c46cd9-fb79-4c2c-aef5-e6e61729c663}, !- Handle
  BC6EE7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0.914400000000001, 3.048,       !- X,Y,Z Vertex 2 {m}
  0, 0.914400000000001, 3.048,            !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4adf031a-8c07-4471-b3dc-f8623192563b}, !- Handle
  Floor 1 Pre-Op Room 1,                  !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  48.7504692768,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {183f706a-7ddd-4420-8d38-263aff75317b}, !- Zone Air Inlet Port List
  {85bfda71-16af-4eda-ac28-5a5485b4b2af}, !- Zone Air Exhaust Port List
  {fb3bb83b-85ee-454a-8b35-b6d27e2bafa7}, !- Zone Air Node Name
  {8ac26805-0583-42d0-99fa-69831b2e6890}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00273ff2-08fa-4519-9c6f-b2259910cc5c}, !- Group Rendering Name
  {1c129fa4-05bc-4ee4-b5b1-48c3d3c3513d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25491bd1-c8b6-4f6d-8a86-e0f129ebdfe6}, !- Handle
  Node 23,                                !- Name
  {fb3bb83b-85ee-454a-8b35-b6d27e2bafa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb3bb83b-85ee-454a-8b35-b6d27e2bafa7}, !- Handle
  {4adf031a-8c07-4471-b3dc-f8623192563b}, !- Source Object
  11,                                     !- Outlet Port
  {25491bd1-c8b6-4f6d-8a86-e0f129ebdfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {183f706a-7ddd-4420-8d38-263aff75317b}, !- Handle
  {4adf031a-8c07-4471-b3dc-f8623192563b}; !- HVAC Component

OS:PortList,
  {85bfda71-16af-4eda-ac28-5a5485b4b2af}, !- Handle
  {4adf031a-8c07-4471-b3dc-f8623192563b}; !- HVAC Component

OS:PortList,
  {8ac26805-0583-42d0-99fa-69831b2e6890}, !- Handle
  {4adf031a-8c07-4471-b3dc-f8623192563b}; !- HVAC Component

OS:Sizing:Zone,
  {8fcb050e-0f5f-4e01-be2b-84587e1b8aa9}, !- Handle
  {4adf031a-8c07-4471-b3dc-f8623192563b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.089198,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a97ff71-17e4-469d-99a4-3f640b1f99a8}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {4adf031a-8c07-4471-b3dc-f8623192563b}; !- Thermal Zone

OS:Space,
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Handle
  Floor 1 Pre-Op Room 1 Space,            !- Name
  {76ba26b0-01d7-4c1c-9040-20e8c922a791}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  13.4112,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4adf031a-8c07-4471-b3dc-f8623192563b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {72843610-8e2d-48b9-8ec1-e6389afd2114}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c129fa4-05bc-4ee4-b5b1-48c3d3c3513d}, !- Handle
  Typical DualSPSched 14,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {18c2ac88-4e70-48cf-a09f-c3409d4cac31}, !- Handle
  Floor 1 Scheduling Slab,                !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {85fe0aea-0245-4e2e-a2a9-0066e833e8b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}, !- Handle
  Floor 1 Scheduling,                     !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  30.5684402976,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70ed1fd2-5565-4b0f-a3b8-b843e398046d}, !- Zone Air Inlet Port List
  {94bc1292-03e8-400d-a81b-40eae06be340}, !- Zone Air Exhaust Port List
  {2ead3e04-177f-4db4-b0d7-f155dbe99cf1}, !- Zone Air Node Name
  {b813400f-33c4-4d35-b896-a37d1a66b173}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c971ebe4-b9c4-4074-840f-d7ce05251641}, !- Group Rendering Name
  {18d5db70-ba5e-40c2-9cf3-dd34d97b5bda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3880dfd3-acf9-438f-80f6-a992f038c0bf}, !- Handle
  Node 24,                                !- Name
  {2ead3e04-177f-4db4-b0d7-f155dbe99cf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ead3e04-177f-4db4-b0d7-f155dbe99cf1}, !- Handle
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}, !- Source Object
  11,                                     !- Outlet Port
  {3880dfd3-acf9-438f-80f6-a992f038c0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70ed1fd2-5565-4b0f-a3b8-b843e398046d}, !- Handle
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}; !- HVAC Component

OS:PortList,
  {94bc1292-03e8-400d-a81b-40eae06be340}, !- Handle
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}; !- HVAC Component

OS:PortList,
  {b813400f-33c4-4d35-b896-a37d1a66b173}, !- Handle
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}; !- HVAC Component

OS:Sizing:Zone,
  {4891bf5e-829a-4deb-b910-1a515efa25a0}, !- Handle
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55d2f168-9daa-41a5-a5e4-269446e6ef98}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}; !- Thermal Zone

OS:Space,
  {85fe0aea-0245-4e2e-a2a9-0066e833e8b7}, !- Handle
  Floor 1 Scheduling Space,               !- Name
  {b5cbd58e-d96b-4c79-9851-923d0c3ea0bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  15.8496,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {171b74b7-2c92-4b5e-9944-c0426d999f6f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {108c6ad1-d89b-462f-b146-2d329b7ce6cd}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {18d5db70-ba5e-40c2-9cf3-dd34d97b5bda}, !- Handle
  Typical DualSPSched 15,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d097f3d4-7617-48f4-8818-573a710915fc}, !- Handle
  Floor 1 Utility Hall Slab,              !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 4.2672, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bf10581-24f0-41e5-9b0a-8ed1b2ba936f}, !- Handle
  3DB407,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {1da13c17-0b90-476e-ad62-904b7adf18bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -18.288, 0, 0.609599999999999,          !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da13c17-0b90-476e-ad62-904b7adf18bb}, !- Handle
  C1BC97,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {d4629ca6-99d1-4603-a3a0-0a4f4d05f50d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d679164-17ed-474c-b279-e861bef762a7}, !- Handle
  Floor 3 Physical Therapy 1,             !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  349.498414384961,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b350fe1-8657-40f7-9d31-23a4e667c3bc}, !- Zone Air Inlet Port List
  {b0d61298-43db-412d-bb49-88572042d06f}, !- Zone Air Exhaust Port List
  {254f2b5e-522e-4ce1-9180-856752316ed8}, !- Zone Air Node Name
  {356508ae-3f7d-4c4f-8d06-e568712358ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92a6fbc3-b725-4437-aa87-416a34b3fbb6}, !- Group Rendering Name
  {7470f364-3ca2-4706-bf3f-730ff4e68956}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00834b15-b2e7-4196-accf-b362ca945583}, !- Handle
  Node 25,                                !- Name
  {254f2b5e-522e-4ce1-9180-856752316ed8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {254f2b5e-522e-4ce1-9180-856752316ed8}, !- Handle
  {9d679164-17ed-474c-b279-e861bef762a7}, !- Source Object
  11,                                     !- Outlet Port
  {00834b15-b2e7-4196-accf-b362ca945583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b350fe1-8657-40f7-9d31-23a4e667c3bc}, !- Handle
  {9d679164-17ed-474c-b279-e861bef762a7}; !- HVAC Component

OS:PortList,
  {b0d61298-43db-412d-bb49-88572042d06f}, !- Handle
  {9d679164-17ed-474c-b279-e861bef762a7}; !- HVAC Component

OS:PortList,
  {356508ae-3f7d-4c4f-8d06-e568712358ab}, !- Handle
  {9d679164-17ed-474c-b279-e861bef762a7}; !- HVAC Component

OS:Sizing:Zone,
  {09946d34-9e9f-47d2-b1c1-271e43392104}, !- Handle
  {9d679164-17ed-474c-b279-e861bef762a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.613532,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43b4312d-ad74-43ec-96f6-b4194a2780f1}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {9d679164-17ed-474c-b279-e861bef762a7}; !- Thermal Zone

OS:Space,
  {d4629ca6-99d1-4603-a3a0-0a4f4d05f50d}, !- Handle
  Floor 3 Physical Therapy 1 Space,       !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d679164-17ed-474c-b279-e861bef762a7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {749a59a0-6eac-40a0-845a-412ae305c8e1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7470f364-3ca2-4706-bf3f-730ff4e68956}, !- Handle
  Typical DualSPSched 16,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d6a5667f-4684-434c-a707-34bd0b234e47}, !- Handle
  Floor 1 Utility Hall Roof,              !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.4384, 4.2672, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, -0.6096, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6841b6-a86c-4a9f-8106-1eb338c2b513}, !- Handle
  F85F32,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a203c71-2c58-4a8f-9a51-923bd844a03f}, !- Handle
  F43F35,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa39334a-c3c0-4271-81f0-24b117e46695}, !- Handle
  C1C64E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77ad40a-474e-41dc-9fbc-2ae3d8dd0148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -0.6096, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4829add5-e654-4ce3-b0f5-258a9231fc88}, !- Handle
  89BBEB,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f079d1fb-1778-4ed5-995b-fa63d0077424}, !- Handle
  39E49D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8e1647-9c3a-48d5-b454-bf7b8dd57d37}, !- Handle
  1D9EED,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ee623791-df7c-48f0-ace2-576609a7c314}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384c2a5f-56a9-4c8a-9814-d5fffd2955d0}, !- Handle
  F83F33,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {460c3fa4-08dc-4769-9900-50076a5bd64d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.914400000000001, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0.914400000000001, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460c3fa4-08dc-4769-9900-50076a5bd64d}, !- Handle
  61E610,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {99dfaaae-faeb-48aa-9236-dfcd39e9f6d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}, !- Handle
  Floor 1 Sub-Sterile,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  50.9082283392,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47c5d8e8-9bd6-4768-9a15-f87ef9c64985}, !- Zone Air Inlet Port List
  {2dc5120b-25f0-4d1c-a300-96d109d51f43}, !- Zone Air Exhaust Port List
  {c09fd7f7-6b3e-4964-b335-87300842e78f}, !- Zone Air Node Name
  {4645dac1-6b89-449b-b7fb-47ca73aebee5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64e700e7-3487-4f0d-9e54-8666c137d2d8}, !- Group Rendering Name
  {2748895a-29c3-4480-aef4-2f19ab5d510c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e3823b4-5b61-4af3-8ac1-59d82ff71e46}, !- Handle
  Node 26,                                !- Name
  {c09fd7f7-6b3e-4964-b335-87300842e78f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c09fd7f7-6b3e-4964-b335-87300842e78f}, !- Handle
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}, !- Source Object
  11,                                     !- Outlet Port
  {8e3823b4-5b61-4af3-8ac1-59d82ff71e46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47c5d8e8-9bd6-4768-9a15-f87ef9c64985}, !- Handle
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}; !- HVAC Component

OS:PortList,
  {2dc5120b-25f0-4d1c-a300-96d109d51f43}, !- Handle
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}; !- HVAC Component

OS:PortList,
  {4645dac1-6b89-449b-b7fb-47ca73aebee5}, !- Handle
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}; !- HVAC Component

OS:Sizing:Zone,
  {e46f90e5-24ec-4bae-aca6-0b342396aa7f}, !- Handle
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cab1761e-dd69-45da-b46e-c96162b22c13}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}; !- Thermal Zone

OS:Space,
  {99dfaaae-faeb-48aa-9236-dfcd39e9f6d8}, !- Handle
  Floor 1 Sub-Sterile Space,              !- Name
  {056a4785-9041-499c-9319-90ae840f6503}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  7.0104,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f2a3b5f6-f9bd-4f48-a2e6-adf7664d63d6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0a85a28d-e0d0-4bb2-af61-a5213b3ea823}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2748895a-29c3-4480-aef4-2f19ab5d510c}, !- Handle
  Typical DualSPSched 17,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {f3458cb7-bbdd-4f01-b317-2c1ef285cd3a}, !- Handle
  Floor 1 Sub-Sterile Slab,               !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {99dfaaae-faeb-48aa-9236-dfcd39e9f6d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 4.2672, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9cb60d-106d-4747-aa87-a7165a95e48e}, !- Handle
  D61127,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {99dfaaae-faeb-48aa-9236-dfcd39e9f6d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa374634-a675-47bd-95f1-08831f9db7cc}, !- Handle
  76F2F2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {99dfaaae-faeb-48aa-9236-dfcd39e9f6d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b24e98-ba49-4cff-8e38-289c5a52903e}, !- Handle
  196C5F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {99dfaaae-faeb-48aa-9236-dfcd39e9f6d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3871d2-3168-456d-a9be-effd5ad6d08e}, !- Handle
  1875B3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {99dfaaae-faeb-48aa-9236-dfcd39e9f6d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.2672, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50ae098e-bfbf-4be5-9c90-a32abcaa2cbf}, !- Handle
  E8D997,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d080aa6d-a12e-4b52-b791-37183c54440c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d080aa6d-a12e-4b52-b791-37183c54440c}, !- Handle
  859BC1,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {d49a9405-6457-4b21-9729-3c24971e172b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.609599999999993, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  0.609599999999993, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}, !- Handle
  Floor 1 Storage,                        !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  247.273882920703,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d1881f2-2f04-44d4-bb03-adf46600c281}, !- Zone Air Inlet Port List
  {ece5bc5c-68b1-4567-a149-490b13d19b02}, !- Zone Air Exhaust Port List
  {776eaf6c-f9ed-487e-bfd0-e5366283da04}, !- Zone Air Node Name
  {ec997e7f-40a4-4e14-a1d5-f50bd8257c6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5db2ffcf-e331-46e4-a2ff-819559e72ffa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a2594e8-7222-48f3-a462-7b175403b570}, !- Handle
  Node 27,                                !- Name
  {776eaf6c-f9ed-487e-bfd0-e5366283da04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {776eaf6c-f9ed-487e-bfd0-e5366283da04}, !- Handle
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}, !- Source Object
  11,                                     !- Outlet Port
  {7a2594e8-7222-48f3-a462-7b175403b570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d1881f2-2f04-44d4-bb03-adf46600c281}, !- Handle
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}; !- HVAC Component

OS:PortList,
  {ece5bc5c-68b1-4567-a149-490b13d19b02}, !- Handle
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}; !- HVAC Component

OS:PortList,
  {ec997e7f-40a4-4e14-a1d5-f50bd8257c6c}, !- Handle
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}; !- HVAC Component

OS:Sizing:Zone,
  {2ccb3a37-2107-4760-a2ef-ba4fb0e29363}, !- Handle
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e1c4f02-4952-4c0c-b015-e1d7bf6e610b}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}; !- Thermal Zone

OS:Space,
  {d49a9405-6457-4b21-9729-3c24971e172b}, !- Handle
  Floor 1 Storage Space,                  !- Name
  {e7ffcc7a-aad2-496d-b8f3-c83d0d9bdd79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  41.4528,                                !- X Origin {m}
  35.3568,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b514eb4-2972-4fe6-a6ba-24ee19685fc5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {cde105b7-709a-41d0-9dd0-7a564612fa19}, !- Handle
  A1ED60,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d080aa6d-a12e-4b52-b791-37183c54440c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.0668, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.0668, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d72461d-21a2-49fe-a640-1dfcb7bab721}, !- Handle
  88E1FC,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d080aa6d-a12e-4b52-b791-37183c54440c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.0772, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -8.0772, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -9.906, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  -9.906, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ac6f340-3c74-4fe7-b566-0c40cd4ec578}, !- Handle
  71E924,                                 !- Name
  Door,                                   !- Sub Surface Type
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}, !- Construction Name
  {8834c20d-f0d7-4ccb-8338-59e47638700d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -11.582, -0.6096, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -11.582, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  -11.582, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -11.582, -1.8288, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8834c20d-f0d7-4ccb-8338-59e47638700d}, !- Handle
  8E5BB9,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {d49a9405-6457-4b21-9729-3c24971e172b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, -7.0104, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05557eb7-53aa-4bd5-bdc4-48203ec3213a}, !- Handle
  Floor 1 Storge Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {d49a9405-6457-4b21-9729-3c24971e172b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.609599999999993, -7.0104, 3.048,      !- X,Y,Z Vertex 1 {m}
  0.609599999999993, 0, 3.048,            !- X,Y,Z Vertex 2 {m}
  -11.5824, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -11.5824, -7.0104, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f26c651-4ced-45d8-9798-d10314b8054c}, !- Handle
  Floor 1 Storage Slab,                   !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {d49a9405-6457-4b21-9729-3c24971e172b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.609599999999993, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.609599999999993, -7.0104, 0,          !- X,Y,Z Vertex 2 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c736042b-dc52-423c-925e-39c87a04777c}, !- Handle
  707E04,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d49a9405-6457-4b21-9729-3c24971e172b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.609599999999993, -7.0104, 3.048,      !- X,Y,Z Vertex 1 {m}
  0.609599999999993, -7.0104, 0,          !- X,Y,Z Vertex 2 {m}
  0.609599999999993, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.609599999999993, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b10a05-9391-4690-91f2-55c77095bc69}, !- Handle
  19D150,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d49a9405-6457-4b21-9729-3c24971e172b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, -7.0104, 3.048,               !- X,Y,Z Vertex 1 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 2 {m}
  0.609599999999993, -7.0104, 0,          !- X,Y,Z Vertex 3 {m}
  0.609599999999993, -7.0104, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48afd545-b338-498d-8619-dfc5a76a03e2}, !- Handle
  Floor 1 Nurse Storage Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {19603507-508d-4995-8c21-09aaaf6c63d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668b5c51-53a1-4a4c-b01c-4954afaeab5d}, !- Handle
  96662A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {19603507-508d-4995-8c21-09aaaf6c63d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e720f2-4dcc-4a23-b1fa-a9b9135c6547}, !- Handle
  8144C0,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {19603507-508d-4995-8c21-09aaaf6c63d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa1d85b3-1036-43eb-95df-0177ce5bf0ab}, !- Handle
  808817,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {19603507-508d-4995-8c21-09aaaf6c63d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb937be-1deb-46f6-84bd-dac6bf9ea8a7}, !- Handle
  38F548,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {19603507-508d-4995-8c21-09aaaf6c63d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eff7e29-de81-4745-87b8-dbecaad2d920}, !- Handle
  1003C1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {19603507-508d-4995-8c21-09aaaf6c63d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {270fd6f3-830f-4db3-8a99-8faa79364f25}, !- Handle
  8600DD,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {13d27b4e-98df-414d-915a-04d37db4ae19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d27b4e-98df-414d-915a-04d37db4ae19}, !- Handle
  CEC7BD,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {7d70b398-bac4-43cc-a765-f12ef1ea8804}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e010092e-287f-4226-a8ad-aa5bba328740}, !- Handle
  Floor 1 Sterile Hall,                   !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  159.329670136238,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {791850a6-4674-424f-b2c4-9affc8cea5fd}, !- Zone Air Inlet Port List
  {a59b3fe1-3303-461f-b17d-f797be82bd61}, !- Zone Air Exhaust Port List
  {ab9e0017-1ea9-4bc2-a3ea-1ca5760b37d4}, !- Zone Air Node Name
  {2f8eaec0-7c05-45c4-8ed9-9580c348f426}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65a95e03-423d-4964-ba7a-a6d338cd33bc}, !- Group Rendering Name
  {0a374c6a-3362-42d2-9ca7-aa25a47ed734}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66733026-106b-48c4-a51a-821f52f87162}, !- Handle
  Node 28,                                !- Name
  {ab9e0017-1ea9-4bc2-a3ea-1ca5760b37d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab9e0017-1ea9-4bc2-a3ea-1ca5760b37d4}, !- Handle
  {e010092e-287f-4226-a8ad-aa5bba328740}, !- Source Object
  11,                                     !- Outlet Port
  {66733026-106b-48c4-a51a-821f52f87162}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {791850a6-4674-424f-b2c4-9affc8cea5fd}, !- Handle
  {e010092e-287f-4226-a8ad-aa5bba328740}; !- HVAC Component

OS:PortList,
  {a59b3fe1-3303-461f-b17d-f797be82bd61}, !- Handle
  {e010092e-287f-4226-a8ad-aa5bba328740}; !- HVAC Component

OS:PortList,
  {2f8eaec0-7c05-45c4-8ed9-9580c348f426}, !- Handle
  {e010092e-287f-4226-a8ad-aa5bba328740}; !- HVAC Component

OS:Sizing:Zone,
  {be0db683-d379-4cbc-8996-1aed63fba7c9}, !- Handle
  {e010092e-287f-4226-a8ad-aa5bba328740}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72ed0f03-707d-4ea8-a584-4d2d34bfa8c1}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {e010092e-287f-4226-a8ad-aa5bba328740}; !- Thermal Zone

OS:Space,
  {7d70b398-bac4-43cc-a765-f12ef1ea8804}, !- Handle
  Floor 1 Sterile Hall Space,             !- Name
  {adb5ea8d-c5c4-47a4-ad1d-84bf0c13c186}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e010092e-287f-4226-a8ad-aa5bba328740}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {23b1afac-4b75-48cd-a533-232c307fa830}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a374c6a-3362-42d2-9ca7-aa25a47ed734}, !- Handle
  Typical DualSPSched 18,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a289e7ee-da79-48b3-9270-aa770c62f0bd}, !- Handle
  Floor 1 Sterile Hall Slab,              !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {7d70b398-bac4-43cc-a765-f12ef1ea8804}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 23.4696, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {2dff62c8-f7b2-428f-98dc-a6a876f90177}, !- Handle
  Zone Group 105|ZoneInfiltration:DesignFlowRate 2, !- Name
  {eab1f3ec-cc39-41f1-a1f1-41b0620ed661}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {eab1f3ec-cc39-41f1-a1f1-41b0620ed661}, !- Handle
  Zone Group 105,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {20aafc03-93d0-4f1f-8a60-78ab7c78e3b5}; !- Group Rendering Name

OS:Schedule:Year,
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Handle
  INFIL_SCH,                              !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8986a011-0e11-4a2e-8163-3f6586c008ac}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8986a011-0e11-4a2e-8163-3f6586c008ac}, !- Handle
  INFIL_SCH_WeekProfile1,                 !- Name
  ,                                       !- Schedule Rendering Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Sunday Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Monday Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Tuesday Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Wednesday Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Thursday Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Friday Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Saturday Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Holiday Schedule:Day Name
  {47334c5f-61e2-41d7-a28a-6f55bed4512e}, !- SummerDesignDay Schedule:Day Name
  {47334c5f-61e2-41d7-a28a-6f55bed4512e}, !- WinterDesignDay Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- CustomDay1 Schedule:Day Name
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {56fe3eff-1a2c-45c6-a591-c12026c12e35}, !- Handle
  INFIL_SCH_DayProfile2,                  !- Name
  {cb9ee439-c086-478b-8f8a-06f4d817a6b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cb9ee439-c086-478b-8f8a-06f4d817a6b6}, !- Handle
  INFIL_SCH_DayProfile2_Limit,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {47334c5f-61e2-41d7-a28a-6f55bed4512e}, !- Handle
  INFIL_SCH_DayProfile1,                  !- Name
  {2111aef2-c215-4ff3-b9bf-4a578c739cc1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2111aef2-c215-4ff3-b9bf-4a578c739cc1}, !- Handle
  INFIL_SCH_DayProfile1_Limit,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {726d5897-9206-479d-851c-2014f8039594}, !- Handle
  E77E00,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {7d70b398-bac4-43cc-a765-f12ef1ea8804}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 23.4696, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7dbac35-4eee-4389-b268-38b41b5ffcda}, !- Handle
  B3A518,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {7d70b398-bac4-43cc-a765-f12ef1ea8804}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265e935f-f354-470c-9783-d7d67aefe947}, !- Handle
  8C4FA5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {7d70b398-bac4-43cc-a765-f12ef1ea8804}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 23.4696, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.4696, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8996bf-d1fe-4147-a965-881c531a9db7}, !- Handle
  3179A6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {7d70b398-bac4-43cc-a765-f12ef1ea8804}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 23.4696, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70b251f5-81cf-4658-a961-03021dd841bb}, !- Handle
  E33BAE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {2869df99-9533-4001-9129-b336f0617387}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -2.4384, 2.7432, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.7432, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0.9144, 1.2192,                !- X,Y,Z Vertex 3 {m}
  -2.4384, 0.9144, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2869df99-9533-4001-9129-b336f0617387}, !- Handle
  B40F89,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {374b20a4-c89a-40d9-90d0-8a0b1e331052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}, !- Handle
  Floor 1 Step Down,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  78.5182343328,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {771a2028-33b4-41cf-92ec-754f3012e033}, !- Zone Air Inlet Port List
  {bb0dee41-bb83-40d1-af8f-7d7872bcce25}, !- Zone Air Exhaust Port List
  {e7612c52-6f06-40e9-ac75-bf08c67d8b01}, !- Zone Air Node Name
  {9e7fdf99-368f-470d-9311-4a35034928f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80e5e1ee-fec8-4ceb-a1b3-9340fd3efa7a}, !- Group Rendering Name
  {7e2d58d3-a7be-4358-b117-d3dc647a6387}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ad72f98-588e-45e7-bf40-ef3fa0f8e39f}, !- Handle
  Node 29,                                !- Name
  {e7612c52-6f06-40e9-ac75-bf08c67d8b01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7612c52-6f06-40e9-ac75-bf08c67d8b01}, !- Handle
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}, !- Source Object
  11,                                     !- Outlet Port
  {0ad72f98-588e-45e7-bf40-ef3fa0f8e39f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {771a2028-33b4-41cf-92ec-754f3012e033}, !- Handle
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}; !- HVAC Component

OS:PortList,
  {bb0dee41-bb83-40d1-af8f-7d7872bcce25}, !- Handle
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}; !- HVAC Component

OS:PortList,
  {9e7fdf99-368f-470d-9311-4a35034928f9}, !- Handle
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}; !- HVAC Component

OS:Sizing:Zone,
  {07aa93e1-9b98-4669-aaf6-8abd22e90040}, !- Handle
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.141584,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8dd8597-0634-433d-aba8-377720224adc}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}; !- Thermal Zone

OS:Space,
  {374b20a4-c89a-40d9-90d0-8a0b1e331052}, !- Handle
  Floor 1 Step Down Space,                !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1ee58e63-3147-497a-a8c4-318e2ea13fe4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {23400cde-34cc-47c0-b0e5-5bf67a75a0c9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e2d58d3-a7be-4358-b117-d3dc647a6387}, !- Handle
  Typical DualSPSched 19,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {9f0d244f-3cec-4cf5-b6e6-63f365fc61b3}, !- Handle
  2C0938,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {65c8fde0-d118-4ea1-8d27-41f71456372b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  4.2672, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c8fde0-d118-4ea1-8d27-41f71456372b}, !- Handle
  997723,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {374b20a4-c89a-40d9-90d0-8a0b1e331052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfe69f84-34d1-4e28-9669-d84bbdcd8801}, !- Handle
  24167A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {65c8fde0-d118-4ea1-8d27-41f71456372b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.524, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b092186-a163-4a7e-aabd-4b734dcac3d9}, !- Handle
  Floor 1 Step Down Slab,                 !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {374b20a4-c89a-40d9-90d0-8a0b1e331052}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a4edf19-76c7-4c5b-a54d-db4e1181bc02}, !- Handle
  C044D6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {777dbbe3-b4cf-4154-b68a-9895f324bbbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777dbbe3-b4cf-4154-b68a-9895f324bbbb}, !- Handle
  1D96D7,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {60808fab-2908-43ca-b0c9-ca1c2958edba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}, !- Handle
  Floor 1 Operating Room 2,               !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  125.5241678208,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee5ef9b0-fae2-4352-b023-c212c19a418a}, !- Zone Air Inlet Port List
  {1aa4fed1-4e00-455f-96be-e8b8c2b70818}, !- Zone Air Exhaust Port List
  {ffe0d248-1b97-4926-971f-e5fc7951fe36}, !- Zone Air Node Name
  {3531477d-6a27-4114-838b-bb3095dd0320}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4d17a50-89e7-4212-a898-6099ce430c0f}, !- Group Rendering Name
  {e222a6f1-c6ef-4dcf-88f1-9d9f807e2153}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9d48447-af0d-4720-b1c7-786071462bce}, !- Handle
  Node 30,                                !- Name
  {ffe0d248-1b97-4926-971f-e5fc7951fe36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe0d248-1b97-4926-971f-e5fc7951fe36}, !- Handle
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}, !- Source Object
  11,                                     !- Outlet Port
  {d9d48447-af0d-4720-b1c7-786071462bce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee5ef9b0-fae2-4352-b023-c212c19a418a}, !- Handle
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}; !- HVAC Component

OS:PortList,
  {1aa4fed1-4e00-455f-96be-e8b8c2b70818}, !- Handle
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}; !- HVAC Component

OS:PortList,
  {3531477d-6a27-4114-838b-bb3095dd0320}, !- Handle
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}; !- HVAC Component

OS:Sizing:Zone,
  {d75e92ff-549d-4e98-abdb-37aefc215179}, !- Handle
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.566337,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f583bf14-078b-4487-8042-2da2bbd940a9}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}; !- Thermal Zone

OS:Space,
  {60808fab-2908-43ca-b0c9-ca1c2958edba}, !- Handle
  Floor 1 Operating Room 2 Space,         !- Name
  {a1c22734-956f-4fa4-8218-0b064d8bb8c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8b05092-cbbd-423b-99e9-e9c0d25065c7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e4d6ee02-a2bd-4e37-97d1-40793bcc3082}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e222a6f1-c6ef-4dcf-88f1-9d9f807e2153}, !- Handle
  Operating Room DualSPSched 1,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4ef4fc30-03d9-42c6-8fbf-7aab1deea58a}, !- Handle
  FBDD49,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {374b20a4-c89a-40d9-90d0-8a0b1e331052}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -2.4384, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08959870-dde9-43c0-9ae0-6ca664d4991d}, !- Handle
  CA45DE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {374b20a4-c89a-40d9-90d0-8a0b1e331052}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3dc5d1f-8cb4-4fec-95d7-9641d4d18013}, !- Handle
  809229,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {374b20a4-c89a-40d9-90d0-8a0b1e331052}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2db26a-2386-46dd-97fb-d203241120e2}, !- Handle
  Floor 1 Soil Work Slab,                 !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {54ed1d65-938a-4acc-a89f-a70bfc6674d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86325c1-3af3-4b53-acfb-e0eb230f882e}, !- Handle
  F9FB5A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {54ed1d65-938a-4acc-a89f-a70bfc6674d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a2cafd-8a5d-46a8-801b-575a5b567104}, !- Handle
  CA9655,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {54ed1d65-938a-4acc-a89f-a70bfc6674d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed20129-91b3-4d2f-a575-b61b64ce4283}, !- Handle
  37E2C7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {54ed1d65-938a-4acc-a89f-a70bfc6674d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {321d754b-5498-4478-9cb9-7aa4052504f4}, !- Handle
  23683B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {54ed1d65-938a-4acc-a89f-a70bfc6674d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7d8d49-91d4-4508-819d-fb2af922ebc1}, !- Handle
  121DFF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {54ed1d65-938a-4acc-a89f-a70bfc6674d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edca6ee7-53a0-4976-95fe-1a274b2c7f8a}, !- Handle
  Floor 1 Soil Hold Slab,                 !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {d93b6fc7-b091-4e4e-844d-413cddaf92b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27530bf9-89cd-4ab3-98a4-098996d67a1c}, !- Handle
  Floor 1 Soil Hold,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  14.1548440584,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2eb2add5-531f-46c0-afc3-cf9cecb02396}, !- Zone Air Inlet Port List
  {cb0a787f-0d3e-473b-982f-30311572c700}, !- Zone Air Exhaust Port List
  {1172c0ad-104c-4b1b-bf6b-8e41dc5eed59}, !- Zone Air Node Name
  {dc23305e-6449-419e-a791-01bd8f754ddb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {087d5059-88fc-4e4d-aa75-f0a9decd795c}, !- Group Rendering Name
  {cfd9cb2c-024e-477a-9de0-f4a136b087ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {638c519d-192c-450a-a919-549c4d410e01}, !- Handle
  Node 31,                                !- Name
  {1172c0ad-104c-4b1b-bf6b-8e41dc5eed59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1172c0ad-104c-4b1b-bf6b-8e41dc5eed59}, !- Handle
  {27530bf9-89cd-4ab3-98a4-098996d67a1c}, !- Source Object
  11,                                     !- Outlet Port
  {638c519d-192c-450a-a919-549c4d410e01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2eb2add5-531f-46c0-afc3-cf9cecb02396}, !- Handle
  {27530bf9-89cd-4ab3-98a4-098996d67a1c}; !- HVAC Component

OS:PortList,
  {cb0a787f-0d3e-473b-982f-30311572c700}, !- Handle
  {27530bf9-89cd-4ab3-98a4-098996d67a1c}; !- HVAC Component

OS:PortList,
  {dc23305e-6449-419e-a791-01bd8f754ddb}, !- Handle
