  {27530bf9-89cd-4ab3-98a4-098996d67a1c}; !- HVAC Component

OS:Sizing:Zone,
  {3851bace-9337-4f52-bfe9-009ffb574b10}, !- Handle
  {27530bf9-89cd-4ab3-98a4-098996d67a1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.044048,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a59ae403-062d-4a41-b24d-ffa091dff38c}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {27530bf9-89cd-4ab3-98a4-098996d67a1c}; !- Thermal Zone

OS:Space,
  {d93b6fc7-b091-4e4e-844d-413cddaf92b0}, !- Handle
  Floor 1 Soil Hold Space,                !- Name
  {881ae3a6-184b-48dd-959b-4567b0186265}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {27530bf9-89cd-4ab3-98a4-098996d67a1c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {34ffca79-2abb-4c52-9928-3da993360be5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfd9cb2c-024e-477a-9de0-f4a136b087ef}, !- Handle
  Typical DualSPSched 20,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e798b598-0fe4-4c39-9522-9b1bb7b3effa}, !- Handle
  A1087A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d93b6fc7-b091-4e4e-844d-413cddaf92b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3305e8-89ff-412a-b80b-8f77ca49cf7b}, !- Handle
  9ABA5B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d93b6fc7-b091-4e4e-844d-413cddaf92b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf19d5b7-d0da-4e34-880f-916bc5bba73f}, !- Handle
  9A776E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d93b6fc7-b091-4e4e-844d-413cddaf92b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad18b67-42b8-4297-bd18-b8de4bec4c62}, !- Handle
  58A74A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {d93b6fc7-b091-4e4e-844d-413cddaf92b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f31017-6b2a-4c89-8ef8-11bec6e1c8ee}, !- Handle
  41CE25,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d93b6fc7-b091-4e4e-844d-413cddaf92b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58e19f4-2a19-4e4e-9383-49f0d7d994a0}, !- Handle
  Floor 1 Soil Slab,                      !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {f0d5fbc5-2f54-4ad6-8333-b65e1b9126a9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6b46122-3591-433e-888c-c2757b6722cd}, !- Handle
  Floor 1 Soil,                           !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  32.3129931648,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {027d04bd-e935-4e50-b378-7e4b138669b7}, !- Zone Air Inlet Port List
  {71a63b5c-688e-4ba7-9dd6-ec9b9da6b177}, !- Zone Air Exhaust Port List
  {d9f58005-b8f1-4c42-ac41-44d84adbb23b}, !- Zone Air Node Name
  {2bc73663-a708-4422-8f8c-1c05d952016b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a31866c-ebea-4a4c-a15c-bd4ab5307192}, !- Group Rendering Name
  {b68b6ab5-e527-4ba9-9eab-162422a82614}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf95e9b1-9809-4819-9042-004051e570ce}, !- Handle
  Node 32,                                !- Name
  {d9f58005-b8f1-4c42-ac41-44d84adbb23b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9f58005-b8f1-4c42-ac41-44d84adbb23b}, !- Handle
  {a6b46122-3591-433e-888c-c2757b6722cd}, !- Source Object
  11,                                     !- Outlet Port
  {cf95e9b1-9809-4819-9042-004051e570ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {027d04bd-e935-4e50-b378-7e4b138669b7}, !- Handle
  {a6b46122-3591-433e-888c-c2757b6722cd}; !- HVAC Component

OS:PortList,
  {71a63b5c-688e-4ba7-9dd6-ec9b9da6b177}, !- Handle
  {a6b46122-3591-433e-888c-c2757b6722cd}; !- HVAC Component

OS:PortList,
  {2bc73663-a708-4422-8f8c-1c05d952016b}, !- Handle
  {a6b46122-3591-433e-888c-c2757b6722cd}; !- HVAC Component

OS:Sizing:Zone,
  {d68d4f8e-cb7a-4823-8acb-80ddc7019812}, !- Handle
  {a6b46122-3591-433e-888c-c2757b6722cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.099109,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43b00d35-899c-4e09-94f1-d3446cf5c9ab}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {a6b46122-3591-433e-888c-c2757b6722cd}; !- Thermal Zone

OS:Space,
  {f0d5fbc5-2f54-4ad6-8333-b65e1b9126a9}, !- Handle
  Floor 1 Soil Space,                     !- Name
  {e2a6c6dc-7c26-4151-bc60-affef320a1ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7472,                                !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6b46122-3591-433e-888c-c2757b6722cd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d5389b64-c923-4a1c-b1a3-96df89f5bea3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b68b6ab5-e527-4ba9-9eab-162422a82614}, !- Handle
  Typical DualSPSched 21,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {0b13d306-bc25-4a72-a1dc-dfb86510971b}, !- Handle
  ACADA4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f0d5fbc5-2f54-4ad6-8333-b65e1b9126a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56fc1ca-1df8-4e60-9804-40cc6e07ba4e}, !- Handle
  88D2F8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {f0d5fbc5-2f54-4ad6-8333-b65e1b9126a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10403cf0-0d9d-4787-a407-ceb194a0a4aa}, !- Handle
  762F8C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f0d5fbc5-2f54-4ad6-8333-b65e1b9126a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766870ad-f8e7-4b1b-90ca-7b12b974a956}, !- Handle
  5D199F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f0d5fbc5-2f54-4ad6-8333-b65e1b9126a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbc2bf9-8251-4dd1-b522-aa12b30793f6}, !- Handle
  4398AD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f0d5fbc5-2f54-4ad6-8333-b65e1b9126a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94aa5857-55a1-4488-a9fa-7b538c38f56d}, !- Handle
  Floor 1 Scrub Slab,                     !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {93ea927c-3e00-426e-ba34-d75d9cd7cc53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b480f84-7e03-4333-be44-238004bb80bc}, !- Handle
  Floor 1 Scrub,                          !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  21.3387805104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc9a57b1-2e65-4668-b460-562df161467e}, !- Zone Air Inlet Port List
  {d21c7e8f-c3bf-408f-9f02-68287fec507b}, !- Zone Air Exhaust Port List
  {6bb27fed-b330-4ca7-b027-fd9e10f95009}, !- Zone Air Node Name
  {711c7eaa-c214-4f18-90e6-b4a32ccbec4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc29305a-7821-45ec-b6f1-0ea0fc883646}, !- Group Rendering Name
  {dad9a5eb-47f1-457c-9afe-a3a616b9a5c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e022f05-7306-45c8-a2d9-2130331f50b0}, !- Handle
  Node 33,                                !- Name
  {6bb27fed-b330-4ca7-b027-fd9e10f95009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bb27fed-b330-4ca7-b027-fd9e10f95009}, !- Handle
  {5b480f84-7e03-4333-be44-238004bb80bc}, !- Source Object
  11,                                     !- Outlet Port
  {8e022f05-7306-45c8-a2d9-2130331f50b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc9a57b1-2e65-4668-b460-562df161467e}, !- Handle
  {5b480f84-7e03-4333-be44-238004bb80bc}; !- HVAC Component

OS:PortList,
  {d21c7e8f-c3bf-408f-9f02-68287fec507b}, !- Handle
  {5b480f84-7e03-4333-be44-238004bb80bc}; !- HVAC Component

OS:PortList,
  {711c7eaa-c214-4f18-90e6-b4a32ccbec4d}, !- Handle
  {5b480f84-7e03-4333-be44-238004bb80bc}; !- HVAC Component

OS:Sizing:Zone,
  {f0883d71-34d3-4eba-ae04-d95a7d310abf}, !- Handle
  {5b480f84-7e03-4333-be44-238004bb80bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {963c71b8-4966-4fd1-8e77-79627a64ea00}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {5b480f84-7e03-4333-be44-238004bb80bc}; !- Thermal Zone

OS:Space,
  {93ea927c-3e00-426e-ba34-d75d9cd7cc53}, !- Handle
  Floor 1 Scrub Space,                    !- Name
  {65016d15-0f68-4b5d-9e98-c76dfc6ee706}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b480f84-7e03-4333-be44-238004bb80bc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {52c63fb7-d0cb-4d5a-a053-88e86bc4cdd3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dad9a5eb-47f1-457c-9afe-a3a616b9a5c3}, !- Handle
  Typical DualSPSched 22,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {f8994bc3-b8c5-45af-8fe9-1c2e88edd25b}, !- Handle
  9DB411,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {93ea927c-3e00-426e-ba34-d75d9cd7cc53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1224d87-efb6-4860-9af8-c3528d5f4af0}, !- Handle
  7816FD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {93ea927c-3e00-426e-ba34-d75d9cd7cc53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502cd649-8693-42dc-965f-b6444b8ccf29}, !- Handle
  7008C0,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {93ea927c-3e00-426e-ba34-d75d9cd7cc53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0137608-361f-4b37-bfa1-e569e9b8b2bc}, !- Handle
  24EAE3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {93ea927c-3e00-426e-ba34-d75d9cd7cc53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8672c6-4ce1-4018-9038-371c7282ba5d}, !- Handle
  1B2EF8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {93ea927c-3e00-426e-ba34-d75d9cd7cc53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9ca7929-c4fa-4c5c-b3f1-5a7a9fde3a9e}, !- Handle
  757D10,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {083254ee-54c8-44a9-8bcb-a64fb56b4c90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.761999999999999, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0.761999999999999, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  1.3716, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  1.3716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {083254ee-54c8-44a9-8bcb-a64fb56b4c90}, !- Handle
  EA6DC8,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {85fe0aea-0245-4e2e-a2a9-0066e833e8b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75225149-57e5-4d0b-bd23-7c9ff70f97b5}, !- Handle
  BDC047,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {85fe0aea-0245-4e2e-a2a9-0066e833e8b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 5.1816, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d72b38-2212-4ac3-a113-f325567c1e1e}, !- Handle
  612A96,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {85fe0aea-0245-4e2e-a2a9-0066e833e8b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cb2ec8-733f-47cb-8262-9f6c98e40ab0}, !- Handle
  513564,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {85fe0aea-0245-4e2e-a2a9-0066e833e8b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e7fac4-5aa3-4973-830a-399b63ff13da}, !- Handle
  42E287,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {85fe0aea-0245-4e2e-a2a9-0066e833e8b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {748e353a-5719-4a22-a288-2b2dfc46a8d8}, !- Handle
  B2D381,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {731e9d07-85f0-484a-b573-e9f7f77d3e3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731e9d07-85f0-484a-b573-e9f7f77d3e3b}, !- Handle
  28B002,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {4150c446-5bda-4690-aecd-dbbfb32280ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.8976, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}, !- Handle
  Floor 1 Recovery Room,                  !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  141.280323936,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3075286-a456-4b1a-a3be-412610e6096b}, !- Zone Air Inlet Port List
  {58fbf251-d96a-40ed-b4fb-80a930ba6a44}, !- Zone Air Exhaust Port List
  {c4c32b88-dbf4-48e9-9617-cbd2677c6c5a}, !- Zone Air Node Name
  {965b3410-438d-4d92-84fc-39a562915459}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d8827ab-d080-44c7-b835-2a3ddea9102d}, !- Group Rendering Name
  {dc12d3b2-890d-4e6e-b46b-fd2c8afc751b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5728a065-4110-43fe-b754-0028e5941a15}, !- Handle
  Node 34,                                !- Name
  {c4c32b88-dbf4-48e9-9617-cbd2677c6c5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4c32b88-dbf4-48e9-9617-cbd2677c6c5a}, !- Handle
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}, !- Source Object
  11,                                     !- Outlet Port
  {5728a065-4110-43fe-b754-0028e5941a15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3075286-a456-4b1a-a3be-412610e6096b}, !- Handle
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}; !- HVAC Component

OS:PortList,
  {58fbf251-d96a-40ed-b4fb-80a930ba6a44}, !- Handle
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}; !- HVAC Component

OS:PortList,
  {965b3410-438d-4d92-84fc-39a562915459}, !- Handle
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}; !- HVAC Component

OS:Sizing:Zone,
  {089d0210-15b9-43c8-b8b7-52869aa9eaa3}, !- Handle
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.254852,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d22d6065-bb40-401a-a79c-9f8104532b20}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}; !- Thermal Zone

OS:Space,
  {4150c446-5bda-4690-aecd-dbbfb32280ad}, !- Handle
  Floor 1 Recovery Room Space,            !- Name
  {bc9bf534-8ba2-4ee0-a02f-84039254d9cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f705af37-84ac-48de-90d1-aa1b2c5237e9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0a0bf3e5-c816-4f51-a2fc-6566974cef88}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc12d3b2-890d-4e6e-b46b-fd2c8afc751b}, !- Handle
  Typical DualSPSched 23,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {2ebaa100-2754-44c4-893b-28aef5fc54b8}, !- Handle
  8D508E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {731e9d07-85f0-484a-b573-e9f7f77d3e3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.4488, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  9.4488, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  11.2776, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  11.2776, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d97a99d-ff9f-49fd-bee3-ce9cde4ce75d}, !- Handle
  44E54A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {731e9d07-85f0-484a-b573-e9f7f77d3e3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  6.4008, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {501e36af-d437-4211-9592-d514882dc56e}, !- Handle
  1DA13A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {731e9d07-85f0-484a-b573-e9f7f77d3e3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.8496, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  15.8496, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  17.6784, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f572963-baa0-428f-9e10-d2de849ffc83}, !- Handle
  Floor 1 Recovery Room Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {4150c446-5bda-4690-aecd-dbbfb32280ad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc7820f-6b65-4f56-9f04-6656af625b89}, !- Handle
  F4FE92,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4150c446-5bda-4690-aecd-dbbfb32280ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df6de5c-2ef9-45b6-b958-71d9f81e08d5}, !- Handle
  C5ECA6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {4150c446-5bda-4690-aecd-dbbfb32280ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de41444-e684-45dc-88d7-929294f33be9}, !- Handle
  72C4ED,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4150c446-5bda-4690-aecd-dbbfb32280ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6299e8a7-5296-46b9-a356-e99589459fca}, !- Handle
  66B6F7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4150c446-5bda-4690-aecd-dbbfb32280ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  18.8976, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d00bd60-8c14-4594-894b-32cac0e5f5b9}, !- Handle
  Floor 1 Reception Hall Slab,            !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {1c6fc179-c687-4168-85ee-20415507719d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.8768, 2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}, !- Handle
  Floor 1 Reception Hall,                 !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  32.7977891664,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38a881b8-db12-45a4-be76-4d199b090f83}, !- Zone Air Inlet Port List
  {bc0ee106-4812-4d79-a5bc-64da53db3fb4}, !- Zone Air Exhaust Port List
  {a15c5bbe-0eec-47c5-b774-f4520c64c6dc}, !- Zone Air Node Name
  {73bdf7ac-50ac-4160-aee1-87e66aaa4235}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6be0b8f4-f089-46bc-af7a-77ac5615a13d}, !- Group Rendering Name
  {932053d7-cef0-458f-9bb8-3f68d24fac2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a175010-1baa-40fe-a366-7c30077c6c51}, !- Handle
  Node 35,                                !- Name
  {a15c5bbe-0eec-47c5-b774-f4520c64c6dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a15c5bbe-0eec-47c5-b774-f4520c64c6dc}, !- Handle
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}, !- Source Object
  11,                                     !- Outlet Port
  {9a175010-1baa-40fe-a366-7c30077c6c51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38a881b8-db12-45a4-be76-4d199b090f83}, !- Handle
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}; !- HVAC Component

OS:PortList,
  {bc0ee106-4812-4d79-a5bc-64da53db3fb4}, !- Handle
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}; !- HVAC Component

OS:PortList,
  {73bdf7ac-50ac-4160-aee1-87e66aaa4235}, !- Handle
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}; !- HVAC Component

OS:Sizing:Zone,
  {548d2c00-00fb-405c-8790-943fa9ba92f7}, !- Handle
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3b4514b-ddaa-4f15-8830-08fd4485006f}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}; !- Thermal Zone

OS:Space,
  {1c6fc179-c687-4168-85ee-20415507719d}, !- Handle
  Floor 1 Reception Hall Space,           !- Name
  {a21a7eb8-6b25-43d4-b171-414de1758036}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.7264,                                !- X Origin {m}
  14.3256,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {368bb13c-9b0e-4e7d-93a5-7cb354220833}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ea631010-ea8d-4412-8dba-ba3095b908a4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {932053d7-cef0-458f-9bb8-3f68d24fac2e}, !- Handle
  Typical DualSPSched 24,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b45bbfbd-1ca5-4bac-a936-b6cc692c011a}, !- Handle
  FE2C3E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c6fc179-c687-4168-85ee-20415507719d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {8a91257b-3fcb-4528-9d55-332cee278e1b}, !- Handle
  Zone Group 47|Floor 2 Exam 4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1a8b4047-f755-4c38-af31-45967e3b4685}, !- Handle
  Zone Group 47|Floor 2 Exam 4_PlugMisc_Equip, !- Name
  {8a91257b-3fcb-4528-9d55-332cee278e1b}, !- Electric Equipment Definition Name
  {222214b4-d060-4486-a2b6-9708869b6c85}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {222214b4-d060-4486-a2b6-9708869b6c85}, !- Handle
  Zone Group 47,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8fc54d64-94bb-4103-997f-8c358c0c3fbb}; !- Group Rendering Name

OS:ThermalZone,
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}, !- Handle
  Floor 2 Exam 4,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  21.533421612,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc520889-bf95-4e2a-bc69-db6e174c73f7}, !- Zone Air Inlet Port List
  {99210eb8-4b16-4327-9ce4-c05943e9f880}, !- Zone Air Exhaust Port List
  {6ed102c5-d7ed-4d9a-864f-4469fbd7af17}, !- Zone Air Node Name
  {fa738e76-8927-4368-8fcc-4e119148d643}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3bbb6d0-9a5e-4a34-bf68-76185e8e30a9}, !- Group Rendering Name
  {8486fef5-6d53-4654-b7e8-e52d22450b5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb6ee983-a329-4d77-a530-e3d38ef37cdf}, !- Handle
  Node 36,                                !- Name
  {6ed102c5-d7ed-4d9a-864f-4469fbd7af17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ed102c5-d7ed-4d9a-864f-4469fbd7af17}, !- Handle
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}, !- Source Object
  11,                                     !- Outlet Port
  {cb6ee983-a329-4d77-a530-e3d38ef37cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc520889-bf95-4e2a-bc69-db6e174c73f7}, !- Handle
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}; !- HVAC Component

OS:PortList,
  {99210eb8-4b16-4327-9ce4-c05943e9f880}, !- Handle
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}; !- HVAC Component

OS:PortList,
  {fa738e76-8927-4368-8fcc-4e119148d643}, !- Handle
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}; !- HVAC Component

OS:Sizing:Zone,
  {b1c2fd83-69aa-46e1-aeb3-fba21d666298}, !- Handle
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.039644,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8896d8b-9c8b-4a14-887c-fd0dede13509}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}; !- Thermal Zone

OS:Space,
  {9d1f03c9-dd20-4eae-acd6-3ab0e5f83e20}, !- Handle
  Floor 2 Exam 4 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.9288,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {cdc966e3-74d9-4fad-8bd4-906c9ab2fef9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {00728300-efc8-4244-b5ea-62adab3f38e6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8486fef5-6d53-4654-b7e8-e52d22450b5f}, !- Handle
  Typical DualSPSched 25,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {400ad342-ba04-4f4f-b092-2222daa15bc8}, !- Handle
  CD7BAD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c6fc179-c687-4168-85ee-20415507719d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.8768, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c0fb1b-296a-4aee-96b2-e20a0ec89dc7}, !- Handle
  839A66,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c6fc179-c687-4168-85ee-20415507719d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e8d993-665d-488a-839c-753053a634a0}, !- Handle
  6975B0,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {1c6fc179-c687-4168-85ee-20415507719d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.8768, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7e9aaa-5bb5-4387-9af5-2907cac9855e}, !- Handle
  11E9BF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c6fc179-c687-4168-85ee-20415507719d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.8768, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ce4826-8c15-417e-8c7b-f5f847e9e7d0}, !- Handle
  Floor 1 Reception Slab,                 !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.6304, 0,                      !- X,Y,Z Vertex 1 {m}
  4.572, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  6.096, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 4 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  2.1336, 14.6304, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {848c7b45-ef2d-4439-93d5-3f5e48bd9cd4}, !- Handle
  E608B9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.6304, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.6304, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a0ba18a-d4a6-4ea3-8ca8-dd42d0862314}, !- Handle
  A02892,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.096, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  4.572, 7.62, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.572, 14.6304, 3.048,                  !- X,Y,Z Vertex 4 {m}
  2.1336, 14.6304, 3.048,                 !- X,Y,Z Vertex 5 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9b1f848a-a544-4e11-8506-50338bc474de}, !- Handle
  6EA718,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75015a05-0024-427c-aea3-0032bd902a08}, !- Handle
  5A39B1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  6.096, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42cddec-9525-49ba-8dd6-afc4e43b5a9c}, !- Handle
  2730E5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.572, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  4.572, 14.6304, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 14.6304, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2113340a-c5b9-41a1-8de4-ab5ac5dfdfef}, !- Handle
  25AB11,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8e0e3df1-9041-4ae2-8bf3-35af33e24cfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  6.096, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  4.572, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9e18ab3-9f5e-418a-9f72-eca6deb93ce1}, !- Handle
  1D94BE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d8d3d317-6811-4084-8001-ed135203833e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.3048, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d3d317-6811-4084-8001-ed135203833e}, !- Handle
  6D2616,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {cd9a5619-e9c6-4353-b754-398a698302ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Handle
  Water Equipment Latent fract sched_DayProfile1, !- Name
  {a88bd8d1-0dcb-4923-8d5a-aea1ac903211}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a88bd8d1-0dcb-4923-8d5a-aea1ac903211}, !- Handle
  Water Equipment Latent fract sched_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SubSurface,
  {40a6a611-1f9d-464b-b0db-fa0320be058f}, !- Handle
  18748E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d8d3d317-6811-4084-8001-ed135203833e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79c4f60-9229-4099-b192-6550f50414a1}, !- Handle
  Floor 1 Procedure Room Slab,            !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {cd9a5619-e9c6-4353-b754-398a698302ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.3048, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d97e596-fb66-4a71-9647-cf43f26bc973}, !- Handle
  EAE60F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {cd9a5619-e9c6-4353-b754-398a698302ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  0.3048, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0.3048, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368843e1-9698-4292-ad97-a25dbade676c}, !- Handle
  95486C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {cd9a5619-e9c6-4353-b754-398a698302ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f06fb3-b47f-4725-ad56-a733064d3f80}, !- Handle
  704EC3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {cd9a5619-e9c6-4353-b754-398a698302ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.3048, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6178fc17-ee56-4bfc-a727-400b24ffae54}, !- Handle
  673317,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {cd9a5619-e9c6-4353-b754-398a698302ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98e8324-663b-460b-9f6e-620e5ed562e5}, !- Handle
  Floor 1 Pre-Op Toilet Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {4247f053-6a08-4c28-9492-996d47bad5ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d046588f-80c2-47e6-9d78-054f333a0e6d}, !- Handle
  Floor 1 Pre-Op Toilet,                  !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  13.7545121304,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e11ff3d8-cb20-420c-bd89-27a7150f836e}, !- Zone Air Inlet Port List
  {3c2b7557-e2c8-4d34-aa2d-a31eb28bb48e}, !- Zone Air Exhaust Port List
  {08df3acf-658b-4aba-a201-ea79b696975f}, !- Zone Air Node Name
  {a49988f1-463b-4c09-93a2-a0b4d40025d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {509882a5-365e-4f1f-aeae-dab68d3e9bf5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27d567f1-c23f-4727-8454-215c5108a129}, !- Handle
  Node 37,                                !- Name
  {08df3acf-658b-4aba-a201-ea79b696975f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08df3acf-658b-4aba-a201-ea79b696975f}, !- Handle
  {d046588f-80c2-47e6-9d78-054f333a0e6d}, !- Source Object
  11,                                     !- Outlet Port
  {27d567f1-c23f-4727-8454-215c5108a129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e11ff3d8-cb20-420c-bd89-27a7150f836e}, !- Handle
  {d046588f-80c2-47e6-9d78-054f333a0e6d}; !- HVAC Component

OS:PortList,
  {3c2b7557-e2c8-4d34-aa2d-a31eb28bb48e}, !- Handle
  {d046588f-80c2-47e6-9d78-054f333a0e6d}; !- HVAC Component

OS:PortList,
  {a49988f1-463b-4c09-93a2-a0b4d40025d1}, !- Handle
  {d046588f-80c2-47e6-9d78-054f333a0e6d}; !- HVAC Component

OS:Sizing:Zone,
  {6bb4000c-a64d-4262-9307-c2f5fccc4e1f}, !- Handle
  {d046588f-80c2-47e6-9d78-054f333a0e6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2587d324-43e4-436e-aed4-1178df833257}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {d046588f-80c2-47e6-9d78-054f333a0e6d}; !- Thermal Zone

OS:Space,
  {4247f053-6a08-4c28-9492-996d47bad5ee}, !- Handle
  Floor 1 Pre-Op Toilet Space,            !- Name
  {16d75617-050d-490c-9b09-e130a472a06d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d046588f-80c2-47e6-9d78-054f333a0e6d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {fe30b865-00f7-4284-bcf6-2a9459fef032}, !- Handle
  97616F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {4247f053-6a08-4c28-9492-996d47bad5ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac69ef5-7fb4-4357-9957-45dd512f960e}, !- Handle
  7D08C0,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4247f053-6a08-4c28-9492-996d47bad5ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6300a75c-97b8-4d99-9b80-f4bc3acee679}, !- Handle
  36E420,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4247f053-6a08-4c28-9492-996d47bad5ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93528813-ede3-4d88-b11d-1f5d617eabde}, !- Handle
  2DEB73,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4247f053-6a08-4c28-9492-996d47bad5ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39256642-1207-4f40-80b5-f5c3a9b1f7d6}, !- Handle
  1535AC,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {4247f053-6a08-4c28-9492-996d47bad5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6349a9c9-2d68-4728-9056-a3cef5611faa}, !- Handle
  Floor 1 Pre-Op Room 2 Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {fa90dbc8-2ceb-43ae-bd0f-783b27a563e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.2192, 7.9248, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}, !- Handle
  Floor 1 Pre-Op Room 2,                  !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  87.6688979808,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {736d83d2-fb71-42a5-a7f8-556883cf5939}, !- Zone Air Inlet Port List
  {b7694b20-967d-488b-8840-5d222b4a6a78}, !- Zone Air Exhaust Port List
  {bf38b84b-a74e-4e6f-9238-80524ce3b0c3}, !- Zone Air Node Name
  {532105fb-ac25-4079-944e-90e5a972ca53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f921e6a9-2ac8-4f16-b32a-4bb6666b9889}, !- Group Rendering Name
  {024b65e7-68ba-404f-a308-6d5041ac5ed9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06daf642-4076-46f3-8fdb-7df0d20483b4}, !- Handle
  Node 38,                                !- Name
  {bf38b84b-a74e-4e6f-9238-80524ce3b0c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf38b84b-a74e-4e6f-9238-80524ce3b0c3}, !- Handle
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}, !- Source Object
  11,                                     !- Outlet Port
  {06daf642-4076-46f3-8fdb-7df0d20483b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {736d83d2-fb71-42a5-a7f8-556883cf5939}, !- Handle
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}; !- HVAC Component

OS:PortList,
  {b7694b20-967d-488b-8840-5d222b4a6a78}, !- Handle
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}; !- HVAC Component

OS:PortList,
  {532105fb-ac25-4079-944e-90e5a972ca53}, !- Handle
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}; !- HVAC Component

OS:Sizing:Zone,
  {4059529f-bdfa-4a56-a050-87f28aab8493}, !- Handle
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.159518,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30cf296d-7969-44fe-9837-616a8932de87}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}; !- Thermal Zone

OS:Space,
  {fa90dbc8-2ceb-43ae-bd0f-783b27a563e4}, !- Handle
  Floor 1 Pre-Op Room 2 Space,            !- Name
  {8d6b8394-02d7-4deb-babc-3ea47c002bd6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a0c958a-fcbf-4cab-a45a-a232e3cbf070}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {442f7119-2e6e-4ce8-b634-4ff97187a804}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {024b65e7-68ba-404f-a308-6d5041ac5ed9}, !- Handle
  Typical DualSPSched 26,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {8c7afad0-a8e1-436f-8c04-c52209368ecc}, !- Handle
  AE702D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {fa90dbc8-2ceb-43ae-bd0f-783b27a563e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 7.9248, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -1.2192, 7.9248, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {56066d14-30c1-48e7-b7dc-db268e63b238}, !- Handle
  Zone Group 14|Floor 3 Mechanical Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8c7ba151-8945-43aa-a978-36b98a3f9eb8}, !- Handle
  Zone Group 14|Floor 3 Mechanical Hall_PlugMisc_Equip, !- Name
  {56066d14-30c1-48e7-b7dc-db268e63b238}, !- Electric Equipment Definition Name
  {158e7c64-2991-4788-ad79-ce28fd46fac9}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {158e7c64-2991-4788-ad79-ce28fd46fac9}, !- Handle
  Zone Group 14,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {faa46c28-ea3b-410b-aba0-cdcad5b8361d}; !- Group Rendering Name

OS:ThermalZone,
  {02f832d7-1d9d-4699-8f32-af925bb1953a}, !- Handle
  Floor 3 Mechanical Hall,                !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  78.7108775458415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5966e842-e6fe-48ea-a028-93b2e46d797f}, !- Zone Air Inlet Port List
  {926a46c7-d54e-46c6-8d39-8de006be2357}, !- Zone Air Exhaust Port List
  {41210914-6b83-42a0-8ed6-8bf50a006f64}, !- Zone Air Node Name
  {32754998-6ee8-4629-9353-020d8085f2d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a0c1562-ca2e-4ac7-8704-d48cecb5774d}, !- Group Rendering Name
  {5725a491-242f-457d-8734-b5a9d9bcd4b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3044ef20-721f-4f05-9557-0916591dee8e}, !- Handle
  Node 39,                                !- Name
  {41210914-6b83-42a0-8ed6-8bf50a006f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41210914-6b83-42a0-8ed6-8bf50a006f64}, !- Handle
  {02f832d7-1d9d-4699-8f32-af925bb1953a}, !- Source Object
  11,                                     !- Outlet Port
  {3044ef20-721f-4f05-9557-0916591dee8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5966e842-e6fe-48ea-a028-93b2e46d797f}, !- Handle
  {02f832d7-1d9d-4699-8f32-af925bb1953a}; !- HVAC Component

OS:PortList,
  {926a46c7-d54e-46c6-8d39-8de006be2357}, !- Handle
  {02f832d7-1d9d-4699-8f32-af925bb1953a}; !- HVAC Component

OS:PortList,
  {32754998-6ee8-4629-9353-020d8085f2d6}, !- Handle
  {02f832d7-1d9d-4699-8f32-af925bb1953a}; !- HVAC Component

OS:Sizing:Zone,
  {52ab066b-4739-4975-83a0-ac8275335d60}, !- Handle
  {02f832d7-1d9d-4699-8f32-af925bb1953a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59925dfb-6a6e-43bd-9fd6-bfa5fa477686}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {02f832d7-1d9d-4699-8f32-af925bb1953a}; !- Thermal Zone

OS:Space,
  {42c438c4-70a5-4cf7-9c2b-b68da6d15dec}, !- Handle
  Floor 3 Mechanical Hall Space,          !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  46.3296,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {02f832d7-1d9d-4699-8f32-af925bb1953a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9705827b-c60e-44ef-a019-c31e8a17a255}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5725a491-242f-457d-8734-b5a9d9bcd4b5}, !- Handle
  Typical DualSPSched 27,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d477e568-0c75-48d9-9f49-a6737b9b5fb8}, !- Handle
  9853A2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fa90dbc8-2ceb-43ae-bd0f-783b27a563e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.2192, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8ddf74-58fa-46a9-ac52-1d21bbf767b4}, !- Handle
  8C3884,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fa90dbc8-2ceb-43ae-bd0f-783b27a563e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0400dd30-0211-41c5-b724-ad8cd4c7b179}, !- Handle
  7AE5B9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fa90dbc8-2ceb-43ae-bd0f-783b27a563e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.9248, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.2192, 7.9248, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.2192, 7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e200d5f-193d-46f5-8160-aeb651346cfc}, !- Handle
  551E65,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fa90dbc8-2ceb-43ae-bd0f-783b27a563e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 7.9248, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee4e9aee-c6b6-4e5c-857a-2d992fe7918c}, !- Handle
  5D8FAF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  1.8288, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}, !- Handle
  Floor 1 Lobby,                          !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  162.379240809,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efc79ebd-b248-46f5-b7fc-d89d491068ff}, !- Zone Air Inlet Port List
  {798116e9-381b-4335-8b85-94e33915c3fb}, !- Zone Air Exhaust Port List
  {cf8d133c-942f-4600-aefa-cf2f3b079f84}, !- Zone Air Node Name
  {b5b20b12-69a9-4704-a7ff-3f693d3ad9c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce1f29d2-ae9e-4b38-bc62-dc3cf492e373}, !- Group Rendering Name
  {207b8d7c-e251-4831-a6b8-5e428f6cf55b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97eb8506-1d1f-40fb-8c07-952163d5e3fc}, !- Handle
  Node 40,                                !- Name
  {cf8d133c-942f-4600-aefa-cf2f3b079f84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf8d133c-942f-4600-aefa-cf2f3b079f84}, !- Handle
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}, !- Source Object
  11,                                     !- Outlet Port
  {97eb8506-1d1f-40fb-8c07-952163d5e3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efc79ebd-b248-46f5-b7fc-d89d491068ff}, !- Handle
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}; !- HVAC Component

OS:PortList,
  {798116e9-381b-4335-8b85-94e33915c3fb}, !- Handle
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}; !- HVAC Component

OS:PortList,
  {b5b20b12-69a9-4704-a7ff-3f693d3ad9c7}, !- Handle
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}; !- HVAC Component

OS:Sizing:Zone,
  {ab7ba32c-ae6b-41dc-9094-86b769ce5f0e}, !- Handle
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36622949-1d16-4023-8cef-9e187162d3e7}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}; !- Thermal Zone

OS:Space,
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Handle
  Floor 1 Lobby Space,                    !- Name
  {a2e1e226-f7b9-439e-adc2-f1148d452cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5dc08389-7fa6-44ba-aebd-ac9cc4e7f9e7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {da0a5ae0-0bbe-400a-a01a-81bed7bf2a5b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {207b8d7c-e251-4831-a6b8-5e428f6cf55b}, !- Handle
  Typical DualSPSched 28,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a8781eae-5c85-4111-a86c-0914544a05dc}, !- Handle
  Floor 1 Pre-Op Room 1 Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0.914400000000001, 0,           !- X,Y,Z Vertex 1 {m}
  2.7432, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0.914400000000001, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7a706ba-930e-4314-a8b6-d935b3682e97}, !- Handle
  FA21EE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0.914400000000001, 3.048,       !- X,Y,Z Vertex 1 {m}
  2.7432, 0.914400000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0.914400000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.914400000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8aa2fe-414f-4ace-9202-b6ed220c6e7c}, !- Handle
  8F966C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.914400000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0.914400000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db837f85-b9e8-4ac8-bbae-ba564719e6ce}, !- Handle
  84418A,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ebf0bd-6ad8-4532-b24c-cad270439eee}, !- Handle
  5B255F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0.914400000000001, 0,           !- X,Y,Z Vertex 3 {m}
  2.7432, 0.914400000000001, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c159f4f6-4340-4b7a-ba5c-56e46f0965f3}, !- Handle
  4DA0F5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cde41e7-07c2-434d-ae70-abc6aad38b27}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566d91cd-7865-4afc-86ad-ce4416706ef6}, !- Handle
  Floor 1 Pre-Op Hall Slab,               !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {97e8a078-24b9-48df-8ebf-08ac02b6e4fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.4384, -20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}, !- Handle
  Floor 1 Pre-Op Hall,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  136.3698171264,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e24170b8-15f0-41dc-9235-612727ace52b}, !- Zone Air Inlet Port List
  {3d82fe8c-9dc8-4d50-8ee6-6132397ea63a}, !- Zone Air Exhaust Port List
  {c83be213-a57a-4f25-9885-769db89a1ffc}, !- Zone Air Node Name
  {5246894c-3df7-46e9-9c83-9a75b37f0490}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72da253f-6e88-41bb-8f57-3a70d04b7d16}, !- Group Rendering Name
  {fb5f02c1-6393-468e-a5be-0c494bcd99ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c704557-e4d4-4d9d-8094-d1edd4d87346}, !- Handle
  Node 41,                                !- Name
  {c83be213-a57a-4f25-9885-769db89a1ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c83be213-a57a-4f25-9885-769db89a1ffc}, !- Handle
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}, !- Source Object
  11,                                     !- Outlet Port
  {8c704557-e4d4-4d9d-8094-d1edd4d87346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e24170b8-15f0-41dc-9235-612727ace52b}, !- Handle
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}; !- HVAC Component

OS:PortList,
  {3d82fe8c-9dc8-4d50-8ee6-6132397ea63a}, !- Handle
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}; !- HVAC Component

OS:PortList,
  {5246894c-3df7-46e9-9c83-9a75b37f0490}, !- Handle
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}; !- HVAC Component

OS:Sizing:Zone,
  {dc1232d3-a635-4d2c-951c-19e56b74d6a8}, !- Handle
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {441a67cf-b226-4af5-a62e-2d4ce96dae70}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}; !- Thermal Zone

OS:Space,
  {97e8a078-24b9-48df-8ebf-08ac02b6e4fc}, !- Handle
  Floor 1 Pre-Op Hall Space,              !- Name
  {23039de9-916a-4dbe-81c0-0114e80fc943}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.7264,                                !- X Origin {m}
  23.7744,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {24bf90c1-6dcc-4075-99e5-4011ad17f925}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {93829e77-3ef0-4960-a376-b756e4182f16}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb5f02c1-6393-468e-a5be-0c494bcd99ac}, !- Handle
  Typical DualSPSched 29,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {aa0c54ef-6be6-4e7c-ad5f-b0000456630d}, !- Handle
  F9B592,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {97e8a078-24b9-48df-8ebf-08ac02b6e4fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791fa5d0-a38b-4119-baf8-a61ba6cecd70}, !- Handle
  F0E4AA,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {97e8a078-24b9-48df-8ebf-08ac02b6e4fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -20.1168, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f199874-7361-4beb-b77c-cea92337aa98}, !- Handle
  BABBB4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {97e8a078-24b9-48df-8ebf-08ac02b6e4fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5935706-5375-4bd1-9641-7936de7bcf7f}, !- Handle
  6E46A9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {97e8a078-24b9-48df-8ebf-08ac02b6e4fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20.1168, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 2 {m}
  2.4384, -20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572f74d6-5137-4a3c-9f53-079a0214c961}, !- Handle
  33A280,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {97e8a078-24b9-48df-8ebf-08ac02b6e4fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -20.1168, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de7e697-f5a7-4271-ac9f-53a69f0d8dfe}, !- Handle
  Floor 1 PACU Slab,                      !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {7049a7a6-2fcb-436b-b505-10aaee810a55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}, !- Handle
  Floor 1 PACU,                           !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  27.64124808,                            !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbe2549c-1c0d-4243-a964-99058418e496}, !- Zone Air Inlet Port List
  {43a33ba3-6be4-45c0-9f38-3387bffe4a02}, !- Zone Air Exhaust Port List
  {e367997c-3d42-4671-8bb5-bff465277a2b}, !- Zone Air Node Name
  {512db6f6-129f-45d6-81a9-953b258c4dba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b38c580b-e808-4e60-bdc1-2e771dd2643c}, !- Group Rendering Name
  {e0b735a0-1871-446b-92a0-126574d44831}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6142d5cd-49ad-4658-ac10-bc8a4a17a509}, !- Handle
  Node 42,                                !- Name
  {e367997c-3d42-4671-8bb5-bff465277a2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e367997c-3d42-4671-8bb5-bff465277a2b}, !- Handle
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}, !- Source Object
  11,                                     !- Outlet Port
  {6142d5cd-49ad-4658-ac10-bc8a4a17a509}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbe2549c-1c0d-4243-a964-99058418e496}, !- Handle
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}; !- HVAC Component

OS:PortList,
  {43a33ba3-6be4-45c0-9f38-3387bffe4a02}, !- Handle
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}; !- HVAC Component

OS:PortList,
  {512db6f6-129f-45d6-81a9-953b258c4dba}, !- Handle
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}; !- HVAC Component

OS:Sizing:Zone,
  {ff2a2869-210e-4177-b144-f6cfeafa17a5}, !- Handle
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.05097,                                !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23e0bf61-6ffd-4a54-9156-f034ae957b94}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}; !- Thermal Zone

OS:Space,
  {7049a7a6-2fcb-436b-b505-10aaee810a55}, !- Handle
  Floor 1 PACU Space,                     !- Name
  {886f7ecd-52d2-4a07-ac3a-96026f6e48ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {540f838a-ec9d-4f54-ba98-d478a6ea2bfd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a23aa800-0d69-4c8d-b258-f6cb2491f407}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0b735a0-1871-446b-92a0-126574d44831}, !- Handle
  Typical DualSPSched 30,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {12d91049-656d-476a-a72d-6f65f1cef64c}, !- Handle
  FCD8D2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {7049a7a6-2fcb-436b-b505-10aaee810a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1003e882-e74d-4720-9170-a0beec3c32c9}, !- Handle
  F740DF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {7049a7a6-2fcb-436b-b505-10aaee810a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a109ea2-2556-4cbf-9675-faa72150157c}, !- Handle
  995832,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {7049a7a6-2fcb-436b-b505-10aaee810a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b795b4-997c-491c-97c9-60243b885844}, !- Handle
  446771,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {7049a7a6-2fcb-436b-b505-10aaee810a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4f5b2e-2030-4d2e-ac5f-c011a4f7e253}, !- Handle
  2B4DBD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {7049a7a6-2fcb-436b-b505-10aaee810a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca93ac6-1ea6-4b02-bf78-6c01247293fe}, !- Handle
  Floor 1 Operating Room 3 Slab,          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}, !- Handle
  Floor 1 Operating Room 3,               !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  123.8970972672,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {756f9eeb-4fdb-4a7f-9c6b-bf9505d8f3bf}, !- Zone Air Inlet Port List
  {5fbd3e83-353c-4547-a5b9-ecbafc019e8b}, !- Zone Air Exhaust Port List
  {db426e6d-240d-4397-9b74-24cce3cf15bb}, !- Zone Air Node Name
  {820bcca2-47e9-4b24-80b9-9e6728d6f719}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6941fa5-c414-487f-91f5-0fd2ac9324e5}, !- Group Rendering Name
  {e226dbaf-cc02-4dfc-b425-d141dd3c5075}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ae6b9f7-3784-49b4-855f-8539b80f1369}, !- Handle
  Node 43,                                !- Name
  {db426e6d-240d-4397-9b74-24cce3cf15bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db426e6d-240d-4397-9b74-24cce3cf15bb}, !- Handle
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}, !- Source Object
  11,                                     !- Outlet Port
  {1ae6b9f7-3784-49b4-855f-8539b80f1369}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {756f9eeb-4fdb-4a7f-9c6b-bf9505d8f3bf}, !- Handle
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}; !- HVAC Component

OS:PortList,
  {5fbd3e83-353c-4547-a5b9-ecbafc019e8b}, !- Handle
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}; !- HVAC Component

OS:PortList,
  {820bcca2-47e9-4b24-80b9-9e6728d6f719}, !- Handle
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}; !- HVAC Component

OS:Sizing:Zone,
  {7c73df00-811d-4ae2-8aa8-2cfd70094021}, !- Handle
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.561617,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5b1b764-bef0-4095-b54f-7d5d4e2fffc4}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}; !- Thermal Zone

OS:Space,
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Handle
  Floor 1 Operating Room 3 Space,         !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b4ea7fc-5a47-4b82-a413-512b6df77c6d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {48bd9f08-8053-41d3-ad3a-29e201525cde}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e226dbaf-cc02-4dfc-b425-d141dd3c5075}, !- Handle
  Operating Room DualSPSched 2,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {0b258d71-eb2b-4ed9-9e61-e8b57335e85d}, !- Handle
  FD0958,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da96123a-a1cf-4c4c-b48a-8917c6d3122d}, !- Handle
  AE206C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 5.1816, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4ce135-c5b5-4a95-8140-39d18608321a}, !- Handle
  9E12D4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4df286-6e5b-470b-b9be-2db8f1ffe094}, !- Handle
  966665,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb66686-e300-4a7c-8c95-9c3edfb52010}, !- Handle
  52CA89,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b84e090-c97d-40e2-8561-c4564c4a2c68}, !- Handle
  2AC8D1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {1c38f949-15ce-4eee-8dc9-2093d1b95800}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26fe515f-22ff-498a-bc0a-5107900e293a}, !- Handle
  591336,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {777dbbe3-b4cf-4154-b68a-9895f324bbbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.4572, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.4572, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11e99e68-7106-4e04-9d2b-c6c9eed6b925}, !- Handle
  38B811,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {777dbbe3-b4cf-4154-b68a-9895f324bbbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.0292, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.858, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 6.858, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {bec8e4f5-9dea-43ab-8e45-09787945a0db}, !- Handle
  Zone Group 16|Floor 3 Lounge Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {21dbc270-f62e-468f-96a3-7bb2fa27a450}, !- Handle
  Zone Group 16|Floor 3 Lounge Toilet_PlugMisc_Equip, !- Name
  {bec8e4f5-9dea-43ab-8e45-09787945a0db}, !- Electric Equipment Definition Name
  {98d71d6f-b5a0-497e-9d9c-9f185355ba93}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {98d71d6f-b5a0-497e-9d9c-9f185355ba93}, !- Handle
  Zone Group 16,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fc2b6a3e-edeb-4dd4-9c7b-1352837a5624}; !- Group Rendering Name

OS:ThermalZone,
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}, !- Handle
  Floor 3 Lounge Toilet,                  !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  50.9133467365733,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc360366-3dab-47ad-b2be-e830444d2b4e}, !- Zone Air Inlet Port List
  {da6c53e7-1333-44ce-a4bc-28f246310127}, !- Zone Air Exhaust Port List
  {bf3acf5d-7fcc-4725-b89c-017ba4a7b325}, !- Zone Air Node Name
  {cf983a07-a5d5-4789-82e2-07528039c508}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54362be6-11f2-42ab-84d5-8cedead13e19}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7434310e-df7a-4e4a-941d-aaeeac4f07d6}, !- Handle
  Node 44,                                !- Name
  {bf3acf5d-7fcc-4725-b89c-017ba4a7b325}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf3acf5d-7fcc-4725-b89c-017ba4a7b325}, !- Handle
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}, !- Source Object
  11,                                     !- Outlet Port
  {7434310e-df7a-4e4a-941d-aaeeac4f07d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc360366-3dab-47ad-b2be-e830444d2b4e}, !- Handle
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}; !- HVAC Component

OS:PortList,
  {da6c53e7-1333-44ce-a4bc-28f246310127}, !- Handle
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}; !- HVAC Component

OS:PortList,
  {cf983a07-a5d5-4789-82e2-07528039c508}, !- Handle
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}; !- HVAC Component

OS:Sizing:Zone,
  {581fabc9-9412-4e9b-9f6d-4109aee6fc8b}, !- Handle
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64d5cadd-09c9-4a09-994b-cfc9cc29dd8c}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}; !- Thermal Zone

OS:Space,
  {15b0c415-75ff-4970-a0b5-b3e0b8a36399}, !- Handle
  Floor 3 Lounge Toilet Space,            !- Name
  {98d71d6f-b5a0-497e-9d9c-9f185355ba93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.8328,                                !- X Origin {m}
  23.4696,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {f5fc94fe-2095-44ce-9d45-10d7eb3a3049}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {bd90afc2-ef47-4ec8-b7aa-48cd58dbb7d7}, !- Handle
  Floor 1 Operating Room 2 Slab,          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {60808fab-2908-43ca-b0c9-ca1c2958edba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c32f47-6278-4d6a-af90-e1c0d4335a9e}, !- Handle
  A2AAC5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {60808fab-2908-43ca-b0c9-ca1c2958edba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23b1fa2-3dea-4af7-bcfb-ed5eea823a12}, !- Handle
  9C6F66,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {60808fab-2908-43ca-b0c9-ca1c2958edba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20efd979-7a18-41ac-a787-b76044fed9bf}, !- Handle
  726F67,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {60808fab-2908-43ca-b0c9-ca1c2958edba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323bd413-860e-447a-8d08-f28bc903a78c}, !- Handle
  1747DE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {60808fab-2908-43ca-b0c9-ca1c2958edba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3238cff-d90a-4ab4-9fe9-8dd7f839c41c}, !- Handle
  D10D28,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {1a92d490-7d58-4276-aedb-cd467ce754c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 4.2672, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  5.7912, 4.2672, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  5.7912, 6.096, 1.2192,                  !- X,Y,Z Vertex 3 {m}
  5.7912, 6.096, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a92d490-7d58-4276-aedb-cd467ce754c0}, !- Handle
  E326E4,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {985057a1-c678-4856-8395-cf2d642ac75a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.7912, 7.0104, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7912, 7.0104, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1546946d-8dd5-4c71-a351-0f4cb7676cb0}, !- Handle
  CF850A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {9266a4f2-6808-43c0-8f7f-8a42133eab82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9266a4f2-6808-43c0-8f7f-8a42133eab82}, !- Handle
  879583,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {985057a1-c678-4856-8395-cf2d642ac75a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.7912, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ef0598-1b58-41b3-8c1a-1eb377a5c34a}, !- Handle
  E5CB03,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e65ac091-7a20-4013-908f-73bef019280b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}, !- Handle
  Floor 1 Nurse Toilet,                   !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  13.6259573208,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30cd59aa-bca1-42e8-862f-59846d3f1907}, !- Zone Air Inlet Port List
  {fb56d614-b2b5-4ba6-a8f3-170a1424408b}, !- Zone Air Exhaust Port List
  {155f6a00-80f7-4b8f-a081-af4bf0d08ca0}, !- Zone Air Node Name
  {eab3f33c-a626-4692-9e8a-c108c06e4b58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98852295-3b40-48d8-b097-68fb05f7f44f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30d03ec1-6aaf-4770-adca-bc12d06b4995}, !- Handle
  Node 45,                                !- Name
  {155f6a00-80f7-4b8f-a081-af4bf0d08ca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {155f6a00-80f7-4b8f-a081-af4bf0d08ca0}, !- Handle
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}, !- Source Object
  11,                                     !- Outlet Port
  {30d03ec1-6aaf-4770-adca-bc12d06b4995}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30cd59aa-bca1-42e8-862f-59846d3f1907}, !- Handle
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}; !- HVAC Component

OS:PortList,
  {fb56d614-b2b5-4ba6-a8f3-170a1424408b}, !- Handle
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}; !- HVAC Component

OS:PortList,
  {eab3f33c-a626-4692-9e8a-c108c06e4b58}, !- Handle
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}; !- HVAC Component

OS:Sizing:Zone,
  {9ff1f19b-72e6-4b32-9777-285aecde1489}, !- Handle
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fcf0131-6c55-44c5-8222-b0df1abaa25f}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}; !- Thermal Zone

OS:Space,
  {e65ac091-7a20-4013-908f-73bef019280b}, !- Handle
  Floor 1 Nurse Toilet Space,             !- Name
  {12c746fe-1cb1-41a5-9122-91713d219b5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {46dd9dfc-5ad5-47e4-83cf-2ac7deb7e86d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {14722e99-df06-49c0-86d0-dcbfd7aa2b94}, !- Handle
  A6BA23,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {1a92d490-7d58-4276-aedb-cd467ce754c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 0.9144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  5.7912, 0.9144, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  5.7912, 2.7432, 1.2192,                 !- X,Y,Z Vertex 3 {m}
  5.7912, 2.7432, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3f8d9f3-8200-4c2f-ad85-3bab34b69faa}, !- Handle
  9B1541,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {9266a4f2-6808-43c0-8f7f-8a42133eab82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {3be6d527-3120-488a-a647-9659b069462c}, !- Handle
  Zone Group 17,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {404ce8ba-e6c2-49ac-8875-f1620ccce8e5}; !- Group Rendering Name

OS:ThermalZone,
  {288a54f4-522a-4d01-9fe7-e613244c9c55}, !- Handle
  Floor 3 Locker,                         !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  31.4543145846187,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e5d21d0-24ff-45d6-8157-58155f6c7419}, !- Zone Air Inlet Port List
  {df388c6f-af9d-41db-92d7-cb7499b6fd75}, !- Zone Air Exhaust Port List
  {290f6896-e94b-4e3c-aaca-5f90e6cf45d2}, !- Zone Air Node Name
  {13009be0-5b86-4f85-9312-9e1b888bac6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {700d57a4-3947-4af4-9e3b-90f6ad5e80ed}, !- Group Rendering Name
  {5fd360bb-012f-47aa-85e8-1ff08d000581}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8b19af7-b71d-40ae-b357-aea4ff745cfd}, !- Handle
  Node 46,                                !- Name
  {290f6896-e94b-4e3c-aaca-5f90e6cf45d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {290f6896-e94b-4e3c-aaca-5f90e6cf45d2}, !- Handle
  {288a54f4-522a-4d01-9fe7-e613244c9c55}, !- Source Object
  11,                                     !- Outlet Port
  {b8b19af7-b71d-40ae-b357-aea4ff745cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e5d21d0-24ff-45d6-8157-58155f6c7419}, !- Handle
  {288a54f4-522a-4d01-9fe7-e613244c9c55}; !- HVAC Component

OS:PortList,
  {df388c6f-af9d-41db-92d7-cb7499b6fd75}, !- Handle
  {288a54f4-522a-4d01-9fe7-e613244c9c55}; !- HVAC Component

OS:PortList,
  {13009be0-5b86-4f85-9312-9e1b888bac6b}, !- Handle
  {288a54f4-522a-4d01-9fe7-e613244c9c55}; !- HVAC Component

OS:Sizing:Zone,
  {8c340301-0c49-4390-a58c-f85c744efeb2}, !- Handle
  {288a54f4-522a-4d01-9fe7-e613244c9c55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2509a077-48e7-4b3c-b03a-5c0ef79d8665}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {288a54f4-522a-4d01-9fe7-e613244c9c55}; !- Thermal Zone

OS:Space,
  {2305b238-7376-43a0-acac-635b8bedde22}, !- Handle
  Floor 3 Locker Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  20.4216,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {288a54f4-522a-4d01-9fe7-e613244c9c55}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {870cb5f0-2961-47bb-a236-4bbc3cc8d284}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fd360bb-012f-47aa-85e8-1ff08d000581}, !- Handle
  Typical DualSPSched 31,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ebfbace5-d0ce-44c8-9852-b5b87f1dcc57}, !- Handle
  Floor 1 Operating Room 1 Slab,          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {985057a1-c678-4856-8395-cf2d642ac75a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 7.0104, 0,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef3fcac-fbcb-4c77-8385-a4560352084c}, !- Handle
  E648BC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {985057a1-c678-4856-8395-cf2d642ac75a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.7912, 7.0104, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.0104, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2384e936-92bb-4564-b891-115f14396773}, !- Handle
  Floor 1 Cafe,                           !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  109.79025735015,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {889a9c57-d572-4c8f-92b5-b9fb74561dd4}, !- Zone Air Inlet Port List
  {3b1fd705-af6b-46f7-8408-4782b4f80029}, !- Zone Air Exhaust Port List
  {4f55b8e6-2c75-4482-886e-40f52cbcac15}, !- Zone Air Node Name
  {1b19670d-87f5-4463-b0f8-ecaa3740979f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {499ce592-6b21-4d49-85e4-09b8bb160265}, !- Group Rendering Name
  {24da603a-c888-4de9-9de8-e5c11057d53a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb2aaf09-652c-4592-b791-f6725a5afe4e}, !- Handle
  Node 47,                                !- Name
  {4f55b8e6-2c75-4482-886e-40f52cbcac15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f55b8e6-2c75-4482-886e-40f52cbcac15}, !- Handle
  {2384e936-92bb-4564-b891-115f14396773}, !- Source Object
  11,                                     !- Outlet Port
  {fb2aaf09-652c-4592-b791-f6725a5afe4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {889a9c57-d572-4c8f-92b5-b9fb74561dd4}, !- Handle
  {2384e936-92bb-4564-b891-115f14396773}; !- HVAC Component

OS:PortList,
  {3b1fd705-af6b-46f7-8408-4782b4f80029}, !- Handle
  {2384e936-92bb-4564-b891-115f14396773}; !- HVAC Component

OS:PortList,
  {1b19670d-87f5-4463-b0f8-ecaa3740979f}, !- Handle
  {2384e936-92bb-4564-b891-115f14396773}; !- HVAC Component

OS:Sizing:Zone,
  {7aa78c47-53d6-4144-9103-425c02e480d1}, !- Handle
  {2384e936-92bb-4564-b891-115f14396773}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01d33f28-7fb4-4c46-9c9f-9d6590b5fb0f}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {2384e936-92bb-4564-b891-115f14396773}; !- Thermal Zone

OS:Space,
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Handle
  Floor 1 Cafe Space,                     !- Name
  {561eb3b7-e818-4bb3-9aac-801102dfbacc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2384e936-92bb-4564-b891-115f14396773}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5ac0d7c9-8efd-4f55-b3e0-31408f290dc3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {24da603a-c888-4de9-9de8-e5c11057d53a}, !- Handle
  Typical DualSPSched 32,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {2c28e634-966d-45c0-86a0-05f2d138c34f}, !- Handle
  83A098,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {985057a1-c678-4856-8395-cf2d642ac75a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91b5e4a-3311-41e3-a393-f1a6930ca083}, !- Handle
  575A7B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {985057a1-c678-4856-8395-cf2d642ac75a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 7.0104, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 7.0104, 0,                      !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {674fece9-9419-4c5e-aab3-081fa113fd81}, !- Handle
  Floor 1 Office Slab,                    !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {3b616199-7d1f-4f9d-8d0b-6ad445f78e23}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 7.9248, 0,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0.914399999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -0.3048, 0.914399999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.9248, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}, !- Handle
  Floor 1 Office,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  125.7922531584,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de9bcfba-461e-4960-96af-93f5ff26584f}, !- Zone Air Inlet Port List
  {09a36cf7-44ad-49db-bb55-d26efcf9ccac}, !- Zone Air Exhaust Port List
  {8938e5a9-9d94-4471-b42b-566353b0e398}, !- Zone Air Node Name
  {faf3eb7d-fd28-4466-92da-08d7657923eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2570ad6d-3b6a-4b8e-8249-3bbda279814c}, !- Group Rendering Name
  {b8e06c4a-0f19-4e0e-a76a-11d1a1fff042}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4602102-18bb-45c5-99e9-c3ed3d8ba642}, !- Handle
  Node 48,                                !- Name
  {8938e5a9-9d94-4471-b42b-566353b0e398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8938e5a9-9d94-4471-b42b-566353b0e398}, !- Handle
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}, !- Source Object
  11,                                     !- Outlet Port
  {b4602102-18bb-45c5-99e9-c3ed3d8ba642}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de9bcfba-461e-4960-96af-93f5ff26584f}, !- Handle
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}; !- HVAC Component

OS:PortList,
  {09a36cf7-44ad-49db-bb55-d26efcf9ccac}, !- Handle
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}; !- HVAC Component

OS:PortList,
  {faf3eb7d-fd28-4466-92da-08d7657923eb}, !- Handle
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}; !- HVAC Component

OS:Sizing:Zone,
  {20e6a25c-7199-4506-891c-a4616312c832}, !- Handle
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {078f70be-7b44-4d35-b64d-c9a858ac1bc5}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}; !- Thermal Zone

OS:Space,
  {3b616199-7d1f-4f9d-8d0b-6ad445f78e23}, !- Handle
  Floor 1 Office Space,                   !- Name
  {09d1ca59-7caf-4e4c-bbb7-0e660d6a31e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  14.6304,                                !- X Origin {m}
  15.8496,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f58c74b1-9c1e-46b9-a929-d9f50b99f23a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9feb7900-9f3e-4daa-ba72-784dd1bd6ca2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8e06c4a-0f19-4e0e-a76a-11d1a1fff042}, !- Handle
  Typical DualSPSched 33,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3987cc52-4329-4eca-b575-491cb635035c}, !- Handle
  DF3AA3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {3b616199-7d1f-4f9d-8d0b-6ad445f78e23}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0.914399999999999, 3.048,        !- X,Y,Z Vertex 1 {m}
  6.096, 7.9248, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 0.914399999999999, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b42ec52-f1b9-4a9f-aa63-ea14fbf5d9d5}, !- Handle
  7E0561,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b616199-7d1f-4f9d-8d0b-6ad445f78e23}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0.914399999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -0.3048, 0.914399999999999, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfa62f3-f786-46f5-8f2f-7e109e6cc33d}, !- Handle
  7B67EC,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b616199-7d1f-4f9d-8d0b-6ad445f78e23}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0.914399999999999, 3.048,      !- X,Y,Z Vertex 1 {m}
  -0.3048, 0.914399999999999, 0,          !- X,Y,Z Vertex 2 {m}
  6.096, 0.914399999999999, 0,            !- X,Y,Z Vertex 3 {m}
  6.096, 0.914399999999999, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d9e741-ec72-4120-9ec8-ceb58262adb6}, !- Handle
  361D65,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b616199-7d1f-4f9d-8d0b-6ad445f78e23}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 7.9248, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 7.9248, 0,                       !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.9248, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7a0bd7-82e6-4c73-b2a4-732a02359ea7}, !- Handle
  2B5816,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b616199-7d1f-4f9d-8d0b-6ad445f78e23}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0.914399999999999, 3.048,        !- X,Y,Z Vertex 1 {m}
  6.096, 0.914399999999999, 0,            !- X,Y,Z Vertex 2 {m}
  6.096, 7.9248, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 7.9248, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe58eb5-7f89-4cdb-9aec-0a541142c6cd}, !- Handle
  Floor 1 Nurse Toilet Slab,              !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {e65ac091-7a20-4013-908f-73bef019280b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24128358-c215-42f6-abf7-63cd4ca5f1fa}, !- Handle
  CA6EDA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e65ac091-7a20-4013-908f-73bef019280b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070f639c-8fb4-42b5-a64e-292c1357b5e9}, !- Handle
  5EB34C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e65ac091-7a20-4013-908f-73bef019280b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c200efc-38d6-45de-9a50-6e3a5281b333}, !- Handle
  5CD67D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e65ac091-7a20-4013-908f-73bef019280b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15a658d-d7a5-40a6-8fec-7241dfc8fe09}, !- Handle
  156F92,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {e65ac091-7a20-4013-908f-73bef019280b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78e76f3-9b78-4407-b368-de05f36c3613}, !- Handle
  Floor 1 Nurse Station Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {698eff79-a3d6-4e06-878c-200e7d1ea39f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.8392, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}, !- Handle
  Floor 1 Nurse Station,                  !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  67.3511980032,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49923e35-d206-471d-b782-fc2904fcbd7a}, !- Zone Air Inlet Port List
  {00f01309-d39f-4b3a-beec-4d07382f5344}, !- Zone Air Exhaust Port List
  {64a86d29-091d-4978-88b6-321b5fa8e76b}, !- Zone Air Node Name
  {c9f08dbd-d9d5-4350-bd07-062922769a2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6fb077c-87ed-4b80-bc95-717656877348}, !- Group Rendering Name
  {6749a59d-5c88-4dd7-a784-5acd66399f60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e9c2f07-cd7b-4cca-9814-fa997d630214}, !- Handle
  Node 49,                                !- Name
  {64a86d29-091d-4978-88b6-321b5fa8e76b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64a86d29-091d-4978-88b6-321b5fa8e76b}, !- Handle
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}, !- Source Object
  11,                                     !- Outlet Port
  {2e9c2f07-cd7b-4cca-9814-fa997d630214}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49923e35-d206-471d-b782-fc2904fcbd7a}, !- Handle
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}; !- HVAC Component

OS:PortList,
  {00f01309-d39f-4b3a-beec-4d07382f5344}, !- Handle
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}; !- HVAC Component

OS:PortList,
  {c9f08dbd-d9d5-4350-bd07-062922769a2c}, !- Handle
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}; !- HVAC Component

OS:Sizing:Zone,
  {6b683946-ff72-4c7f-8068-0bda2ed32b2d}, !- Handle
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {151c66ca-3020-4513-9ecc-981824a74b4e}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}; !- Thermal Zone

OS:Space,
  {698eff79-a3d6-4e06-878c-200e7d1ea39f}, !- Handle
  Floor 1 Nurse Station Space,            !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1a015d8e-4674-47cc-91e5-7d2e26e0aa33}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {dce4e29a-bb5d-4307-b3bc-fa2473dc40a2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6749a59d-5c88-4dd7-a784-5acd66399f60}, !- Handle
  Typical DualSPSched 34,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {042fb9c7-73be-44cf-93fe-1cc36ddc3393}, !- Handle
  FE5062,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {698eff79-a3d6-4e06-878c-200e7d1ea39f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323d66d3-c13b-47b5-b6d7-2f8a7ff7b88c}, !- Handle
  685FFA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {47c44987-2c93-4fa0-8be6-8a18476a1dac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2822f126-f0c7-4989-829d-5698f9a23b37}, !- Handle
  Floor 2 Exam 9,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  103.002733728,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {494cbd7e-ccd2-49aa-a2a8-db5e466576c1}, !- Zone Air Inlet Port List
  {f65bf2d6-abf2-43f0-bc54-41ba3f1861c7}, !- Zone Air Exhaust Port List
  {187cae39-283a-49cd-8544-30677a7a9695}, !- Zone Air Node Name
  {813a7ff8-dcfa-4815-bc67-effed5d4be69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb543411-5624-4bce-8b2a-3cdd3e5805b2}, !- Group Rendering Name
  {d1f23420-1184-486a-bfaa-2a9e4a4a0e91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f35bf02-28d0-4207-8392-34b44d0c12b5}, !- Handle
  Node 50,                                !- Name
  {187cae39-283a-49cd-8544-30677a7a9695}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {187cae39-283a-49cd-8544-30677a7a9695}, !- Handle
  {2822f126-f0c7-4989-829d-5698f9a23b37}, !- Source Object
  11,                                     !- Outlet Port
  {5f35bf02-28d0-4207-8392-34b44d0c12b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {494cbd7e-ccd2-49aa-a2a8-db5e466576c1}, !- Handle
  {2822f126-f0c7-4989-829d-5698f9a23b37}; !- HVAC Component

OS:PortList,
  {f65bf2d6-abf2-43f0-bc54-41ba3f1861c7}, !- Handle
  {2822f126-f0c7-4989-829d-5698f9a23b37}; !- HVAC Component

OS:PortList,
  {813a7ff8-dcfa-4815-bc67-effed5d4be69}, !- Handle
  {2822f126-f0c7-4989-829d-5698f9a23b37}; !- HVAC Component

OS:Sizing:Zone,
  {df46ae66-6357-40f2-9cb0-5af7b8ddb413}, !- Handle
  {2822f126-f0c7-4989-829d-5698f9a23b37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.186891,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d0335cd-275c-4897-98c7-6da3cad4e1c5}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {2822f126-f0c7-4989-829d-5698f9a23b37}; !- Thermal Zone

OS:Space,
  {47c44987-2c93-4fa0-8be6-8a18476a1dac}, !- Handle
  Floor 2 Exam 9 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {2822f126-f0c7-4989-829d-5698f9a23b37}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f617cc9b-41fa-4b19-ab88-15b91c75d9a2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1f23420-1184-486a-bfaa-2a9e4a4a0e91}, !- Handle
  Typical DualSPSched 35,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {1f21b4b9-baa2-40c4-a387-37099e585340}, !- Handle
  DFDE4F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {698eff79-a3d6-4e06-878c-200e7d1ea39f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dfb5600-716f-47ac-a463-6b0ebdaa93b6}, !- Handle
  BD4B70,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {698eff79-a3d6-4e06-878c-200e7d1ea39f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -8.8392, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef503aab-254b-434d-ac26-d8fc13807dd2}, !- Handle
  4A07CD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {698eff79-a3d6-4e06-878c-200e7d1ea39f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -8.8392, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279b4553-a3aa-492a-bc37-1db782eeae00}, !- Handle
  464A53,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {698eff79-a3d6-4e06-878c-200e7d1ea39f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.8392, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.8392, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7419b3-1d96-4d1e-864e-b77f4580439e}, !- Handle
  Floor 1 Nurse Janitor Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {55986cff-3e0b-4ebd-86ed-b1158c2cc27f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3da20f94-93d6-4735-ba8e-ab09a1286551}, !- Handle
  Floor 1 Nurse Janitor,                  !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  13.6259502048,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff116574-44b9-4fce-90ad-4ef9213b8fa4}, !- Zone Air Inlet Port List
  {45af45f9-a22d-4b4b-a18f-e83363611781}, !- Zone Air Exhaust Port List
  {d5649b9e-5052-47ac-b350-11c4a777f650}, !- Zone Air Node Name
  {c1cbc6bb-3763-45a8-991d-c6a75ea3b222}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96c333ff-256b-4789-9244-3b555cb6e876}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {008df849-2df4-416d-a23d-abac9bb1aaaa}, !- Handle
  Node 51,                                !- Name
  {d5649b9e-5052-47ac-b350-11c4a777f650}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5649b9e-5052-47ac-b350-11c4a777f650}, !- Handle
  {3da20f94-93d6-4735-ba8e-ab09a1286551}, !- Source Object
  11,                                     !- Outlet Port
  {008df849-2df4-416d-a23d-abac9bb1aaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff116574-44b9-4fce-90ad-4ef9213b8fa4}, !- Handle
  {3da20f94-93d6-4735-ba8e-ab09a1286551}; !- HVAC Component

OS:PortList,
  {45af45f9-a22d-4b4b-a18f-e83363611781}, !- Handle
  {3da20f94-93d6-4735-ba8e-ab09a1286551}; !- HVAC Component

OS:PortList,
  {c1cbc6bb-3763-45a8-991d-c6a75ea3b222}, !- Handle
  {3da20f94-93d6-4735-ba8e-ab09a1286551}; !- HVAC Component

OS:Sizing:Zone,
  {d0cc3f50-983a-4893-a562-86c838b86e8a}, !- Handle
  {3da20f94-93d6-4735-ba8e-ab09a1286551}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {470f210f-7472-4c1d-9644-4ab96dba85f6}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {3da20f94-93d6-4735-ba8e-ab09a1286551}; !- Thermal Zone

OS:Space,
  {55986cff-3e0b-4ebd-86ed-b1158c2cc27f}, !- Handle
  Floor 1 Nurse Janitor Space,            !- Name
  {dc4e65bc-e919-434b-967c-e5e00a8f69e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.2608,                                !- X Origin {m}
  16.764,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3da20f94-93d6-4735-ba8e-ab09a1286551}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2d7da216-ec68-496d-b1f4-204ec88dd9ba}, !- Handle
  E1B4BB,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {55986cff-3e0b-4ebd-86ed-b1158c2cc27f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58ccf0e-ebab-45bf-bfa8-767428d4503f}, !- Handle
  D9F81F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {55986cff-3e0b-4ebd-86ed-b1158c2cc27f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e39f5d4-dbd7-4daf-9e64-a20ad6d31e17}, !- Handle
  4E3BB5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {55986cff-3e0b-4ebd-86ed-b1158c2cc27f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb4ab959-217c-4dfc-9d5b-91da6070e957}, !- Handle
  415590,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {55986cff-3e0b-4ebd-86ed-b1158c2cc27f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eabc400-0525-4745-aa50-e3e870edf8b5}, !- Handle
  2CB843,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {55986cff-3e0b-4ebd-86ed-b1158c2cc27f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a682158-2c99-4d64-8d99-e3f23338e48a}, !- Handle
  Floor 1 Nurse Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {e51b3e33-031b-45d1-a4d0-e876b37f85a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 2.4384, 0,            !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb7f9032-8134-4de2-be36-92543364d89b}, !- Handle
  Floor 1 Nurse Hall,                     !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  128.0840605824,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b328682-0c23-4379-8835-8e69ff89b1c0}, !- Zone Air Inlet Port List
  {75eadc77-9eb5-4360-a97a-1ab7542b8a9b}, !- Zone Air Exhaust Port List
  {d1e940b3-6409-4791-bcea-d0eb46cab45f}, !- Zone Air Node Name
  {3d9a736e-a9f0-4976-b90d-e5767963b471}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2690b96c-a04f-41c8-a33c-cffc41d60017}, !- Group Rendering Name
  {b7d9b918-d77c-4c6d-b065-00f706aa0415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fe054a3-1414-4cb7-8dc1-c0444199312b}, !- Handle
  Node 52,                                !- Name
  {d1e940b3-6409-4791-bcea-d0eb46cab45f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1e940b3-6409-4791-bcea-d0eb46cab45f}, !- Handle
  {fb7f9032-8134-4de2-be36-92543364d89b}, !- Source Object
  11,                                     !- Outlet Port
  {0fe054a3-1414-4cb7-8dc1-c0444199312b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b328682-0c23-4379-8835-8e69ff89b1c0}, !- Handle
  {fb7f9032-8134-4de2-be36-92543364d89b}; !- HVAC Component

OS:PortList,
  {75eadc77-9eb5-4360-a97a-1ab7542b8a9b}, !- Handle
  {fb7f9032-8134-4de2-be36-92543364d89b}; !- HVAC Component

OS:PortList,
  {3d9a736e-a9f0-4976-b90d-e5767963b471}, !- Handle
  {fb7f9032-8134-4de2-be36-92543364d89b}; !- HVAC Component

OS:Sizing:Zone,
  {ee97981e-be12-494a-aea5-5fd8eb4498ce}, !- Handle
  {fb7f9032-8134-4de2-be36-92543364d89b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2482f68f-9215-4b03-9158-f56e81e92052}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {fb7f9032-8134-4de2-be36-92543364d89b}; !- Thermal Zone

OS:Space,
  {e51b3e33-031b-45d1-a4d0-e876b37f85a1}, !- Handle
  Floor 1 Nurse Hall Space,               !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb7f9032-8134-4de2-be36-92543364d89b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ec405544-b3a7-4d0c-abac-e5df712559b0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7d9b918-d77c-4c6d-b065-00f706aa0415}, !- Handle
  Typical DualSPSched 36,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {43e72a75-1944-4dcc-9e82-94c6df13fa48}, !- Handle
  C92A6E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e51b3e33-031b-45d1-a4d0-e876b37f85a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.74319999999999, 2.4384, 0,            !- X,Y,Z Vertex 3 {m}
  2.74319999999999, 2.4384, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {030da3ba-cb28-4478-8861-f9e598405ff4}, !- Handle
  C75191,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {e51b3e33-031b-45d1-a4d0-e876b37f85a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 2.4384, 3.048,        !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 3.048,                !- X,Y,Z Vertex 3 {m}
  -16.1544, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63d4932-aca7-4d24-856e-4f02735f615f}, !- Handle
  86A28D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e51b3e33-031b-45d1-a4d0-e876b37f85a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1544, 2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -16.1544, 2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.1544, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd067ddc-4f40-40d3-91b6-8084483f4eab}, !- Handle
  825233,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e51b3e33-031b-45d1-a4d0-e876b37f85a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 2.4384, 3.048,        !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 2.4384, 0,            !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0db0786-5c70-48af-b5a2-3108987eff81}, !- Handle
  114EC6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e51b3e33-031b-45d1-a4d0-e876b37f85a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1544, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.74319999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8b1b91-8785-4026-94ae-c205226376c7}, !- Handle
  Floor 1 Nourishment Slab,               !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {def75618-6094-4b5d-b063-5fb34def8481}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}, !- Handle
  Floor 1 Nourishment,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  46.680831912,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3c91955-e24b-466a-b213-a2faba3a5526}, !- Zone Air Inlet Port List
  {45d7c635-a24f-42b1-af1e-8895443497e6}, !- Zone Air Exhaust Port List
  {30ae3bd1-3e40-4822-bfde-a54775a0d84e}, !- Zone Air Node Name
  {5a59bd4e-718c-4cf1-981c-1948476e418a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72044fab-fbf0-4cfd-b7bb-c347128c82dc}, !- Group Rendering Name
  {e3bcbcf8-8aca-4bd9-9a45-cd5453685355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {343cce6d-2702-4f8b-8f8c-4bdaad69bd16}, !- Handle
  Node 53,                                !- Name
  {30ae3bd1-3e40-4822-bfde-a54775a0d84e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30ae3bd1-3e40-4822-bfde-a54775a0d84e}, !- Handle
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}, !- Source Object
  11,                                     !- Outlet Port
  {343cce6d-2702-4f8b-8f8c-4bdaad69bd16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3c91955-e24b-466a-b213-a2faba3a5526}, !- Handle
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}; !- HVAC Component

OS:PortList,
  {45d7c635-a24f-42b1-af1e-8895443497e6}, !- Handle
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}; !- HVAC Component

OS:PortList,
  {5a59bd4e-718c-4cf1-981c-1948476e418a}, !- Handle
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}; !- HVAC Component

OS:Sizing:Zone,
  {71f67687-bf0a-4cca-ae2e-68a15930683b}, !- Handle
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93fc6ee1-b809-4ead-b0c0-40c788d3f8e9}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}; !- Thermal Zone

OS:Space,
  {def75618-6094-4b5d-b063-5fb34def8481}, !- Handle
  Floor 1 Nourishment Space,              !- Name
  {216a9fca-9f67-4770-872d-3b681821aa68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  27.1272,                                !- X Origin {m}
  16.764,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6745ae02-eeb9-4b24-b48c-de02fa3ed7e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {25ebd7d8-25ef-4a35-92e0-319722305cdc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3bcbcf8-8aca-4bd9-9a45-cd5453685355}, !- Handle
  Typical DualSPSched 37,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ca44f173-b752-4947-bfef-5068dff80544}, !- Handle
  C0F51F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {def75618-6094-4b5d-b063-5fb34def8481}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2feefa-2a15-4ff1-a740-4622c6335c9d}, !- Handle
  A59907,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {def75618-6094-4b5d-b063-5fb34def8481}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9248, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 2 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc159f4-8dbb-450a-b8af-7b7cf359cc31}, !- Handle
  58B6B6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {def75618-6094-4b5d-b063-5fb34def8481}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d7336b-36c9-4e98-be91-ac351779b903}, !- Handle
  41514F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {def75618-6094-4b5d-b063-5fb34def8481}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8663eb88-f749-442b-aece-6f3c4748046b}, !- Handle
  28DE5A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {def75618-6094-4b5d-b063-5fb34def8481}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc663de2-1dba-4a1b-aaaa-77b56647feeb}, !- Handle
  Floor 1 Med Gas Slab,                   !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {9cba8724-ce50-44d2-94c6-f7a2bdc3e99b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {279386c3-ff89-4da8-87ba-e27c68d84074}, !- Handle
  Floor 1 Med Gas,                        !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  14.8016871383053,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd156419-2963-4409-8237-f80ce3ea72a8}, !- Zone Air Inlet Port List
  {b63f1730-10fc-4538-abc9-b66ed26c2494}, !- Zone Air Exhaust Port List
  {1f86b5f8-3abc-4174-be82-248bcdf7b98c}, !- Zone Air Node Name
  {73dc197f-30fa-4ee8-a31f-0fdd1bf00be3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72cf4d87-f67a-4455-bea9-06e671d197fa}, !- Group Rendering Name
  {9f812b6f-1820-4877-8bcb-95ed30e5304f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0454a91c-1120-4879-934a-8301b512fa94}, !- Handle
  Node 54,                                !- Name
  {1f86b5f8-3abc-4174-be82-248bcdf7b98c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f86b5f8-3abc-4174-be82-248bcdf7b98c}, !- Handle
  {279386c3-ff89-4da8-87ba-e27c68d84074}, !- Source Object
  11,                                     !- Outlet Port
  {0454a91c-1120-4879-934a-8301b512fa94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd156419-2963-4409-8237-f80ce3ea72a8}, !- Handle
  {279386c3-ff89-4da8-87ba-e27c68d84074}; !- HVAC Component

OS:PortList,
  {b63f1730-10fc-4538-abc9-b66ed26c2494}, !- Handle
  {279386c3-ff89-4da8-87ba-e27c68d84074}; !- HVAC Component

OS:PortList,
  {73dc197f-30fa-4ee8-a31f-0fdd1bf00be3}, !- Handle
  {279386c3-ff89-4da8-87ba-e27c68d84074}; !- HVAC Component

OS:Sizing:Zone,
  {083bcec3-b6af-430f-bad4-3420b00c3c5f}, !- Handle
  {279386c3-ff89-4da8-87ba-e27c68d84074}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {856796a9-22c5-4990-8305-a4a321ed8283}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {279386c3-ff89-4da8-87ba-e27c68d84074}; !- Thermal Zone

OS:Space,
  {9cba8724-ce50-44d2-94c6-f7a2bdc3e99b}, !- Handle
  Floor 1 Med Gas Space,                  !- Name
  {bc4c6219-a866-42d3-8a3b-fb1e2185415a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  33.2232,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {279386c3-ff89-4da8-87ba-e27c68d84074}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5e152d76-d634-4cb1-abd3-5ab399ebcf44}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f812b6f-1820-4877-8bcb-95ed30e5304f}, !- Handle
  Typical DualSPSched 38,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {71679a37-39ab-4380-8735-5cf1b3e5a202}, !- Handle
  Floor 1 Med Gas Roof,                   !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {9cba8724-ce50-44d2-94c6-f7a2bdc3e99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396f1184-768c-4637-b18d-6b49dfd9c8bc}, !- Handle
  E85BB5,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {9cba8724-ce50-44d2-94c6-f7a2bdc3e99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e1d4dc-8366-4802-8ad8-8a561f23a67a}, !- Handle
  A4B378,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9cba8724-ce50-44d2-94c6-f7a2bdc3e99b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a270349-6178-4fc8-a550-5cd6b8164f5d}, !- Handle
  72BCFE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9cba8724-ce50-44d2-94c6-f7a2bdc3e99b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c32016-6c75-4699-9e30-2ba3d699720a}, !- Handle
  577FC1,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {9cba8724-ce50-44d2-94c6-f7a2bdc3e99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2edaca06-aed1-418b-b6b7-7ea7188ac26c}, !- Handle
  Floor 1 MRI Toilet Slab,                !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {01996a50-e49b-467f-b966-e048a0d730f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c06d8437-effb-4880-b132-553b3970dd89}, !- Handle
  Floor 1 MRI Toilet,                     !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  13.7544993216,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {300fe1c1-8a87-4e59-8010-b3216d8434e5}, !- Zone Air Inlet Port List
  {863b78af-5219-4286-ad0d-70ecc5598959}, !- Zone Air Exhaust Port List
  {abbe1d87-a70f-45af-b26f-be7fe4f51de0}, !- Zone Air Node Name
  {13e61cf2-b7c8-4838-8067-d6ae94898cf8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cfce063-03e1-4795-b6fb-e3ea24119a7c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea454ade-9e28-4403-ae35-afa81b420702}, !- Handle
  Node 55,                                !- Name
  {abbe1d87-a70f-45af-b26f-be7fe4f51de0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abbe1d87-a70f-45af-b26f-be7fe4f51de0}, !- Handle
  {c06d8437-effb-4880-b132-553b3970dd89}, !- Source Object
  11,                                     !- Outlet Port
  {ea454ade-9e28-4403-ae35-afa81b420702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {300fe1c1-8a87-4e59-8010-b3216d8434e5}, !- Handle
  {c06d8437-effb-4880-b132-553b3970dd89}; !- HVAC Component

OS:PortList,
  {863b78af-5219-4286-ad0d-70ecc5598959}, !- Handle
  {c06d8437-effb-4880-b132-553b3970dd89}; !- HVAC Component

OS:PortList,
  {13e61cf2-b7c8-4838-8067-d6ae94898cf8}, !- Handle
  {c06d8437-effb-4880-b132-553b3970dd89}; !- HVAC Component

OS:Sizing:Zone,
  {cad0299e-9dbb-4269-a872-8b47be18cd92}, !- Handle
  {c06d8437-effb-4880-b132-553b3970dd89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb39d9a9-f1ef-47a6-b338-d82bd6ddd019}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {c06d8437-effb-4880-b132-553b3970dd89}; !- Thermal Zone

OS:Space,
  {01996a50-e49b-467f-b966-e048a0d730f2}, !- Handle
  Floor 1 MRI Toilet Space,               !- Name
  {ea90b4a5-8758-4ff4-97fc-21f0a243d23e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.3736,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c06d8437-effb-4880-b132-553b3970dd89}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {fe51258c-121d-4c1d-aa28-e27f8521ff64}, !- Handle
  C9D24D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {01996a50-e49b-467f-b966-e048a0d730f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fefa8f5-1674-48b3-b9c7-94d7c2aef14a}, !- Handle
  EA4A9E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1f5e6592-76c0-4cdf-97dc-e088f14a926f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}, !- Handle
  Floor 3 Physical Therapy Toilet,        !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  21.8580842739954,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fa12f9f-2e2c-445c-8bd2-142d42441310}, !- Zone Air Inlet Port List
  {d9681efd-cbf6-4630-8a59-28faf91b57f3}, !- Zone Air Exhaust Port List
  {702a5a38-ec7a-4b4a-8ff5-e26f04fbb215}, !- Zone Air Node Name
  {f05c2a3c-161c-4256-8eeb-e5f02908a580}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b90d67c1-ffbd-40b9-ae6b-1637330e3886}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61ee537b-cca4-4f5b-be13-4e01beec874d}, !- Handle
  Node 56,                                !- Name
  {702a5a38-ec7a-4b4a-8ff5-e26f04fbb215}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {702a5a38-ec7a-4b4a-8ff5-e26f04fbb215}, !- Handle
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}, !- Source Object
  11,                                     !- Outlet Port
  {61ee537b-cca4-4f5b-be13-4e01beec874d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fa12f9f-2e2c-445c-8bd2-142d42441310}, !- Handle
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}; !- HVAC Component

OS:PortList,
  {d9681efd-cbf6-4630-8a59-28faf91b57f3}, !- Handle
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}; !- HVAC Component

OS:PortList,
  {f05c2a3c-161c-4256-8eeb-e5f02908a580}, !- Handle
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}; !- HVAC Component

OS:Sizing:Zone,
  {a45df9dd-2636-4730-802c-5ec52b79aebd}, !- Handle
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ffafa9d-fd92-44c2-a2ed-706c1293ed5a}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}; !- Thermal Zone

OS:Space,
  {1f5e6592-76c0-4cdf-97dc-e088f14a926f}, !- Handle
  Floor 3 Physical Therapy Toilet Space,  !- Name
  {faa4970e-99dc-4a3c-b274-ae85da4760b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {48d93f8c-755c-40ff-bfe2-877f3ec37423}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a6808296-11ec-4c45-98d3-5735620d6dfa}, !- Handle
  ADB8D0,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {01996a50-e49b-467f-b966-e048a0d730f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc015447-934e-4cbd-b4be-1c1d98de06a5}, !- Handle
  4ED109,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {01996a50-e49b-467f-b966-e048a0d730f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {f9e4ac71-71c4-446d-9d6c-65907f1e4c3e}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Sunday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Monday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Tuesday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Wednesday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Thursday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Friday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Saturday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Holiday Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- SummerDesignDay Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- WinterDesignDay Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- CustomDay1 Schedule:Day Name
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d4a31b56-1f9d-40e1-b193-fe6ef0ff6e60}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name_DayProfile1, !- Name
  {05b684d9-3265-40ad-85ab-11aeba2a08e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {05b684d9-3265-40ad-85ab-11aeba2a08e6}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {3e0d2747-d980-4cb3-91c6-c3403a2f1c2a}, !- Handle
  388F10,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {01996a50-e49b-467f-b966-e048a0d730f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09d1791-86fa-47db-83b7-62fb330e9f6f}, !- Handle
  30DB21,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {01996a50-e49b-467f-b966-e048a0d730f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61270d8-0ed3-43e7-92a0-b24c66c1dd8a}, !- Handle
  Floor 1 MRI Room Slab,                  !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}, !- Handle
  Floor 1 MRI Room,                       !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  114.5095448256,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d2e79e3-99c0-4f1f-a3da-55e1495f4442}, !- Zone Air Inlet Port List
  {738fbe74-1fb2-4c27-aa1c-c738f3bff05a}, !- Zone Air Exhaust Port List
  {806ebc49-cfdf-4b53-a159-34b476d2e290}, !- Zone Air Node Name
  {3f3ff2e2-9bcb-4019-966a-77d1e723eee6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8c116fd-6b57-4266-9a90-179594814a11}, !- Group Rendering Name
  {d1bd9d9e-60db-41b5-ae13-52ebcfff7dfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25499d7e-8544-4729-88cf-f9177dd62bb5}, !- Handle
  Node 57,                                !- Name
  {806ebc49-cfdf-4b53-a159-34b476d2e290}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {806ebc49-cfdf-4b53-a159-34b476d2e290}, !- Handle
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}, !- Source Object
  11,                                     !- Outlet Port
  {25499d7e-8544-4729-88cf-f9177dd62bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d2e79e3-99c0-4f1f-a3da-55e1495f4442}, !- Handle
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}; !- HVAC Component

OS:PortList,
  {738fbe74-1fb2-4c27-aa1c-c738f3bff05a}, !- Handle
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}; !- HVAC Component

OS:PortList,
  {3f3ff2e2-9bcb-4019-966a-77d1e723eee6}, !- Handle
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}; !- HVAC Component

OS:Sizing:Zone,
  {b1436001-075f-4a14-bca2-f60296b06c85}, !- Handle
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.207657,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c11c62e-f8fe-4952-a380-0fd51ee07ee0}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}; !- Thermal Zone

OS:Space,
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Handle
  Floor 1 MRI Room Space,                 !- Name
  {ecbf3d68-c5d7-4043-8c4e-8b621ae904b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  6.7056,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1f01f8f-b1ff-4fdc-9f54-025d7481af55}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {48b63749-1bba-4e96-9c18-9e07797c5b18}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1bd9d9e-60db-41b5-ae13-52ebcfff7dfb}, !- Handle
  Typical DualSPSched 39,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {fc33ab84-e2aa-4bf0-bddd-d15729440b9e}, !- Handle
  F3084E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.304799999999999, 0, 3.048,           !- X,Y,Z Vertex 1 {m}
  -0.304799999999999, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dde3af9-b814-4833-89ab-ab27f62c62ce}, !- Handle
  E5BC3F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.7056, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435d7bb0-6096-48df-bf3b-cccfba4e6b79}, !- Handle
  BA91C7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.1816, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af93024-064f-4c08-863f-98c9e6937e06}, !- Handle
  A78253,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.304799999999999, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.304799999999999, 0, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb1f514-8ce2-4b6d-a218-c17e23596978}, !- Handle
  867BBB,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -6.7056, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 2 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  5.1816, -6.7056, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc86cfa-335b-4586-9d8b-a56569471e0e}, !- Handle
  803791,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, -6.7056, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.7056, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90c71b7-f056-4784-aee1-1191ce9f4b97}, !- Handle
  2FAF44,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {fc7c4c2e-fbc7-4597-85c6-ebb7103d286f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, -6.7056, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  5.1816, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  5.1816, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1665134-c4de-465b-aa83-5a8f3625b0e8}, !- Handle
  Floor 1 MRI Hall Slab,                  !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0.914399999999997, 0,           !- X,Y,Z Vertex 1 {m}
  3.6576, -0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 4 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0.914400000000001, 0, 0,                !- X,Y,Z Vertex 7 {m}
  0.914400000000001, 0.914399999999997, 0; !- X,Y,Z Vertex 8 {m}

OS:ThermalZone,
  {db2440fd-f672-49b6-9a87-32a796f01e68}, !- Handle
  Floor 1 MRI Hall,                       !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  37.650428664,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a4fee46-c83f-48fb-8dee-eda28a306ecc}, !- Zone Air Inlet Port List
  {f537d4ff-bbf9-4d38-9f2b-92cde0c3b3a4}, !- Zone Air Exhaust Port List
  {844dc9d3-cfce-4519-a2f5-38f5199b4415}, !- Zone Air Node Name
  {8e65c407-5d49-42c4-8135-c178215f79e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9dd668c7-be1f-4770-a6b6-c0fb2487b317}, !- Group Rendering Name
  {3e37b07c-78f2-439b-aefc-5f377e7980ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d885735-71cb-477e-ad3b-28410b211fbd}, !- Handle
  Node 58,                                !- Name
  {844dc9d3-cfce-4519-a2f5-38f5199b4415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {844dc9d3-cfce-4519-a2f5-38f5199b4415}, !- Handle
  {db2440fd-f672-49b6-9a87-32a796f01e68}, !- Source Object
  11,                                     !- Outlet Port
  {4d885735-71cb-477e-ad3b-28410b211fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a4fee46-c83f-48fb-8dee-eda28a306ecc}, !- Handle
  {db2440fd-f672-49b6-9a87-32a796f01e68}; !- HVAC Component

OS:PortList,
  {f537d4ff-bbf9-4d38-9f2b-92cde0c3b3a4}, !- Handle
  {db2440fd-f672-49b6-9a87-32a796f01e68}; !- HVAC Component

OS:PortList,
  {8e65c407-5d49-42c4-8135-c178215f79e2}, !- Handle
  {db2440fd-f672-49b6-9a87-32a796f01e68}; !- HVAC Component

OS:Sizing:Zone,
  {0aa1fcd1-e1fa-49d9-b4a9-b2f1121d585c}, !- Handle
  {db2440fd-f672-49b6-9a87-32a796f01e68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a235986c-b364-4c97-b6fb-b4d0df98c70b}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {db2440fd-f672-49b6-9a87-32a796f01e68}; !- Thermal Zone

OS:Space,
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Handle
  Floor 1 MRI Hall Space,                 !- Name
  {abaa99eb-8c08-45ae-82ce-2e4be4436da1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.8872,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {db2440fd-f672-49b6-9a87-32a796f01e68}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d4415397-5ed2-4943-8fa5-d0e3cda004dc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e37b07c-78f2-439b-aefc-5f377e7980ed}, !- Handle
  Typical DualSPSched 40,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3f65eda5-1662-4933-95ee-c0d803d7cf5c}, !- Handle
  B92155,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783a5d2d-784d-4cd6-a72c-0bbbb71bea82}, !- Handle
  A8DB72,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0.914399999999997, 3.048,       !- X,Y,Z Vertex 1 {m}
  3.6576, 0.914399999999997, 0,           !- X,Y,Z Vertex 2 {m}
  0.914400000000001, 0.914399999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.914400000000001, 0.914399999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f50ba99-bc0b-494b-88c1-536a80482363}, !- Handle
  91DE28,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274a7938-93b6-4e75-a7e6-9e0c3d497feb}, !- Handle
  90FDA9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914400000000001, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  0.914400000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29de6fcd-10e4-44df-8689-d2d6a56f38ec}, !- Handle
  8A30DD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -0.3048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 0.914399999999997, 0,           !- X,Y,Z Vertex 3 {m}
  3.6576, 0.914399999999997, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b721b6a4-bfbe-4edb-a921-ab57061d3e0e}, !- Handle
  824665,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -0.3048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1daffa81-7448-450a-9eac-f234a93b0cb9}, !- Handle
  68F53B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  2.4384, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e848afe0-7285-4e4d-bf4c-134c200982df}, !- Handle
  5CB500,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -0.3048, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.6576, -0.3048, 3.048,                 !- X,Y,Z Vertex 3 {m}
  3.6576, 0.914399999999997, 3.048,       !- X,Y,Z Vertex 4 {m}
  0.914400000000001, 0.914399999999997, 3.048, !- X,Y,Z Vertex 5 {m}
  0.914400000000001, 0, 3.048,            !- X,Y,Z Vertex 6 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 7 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bd835c54-51ea-458b-9c57-2aafdcf6a1b4}, !- Handle
  596DE0,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -0.3048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -0.3048, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -0.3048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bb348d-dcdc-42f1-90f8-96ea9d020070}, !- Handle
  27B0D7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8cd554b1-0f77-40f0-a7a2-aea3755e1e1b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914400000000001, 0.914399999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914400000000001, 0.914399999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.914400000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.914400000000001, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c20be4c-615d-40de-bb10-73c11bd0d9b6}, !- Handle
  Floor 1 MRI Control Room Slab,          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}, !- Handle
  Floor 1 MRI Control Room,               !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  43.4387168448,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f7f644d-dd45-4187-ac72-0e753e5562a3}, !- Zone Air Inlet Port List
  {38453f3e-7191-46b8-b398-204399bf0924}, !- Zone Air Exhaust Port List
  {d20e0b0d-716c-4b51-98d9-5a638b9adcec}, !- Zone Air Node Name
  {5a427b58-aa5e-4156-80a4-eaf1d9a7b1c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4abc85d-ba20-401a-82ea-eec4a4d45f2e}, !- Group Rendering Name
  {438682f7-16a7-4b68-a9ce-791e81758353}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {181a1234-03d9-4b1b-ba2a-4283915311b6}, !- Handle
  Node 59,                                !- Name
  {d20e0b0d-716c-4b51-98d9-5a638b9adcec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d20e0b0d-716c-4b51-98d9-5a638b9adcec}, !- Handle
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}, !- Source Object
  11,                                     !- Outlet Port
  {181a1234-03d9-4b1b-ba2a-4283915311b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f7f644d-dd45-4187-ac72-0e753e5562a3}, !- Handle
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}; !- HVAC Component

OS:PortList,
  {38453f3e-7191-46b8-b398-204399bf0924}, !- Handle
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}; !- HVAC Component

OS:PortList,
  {5a427b58-aa5e-4156-80a4-eaf1d9a7b1c0}, !- Handle
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}; !- HVAC Component

OS:Sizing:Zone,
  {ad5dabf1-4aec-4ba2-b3a6-093bf9a97c33}, !- Handle
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.079287,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7be5ce1d-735d-4326-bdf5-f7833f594a40}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}; !- Thermal Zone

OS:Space,
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Handle
  Floor 1 MRI Control Room Space,         !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  12.8016,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe12ca19-b1b7-44f5-8bb0-8ec1ed73cd8e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9c8ac57c-7f0d-4781-94fc-f6d4a3257b8a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {438682f7-16a7-4b68-a9ce-791e81758353}, !- Handle
  Typical DualSPSched 41,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3de98e06-46f8-488e-87a6-220b1ce368b6}, !- Handle
  F0B690,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55e48ae-4247-4429-a254-f6acaf7015b1}, !- Handle
  D2C53A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e9a955-8d87-48d5-83e0-d4c3a6d4d05a}, !- Handle
  C114C1,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e577b6-a4c6-45c9-bfca-da5417a78495}, !- Handle
  BFD4BB,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d4c6a4-be61-4ef1-976b-26be8759e68b}, !- Handle
  92A2CB,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba310644-e3ee-43c9-850a-eb6b14acf3e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {37573100-7035-4f0c-a251-a35880ce5db8}, !- Handle
  Zone Group 76|Floor 1 Nurse Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {0794c37e-a0e9-4b3c-bc07-19ef25b9e304}, !- Handle
  Zone Group 76|Floor 1 Nurse Toilet_Lights, !- Name
  {37573100-7035-4f0c-a251-a35880ce5db8}, !- Lights Definition Name
  {12c746fe-1cb1-41a5-9122-91713d219b5b}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {12c746fe-1cb1-41a5-9122-91713d219b5b}, !- Handle
  Zone Group 76,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {13910650-532b-42b1-88b4-caa89aebf26c}; !- Group Rendering Name

OS:Surface,
  {bda97a64-ac18-430c-b4ff-281ed45af8f8}, !- Handle
  290CAB,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {efa74180-66a1-4f49-a132-5c0c941663ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbada06-ccca-4957-bba2-57856e9fd1d5}, !- Handle
  Floor 1 Lounge Slab,                    !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {d4c4bd60-ca91-4a96-a421-e099c5156264}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}, !- Handle
  Floor 1 Lounge,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  93.3543884256,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db9eaa30-a67e-458d-aaa1-95fb3abbaa62}, !- Zone Air Inlet Port List
  {eda0ad93-885b-4f80-911c-cfe818993296}, !- Zone Air Exhaust Port List
  {6ca07280-6b16-419b-a494-5e8709b024eb}, !- Zone Air Node Name
  {55df3241-8392-49d7-8178-748eff9ac893}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e22282c9-bc72-49d3-8e03-e78ef697ef85}, !- Group Rendering Name
  {de239f9e-2431-4a4d-a4c8-345fe0cfc3c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d8f9c7e-d6b7-4e16-94ef-8f4d995e0854}, !- Handle
  Node 60,                                !- Name
  {6ca07280-6b16-419b-a494-5e8709b024eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ca07280-6b16-419b-a494-5e8709b024eb}, !- Handle
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}, !- Source Object
  11,                                     !- Outlet Port
  {2d8f9c7e-d6b7-4e16-94ef-8f4d995e0854}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db9eaa30-a67e-458d-aaa1-95fb3abbaa62}, !- Handle
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}; !- HVAC Component

OS:PortList,
  {eda0ad93-885b-4f80-911c-cfe818993296}, !- Handle
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}; !- HVAC Component

OS:PortList,
  {55df3241-8392-49d7-8178-748eff9ac893}, !- Handle
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}; !- HVAC Component

OS:Sizing:Zone,
  {b5d5e2d8-5ba3-4903-a878-7466d5adccbc}, !- Handle
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01170294-bb26-4b7d-b892-2e0877516350}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}; !- Thermal Zone

OS:Space,
  {d4c4bd60-ca91-4a96-a421-e099c5156264}, !- Handle
  Floor 1 Lounge Space,                   !- Name
  {093d46a0-f874-4074-8569-9465d8b4b685}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.8704,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4cf7cd52-de5a-4932-ae54-87f6bc519485}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {25a192d9-3155-46e3-87f3-db4b30198d16}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {de239f9e-2431-4a4d-a4c8-345fe0cfc3c4}, !- Handle
  Typical DualSPSched 42,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d27e084d-8d02-4a4d-92a6-0d4b8106f4b7}, !- Handle
  9C0202,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d4c4bd60-ca91-4a96-a421-e099c5156264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d630bc4-dd0c-4230-aabc-822131b97732}, !- Handle
  897BAF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d4c4bd60-ca91-4a96-a421-e099c5156264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bafd892-f5a4-4626-85b3-a42dc552b668}, !- Handle
  7B9EEC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {d4c4bd60-ca91-4a96-a421-e099c5156264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {9e93c8bf-80a9-490a-8c53-efef3803b991}, !- Handle
  Zone Group 26|Floor 2 Scheduling 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {fa8fac59-e82b-444b-ad3a-31bd41c76b93}, !- Handle
  Zone Group 26|Floor 2 Scheduling 2_Lights, !- Name
  {9e93c8bf-80a9-490a-8c53-efef3803b991}, !- Lights Definition Name
  {3cb3d59c-31d7-4768-9d75-b54e725c335a}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {3cb3d59c-31d7-4768-9d75-b54e725c335a}, !- Handle
  Zone Group 26,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {184ddd91-db7d-4c6f-844e-f03fdd3ca9cd}; !- Group Rendering Name

OS:ThermalZone,
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}, !- Handle
  Floor 2 Scheduling 2,                   !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  88.8148187712,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a72d0244-ce6d-420b-8ce2-52664b075dc1}, !- Zone Air Inlet Port List
  {f06673f6-8363-475b-8b21-1292d69cc467}, !- Zone Air Exhaust Port List
  {9a37e757-465b-4d44-bd38-75cfa39c8682}, !- Zone Air Node Name
  {1d6562d1-6f46-4064-9cb7-a97b0725de10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac98c38b-10ef-4bd4-9395-293cff28d4b8}, !- Group Rendering Name
  {969a2944-1627-450b-beb0-2d05783617a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b4c3b17-167c-495f-bd57-3c8403eddf9a}, !- Handle
  Node 61,                                !- Name
  {9a37e757-465b-4d44-bd38-75cfa39c8682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a37e757-465b-4d44-bd38-75cfa39c8682}, !- Handle
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}, !- Source Object
  11,                                     !- Outlet Port
  {1b4c3b17-167c-495f-bd57-3c8403eddf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a72d0244-ce6d-420b-8ce2-52664b075dc1}, !- Handle
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}; !- HVAC Component

OS:PortList,
  {f06673f6-8363-475b-8b21-1292d69cc467}, !- Handle
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}; !- HVAC Component

OS:PortList,
  {1d6562d1-6f46-4064-9cb7-a97b0725de10}, !- Handle
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}; !- HVAC Component

OS:Sizing:Zone,
  {5bf942ce-a41f-4e90-85f8-a8001845c638}, !- Handle
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c0aadae-2a7c-4e56-a25b-02ee98eaf1b5}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}; !- Thermal Zone

OS:Space,
  {b99b3181-6995-4841-ba3c-3eb624ecfcee}, !- Handle
  Floor 2 Scheduling 2 Space,             !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.7744,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {3cbc6dfc-3fd1-4982-b72c-361d4cbb578f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ffffa7f4-7da7-4093-9e74-2dade754e717}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {969a2944-1627-450b-beb0-2d05783617a8}, !- Handle
  Typical DualSPSched 43,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {684f4d28-ecc4-4adb-8232-1f9abb9746bc}, !- Handle
  761D33,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d4c4bd60-ca91-4a96-a421-e099c5156264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3edba7e3-0a36-44e2-b36c-55ce5cc92847}, !- Handle
  18AFE3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d4c4bd60-ca91-4a96-a421-e099c5156264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebfcc996-8c26-4a27-bf08-ce9552b0f361}, !- Handle
  Floor 1 Locker Room Hall Slab,          !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {165bf2b9-8da7-4583-87d6-f448b1456e94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  18.8976, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}, !- Handle
  Floor 1 Locker Room Hall,               !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  128.0840378112,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32d19389-a201-4a4d-a1f5-473790ba54fa}, !- Zone Air Inlet Port List
  {d4a5213d-09a7-4c10-9f3e-3c1198a4af50}, !- Zone Air Exhaust Port List
  {6e65f200-c1ad-434f-ad51-2c795a719f0b}, !- Zone Air Node Name
  {3b456900-a138-4e25-98a6-6cfbada6566d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddce2773-90dd-4b3f-8e82-dbe0576a780b}, !- Group Rendering Name
  {392d0de9-8ea9-4288-b76a-c95c9211da04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cd13430-0df2-4c65-b08a-9fcb676ee2a0}, !- Handle
  Node 62,                                !- Name
  {6e65f200-c1ad-434f-ad51-2c795a719f0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e65f200-c1ad-434f-ad51-2c795a719f0b}, !- Handle
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}, !- Source Object
  11,                                     !- Outlet Port
  {0cd13430-0df2-4c65-b08a-9fcb676ee2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32d19389-a201-4a4d-a1f5-473790ba54fa}, !- Handle
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}; !- HVAC Component

OS:PortList,
  {d4a5213d-09a7-4c10-9f3e-3c1198a4af50}, !- Handle
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}; !- HVAC Component

OS:PortList,
  {3b456900-a138-4e25-98a6-6cfbada6566d}, !- Handle
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}; !- HVAC Component

OS:Sizing:Zone,
  {22ff8fbc-e636-43a4-9e4a-2b1faa5563d8}, !- Handle
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eca73227-f9cf-4afe-b701-cd277d4dfd43}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}; !- Thermal Zone

OS:Space,
  {165bf2b9-8da7-4583-87d6-f448b1456e94}, !- Handle
  Floor 1 Locker Room Hall Space,         !- Name
  {67c19b9b-88ff-4b1c-9b35-d84b174b8931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1648,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8a37fa4-f104-4f4b-9935-705a4575d1fa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8e4f2794-5dc9-4d13-b757-36a7e8149370}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {392d0de9-8ea9-4288-b76a-c95c9211da04}, !- Handle
  Typical DualSPSched 44,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {bea12d17-2ba6-4c0c-8733-e67ec095556f}, !- Handle
  D9965C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {165bf2b9-8da7-4583-87d6-f448b1456e94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  18.8976, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  18.8976, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5eb2dc-9eec-4a29-a037-ff5221bab4cf}, !- Handle
  8D03E8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {165bf2b9-8da7-4583-87d6-f448b1456e94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4450b6b-c19c-4b8e-86ee-effa36f0ebbd}, !- Handle
  852027,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {165bf2b9-8da7-4583-87d6-f448b1456e94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b5ea22-ca35-4caf-9bae-a71189d9027b}, !- Handle
  4BFCC1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {165bf2b9-8da7-4583-87d6-f448b1456e94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bcd5c99-f833-4ef9-81a9-865747e136f4}, !- Handle
  35028C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {165bf2b9-8da7-4583-87d6-f448b1456e94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  18.8976, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.8976, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c564256-3661-41e6-84d1-01a4ac8e29fb}, !- Handle
  8128A9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {cb754acf-8772-446f-8312-929598117af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.81, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  -5.6388, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -5.6388, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb754acf-8772-446f-8312-929598117af6}, !- Handle
  F629C1,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}, !- Handle
  Floor 1 Locker Room,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  172.7265313728,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {000c1f16-49a3-494c-84b4-235eb3879df9}, !- Zone Air Inlet Port List
  {03a07de2-4235-414d-bb24-c20c3b42c2e2}, !- Zone Air Exhaust Port List
  {6f1acc86-9371-4fc0-80c7-44769b287a5c}, !- Zone Air Node Name
  {99ec468e-b11e-42ad-8e31-7b59fd2d0b04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fa4b4f6-629b-4c75-a3f7-0ffd59f7555b}, !- Group Rendering Name
  {92868cd2-f026-4aa9-9c11-70150b1a0b8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cb719b9-f11d-4592-8a0a-a16d9c1f14ec}, !- Handle
  Node 63,                                !- Name
  {6f1acc86-9371-4fc0-80c7-44769b287a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f1acc86-9371-4fc0-80c7-44769b287a5c}, !- Handle
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}, !- Source Object
  11,                                     !- Outlet Port
  {9cb719b9-f11d-4592-8a0a-a16d9c1f14ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {000c1f16-49a3-494c-84b4-235eb3879df9}, !- Handle
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}; !- HVAC Component

OS:PortList,
  {03a07de2-4235-414d-bb24-c20c3b42c2e2}, !- Handle
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}; !- HVAC Component

OS:PortList,
  {99ec468e-b11e-42ad-8e31-7b59fd2d0b04}, !- Handle
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}; !- HVAC Component

OS:Sizing:Zone,
  {e60f6cd6-6632-4e71-a5a8-27b420930aef}, !- Handle
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b27b1569-433c-4769-84d2-8a4af69b026b}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}; !- Thermal Zone

OS:Space,
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Handle
  Floor 1 Locker Room Space,              !- Name
  {0ed8e2c8-a046-4e2c-b5d6-6ed46729746b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.8704,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6999fd61-5a5d-46d8-acee-a4bcf6ca0c3d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a6163477-322e-4019-963c-fdaaad5f62de}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {92868cd2-f026-4aa9-9c11-70150b1a0b8c}, !- Handle
  Typical DualSPSched 45,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {14f8b4f0-3c34-4e25-95eb-c46b1c2bf5de}, !- Handle
  3AAD8B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {cb754acf-8772-446f-8312-929598117af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.0668, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.0668, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be3e5eb-545f-4cf3-a6c5-cb55dfab53b9}, !- Handle
  Floor 1 Locker Room Slab,               !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.7056, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcfbb6b8-f2a4-455d-8420-cc60355b6383}, !- Handle
