  E9F3F6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.7056, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8789da5-20ff-4ed5-9821-258374695974}, !- Handle
  A9C27A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -9.144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.7056, -9.144, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3b127d-d391-41b7-b93c-1a770312d41d}, !- Handle
  962DB5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2858b7f2-248a-4fd4-b184-9c8a41b29d18}, !- Handle
  92E22C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.7056, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.7056, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, -9.144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe09a7f-4c64-4104-9f18-36ce4e5b128e}, !- Handle
  7B1677,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {73bbed12-5e76-4e32-a04d-857dd0eba144}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -6.7056, -9.144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51858e3a-6588-43ed-b8ce-deaaf957671f}, !- Handle
  Floor 1 Lobby Toilet Slab,              !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}, !- Handle
  Floor 1 Lobby Toilet,                   !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  13.8318556981266,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9b88ec1-5619-4240-9cf8-e861dd538589}, !- Zone Air Inlet Port List
  {b150c8f1-6025-41dd-a61b-7f53ba07237c}, !- Zone Air Exhaust Port List
  {d6bfa8b1-57e4-4512-b47c-371e32d995fc}, !- Zone Air Node Name
  {5c10e3f4-5876-42fb-9dc2-e45a5689f6f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c09c4ce1-e951-45c6-a72f-d677dab52ada}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f28fed6-5cbf-424e-8156-fd5db83f2bb0}, !- Handle
  Node 64,                                !- Name
  {d6bfa8b1-57e4-4512-b47c-371e32d995fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6bfa8b1-57e4-4512-b47c-371e32d995fc}, !- Handle
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}, !- Source Object
  11,                                     !- Outlet Port
  {4f28fed6-5cbf-424e-8156-fd5db83f2bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9b88ec1-5619-4240-9cf8-e861dd538589}, !- Handle
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}; !- HVAC Component

OS:PortList,
  {b150c8f1-6025-41dd-a61b-7f53ba07237c}, !- Handle
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}; !- HVAC Component

OS:PortList,
  {5c10e3f4-5876-42fb-9dc2-e45a5689f6f4}, !- Handle
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}; !- HVAC Component

OS:Sizing:Zone,
  {294fcdaf-d073-472e-9fd3-cac5bacd35bb}, !- Handle
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c92c77e6-8924-4cce-9d28-b7c08d2302ca}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}; !- Thermal Zone

OS:Space,
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Handle
  Floor 1 Lobby Toilet Space,             !- Name
  {7b525187-f1e2-4ecf-b011-0642f84691d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {024eb9bf-5eb4-49dd-91bf-b9f042a646d8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {39d3b2b2-68b2-43ed-9582-1bc6b58f325d}, !- Handle
  F23EB6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca74e2e-824f-446f-a8d5-2cd8a46d0b14}, !- Handle
  9FF31D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afb763f-0c35-43cc-8e8a-f5dded88ab16}, !- Handle
  9D87EC,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699a5afe-be97-4fde-842c-0b8e6d4a11b6}, !- Handle
  9BB388,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d7dac2-9955-4a71-afac-ad0f058ae6c5}, !- Handle
  88CB69,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b32d28c-af79-421a-9d39-63b8e7ccf292}, !- Handle
  49516D,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {47c44987-2c93-4fa0-8be6-8a18476a1dac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {f6a6a1a1-de34-4d7e-b9cc-c91400b8364f}, !- Surface Rendering Name
  {ee569440-7fd3-47f7-b865-663e5c5010e2}, !- Layer 1
  {cea22c46-40ce-4014-9bfc-b70f871420a3}; !- Layer 2

OS:Surface,
  {fc3f4233-5fae-4aa7-bca6-f64048def282}, !- Handle
  7F6FC2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0afb995c-c585-4732-a4ed-df038ee53614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6432dd49-fac9-4363-aa94-21986dfe5814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca6dda0-5c78-4e0e-8ab5-5356c0d37e98}, !- Handle
  Floor 1 Lobby Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {3606162d-b065-431a-91ea-c29f739079de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.096, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}, !- Handle
  Floor 1 Lobby Hall,                     !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  62.0624274048,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3cf4f49-be8e-4bcc-b194-66728402ceed}, !- Zone Air Inlet Port List
  {1d1f2787-c09f-409c-b198-f6321812de95}, !- Zone Air Exhaust Port List
  {827c7328-0078-49a9-afc8-1e156dadf583}, !- Zone Air Node Name
  {58ff3e55-86ab-4ef1-ba89-073a3b666156}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c42b04d-a15a-45e2-aa42-247849146b8d}, !- Group Rendering Name
  {b48ed6d8-c13c-43a3-a965-394c1d69028d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a26007fb-c8f0-49cd-a933-387fe9c63d4d}, !- Handle
  Node 65,                                !- Name
  {827c7328-0078-49a9-afc8-1e156dadf583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {827c7328-0078-49a9-afc8-1e156dadf583}, !- Handle
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}, !- Source Object
  11,                                     !- Outlet Port
  {a26007fb-c8f0-49cd-a933-387fe9c63d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3cf4f49-be8e-4bcc-b194-66728402ceed}, !- Handle
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}; !- HVAC Component

OS:PortList,
  {1d1f2787-c09f-409c-b198-f6321812de95}, !- Handle
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}; !- HVAC Component

OS:PortList,
  {58ff3e55-86ab-4ef1-ba89-073a3b666156}, !- Handle
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}; !- HVAC Component

OS:Sizing:Zone,
  {451e0e93-606b-4785-a750-f79243041f69}, !- Handle
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45ca3165-839c-46bd-831e-b1c336152a1f}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}; !- Thermal Zone

OS:Space,
  {3606162d-b065-431a-91ea-c29f739079de}, !- Handle
  Floor 1 Lobby Hall Space,               !- Name
  {f017d61c-5648-4d3e-8c13-2e1e7fceb67c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.8872,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c2a63ec-c84a-438d-8c52-c278e688ad8a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {44f53284-7902-417b-8971-3d2f22d15012}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b48ed6d8-c13c-43a3-a965-394c1d69028d}, !- Handle
  Typical DualSPSched 46,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {431d05a8-61ff-4328-8ec2-5e6f72e4fa59}, !- Handle
  F7F8BA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3606162d-b065-431a-91ea-c29f739079de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f37b12b-2732-4515-93f0-9823c2cfcb8b}, !- Handle
  D60B94,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {3606162d-b065-431a-91ea-c29f739079de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -6.096, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf8a38a1-2813-4f3a-b7be-fecb57a0b8ab}, !- Handle
  A6D45E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3606162d-b065-431a-91ea-c29f739079de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.096, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba6d826-dc06-4865-8bac-865b628661aa}, !- Handle
  72A819,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3606162d-b065-431a-91ea-c29f739079de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.096, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce812257-8a98-46d9-80e0-73a429854b57}, !- Handle
  34019D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3606162d-b065-431a-91ea-c29f739079de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cf1673a-af4f-4a5f-a30b-01b1167fe73e}, !- Handle
  AAE778,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d2fb62e3-25cc-4ac3-819b-daa372519b7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.5344, 2.4638,                     !- X,Y,Z Vertex 1 {m}
  0, -8.5344, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -12.192, 2.4638;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2fb62e3-25cc-4ac3-819b-daa372519b7f}, !- Handle
  FE5A3C,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -12.8016, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -12.8016, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8b0b95-b50f-4e03-ab8d-76341df8aa6b}, !- Handle
  Floor 1 Lobby Slab,                     !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 1 {m}
  4.2672, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  3.6576, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, -12.8016, 0,                    !- X,Y,Z Vertex 4 {m}
  0, -12.8016, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 7 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 8 {m}
  1.8288, 1.8288, 0,                      !- X,Y,Z Vertex 9 {m}
  1.8288, 3.9624, 0;                      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {dd0126ca-20e4-472b-82ea-49d9ca221df3}, !- Handle
  BFB8E1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -12.8016, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.6576, 1.524, 3.048,                   !- X,Y,Z Vertex 2 {m}
  4.2672, 1.524, 3.048,                   !- X,Y,Z Vertex 3 {m}
  4.2672, 3.9624, 3.048,                  !- X,Y,Z Vertex 4 {m}
  1.8288, 3.9624, 3.048,                  !- X,Y,Z Vertex 5 {m}
  1.8288, 1.8288, 3.048,                  !- X,Y,Z Vertex 6 {m}
  0.6096, 1.8288, 3.048,                  !- X,Y,Z Vertex 7 {m}
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 8 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 9 {m}
  0, -12.8016, 3.048;                     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {87b46237-5c80-42e0-a697-9e5b139cb610}, !- Handle
  BAD27A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c7cc0f4-533c-45c5-a056-283497a7ea06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.8016, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -12.8016, 0,                         !- X,Y,Z Vertex 2 {m}
  3.6576, -12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  3.6576, -12.8016, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ac89f6-1a2c-4fc5-bf89-eea580d871ec}, !- Handle
  822161,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d8da62-1a20-4036-a010-a3b5fb8d0f18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dafd654-d32a-48c6-aff2-2ef672b26793}, !- Handle
  8134C2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc853a1-8a93-40a4-b45d-03f3d51f0b19}, !- Handle
  73E892,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 1.524, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  4.2672, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  4.2672, 1.524, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646d4c46-1702-4a19-994a-beb42384725f}, !- Handle
  6FB351,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  1.8288, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3394b10f-6c70-4fbd-8925-9b57d0f72d99}, !- Handle
  4911A5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -12.8016, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.6576, -12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 1.524, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {1fa93bd1-0da4-4614-91f1-d7b9b56f8d92}, !- Handle
  Zone Group 78|Floor 1 Nurse Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {fe1805e0-fea5-40f0-a66c-bd39231c1c7f}, !- Handle
  Zone Group 78|Floor 1 Nurse Hall_Lights, !- Name
  {1fa93bd1-0da4-4614-91f1-d7b9b56f8d92}, !- Lights Definition Name
  {eb2ec42d-66cd-4e47-b73f-53541911b71d}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {eb2ec42d-66cd-4e47-b73f-53541911b71d}, !- Handle
  Zone Group 78,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {008340fd-f75e-49b8-82a8-3bcde2069a07}; !- Group Rendering Name

OS:Surface,
  {e6bc15fe-ba2d-49a2-8ea1-25763e917757}, !- Handle
  46E87C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 1.524, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.2672, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23929456-e0eb-457d-8e00-94756f6efe6b}, !- Handle
  43A2A2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f487400-8d71-4f27-8bc0-4fb2170379b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {faa4970e-99dc-4a3c-b274-ae85da4760b9}, !- Handle
  Zone Group 7,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8aa0dc3a-5b21-472c-a575-e2be43cd76dd}; !- Group Rendering Name

OS:Surface,
  {0d6eee4f-c7e3-4f18-a176-38218d20c9c2}, !- Handle
  102EC4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {946f3422-cd98-49f3-912a-233a5e04f35f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109338c0-6023-444f-89f9-0f7821c8dce5}, !- Handle
  Floor 1 IT Room Slab,                   !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {1db57498-57f7-4865-80d9-363bc8a1a05d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.6096, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}, !- Handle
  Floor 1 IT Room,                        !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  28.6549165872,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99c2d486-57da-49d5-b892-bc853771a5c4}, !- Zone Air Inlet Port List
  {dc60af3a-d77a-49fc-bef8-5dcd32534bf1}, !- Zone Air Exhaust Port List
  {a653311f-f299-43c5-8b92-31195eb3c705}, !- Zone Air Node Name
  {0565a536-2b8d-4a9a-be8e-fa2594a75ad0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb395118-d60f-4d88-9670-97deb8912982}, !- Group Rendering Name
  {29b2663f-520d-460a-8f43-8edd5105ad65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dee7de7-8b29-4cb1-ae63-e5c27dcb689e}, !- Handle
  Node 66,                                !- Name
  {a653311f-f299-43c5-8b92-31195eb3c705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a653311f-f299-43c5-8b92-31195eb3c705}, !- Handle
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}, !- Source Object
  11,                                     !- Outlet Port
  {5dee7de7-8b29-4cb1-ae63-e5c27dcb689e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99c2d486-57da-49d5-b892-bc853771a5c4}, !- Handle
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}; !- HVAC Component

OS:PortList,
  {dc60af3a-d77a-49fc-bef8-5dcd32534bf1}, !- Handle
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}; !- HVAC Component

OS:PortList,
  {0565a536-2b8d-4a9a-be8e-fa2594a75ad0}, !- Handle
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}; !- HVAC Component

OS:Sizing:Zone,
  {334b2aff-934d-4171-8546-0bb9cefc8001}, !- Handle
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bec596b7-e1b0-48cb-9c66-d56dbcc57345}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}; !- Thermal Zone

OS:Space,
  {1db57498-57f7-4865-80d9-363bc8a1a05d}, !- Handle
  Floor 1 IT Room Space,                  !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca7ed701-9d61-467e-b0d2-ddeda6f0fd98}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {44eaca37-24a1-4734-a5d8-2fbf6968b2ad}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {29b2663f-520d-460a-8f43-8edd5105ad65}, !- Handle
  Typical DualSPSched 47,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {800c4d01-e7e0-488d-9cc0-5e4f2f53148b}, !- Handle
  FA769A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1db57498-57f7-4865-80d9-363bc8a1a05d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {032349da-e8b9-4ea0-b60a-2ec6fb0a292a}, !- Handle
  C732D4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {1db57498-57f7-4865-80d9-363bc8a1a05d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e36230-8d0b-4089-b88c-6f54f76529e3}, !- Handle
  319A6B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1db57498-57f7-4865-80d9-363bc8a1a05d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5c4a6d-adc4-4c68-aff7-c2849a3dd156}, !- Handle
  307901,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1db57498-57f7-4865-80d9-363bc8a1a05d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3741318-9147-4650-af2f-cc206ac23e72}, !- Handle
  2CF0AA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1db57498-57f7-4865-80d9-363bc8a1a05d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0.6096, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7600d50a-9f6e-4bad-a541-ebf1ae8673dc}, !- Handle
  Floor 1 IT Hall Slab,                   !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {c6393402-bcba-4014-99ec-8c405f3d0937}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  8.5344, -1.524, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a49678b9-7249-4735-b503-0702ac9173dc}, !- Handle
  Floor 1 IT Hall,                        !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  35.5744039776,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f56a7d8-e75a-4c9a-a965-7e93343b7ecd}, !- Zone Air Inlet Port List
  {5a94cdba-d686-4e34-bd07-f7d635244ee4}, !- Zone Air Exhaust Port List
  {87e17196-df08-4b5d-8bf7-f2831540e840}, !- Zone Air Node Name
  {614fa6cf-920e-413f-82b3-ef58da48cf32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b24bfc12-accd-4e0d-9326-effa7be0fc69}, !- Group Rendering Name
  {4c8be7bc-014f-4db2-a706-e8abafca1265}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aba59c40-aa10-4fb0-8d15-83874d054865}, !- Handle
  Node 67,                                !- Name
  {87e17196-df08-4b5d-8bf7-f2831540e840}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87e17196-df08-4b5d-8bf7-f2831540e840}, !- Handle
  {a49678b9-7249-4735-b503-0702ac9173dc}, !- Source Object
  11,                                     !- Outlet Port
  {aba59c40-aa10-4fb0-8d15-83874d054865}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f56a7d8-e75a-4c9a-a965-7e93343b7ecd}, !- Handle
  {a49678b9-7249-4735-b503-0702ac9173dc}; !- HVAC Component

OS:PortList,
  {5a94cdba-d686-4e34-bd07-f7d635244ee4}, !- Handle
  {a49678b9-7249-4735-b503-0702ac9173dc}; !- HVAC Component

OS:PortList,
  {614fa6cf-920e-413f-82b3-ef58da48cf32}, !- Handle
  {a49678b9-7249-4735-b503-0702ac9173dc}; !- HVAC Component

OS:Sizing:Zone,
  {6522ba64-ee0d-4246-a51d-502170081fb6}, !- Handle
  {a49678b9-7249-4735-b503-0702ac9173dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0f367a0-4b98-44e4-a7de-cbfe6671ee15}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {a49678b9-7249-4735-b503-0702ac9173dc}; !- Thermal Zone

OS:Space,
  {c6393402-bcba-4014-99ec-8c405f3d0937}, !- Handle
  Floor 1 IT Hall Space,                  !- Name
  {8e20c266-7da5-460f-ae4b-db9ecef27680}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a49678b9-7249-4735-b503-0702ac9173dc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5647df4b-3207-4ece-badf-6048cd793af9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c8be7bc-014f-4db2-a706-e8abafca1265}, !- Handle
  Typical DualSPSched 48,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {7406966b-634b-435f-9801-76094aa25ca2}, !- Handle
  FEC1E3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c6393402-bcba-4014-99ec-8c405f3d0937}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, -1.524, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, -1.524, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cca2b7d-ea1f-43de-9b53-5c286ee68e8b}, !- Handle
  FB87D3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c6393402-bcba-4014-99ec-8c405f3d0937}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a83c20-6b9d-48a7-925f-01d036040fd6}, !- Handle
  F4D6DD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c6393402-bcba-4014-99ec-8c405f3d0937}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, -1.524, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, -1.524, 0,                      !- X,Y,Z Vertex 2 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6fc3ca-be73-4516-b826-96e513628d48}, !- Handle
  9A5B84,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {c6393402-bcba-4014-99ec-8c405f3d0937}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, -1.524, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b85fd3c-561f-4f58-86a9-24499f11710a}, !- Handle
  3A6904,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c6393402-bcba-4014-99ec-8c405f3d0937}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b758f6-1162-47f6-8f3a-2456a1f981a3}, !- Handle
  Floor 1 Humid Slab,                     !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {9a5fc487-5e5f-4a78-92a6-12869ca96ee8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01c3295e-93cc-47f9-96a0-22d113aee0de}, !- Handle
  Floor 1 Humid,                          !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  13.6259644368,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0281796f-1561-4c6f-9afc-87d3195bbd98}, !- Zone Air Inlet Port List
  {8ff89069-3cea-4cec-aad9-76a64f1dfe10}, !- Zone Air Exhaust Port List
  {ca347de1-547b-43b6-af36-2aa883847fc9}, !- Zone Air Node Name
  {b4f7a9f9-c8d5-478a-92df-dc8d76f98372}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59941adb-2bb9-4810-a254-f85c0d581df8}, !- Group Rendering Name
  {007ec722-228d-4bfa-9fcb-5ea88cc2aae8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfefc13e-8f1a-41fd-8540-d84eaa8035ef}, !- Handle
  Node 68,                                !- Name
  {ca347de1-547b-43b6-af36-2aa883847fc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca347de1-547b-43b6-af36-2aa883847fc9}, !- Handle
  {01c3295e-93cc-47f9-96a0-22d113aee0de}, !- Source Object
  11,                                     !- Outlet Port
  {bfefc13e-8f1a-41fd-8540-d84eaa8035ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0281796f-1561-4c6f-9afc-87d3195bbd98}, !- Handle
  {01c3295e-93cc-47f9-96a0-22d113aee0de}; !- HVAC Component

OS:PortList,
  {8ff89069-3cea-4cec-aad9-76a64f1dfe10}, !- Handle
  {01c3295e-93cc-47f9-96a0-22d113aee0de}; !- HVAC Component

OS:PortList,
  {b4f7a9f9-c8d5-478a-92df-dc8d76f98372}, !- Handle
  {01c3295e-93cc-47f9-96a0-22d113aee0de}; !- HVAC Component

OS:Sizing:Zone,
  {4174fa72-9e7c-401d-810b-03b01892a1b1}, !- Handle
  {01c3295e-93cc-47f9-96a0-22d113aee0de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7d110e0-99c2-4ef3-9a66-af8f459e4065}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {01c3295e-93cc-47f9-96a0-22d113aee0de}; !- Thermal Zone

OS:Space,
  {9a5fc487-5e5f-4a78-92a6-12869ca96ee8}, !- Handle
  Floor 1 Humid Space,                    !- Name
  {57f5aa09-0ff5-4b9b-935a-641e0f72d1ec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  14.9352,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {01c3295e-93cc-47f9-96a0-22d113aee0de}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e25e6d39-d7f4-426c-9733-de0312061737}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {007ec722-228d-4bfa-9fcb-5ea88cc2aae8}, !- Handle
  Typical DualSPSched 49,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {cd45941f-82d2-43ff-a035-97351060f898}, !- Handle
  D21333,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {9a5fc487-5e5f-4a78-92a6-12869ca96ee8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa4efcb-7331-4cc8-8328-d5e7c2516b30}, !- Handle
  2740BD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {10b93cb6-2fb8-41c4-b6e5-f2475a5555cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  26.5176, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.5176, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  26.5176, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}, !- Handle
  Floor 2 Reception Hall,                 !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  144.896162784,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f1164db-5094-44ba-b772-6e5a2a91b93c}, !- Zone Air Inlet Port List
  {578aa26d-231b-4ddb-b171-72c21ba8628c}, !- Zone Air Exhaust Port List
  {101f1797-447b-452a-9926-dd409253f2fc}, !- Zone Air Node Name
  {faf8d63a-d29e-45a8-9f45-e4b6f9cae286}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69a537c9-032d-4a84-bff4-6fd301387699}, !- Group Rendering Name
  {011b21bf-02e5-437a-966b-a8b8b4155dd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87c6cea9-c65f-455a-8050-83b842e30516}, !- Handle
  Node 69,                                !- Name
  {101f1797-447b-452a-9926-dd409253f2fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {101f1797-447b-452a-9926-dd409253f2fc}, !- Handle
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}, !- Source Object
  11,                                     !- Outlet Port
  {87c6cea9-c65f-455a-8050-83b842e30516}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f1164db-5094-44ba-b772-6e5a2a91b93c}, !- Handle
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}; !- HVAC Component

OS:PortList,
  {578aa26d-231b-4ddb-b171-72c21ba8628c}, !- Handle
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}; !- HVAC Component

OS:PortList,
  {faf8d63a-d29e-45a8-9f45-e4b6f9cae286}, !- Handle
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}; !- HVAC Component

OS:Sizing:Zone,
  {e3ba8447-60a7-4ec0-9912-7a76be16ab3b}, !- Handle
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {285ff84f-38cf-407e-b7a8-31b03515b38f}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}; !- Thermal Zone

OS:Space,
  {10b93cb6-2fb8-41c4-b6e5-f2475a5555cf}, !- Handle
  Floor 2 Reception Hall Space,           !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f2d4c07-3f12-4808-ba27-d7377693c71b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {10253461-d97f-4c1c-bfcf-b27f84ca95e3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {011b21bf-02e5-437a-966b-a8b8b4155dd4}, !- Handle
  Typical DualSPSched 50,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ac75e0c9-b237-4eaf-aba5-a938e160c414}, !- Handle
  A7F46C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9a5fc487-5e5f-4a78-92a6-12869ca96ee8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7279bc94-3baf-40a2-947e-cf09d356535a}, !- Handle
  8BB36F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9a5fc487-5e5f-4a78-92a6-12869ca96ee8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, -1.8288, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.7432, -1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02249b5d-6a9a-4456-9446-ae83e274b0cf}, !- Handle
  758B3C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9a5fc487-5e5f-4a78-92a6-12869ca96ee8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70ee37d-b2d0-4449-b1f6-6a558c416a75}, !- Handle
  3F71D3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9a5fc487-5e5f-4a78-92a6-12869ca96ee8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {48bd9f08-8053-41d3-ad3a-29e201525cde}, !- Handle
  SZ DSOA Floor 1 Operating Room 3,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.112323,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e24f66f2-b80b-4c94-ba83-315f0f32c87f}, !- Handle
  Floor 1 Elevator Pump Room Slab,        !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {bdc2b8c9-efbc-44bb-8922-e02ec425e52b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}, !- Handle
  Floor 1 Elevator Pump Room,             !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  23.625055956,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6075fe8-1cdb-44b4-8ff1-3a26ee29cca7}, !- Zone Air Inlet Port List
  {cc85b9ae-9e3c-4b58-8ea1-711083fa5131}, !- Zone Air Exhaust Port List
  {fe61e75a-1d17-491a-8a6d-0108afc324a5}, !- Zone Air Node Name
  {45596dcf-e4c4-4d56-a5d9-443f37e3b4c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e159470-1851-4b9d-8732-926c29aa0b2c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36fdd261-3a21-4c58-aa8a-7e3202dd6095}, !- Handle
  Node 70,                                !- Name
  {fe61e75a-1d17-491a-8a6d-0108afc324a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe61e75a-1d17-491a-8a6d-0108afc324a5}, !- Handle
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}, !- Source Object
  11,                                     !- Outlet Port
  {36fdd261-3a21-4c58-aa8a-7e3202dd6095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6075fe8-1cdb-44b4-8ff1-3a26ee29cca7}, !- Handle
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}; !- HVAC Component

OS:PortList,
  {cc85b9ae-9e3c-4b58-8ea1-711083fa5131}, !- Handle
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}; !- HVAC Component

OS:PortList,
  {45596dcf-e4c4-4d56-a5d9-443f37e3b4c3}, !- Handle
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}; !- HVAC Component

OS:Sizing:Zone,
  {5ffe10cc-a5ea-4e90-9214-f62f294e3cb0}, !- Handle
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {196d683c-0b35-4d6b-8050-06e6b1f57c1b}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}; !- Thermal Zone

OS:Space,
  {bdc2b8c9-efbc-44bb-8922-e02ec425e52b}, !- Handle
  Floor 1 Elevator Pump Room Space,       !- Name
  {a44e0538-be73-43e6-a725-cd961d7b19c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  3.9624,                                 !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5db84a95-f830-4748-b3e0-4f7afdac3a52}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4fa59e2e-5357-4dc6-9651-ecfc2b81367d}, !- Handle
  E02487,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {bdc2b8c9-efbc-44bb-8922-e02ec425e52b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.1336, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36abb774-a785-47aa-97b6-634b68803439}, !- Handle
  C732B0,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {bdc2b8c9-efbc-44bb-8922-e02ec425e52b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c286fd-413e-4619-bf63-b977418a0486}, !- Handle
  B45B50,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {bdc2b8c9-efbc-44bb-8922-e02ec425e52b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.1336, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.1336, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9c6130-5cba-4663-90fa-5c9ea223ac16}, !- Handle
  9926F7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {bdc2b8c9-efbc-44bb-8922-e02ec425e52b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9969ea0c-05aa-4198-88d3-1d6fe10d33d0}, !- Handle
  827528,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {bdc2b8c9-efbc-44bb-8922-e02ec425e52b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.1336, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac02cc68-08a6-44de-aac6-5ed214186240}, !- Handle
  Floor 1 Electrical Room Slab,           !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {bdc63223-2d42-4f65-95e6-0dbd79b6c740}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1edace31-b913-467f-b718-7b4a7dc77b89}, !- Handle
  Floor 1 Electrical Room,                !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  25.147431648,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b2cfb3e-04ea-4586-9549-82133bccb815}, !- Zone Air Inlet Port List
  {6424a151-462f-4f1a-ab1a-e3e973dc79e7}, !- Zone Air Exhaust Port List
  {5ad0e01e-13fc-4eeb-a7f4-70e317e79e33}, !- Zone Air Node Name
  {b77e8ede-7188-403d-9c8b-5416a3e86553}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22e024ca-2a4c-4347-83d4-a169cb268bfb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2047926-22f4-4830-b46c-5b08d23c28d7}, !- Handle
  Node 71,                                !- Name
  {5ad0e01e-13fc-4eeb-a7f4-70e317e79e33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ad0e01e-13fc-4eeb-a7f4-70e317e79e33}, !- Handle
  {1edace31-b913-467f-b718-7b4a7dc77b89}, !- Source Object
  11,                                     !- Outlet Port
  {e2047926-22f4-4830-b46c-5b08d23c28d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b2cfb3e-04ea-4586-9549-82133bccb815}, !- Handle
  {1edace31-b913-467f-b718-7b4a7dc77b89}; !- HVAC Component

OS:PortList,
  {6424a151-462f-4f1a-ab1a-e3e973dc79e7}, !- Handle
  {1edace31-b913-467f-b718-7b4a7dc77b89}; !- HVAC Component

OS:PortList,
  {b77e8ede-7188-403d-9c8b-5416a3e86553}, !- Handle
  {1edace31-b913-467f-b718-7b4a7dc77b89}; !- HVAC Component

OS:Sizing:Zone,
  {137c12bc-b978-495b-8272-3a6d2562f150}, !- Handle
  {1edace31-b913-467f-b718-7b4a7dc77b89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {509b4545-52ec-467c-a282-2e4dce03077d}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {1edace31-b913-467f-b718-7b4a7dc77b89}; !- Thermal Zone

OS:Space,
  {bdc63223-2d42-4f65-95e6-0dbd79b6c740}, !- Handle
  Floor 1 Electrical Room Space,          !- Name
  {8b72d757-1b1f-4c4f-9a91-d5891cd22a52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1edace31-b913-467f-b718-7b4a7dc77b89}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {969f34d4-a6ca-4c5b-9991-a4292c45adcc}, !- Handle
  E82152,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {bdc63223-2d42-4f65-95e6-0dbd79b6c740}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9125c93-ea5d-4cb6-b05f-364b843d2436}, !- Handle
  D7AC92,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {bdc63223-2d42-4f65-95e6-0dbd79b6c740}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c2db72-2b46-4610-a081-c129672e6696}, !- Handle
  9879B2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {bdc63223-2d42-4f65-95e6-0dbd79b6c740}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f79f9c-bc7a-4558-b791-6434e6acc010}, !- Handle
  7F5C82,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {bdc63223-2d42-4f65-95e6-0dbd79b6c740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4bc367-1f87-4fa0-b5c8-e5a610726bd6}, !- Handle
  2D53AC,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {bdc63223-2d42-4f65-95e6-0dbd79b6c740}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {93829e77-3ef0-4960-a376-b756e4182f16}, !- Handle
  SZ DSOA Floor 1 Pre-Op Hall,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {ff13874b-2b26-4641-974a-af447ef6df02}, !- Handle
  4A8120,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {42a3f6b9-75c3-4bf9-91f2-4563413849ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a3f6b9-75c3-4bf9-91f2-4563413849ba}, !- Handle
  84FB73,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {05c0b7bf-13fd-4cad-b011-f93e65d01aa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}, !- Handle
  Floor 1 Dressing Room,                  !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  11.4847344192,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d0fc65-71d8-4141-bfde-da322095edd4}, !- Zone Air Inlet Port List
  {9651ea4d-7281-4751-8924-8a6cedac0ef3}, !- Zone Air Exhaust Port List
  {706eb925-25d9-4b9b-a349-dcfd0e03bf6d}, !- Zone Air Node Name
  {81cd5cd1-ae15-4e95-8f19-d6ac4741c089}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6e92287-d9a7-4e57-b1ab-6721229d2683}, !- Group Rendering Name
  {ab7d6833-4010-4283-a5b4-6ff34c8debed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03315c98-cc80-4e30-a271-b23699158a9d}, !- Handle
  Node 72,                                !- Name
  {706eb925-25d9-4b9b-a349-dcfd0e03bf6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {706eb925-25d9-4b9b-a349-dcfd0e03bf6d}, !- Handle
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}, !- Source Object
  11,                                     !- Outlet Port
  {03315c98-cc80-4e30-a271-b23699158a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d0fc65-71d8-4141-bfde-da322095edd4}, !- Handle
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}; !- HVAC Component

OS:PortList,
  {9651ea4d-7281-4751-8924-8a6cedac0ef3}, !- Handle
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}; !- HVAC Component

OS:PortList,
  {81cd5cd1-ae15-4e95-8f19-d6ac4741c089}, !- Handle
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}; !- HVAC Component

OS:Sizing:Zone,
  {89b42d77-e055-46bd-9453-9bbc170b07f3}, !- Handle
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f58844d-631d-44de-95ab-eac2b8089929}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}; !- Thermal Zone

OS:Space,
  {05c0b7bf-13fd-4cad-b011-f93e65d01aa6}, !- Handle
  Floor 1 Dressing Room Space,            !- Name
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  15.5448,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7811a44b-ed79-4fe3-9691-fabefb7b8e83}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {deb218ea-eaf3-401a-a14f-77020c62faaa}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab7d6833-4010-4283-a5b4-6ff34c8debed}, !- Handle
  Typical DualSPSched 51,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4718ac15-0e9c-45e7-aecf-213684e507ba}, !- Handle
  Floor 1 Dressing Room Slab,             !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {05c0b7bf-13fd-4cad-b011-f93e65d01aa6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edcbbb36-6de2-4b61-b31b-fd538a1b91a6}, !- Handle
  DE027F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {05c0b7bf-13fd-4cad-b011-f93e65d01aa6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.524, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27723977-c83f-4dfd-8dad-529bf14e09fe}, !- Handle
  CC17E8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {05c0b7bf-13fd-4cad-b011-f93e65d01aa6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, -1.524, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.7432, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f289f7-6fa0-4994-a16f-2569abc74b1c}, !- Handle
  5DACB5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {05c0b7bf-13fd-4cad-b011-f93e65d01aa6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.524, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbd5e88-6d29-4642-9624-d04a6c49514d}, !- Handle
  256F02,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {05c0b7bf-13fd-4cad-b011-f93e65d01aa6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2bc0fc6-fd34-4a3a-984c-e26081451a2f}, !- Handle
  Floor 1 Dictation Slab,                 !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {5f7ca357-a640-47e9-b300-a18d77140de8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}, !- Handle
  Floor 1 Dictation,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  32.313001704,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09cedd91-cb82-4f8c-9f9f-f6af386648e7}, !- Zone Air Inlet Port List
  {d35d5c2b-8731-4fba-83da-b07f41eaf25d}, !- Zone Air Exhaust Port List
  {1b1eca63-6751-439d-96fc-8cd7c5221443}, !- Zone Air Node Name
  {3b05cdec-238b-4bbc-b34f-3feb05a02e51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34e1ed30-1f16-42fa-9e67-877dc4324b22}, !- Group Rendering Name
  {455de052-69ca-43fd-8181-7c48b79bc587}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e76c6870-0e38-4857-9bed-00d2d97f862a}, !- Handle
  Node 73,                                !- Name
  {1b1eca63-6751-439d-96fc-8cd7c5221443}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b1eca63-6751-439d-96fc-8cd7c5221443}, !- Handle
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}, !- Source Object
  11,                                     !- Outlet Port
  {e76c6870-0e38-4857-9bed-00d2d97f862a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09cedd91-cb82-4f8c-9f9f-f6af386648e7}, !- Handle
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}; !- HVAC Component

OS:PortList,
  {d35d5c2b-8731-4fba-83da-b07f41eaf25d}, !- Handle
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}; !- HVAC Component

OS:PortList,
  {3b05cdec-238b-4bbc-b34f-3feb05a02e51}, !- Handle
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}; !- HVAC Component

OS:Sizing:Zone,
  {75ea0e2c-e86f-40d2-9317-384a2003fb74}, !- Handle
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64610b56-c428-4357-9bc1-2c754e32fa73}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}; !- Thermal Zone

OS:Space,
  {5f7ca357-a640-47e9-b300-a18d77140de8}, !- Handle
  Floor 1 Dictation Space,                !- Name
  {94f3ea3a-fa54-470a-8265-360889ea9894}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cae318d9-a711-47b0-b2f7-59de23e2c2f6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1046a23f-b874-401d-96d1-c91f0dd36623}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {455de052-69ca-43fd-8181-7c48b79bc587}, !- Handle
  Typical DualSPSched 52,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5cd4dc05-5e45-4d8e-8f2a-60aeb8974387}, !- Handle
  AF27F8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {5f7ca357-a640-47e9-b300-a18d77140de8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd942495-2b53-43f4-bbe6-b61953a6a4b5}, !- Handle
  94A56A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5f7ca357-a640-47e9-b300-a18d77140de8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eebe39a-7117-4a41-a716-e5a09ace447e}, !- Handle
  86244A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5f7ca357-a640-47e9-b300-a18d77140de8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d09da40-306f-4331-8f4a-e43764723418}, !- Handle
  8594D3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5f7ca357-a640-47e9-b300-a18d77140de8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2608668a-4329-4edd-a476-1c1b0c67083f}, !- Handle
  4A854B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5f7ca357-a640-47e9-b300-a18d77140de8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5875b5a-24d3-49a4-bddd-33cc5d8e3d67}, !- Handle
  Floor 1 Clean Work Slab,                !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {d9bb2a3f-8176-4f29-9d42-24210be291bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3528, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 3.3528, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68f35e00-b653-45bb-a16f-53b88190e71a}, !- Handle
  Floor 1 Clean Work,                     !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  42.4939084464,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8d16c07-e14f-40b3-a3f8-8dcbb28824e7}, !- Zone Air Inlet Port List
  {dbe69a27-6f3f-4f08-8058-80b04ca9295a}, !- Zone Air Exhaust Port List
  {7bfe40cb-85ab-46e4-b13d-504dc7e157a4}, !- Zone Air Node Name
  {0b6e74e9-d928-40ca-8fe9-99697562aabd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1840c922-38ac-4b0b-9b70-abc48cd2d559}, !- Group Rendering Name
  {bdb6a039-5a37-4d43-8ffc-668061b4178d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f69e77a2-eaa5-472e-9ff7-229211d4686f}, !- Handle
  Node 74,                                !- Name
  {7bfe40cb-85ab-46e4-b13d-504dc7e157a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bfe40cb-85ab-46e4-b13d-504dc7e157a4}, !- Handle
  {68f35e00-b653-45bb-a16f-53b88190e71a}, !- Source Object
  11,                                     !- Outlet Port
  {f69e77a2-eaa5-472e-9ff7-229211d4686f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8d16c07-e14f-40b3-a3f8-8dcbb28824e7}, !- Handle
  {68f35e00-b653-45bb-a16f-53b88190e71a}; !- HVAC Component

OS:PortList,
  {dbe69a27-6f3f-4f08-8058-80b04ca9295a}, !- Handle
  {68f35e00-b653-45bb-a16f-53b88190e71a}; !- HVAC Component

OS:PortList,
  {0b6e74e9-d928-40ca-8fe9-99697562aabd}, !- Handle
  {68f35e00-b653-45bb-a16f-53b88190e71a}; !- HVAC Component

OS:Sizing:Zone,
  {2cd491fc-6543-40ed-96e6-7ccdf22d29c2}, !- Handle
  {68f35e00-b653-45bb-a16f-53b88190e71a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.051914,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a50ec3a-1b90-465e-83ab-324ab158b1b1}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {68f35e00-b653-45bb-a16f-53b88190e71a}; !- Thermal Zone

OS:Space,
  {d9bb2a3f-8176-4f29-9d42-24210be291bd}, !- Handle
  Floor 1 Clean Work Space,               !- Name
  {701cea28-f0de-4b28-9812-b9833ac6b489}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.7536,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68f35e00-b653-45bb-a16f-53b88190e71a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {049fa808-d11e-4b43-a668-6d6889aa5db8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdb6a039-5a37-4d43-8ffc-668061b4178d}, !- Handle
  Typical DualSPSched 53,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c10dbc6e-4fde-40d4-812a-5a088bd64868}, !- Handle
  FD8CF2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d9bb2a3f-8176-4f29-9d42-24210be291bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3528, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 3.3528, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 3.3528, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbe617f-ac59-4917-b1d2-44be970b0e7e}, !- Handle
  BB097B,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {d9bb2a3f-8176-4f29-9d42-24210be291bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.3528, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 3.3528, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43691159-8fdf-4545-9a66-74ba1431d43d}, !- Handle
  B551AD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d9bb2a3f-8176-4f29-9d42-24210be291bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1f729f-d38b-4e04-a320-df6bf10281ef}, !- Handle
  619EE6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d9bb2a3f-8176-4f29-9d42-24210be291bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6308a8a3-6b7f-4a4a-ac39-2058283e17f2}, !- Handle
  49DA86,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d9bb2a3f-8176-4f29-9d42-24210be291bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.3528, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 3.3528, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8133bd-8653-47c9-8464-b53b1488eb70}, !- Handle
  Floor 1 Clean Slab,                     !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {0d089ea3-4b70-429b-b5e3-16c8950c28cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}, !- Handle
  Floor 1 Clean,                          !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  32.3130102432,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fb03882-11d4-4f99-96ee-b14f9d82478a}, !- Zone Air Inlet Port List
  {31ac8d3e-bd11-4858-81b7-347fe65422c4}, !- Zone Air Exhaust Port List
  {0e13a74f-fa48-4668-8852-934933716b7f}, !- Zone Air Node Name
  {026fdfae-ad1b-4e5c-9bd6-a02ab3e60db6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8010b241-d660-4085-8f96-118c9be68cdb}, !- Group Rendering Name
  {fe31d3c7-0059-4c81-8f68-06cfb8f78da5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfaa3cd9-26d1-4a45-bb89-65acc25a4465}, !- Handle
  Node 75,                                !- Name
  {0e13a74f-fa48-4668-8852-934933716b7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e13a74f-fa48-4668-8852-934933716b7f}, !- Handle
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}, !- Source Object
  11,                                     !- Outlet Port
  {bfaa3cd9-26d1-4a45-bb89-65acc25a4465}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fb03882-11d4-4f99-96ee-b14f9d82478a}, !- Handle
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}; !- HVAC Component

OS:PortList,
  {31ac8d3e-bd11-4858-81b7-347fe65422c4}, !- Handle
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}; !- HVAC Component

OS:PortList,
  {026fdfae-ad1b-4e5c-9bd6-a02ab3e60db6}, !- Handle
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}; !- HVAC Component

OS:Sizing:Zone,
  {193f4f81-c1e4-468c-96ee-ada6b9ed29b4}, !- Handle
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.039644,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {858c56c7-963c-4675-8de2-259a251c515e}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}; !- Thermal Zone

OS:Space,
  {0d089ea3-4b70-429b-b5e3-16c8950c28cf}, !- Handle
  Floor 1 Clean Space,                    !- Name
  {75af917e-b940-4832-a134-9a7799cdcead}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.2608,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc361c8d-c9c1-4ade-80c4-61ac4657bc47}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c8c090bd-5b73-4cb4-9cf7-28fb4bf0dc00}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe31d3c7-0059-4c81-8f68-06cfb8f78da5}, !- Handle
  Typical DualSPSched 54,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {6e18f2af-17e9-40e9-aeb4-22e0e34ac445}, !- Handle
  FE7511,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0d089ea3-4b70-429b-b5e3-16c8950c28cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a8153df-bbc1-422b-9b3d-432aef630185}, !- Handle
  EA8FA7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0d089ea3-4b70-429b-b5e3-16c8950c28cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5da6c1-4331-4930-a79e-5d086f0b5fa3}, !- Handle
  7949FA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0d089ea3-4b70-429b-b5e3-16c8950c28cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab42e946-d348-42a5-84f8-c0799f5aa993}, !- Handle
  59E0E4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0d089ea3-4b70-429b-b5e3-16c8950c28cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4468a6-dd78-4c6f-bf23-f7690523a556}, !- Handle
  442699,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {0d089ea3-4b70-429b-b5e3-16c8950c28cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95327be7-1ab4-4610-8fcd-42fb6d2f8412}, !- Handle
  D8037E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {6981f315-8131-4a81-9eff-4909df6f5029}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.0104, -10.0584, 2.4638,               !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0.0254,               !- X,Y,Z Vertex 2 {m}
  10.668, -10.0584, 0.0254,               !- X,Y,Z Vertex 3 {m}
  10.668, -10.0584, 2.4638;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6981f315-8131-4a81-9eff-4909df6f5029}, !- Handle
  5F762C,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, -10.0584, 3.048,                !- X,Y,Z Vertex 1 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  11.8872, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7536f0-6d95-482c-9d5a-a332787c3049}, !- Handle
  Floor 1 Cafe Slab,                      !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  5.7912, -3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669a8d92-4094-408e-92f1-2483e37bc7d5}, !- Handle
  C48E94,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.7912, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, -7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7912, -7.62, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7406aae0-8bbf-42db-bdef-2f7bcc60b4cb}, !- Handle
  6B31A8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 3 {m}
  11.8872, -3.6576, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec26c34-7686-4809-aa26-6ae1ee28a5f5}, !- Handle
  4783F2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  11.8872, -3.6576, 3.048,                !- X,Y,Z Vertex 2 {m}
  5.7912, -3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  5.7912, -10.0584, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bbc2c89-65b0-4d02-a3e6-4ea62b39b02a}, !- Handle
  4507E9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -3.6576, 3.048,                !- X,Y,Z Vertex 1 {m}
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  5.7912, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce327bec-6a69-4995-85de-fe07e6b02150}, !- Handle
  368E02,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {49a6932c-9876-4e10-b386-b1beeacc8428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7acc50d7-700b-4c13-875c-22b8151c26f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, -7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.7912, -7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  5.7912, -10.0584, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f278fac-bf16-41c1-9c52-90a7859a0ee0}, !- Handle
  Floor 1 Bio Haz Slab,                   !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {8feef2e4-829c-4da7-a387-3250373417b2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 2.4384, 0,            !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Handle
  CAV_SAT_SCH_DayProfile1,                !- Name
  {24528aa1-0808-4f8c-9195-4da55cd22504}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  11;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {24528aa1-0808-4f8c-9195-4da55cd22504}, !- Handle
  CAV_SAT_SCH_DayProfile1_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {2677b86c-5369-4a37-820f-11ad579ba165}, !- Handle
  F951A6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8feef2e4-829c-4da7-a387-3250373417b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.74319999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94940726-0292-4b64-a079-2dfcdacf4d0c}, !- Handle
  F6F6C6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {8feef2e4-829c-4da7-a387-3250373417b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 2.4384, 3.048,        !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ddf8709-4b28-43f0-a357-0d41dbc8291f}, !- Handle
  BBEE0B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8feef2e4-829c-4da7-a387-3250373417b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 2.4384, 3.048,        !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 2.4384, 0,            !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e786c9-c7c1-494b-9109-add0fc387806}, !- Handle
  70DAD1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8feef2e4-829c-4da7-a387-3250373417b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd9f4e5-058f-4cce-b728-90e417df736e}, !- Handle
  32CC19,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8feef2e4-829c-4da7-a387-3250373417b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.74319999999999, 2.4384, 0,            !- X,Y,Z Vertex 3 {m}
  2.74319999999999, 2.4384, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bccc2dcd-1ef2-4207-a0c4-ed8dcabfbc65}, !- Handle
  78F987,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {8b87d5bc-a956-4c00-8fbb-6e486acfdb2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.4572, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.286, 0, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  2.286, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b87d5bc-a956-4c00-8fbb-6e486acfdb2b}, !- Handle
  481E71,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {042cb6dc-aaa5-4194-bb5d-3058db8f831a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.74319999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {368dd02e-de53-4f49-8aa2-a8816176dff9}, !- Handle
  Floor 1 Anesthesia,                     !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  27.8358906048,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df4207c3-e768-4f88-b3dc-6c82d75ecfeb}, !- Zone Air Inlet Port List
  {a75802b6-4a27-4aff-9114-141213ac73a6}, !- Zone Air Exhaust Port List
  {26a77a38-b47a-4a9a-a1a2-fc4d9b1f9071}, !- Zone Air Node Name
  {3c4d0360-26bd-45d4-9b76-a11afa92bd27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d93b8356-8d1d-47d6-891f-b23626803928}, !- Group Rendering Name
  {7f926e7d-fac4-4eb9-a5fa-ad2711bb4e3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fbf8b8d-ee8e-4039-847c-1e3c70d58b82}, !- Handle
  Node 76,                                !- Name
  {26a77a38-b47a-4a9a-a1a2-fc4d9b1f9071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26a77a38-b47a-4a9a-a1a2-fc4d9b1f9071}, !- Handle
  {368dd02e-de53-4f49-8aa2-a8816176dff9}, !- Source Object
  11,                                     !- Outlet Port
  {6fbf8b8d-ee8e-4039-847c-1e3c70d58b82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df4207c3-e768-4f88-b3dc-6c82d75ecfeb}, !- Handle
  {368dd02e-de53-4f49-8aa2-a8816176dff9}; !- HVAC Component

OS:PortList,
  {a75802b6-4a27-4aff-9114-141213ac73a6}, !- Handle
  {368dd02e-de53-4f49-8aa2-a8816176dff9}; !- HVAC Component

OS:PortList,
  {3c4d0360-26bd-45d4-9b76-a11afa92bd27}, !- Handle
  {368dd02e-de53-4f49-8aa2-a8816176dff9}; !- HVAC Component

OS:Sizing:Zone,
  {16f630d0-8c96-480e-ab67-abf40f2e5343}, !- Handle
  {368dd02e-de53-4f49-8aa2-a8816176dff9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.06796,                                !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef8c9887-b569-4a69-916a-a49a0b10dd62}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {368dd02e-de53-4f49-8aa2-a8816176dff9}; !- Thermal Zone

OS:Space,
  {042cb6dc-aaa5-4194-bb5d-3058db8f831a}, !- Handle
  Floor 1 Anesthesia Space,               !- Name
  {20d49ec2-6e2e-47b3-9838-788c647edc43}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {368dd02e-de53-4f49-8aa2-a8816176dff9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {44cb8f7f-7cc9-47aa-a46f-12c6345b105c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f926e7d-fac4-4eb9-a5fa-ad2711bb4e3d}, !- Handle
  Typical DualSPSched 55,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {114fef29-108c-4a4d-ac70-52d86778774e}, !- Handle
  Floor 1 Anesthesia Slab,                !- Name
  Floor,                                  !- Surface Type
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}, !- Construction Name
  {042cb6dc-aaa5-4194-bb5d-3058db8f831a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce0826d-d601-4799-b2de-250e0093b231}, !- Handle
  DDCF3E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {042cb6dc-aaa5-4194-bb5d-3058db8f831a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4451d425-ffdc-40ed-82fc-d807e39a4602}, !- Handle
  4161C8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {042cb6dc-aaa5-4194-bb5d-3058db8f831a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.74319999999999, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  2.74319999999999, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f4aee4-c6de-4629-a075-ce6c91044b12}, !- Handle
  330DF9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {042cb6dc-aaa5-4194-bb5d-3058db8f831a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0793ea6e-f3dd-4d41-bbbf-ea9b83880f92}, !- Handle
  1AD133,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {042cb6dc-aaa5-4194-bb5d-3058db8f831a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74319999999999, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  2.74319999999999, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6037f0a2-426a-4cdb-aa98-3c9c3c67c91e}, !- Handle
  816C9F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2abfab64-1e06-4a8d-9f12-ab988663b7cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {500736f1-241f-4efb-90f9-099f2e700a86}, !- Handle
  Floor 2 X-Ray,                          !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  235.0055925888,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c0505a4-d452-4d29-9cf7-277c936a947f}, !- Zone Air Inlet Port List
  {70663471-2fc6-462f-ad08-01bfef8e5a4c}, !- Zone Air Exhaust Port List
  {d5ee65c0-fcb5-45ee-87a9-e17ad6e0bc61}, !- Zone Air Node Name
  {e237937c-5efc-4a8d-94d3-f53087711ac0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2369b15b-e12f-42f9-b623-96be97604b78}, !- Group Rendering Name
  {fe02a902-3103-4eea-a1b5-7c2ec7971842}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d166e94d-cb33-45cb-8094-e7b9cbb32889}, !- Handle
  Node 77,                                !- Name
  {d5ee65c0-fcb5-45ee-87a9-e17ad6e0bc61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5ee65c0-fcb5-45ee-87a9-e17ad6e0bc61}, !- Handle
  {500736f1-241f-4efb-90f9-099f2e700a86}, !- Source Object
  11,                                     !- Outlet Port
  {d166e94d-cb33-45cb-8094-e7b9cbb32889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c0505a4-d452-4d29-9cf7-277c936a947f}, !- Handle
  {500736f1-241f-4efb-90f9-099f2e700a86}; !- HVAC Component

OS:PortList,
  {70663471-2fc6-462f-ad08-01bfef8e5a4c}, !- Handle
  {500736f1-241f-4efb-90f9-099f2e700a86}; !- HVAC Component

OS:PortList,
  {e237937c-5efc-4a8d-94d3-f53087711ac0}, !- Handle
  {500736f1-241f-4efb-90f9-099f2e700a86}; !- HVAC Component

OS:Sizing:Zone,
  {67052eb5-55af-4c35-bb56-81f38c8bfbe9}, !- Handle
  {500736f1-241f-4efb-90f9-099f2e700a86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.424753,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad264330-9a77-4b96-9681-833a3fc79ded}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {500736f1-241f-4efb-90f9-099f2e700a86}; !- Thermal Zone

OS:Space,
  {2abfab64-1e06-4a8d-9f12-ab988663b7cc}, !- Handle
  Floor 2 X-Ray Space,                    !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {500736f1-241f-4efb-90f9-099f2e700a86}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {280f35a6-a75a-481d-97e1-89d27c271112}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe02a902-3103-4eea-a1b5-7c2ec7971842}, !- Handle
  Typical DualSPSched 56,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3b64a845-3fe9-4961-a7c1-77bd28953cfd}, !- Handle
  762874,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2abfab64-1e06-4a8d-9f12-ab988663b7cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ddd1eef-e56a-470a-89d7-326cfe9b4954}, !- Handle
  637F6F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2abfab64-1e06-4a8d-9f12-ab988663b7cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71e4462-fd40-4fa7-a28b-b11ff71c01f2}, !- Handle
  4AB310,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {2abfab64-1e06-4a8d-9f12-ab988663b7cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -15.24, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a1b3cd-3fd2-431b-ae8c-016449f40279}, !- Handle
  34B8D8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2abfab64-1e06-4a8d-9f12-ab988663b7cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1c3d5e-8c15-49b6-bdbd-d7ceaef946a8}, !- Handle
  23FD0A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {2abfab64-1e06-4a8d-9f12-ab988663b7cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -15.24, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f196831e-f217-43f2-8d2f-79e047545e07}, !- Handle
  A8A4FA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {25ba4cca-61d4-43d8-8499-a51d5ec75b3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 12.192, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f482c9-5ff3-486b-b2f7-1daaaaada605}, !- Handle
  FC3B6D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}, !- Handle
  Floor 2 Work Toilet,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  13.9087613928,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4fd277c-bac0-4399-b82b-caac491c4018}, !- Zone Air Inlet Port List
  {761e4936-b458-4da4-87e1-d5ab79b28f5d}, !- Zone Air Exhaust Port List
  {0e4240c6-4c85-4481-80c8-4a503717b5b9}, !- Zone Air Node Name
  {7bf9e0a3-5472-45f1-9b34-96e6ffd5d0c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55846c65-b2bf-4f39-8338-27a45e099e4b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64b8bce1-f15d-4114-8445-f71949acf643}, !- Handle
  Node 78,                                !- Name
  {0e4240c6-4c85-4481-80c8-4a503717b5b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e4240c6-4c85-4481-80c8-4a503717b5b9}, !- Handle
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}, !- Source Object
  11,                                     !- Outlet Port
  {64b8bce1-f15d-4114-8445-f71949acf643}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4fd277c-bac0-4399-b82b-caac491c4018}, !- Handle
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}; !- HVAC Component

OS:PortList,
  {761e4936-b458-4da4-87e1-d5ab79b28f5d}, !- Handle
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}; !- HVAC Component

OS:PortList,
  {7bf9e0a3-5472-45f1-9b34-96e6ffd5d0c7}, !- Handle
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}; !- HVAC Component

OS:Sizing:Zone,
  {738dfaa4-c71a-429c-a1fa-d2739dec21eb}, !- Handle
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee555329-6bf1-40ae-a326-9ceabfd80788}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}; !- Thermal Zone

OS:Space,
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Handle
  Floor 2 Work Toilet Space,              !- Name
  {54aee3bb-4839-4d8f-b380-a66e712b4e6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {04d8dbe2-b3d1-46bb-9d42-68cf9447e85b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6eb27a89-4d92-49d2-8608-6fb9e2a89b0a}, !- Handle
  F22E15,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082c274c-4055-4f68-94e0-190e4909b7ef}, !- Handle
  9969B3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71583916-3ffb-4401-88c8-4f9fd87457ba}, !- Handle
  8C4550,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a82d38-28f8-4739-8a60-c46de39f0608}, !- Handle
  6CC177,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b633f408-704a-43d0-85d4-02d7b1976c3d}, !- Handle
  4C4C25,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7752dd39-5e36-4c67-8a69-6de7d2bf041c}, !- Handle
  49DA28,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {88523103-6f61-4a77-8482-63dce16f5879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f54b1e-e2ab-4d71-99ef-200525a8cea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd80c73-76ca-4780-bd6f-223679edfe96}, !- Handle
  EAD1EA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e77f6348-3625-4870-a670-b041ce087e57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.3672, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -42.3672, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {877b4dd6-fc0f-43fa-97b7-883e19367561}, !- Handle
  Floor 2 Work Hall,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  214.287466752,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5f9b89d-2a39-4672-9942-d649a24f9527}, !- Zone Air Inlet Port List
  {7502467b-5feb-4de9-8975-33ceb0da8af5}, !- Zone Air Exhaust Port List
  {8fc524dd-f589-4b37-b9af-6c8f6557d66d}, !- Zone Air Node Name
  {30a012a2-5759-4615-b40e-465f6dd4f12f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51c4477f-614c-459e-941a-1c93e82b49fb}, !- Group Rendering Name
  {11f3fa5d-7d23-46da-960c-137313999a91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eae6a870-595e-49d4-8e73-73a87a6a04d9}, !- Handle
  Node 79,                                !- Name
  {8fc524dd-f589-4b37-b9af-6c8f6557d66d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fc524dd-f589-4b37-b9af-6c8f6557d66d}, !- Handle
  {877b4dd6-fc0f-43fa-97b7-883e19367561}, !- Source Object
  11,                                     !- Outlet Port
  {eae6a870-595e-49d4-8e73-73a87a6a04d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5f9b89d-2a39-4672-9942-d649a24f9527}, !- Handle
  {877b4dd6-fc0f-43fa-97b7-883e19367561}; !- HVAC Component

OS:PortList,
  {7502467b-5feb-4de9-8975-33ceb0da8af5}, !- Handle
  {877b4dd6-fc0f-43fa-97b7-883e19367561}; !- HVAC Component

OS:PortList,
  {30a012a2-5759-4615-b40e-465f6dd4f12f}, !- Handle
  {877b4dd6-fc0f-43fa-97b7-883e19367561}; !- HVAC Component

OS:Sizing:Zone,
  {f3696118-7a3b-496a-be89-c913531391da}, !- Handle
  {877b4dd6-fc0f-43fa-97b7-883e19367561}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8bb7614-d183-4d94-8c3c-1b0d7b304f7b}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {877b4dd6-fc0f-43fa-97b7-883e19367561}; !- Thermal Zone

OS:Space,
  {e77f6348-3625-4870-a670-b041ce087e57}, !- Handle
  Floor 2 Work Hall Space,                !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {877b4dd6-fc0f-43fa-97b7-883e19367561}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f8d08efb-1dcb-4266-9c4f-1af047896fdc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {11f3fa5d-7d23-46da-960c-137313999a91}, !- Handle
  Typical DualSPSched 57,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4c073b4c-0b92-47aa-9076-f1016318cba2}, !- Handle
  957242,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {e77f6348-3625-4870-a670-b041ce087e57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -42.3672, 1.8288, 3.048,                !- X,Y,Z Vertex 3 {m}
  -42.3672, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d6f99f4-4bb8-4627-9dd6-5b68d8764848}, !- Handle
  910B03,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {e77f6348-3625-4870-a670-b041ce087e57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -42.3672, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -42.3672, 1.8288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53fdbd03-cfe9-4cd9-862a-92baf3b729ae}, !- Handle
  830326,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e77f6348-3625-4870-a670-b041ce087e57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c00c89-65be-4abf-ba09-278175af7b37}, !- Handle
  738F37,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e77f6348-3625-4870-a670-b041ce087e57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  -42.3672, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -42.3672, 1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a65a05-b3f7-4c19-acb2-70b8820363fc}, !- Handle
  1C33AD,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e77f6348-3625-4870-a670-b041ce087e57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.3672, 1.8288, 3.048,                !- X,Y,Z Vertex 1 {m}
  -42.3672, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.3672, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -42.3672, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ddae1bd-465b-4a51-9b4a-69ef0148c369}, !- Handle
  4497EF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d4629ca6-99d1-4603-a3a0-0a4f4d05f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -19.812, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65a52910-5a10-4642-934a-117c7e8c63a0}, !- Handle
  820282,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {3d1145c8-7474-402a-82d1-a844494319e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.81, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  -5.6388, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -5.6388, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1145c8-7474-402a-82d1-a844494319e2}, !- Handle
  9C3A6A,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}, !- Handle
  Floor 2 Work,                           !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  444.6994934784,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {615657f9-f1be-47ef-a70c-195da2677940}, !- Zone Air Inlet Port List
  {a780c7c3-ad80-4dc0-acf9-aaf619633474}, !- Zone Air Exhaust Port List
  {35a219a5-794a-4fbb-830e-1ba53f172d00}, !- Zone Air Node Name
  {a9ae81fb-a573-4f27-887c-03ac3ae2aca6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce6b35d4-f311-4fdd-be96-18a2d163844d}, !- Group Rendering Name
  {45a359fd-d1b5-4ff7-946f-a72a07b51dc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba6cf2a4-7107-44aa-906c-099a7e94bebc}, !- Handle
  Node 80,                                !- Name
  {35a219a5-794a-4fbb-830e-1ba53f172d00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35a219a5-794a-4fbb-830e-1ba53f172d00}, !- Handle
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}, !- Source Object
  11,                                     !- Outlet Port
  {ba6cf2a4-7107-44aa-906c-099a7e94bebc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {615657f9-f1be-47ef-a70c-195da2677940}, !- Handle
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}; !- HVAC Component

OS:PortList,
  {a780c7c3-ad80-4dc0-acf9-aaf619633474}, !- Handle
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}; !- HVAC Component

OS:PortList,
  {a9ae81fb-a573-4f27-887c-03ac3ae2aca6}, !- Handle
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}; !- HVAC Component

OS:Sizing:Zone,
  {378665aa-54bb-4acd-a9be-7ff3a1e9b02f}, !- Handle
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03a67146-efa9-4572-92a6-dffbff433f38}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}; !- Thermal Zone

OS:Space,
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Handle
  Floor 2 Work Space,                     !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {4642ff08-1099-40dc-a9f2-d6982302ac6d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {35f86b0d-ca6d-4a96-86d4-389a47f7f3c0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {45a359fd-d1b5-4ff7-946f-a72a07b51dc0}, !- Handle
  Typical DualSPSched 58,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {399b1e2c-8ce6-4bb5-96d4-784f76979596}, !- Handle
  15B02B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {3d1145c8-7474-402a-82d1-a844494319e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.762, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -0.762, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -2.5908, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.5908, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d204cde1-550a-453b-837c-d26c2cb50be6}, !- Handle
  F77E4B,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -15.24, -3.9624, 3.048,                 !- X,Y,Z Vertex 4 {m}
  -15.8496, -3.9624, 3.048,               !- X,Y,Z Vertex 5 {m}
  -15.8496, -10.0584, 3.048;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b0fbd9a3-4218-4ed4-979a-f442a640244a}, !- Handle
  E88E01,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -10.0584, 3.048,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a55c4c1-951d-481b-8e0c-3724a1b66774}, !- Handle
  E55935,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33203418-2a10-4b14-bea7-12da06ea973e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -14.0208, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -14.0208, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1f8dca-001c-4fde-b419-10950cf87350}, !- Handle
  C52EE0,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0208, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -14.0208, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fefcab8-9fef-44ff-ae3f-bb7d85966ae6}, !- Handle
  B5E37D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, -3.9624, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -3.9624, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4bf9358-1a2a-43e2-8cdd-62bf85cc0416}, !- Handle
  ACB61B,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -3.9624, 0,                   !- X,Y,Z Vertex 4 {m}
  -15.24, -3.9624, 0,                     !- X,Y,Z Vertex 5 {m}
  -15.24, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a95a7456-3074-4974-80b3-dd5a936c947c}, !- Handle
  8D1659,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eebeb84-9f98-46b4-84da-c5cd33ff5cb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -3.9624, 3.048,               !- X,Y,Z Vertex 1 {m}
  -15.8496, -3.9624, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0d2f84-ed47-4109-8eff-fc4992e58968}, !- Handle
  5C7E1E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64a3ebc-5dcd-4960-8c47-da04d6282825}, !- Handle
  4CE123,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e7265425-b256-4eae-8816-9f0e3c19c748}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {401dffdc-67a5-4ebd-92f1-33fe578d23fb}, !- Handle
  DD9F5D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {f25c2f17-33a3-40ee-8292-07e247695a9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.286, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, -2.286, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, -0.4572, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -0.4572, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25c2f17-33a3-40ee-8292-07e247695a9b}, !- Handle
  4B55FA,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {89b65c99-8869-45af-a311-6ec078e0104f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03f2d394-2745-4287-8fdf-5fde3d88a694}, !- Handle
  Floor 2 Utility,                        !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  32.5076356896,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a14333d-a045-44f6-806a-2bab31235bd4}, !- Zone Air Inlet Port List
  {991b0ddc-f407-4775-a924-88beb93e066d}, !- Zone Air Exhaust Port List
  {6e63b12c-6c0c-4930-8a76-ab56ebf21b8a}, !- Zone Air Node Name
  {a1eeca5c-8d90-4108-8544-8156f50a5959}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af50a3ab-1b3c-406f-bab6-0d90be950fd8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9366b7b4-80d8-414d-a7f2-6c7df1f26113}, !- Handle
  Node 81,                                !- Name
  {6e63b12c-6c0c-4930-8a76-ab56ebf21b8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e63b12c-6c0c-4930-8a76-ab56ebf21b8a}, !- Handle
  {03f2d394-2745-4287-8fdf-5fde3d88a694}, !- Source Object
  11,                                     !- Outlet Port
  {9366b7b4-80d8-414d-a7f2-6c7df1f26113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a14333d-a045-44f6-806a-2bab31235bd4}, !- Handle
  {03f2d394-2745-4287-8fdf-5fde3d88a694}; !- HVAC Component

OS:PortList,
  {991b0ddc-f407-4775-a924-88beb93e066d}, !- Handle
  {03f2d394-2745-4287-8fdf-5fde3d88a694}; !- HVAC Component

OS:PortList,
  {a1eeca5c-8d90-4108-8544-8156f50a5959}, !- Handle
  {03f2d394-2745-4287-8fdf-5fde3d88a694}; !- HVAC Component

OS:Sizing:Zone,
  {5a2a92c3-f16c-424b-a776-fa701536a207}, !- Handle
  {03f2d394-2745-4287-8fdf-5fde3d88a694}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ab453b6-3c47-4d75-8cdb-88da4fee7701}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {03f2d394-2745-4287-8fdf-5fde3d88a694}; !- Thermal Zone

OS:Space,
  {89b65c99-8869-45af-a311-6ec078e0104f}, !- Handle
  Floor 2 Utility Space,                  !- Name
  {afd06174-7674-44cc-9c92-c7515a9e0cd9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {03f2d394-2745-4287-8fdf-5fde3d88a694}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {94afa3c1-8dfc-4785-9d25-f6108da4c02d}, !- Handle
  97B688,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {89b65c99-8869-45af-a311-6ec078e0104f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -4.2672, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9a6dd3-7c19-422b-8ed0-221970358f89}, !- Handle
  703D3E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {89b65c99-8869-45af-a311-6ec078e0104f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a019b735-1fac-46f1-a54d-200f68a17f24}, !- Handle
  4F0CD7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {89b65c99-8869-45af-a311-6ec078e0104f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2672, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b2a2eb-f34f-4b9c-8870-f5f2a8c83eee}, !- Handle
  4D50C0,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {89b65c99-8869-45af-a311-6ec078e0104f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2672, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0071077-8f9f-4485-adc8-eddbaef40bd8}, !- Handle
  290DF3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {89b65c99-8869-45af-a311-6ec078e0104f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f125e5-c877-4993-8a6d-c044c4f0701d}, !- Handle
  E0D6E9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {eb0f6ea4-c6b7-4f5e-83f2-00e43e5ccc5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}, !- Handle
  Floor 2 Storage 3,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  36.9406731312,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {565988ec-bf5b-4d19-bb8b-5af807e5f48c}, !- Zone Air Inlet Port List
  {cdf15f05-ddc7-4350-bddf-8db1bdc3bd0e}, !- Zone Air Exhaust Port List
  {d62fbf5d-55be-4112-a2e3-abe10eb21b70}, !- Zone Air Node Name
  {b1436629-3166-4d9f-b812-1e18400f5174}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f17bf066-6970-4d50-a551-d906e8c8413d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43b22067-18a9-4377-9437-57ab5f9c98fb}, !- Handle
  Node 82,                                !- Name
  {d62fbf5d-55be-4112-a2e3-abe10eb21b70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d62fbf5d-55be-4112-a2e3-abe10eb21b70}, !- Handle
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}, !- Source Object
  11,                                     !- Outlet Port
  {43b22067-18a9-4377-9437-57ab5f9c98fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {565988ec-bf5b-4d19-bb8b-5af807e5f48c}, !- Handle
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}; !- HVAC Component

OS:PortList,
  {cdf15f05-ddc7-4350-bddf-8db1bdc3bd0e}, !- Handle
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}; !- HVAC Component

OS:PortList,
  {b1436629-3166-4d9f-b812-1e18400f5174}, !- Handle
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}; !- HVAC Component

OS:Sizing:Zone,
  {e04b8a44-c3cd-4d0e-a0c0-f8629f933ecc}, !- Handle
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {290975e8-95d3-4fc4-814b-619f8e3e425a}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}; !- Thermal Zone

OS:Space,
  {eb0f6ea4-c6b7-4f5e-83f2-00e43e5ccc5a}, !- Handle
  Floor 2 Storage 3 Space,                !- Name
  {1632229b-afb3-403f-ac84-dcb6b89aaa49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {0ce0af19-bd1d-44a8-b1f1-93f55a3f83aa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {543fbf02-a864-4f23-9281-3a967c151e65}, !- Handle
  BADB96,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {eb0f6ea4-c6b7-4f5e-83f2-00e43e5ccc5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1191011d-ed72-4ef2-ac40-43dd2a4bdf0b}, !- Handle
  70C0BF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {eb0f6ea4-c6b7-4f5e-83f2-00e43e5ccc5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70467a0a-100b-4ff4-8ffb-de046021cd5e}, !- Handle
  695D6E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {eb0f6ea4-c6b7-4f5e-83f2-00e43e5ccc5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb6f529-adb0-4991-bc19-495c59c91571}, !- Handle
  211EA4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {eb0f6ea4-c6b7-4f5e-83f2-00e43e5ccc5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815de365-7e1d-469f-a376-2c3923bbea6d}, !- Handle
  1E3410,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {eb0f6ea4-c6b7-4f5e-83f2-00e43e5ccc5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f41a13-6a7c-4566-828e-89336fceeab9}, !- Handle
  ED650B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5b16991c-87e9-4dd7-b0f1-bd49860a28db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.914400000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.914400000000001, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}, !- Handle
  Floor 2 Storage 2,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  30.726361416,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f23ebbd4-b994-4a2b-a606-8073ca397e8b}, !- Zone Air Inlet Port List
  {3bb69a5f-118f-448e-ae9d-229684743656}, !- Zone Air Exhaust Port List
  {e115a148-a6aa-4054-8f33-29274d6b0ad5}, !- Zone Air Node Name
  {7a23b87e-8b1c-4013-934c-4b4e472d0249}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0229b06b-e469-48b9-ae3b-79c9399fbf9a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4527cd01-8805-40d3-89f9-f788158ee88c}, !- Handle
  Node 83,                                !- Name
  {e115a148-a6aa-4054-8f33-29274d6b0ad5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e115a148-a6aa-4054-8f33-29274d6b0ad5}, !- Handle
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}, !- Source Object
  11,                                     !- Outlet Port
  {4527cd01-8805-40d3-89f9-f788158ee88c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f23ebbd4-b994-4a2b-a606-8073ca397e8b}, !- Handle
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}; !- HVAC Component

OS:PortList,
  {3bb69a5f-118f-448e-ae9d-229684743656}, !- Handle
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}; !- HVAC Component

OS:PortList,
  {7a23b87e-8b1c-4013-934c-4b4e472d0249}, !- Handle
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}; !- HVAC Component

OS:Sizing:Zone,
  {7bdd533a-c8bf-42a5-b67d-a9618df75e56}, !- Handle
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bf05b99-5758-431f-a06a-f6d82d7dc53b}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}; !- Thermal Zone

OS:Space,
  {5b16991c-87e9-4dd7-b0f1-bd49860a28db}, !- Handle
  Floor 2 Storage 2 Space,                !- Name
  {a9558021-dfdb-47a6-8f00-176dc088915f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  23.7744,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {4cdb92b3-7a94-4a40-8909-e1ae30a16ca8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8fff8a6f-4117-4af8-9b98-3ad28d9a8d1b}, !- Handle
  A168ED,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5b16991c-87e9-4dd7-b0f1-bd49860a28db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914400000000001, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  0.914400000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.914400000000001, -2.4384, 0,          !- X,Y,Z Vertex 3 {m}
  0.914400000000001, -2.4384, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4e67d3-903a-495b-9229-63f0cca38fae}, !- Handle
  8E1DCD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5b16991c-87e9-4dd7-b0f1-bd49860a28db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bea7837-b7b6-4f4c-a803-65ffdc6d2fc8}, !- Handle
  430C7E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {5b16991c-87e9-4dd7-b0f1-bd49860a28db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0.914400000000001, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  0.914400000000001, -2.4384, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde2bfd6-6ab6-4e9f-9781-ddded4e181f9}, !- Handle
  1CF7B0,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {5b16991c-87e9-4dd7-b0f1-bd49860a28db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0.914400000000001, -2.4384, 0,          !- X,Y,Z Vertex 3 {m}
  0.914400000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {401a21e2-ed8b-43e4-9773-4f0e17f27a68}, !- Handle
  16E41D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {5b16991c-87e9-4dd7-b0f1-bd49860a28db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914400000000001, -2.4384, 3.048,      !- X,Y,Z Vertex 1 {m}
  0.914400000000001, -2.4384, 0,          !- X,Y,Z Vertex 2 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3764d62b-a553-4ca5-b40b-4b3ef561ef44}, !- Handle
  F6E717,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0ec0bfd5-deeb-4597-9d9e-352a915c419f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13359999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.13359999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8302f58-1c45-44c5-8f6e-258a79390866}, !- Handle
  Floor 2 Storage 1,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  14.1548397888,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4d18778-4dcd-47d2-b31e-ef314f9d4c2a}, !- Zone Air Inlet Port List
  {f9c9b4a6-b4f5-40a2-ac20-011585d04495}, !- Zone Air Exhaust Port List
  {3e129726-f788-4533-b439-d4e0d4eece7c}, !- Zone Air Node Name
  {5208af0f-c4b8-4888-89d6-132de3c489a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {178e06df-0b43-45d3-bfd5-6a4d80806c98}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {371f36c8-f4b8-40f1-be62-25df9f70e7a0}, !- Handle
  Node 84,                                !- Name
  {3e129726-f788-4533-b439-d4e0d4eece7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e129726-f788-4533-b439-d4e0d4eece7c}, !- Handle
  {b8302f58-1c45-44c5-8f6e-258a79390866}, !- Source Object
  11,                                     !- Outlet Port
  {371f36c8-f4b8-40f1-be62-25df9f70e7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4d18778-4dcd-47d2-b31e-ef314f9d4c2a}, !- Handle
  {b8302f58-1c45-44c5-8f6e-258a79390866}; !- HVAC Component

OS:PortList,
  {f9c9b4a6-b4f5-40a2-ac20-011585d04495}, !- Handle
  {b8302f58-1c45-44c5-8f6e-258a79390866}; !- HVAC Component

OS:PortList,
  {5208af0f-c4b8-4888-89d6-132de3c489a8}, !- Handle
  {b8302f58-1c45-44c5-8f6e-258a79390866}; !- HVAC Component

OS:Sizing:Zone,
  {a990eaf4-f967-4bf6-9089-7754d15ddd0d}, !- Handle
  {b8302f58-1c45-44c5-8f6e-258a79390866}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c6b4c2a-f159-4586-92fe-396267ef6948}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {b8302f58-1c45-44c5-8f6e-258a79390866}; !- Thermal Zone

OS:Space,
  {0ec0bfd5-deeb-4597-9d9e-352a915c419f}, !- Handle
  Floor 2 Storage 1 Space,                !- Name
  {bb8606d4-9a5c-455c-b050-d188f6464d36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {b8302f58-1c45-44c5-8f6e-258a79390866}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {89f1b56f-8128-46f9-8356-208923f2bb05}, !- Handle
  ED1C1D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {0ec0bfd5-deeb-4597-9d9e-352a915c419f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, 2.4384, 3.048,       !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87af753-6642-4064-8712-148a0365e1d7}, !- Handle
  DE64CC,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0ec0bfd5-deeb-4597-9d9e-352a915c419f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, 2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, 2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300c5c48-2d81-4ecc-b063-efd19008b123}, !- Handle
  A3E3D6,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {0ec0bfd5-deeb-4597-9d9e-352a915c419f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, 2.4384, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f9e16a8-024d-431e-ae51-fd86bb3d071b}, !- Handle
  58AD84,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0ec0bfd5-deeb-4597-9d9e-352a915c419f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c95d94-3017-46c6-8851-f817df502664}, !- Handle
  390BCF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0ec0bfd5-deeb-4597-9d9e-352a915c419f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13359999999999, 2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  -2.13359999999999, 2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554b24c7-87c1-40a3-b60a-797a8ce1bd18}, !- Handle
  E9B121,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {b99b3181-6995-4841-ba3c-3eb624ecfcee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.7912, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.7912, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {504bc9ba-0728-46fe-9116-907062e91d24}, !- Handle
  DB7F62,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b99b3181-6995-4841-ba3c-3eb624ecfcee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068299fc-5048-4095-9a7b-6b28c6c4d95b}, !- Handle
  9FBDA3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b99b3181-6995-4841-ba3c-3eb624ecfcee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7912, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.7912, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c106aec5-6e6f-4549-9de1-80b3ea7d3b48}, !- Handle
  969F22,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b99b3181-6995-4841-ba3c-3eb624ecfcee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.7912, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.7912, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0911c914-a33f-44a8-94b3-b382402b00dc}, !- Handle
  87BFF8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b99b3181-6995-4841-ba3c-3eb624ecfcee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7912, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.7912, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.7912, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.7912, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {a10de090-f8ba-4a9f-a035-a54672f3ace7}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {11b1f9d5-8da0-4eeb-bb45-e7ed47ed0dd2}, !- Handle
  4EB51A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {b99b3181-6995-4841-ba3c-3eb624ecfcee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -5.7912, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.7912, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48c4fa5-f837-4143-b371-4e713dc22e98}, !- Handle
  F631E4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {b7a278d4-5b61-4ce9-a2dd-b8fdb14aa92f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}, !- Handle
  Floor 2 Scheduling 1,                   !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  84.0989829504,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53b2a305-dc8e-48cc-a5fc-4ff2e7411fbb}, !- Zone Air Inlet Port List
  {43d61f98-b5b2-4448-8d07-8f1f6a1cd363}, !- Zone Air Exhaust Port List
  {f9b79d5d-9c13-4160-a491-bf3254563d39}, !- Zone Air Node Name
  {23a0d8b1-abd4-417a-9e6b-fd7714275619}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cf5217e-d654-48d4-9074-f1967e3f1615}, !- Group Rendering Name
  {24777775-7432-464f-97d4-cfd2918fb607}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ca5c016-be33-40d6-b859-564828244dd0}, !- Handle
  Node 85,                                !- Name
  {f9b79d5d-9c13-4160-a491-bf3254563d39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9b79d5d-9c13-4160-a491-bf3254563d39}, !- Handle
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}, !- Source Object
  11,                                     !- Outlet Port
  {4ca5c016-be33-40d6-b859-564828244dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53b2a305-dc8e-48cc-a5fc-4ff2e7411fbb}, !- Handle
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}; !- HVAC Component

OS:PortList,
  {43d61f98-b5b2-4448-8d07-8f1f6a1cd363}, !- Handle
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}; !- HVAC Component

OS:PortList,
  {23a0d8b1-abd4-417a-9e6b-fd7714275619}, !- Handle
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}; !- HVAC Component

OS:Sizing:Zone,
  {b862cf40-b8a9-4df9-8bee-15f885532f20}, !- Handle
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3df2b77d-b1e3-459e-90c3-74790b06405d}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}; !- Thermal Zone

OS:Space,
  {b7a278d4-5b61-4ce9-a2dd-b8fdb14aa92f}, !- Handle
  Floor 2 Scheduling 1 Space,             !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5b64669-385d-43a6-9c2a-e7ecf0153ffe}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2a1c6167-efb2-42e6-ba11-042fad39341e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {24777775-7432-464f-97d4-cfd2918fb607}, !- Handle
  Typical DualSPSched 59,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {9836c856-3a5a-4e1b-affb-3ac13fdf5b0d}, !- Handle
  CADDAF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b7a278d4-5b61-4ce9-a2dd-b8fdb14aa92f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a538a5f7-26ba-44c4-baad-58c602dc7e03}, !- Handle
  B76374,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b7a278d4-5b61-4ce9-a2dd-b8fdb14aa92f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df68710-65a9-4faa-9676-7b613c3c659f}, !- Handle
  9C568B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b7a278d4-5b61-4ce9-a2dd-b8fdb14aa92f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a20df8-758e-4b70-aed5-1cf925f0a3a5}, !- Handle
  24DA9F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b7a278d4-5b61-4ce9-a2dd-b8fdb14aa92f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e311ee-f601-41ec-9847-b60e695a3209}, !- Handle
  10830D,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {b7a278d4-5b61-4ce9-a2dd-b8fdb14aa92f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {289bd3b2-c3a2-4ce6-a2a1-7165dd62391f}, !- Handle
  E9C76F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {0eb02b6f-5fff-4159-9526-e995c4f25dae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}, !- Handle
  Floor 2 Reception Toilet,               !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  32.224848696,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04af26ba-b054-4103-812f-4b902ea91cbc}, !- Zone Air Inlet Port List
  {f7c54883-affa-4105-b8ab-9ef2dba95891}, !- Zone Air Exhaust Port List
  {8176756c-e7b4-42c9-9da2-3f86badb9d47}, !- Zone Air Node Name
  {5c759b80-53a4-4334-958b-629ae5c5195a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0577cbf-eb7a-4855-92a1-586838272734}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ccfd374-1890-493f-aad4-ca39686b4123}, !- Handle
  Node 86,                                !- Name
  {8176756c-e7b4-42c9-9da2-3f86badb9d47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8176756c-e7b4-42c9-9da2-3f86badb9d47}, !- Handle
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}, !- Source Object
  11,                                     !- Outlet Port
  {4ccfd374-1890-493f-aad4-ca39686b4123}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04af26ba-b054-4103-812f-4b902ea91cbc}, !- Handle
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}; !- HVAC Component

OS:PortList,
  {f7c54883-affa-4105-b8ab-9ef2dba95891}, !- Handle
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}; !- HVAC Component

OS:PortList,
  {5c759b80-53a4-4334-958b-629ae5c5195a}, !- Handle
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}; !- HVAC Component

OS:Sizing:Zone,
  {39ddd0ad-fab4-42ef-b27e-6d1db70056ad}, !- Handle
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8888b99-d865-4575-ad9f-2a5bcf54865c}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}; !- Thermal Zone

OS:Space,
  {0eb02b6f-5fff-4159-9526-e995c4f25dae}, !- Handle
  Floor 2 Reception Toilet Space,         !- Name
  {044d0122-1932-4591-9921-ddf9fcb28b09}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a2e8df3-ad58-4ce7-a5b5-227ffc2ae917}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {789ee95a-9e57-4298-8549-ec712aaf6e4d}, !- Handle
  E63515,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0eb02b6f-5fff-4159-9526-e995c4f25dae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f423673a-ad8e-48c7-9526-9f35c98f5474}, !- Handle
  B04C98,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0eb02b6f-5fff-4159-9526-e995c4f25dae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372e17da-704b-4bbd-a380-44c7a6718cf8}, !- Handle
  50DB3D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0eb02b6f-5fff-4159-9526-e995c4f25dae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f880efe7-b9b7-4b24-a6f7-09f7f6d1fa6c}, !- Handle
  2D0A7F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {0eb02b6f-5fff-4159-9526-e995c4f25dae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf4d84c-429e-44be-82bf-bf4e99cf7634}, !- Handle
  115AA8,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {0eb02b6f-5fff-4159-9526-e995c4f25dae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8ae0bf-07e2-4c9f-924c-72465f6728d7}, !- Handle
  F0AF69,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {10b93cb6-2fb8-41c4-b6e5-f2475a5555cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  26.5176, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef844cd-68c3-4c85-b60b-ed29a414cb07}, !- Handle
  CA9485,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {10b93cb6-2fb8-41c4-b6e5-f2475a5555cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {861b4c27-1bf9-46d2-9918-dd4e2c50a69f}, !- Handle
  C51FD6,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {10b93cb6-2fb8-41c4-b6e5-f2475a5555cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  26.5176, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb16b12a-ef47-4c43-a6c8-cda7fb6ea9e6}, !- Handle
  8D1BC4,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {10b93cb6-2fb8-41c4-b6e5-f2475a5555cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.5176, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.5176, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2a3836-ed02-4a54-99d7-35e249b75bc6}, !- Handle
  7A3F36,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {10b93cb6-2fb8-41c4-b6e5-f2475a5555cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  26.5176, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32ff4b65-9161-4e80-9af1-3a91be454bcb}, !- Handle
  EEF55D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d5e5e7f6-3ac1-46ea-83ff-cd825c4d1093}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, -7.3152, 2.4384,                !- X,Y,Z Vertex 1 {m}
  4.8768, -7.3152, 0.6096,                !- X,Y,Z Vertex 2 {m}
  8.5344, -7.3152, 0.6096,                !- X,Y,Z Vertex 3 {m}
  8.5344, -7.3152, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e5e7f6-3ac1-46ea-83ff-cd825c4d1093}, !- Handle
  4ABC66,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  13.716, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  13.716, -7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}, !- Handle
  Floor 2 Reception,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  258.4686271872,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {004e96ee-d932-4137-830b-cca3e8515d75}, !- Zone Air Inlet Port List
  {72148d8f-f394-4be9-b76b-fa20083e98d4}, !- Zone Air Exhaust Port List
  {e06db68f-5307-46b5-bfd1-3f740e93ced5}, !- Zone Air Node Name
  {ae1a3a21-786a-4a9f-b673-18e433413e1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67092457-0526-442b-8975-91b86df5c5aa}, !- Group Rendering Name
  {5eeb8e0e-0181-48c1-8020-7a99235511f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {380e80e0-f326-474b-a44c-71d14e22a16d}, !- Handle
  Node 87,                                !- Name
  {e06db68f-5307-46b5-bfd1-3f740e93ced5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e06db68f-5307-46b5-bfd1-3f740e93ced5}, !- Handle
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}, !- Source Object
  11,                                     !- Outlet Port
  {380e80e0-f326-474b-a44c-71d14e22a16d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {004e96ee-d932-4137-830b-cca3e8515d75}, !- Handle
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}; !- HVAC Component

OS:PortList,
  {72148d8f-f394-4be9-b76b-fa20083e98d4}, !- Handle
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}; !- HVAC Component

OS:PortList,
  {ae1a3a21-786a-4a9f-b673-18e433413e1c}, !- Handle
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}; !- HVAC Component

OS:Sizing:Zone,
  {6dea34b0-a97f-4bb6-ad70-7ee1c0e9ee48}, !- Handle
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27a807f8-b6b1-4376-a4ed-d7104c74ad78}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}; !- Thermal Zone

OS:Space,
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Handle
  Floor 2 Reception Space,                !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {56f17a36-e6c9-4acc-ac0b-8be60938f596}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4f5b268e-1e96-4d45-af1d-7f41fc3da940}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5eeb8e0e-0181-48c1-8020-7a99235511f7}, !- Handle
  Typical DualSPSched 60,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {2d775f0a-3893-400a-b34a-c6aeb0cb84bb}, !- Handle
  E55A57,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d5e5e7f6-3ac1-46ea-83ff-cd825c4d1093}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.3632, -7.3152, 2.4384,               !- X,Y,Z Vertex 1 {m}
  10.3632, -7.3152, 1.2192,               !- X,Y,Z Vertex 2 {m}
  13.1064, -7.3152, 1.2192,               !- X,Y,Z Vertex 3 {m}
  13.1064, -7.3152, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57e51ae0-f415-4e6b-9aca-83624db30625}, !- Handle
  93D018,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {6eeff94d-6dcb-4ad5-9090-b8785ebf65be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.609599999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0, -0.609599999999999, 0.6096,          !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eeff94d-6dcb-4ad5-9090-b8785ebf65be}, !- Handle
  5B04CF,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aca457b-2e46-41ec-b0fb-c64592cf8054}, !- Handle
  FCDEAC,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5ef294-8e85-4f1c-9f8c-834e87156413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.8768, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac9a73a-bec0-485a-b2e0-91676eeb04a8}, !- Handle
  C39FCC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 4 {m}
  3.6576, -4.8768, 3.048,                 !- X,Y,Z Vertex 5 {m}
  3.6576, -7.3152, 3.048;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7e257496-b8bb-4dd2-a1df-d789666a79c6}, !- Handle
  AB4E10,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  13.716, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c012ea9-73ea-4674-bafc-c5e4a7c850c4}, !- Handle
  86E9C2,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -4.8768, 0,                     !- X,Y,Z Vertex 4 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fccac1ce-c1de-468c-b481-32a4c492aa61}, !- Handle
  3DE7A6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {824d762e-a73d-40f1-a0da-74028b4ba0b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  3.6576, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -4.8768, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f431667e-a22b-4b86-af86-a507ed12eb7c}, !- Handle
  23C13E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {23e15840-c295-4fbf-ae93-e00f3e641f9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a06a59d7-4262-4d05-95c1-96eb7229ffcb}, !- Handle
  DFA16C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d74c3356-974a-48c5-ba20-45b09fc87c41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.5552, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {af568eb3-1695-46ab-b913-ae2b20bb412c}, !- Handle
  Floor 2 Office Hall,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  113.9567739456,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87c0e612-cf2e-4f5f-8cc1-b9efb86dddbe}, !- Zone Air Inlet Port List
  {e483c830-e333-4ddc-8707-64bdc2dd33b1}, !- Zone Air Exhaust Port List
  {467af18d-4a1a-4aff-a9b1-86e4300bcaf8}, !- Zone Air Node Name
  {5053ac88-a457-4f75-99f3-695dae5f2cc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cef21c50-b71d-4672-8548-2c20393eda37}, !- Group Rendering Name
  {e6ce3376-0160-4d85-a09e-3c731292295e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a31a9b5-fe0a-4505-80c7-de3b04bdf828}, !- Handle
  Node 88,                                !- Name
  {467af18d-4a1a-4aff-a9b1-86e4300bcaf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {467af18d-4a1a-4aff-a9b1-86e4300bcaf8}, !- Handle
  {af568eb3-1695-46ab-b913-ae2b20bb412c}, !- Source Object
  11,                                     !- Outlet Port
  {8a31a9b5-fe0a-4505-80c7-de3b04bdf828}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87c0e612-cf2e-4f5f-8cc1-b9efb86dddbe}, !- Handle
  {af568eb3-1695-46ab-b913-ae2b20bb412c}; !- HVAC Component

OS:PortList,
  {e483c830-e333-4ddc-8707-64bdc2dd33b1}, !- Handle
  {af568eb3-1695-46ab-b913-ae2b20bb412c}; !- HVAC Component

OS:PortList,
  {5053ac88-a457-4f75-99f3-695dae5f2cc9}, !- Handle
  {af568eb3-1695-46ab-b913-ae2b20bb412c}; !- HVAC Component

OS:Sizing:Zone,
  {98b5e1f8-7136-46e9-9ecd-8e0effe4078d}, !- Handle
  {af568eb3-1695-46ab-b913-ae2b20bb412c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {357009fd-568d-41e4-925f-c70d7ffa6d74}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {af568eb3-1695-46ab-b913-ae2b20bb412c}; !- Thermal Zone

OS:Space,
  {d74c3356-974a-48c5-ba20-45b09fc87c41}, !- Handle
  Floor 2 Office Hall Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  46.3296,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {af568eb3-1695-46ab-b913-ae2b20bb412c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {354349b0-f366-49f7-94d0-03f0dc6cdce2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6ce3376-0160-4d85-a09e-3c731292295e}, !- Handle
  Typical DualSPSched 61,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {78b3e89e-6e96-4cf8-b540-2472b2ed2769}, !- Handle
  CC4EB4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d74c3356-974a-48c5-ba20-45b09fc87c41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f341e767-135f-4a23-b913-d8da649d9312}, !- Handle
  B2F07D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d74c3356-974a-48c5-ba20-45b09fc87c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91971cbc-339c-45f0-89d6-943173de16f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {965185ca-325d-499d-b9f8-10bc934864d2}, !- Handle
  874DF8,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {d74c3356-974a-48c5-ba20-45b09fc87c41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb7fc46-cd1a-47a5-80c8-a889699565f8}, !- Handle
  577A10,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d74c3356-974a-48c5-ba20-45b09fc87c41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1bf60cc-baa0-4393-857c-93b950da777f}, !- Handle
  30A09C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {d74c3356-974a-48c5-ba20-45b09fc87c41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1caf30-1530-4928-a709-52e8b84cd2f2}, !- Handle
  EB042B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {eee9aa5d-67ba-4c76-a7db-e37d0b5b0ca7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.4488, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 9.4488, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 11.2776, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 11.2776, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee9aa5d-67ba-4c76-a7db-e37d0b5b0ca7}, !- Handle
  4B1439,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {25ba4cca-61d4-43d8-8499-a51d5ec75b3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d0aac69-3c49-4ee2-bca2-6cbd26b12c9b}, !- Handle
  D23C8B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {eee9aa5d-67ba-4c76-a7db-e37d0b5b0ca7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.7432, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e512fdc-f6d2-4f69-88f2-ac4f911637ba}, !- Handle
  B4E4BE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {eee9aa5d-67ba-4c76-a7db-e37d0b5b0ca7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.7056, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 6.7056, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 8.5344, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 8.5344, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d4c1643-c2fd-43da-9e8e-0cc34a9ab9e2}, !- Handle
  4C1F71,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {eee9aa5d-67ba-4c76-a7db-e37d0b5b0ca7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.6577, 2.4231,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6577, 1.2039,                      !- X,Y,Z Vertex 2 {m}
  0, 5.4865, 1.2039,                      !- X,Y,Z Vertex 3 {m}
  0, 5.4865, 2.4231;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4237c51-9d3d-4aa6-9165-03eef050b438}, !- Handle
  D1A180,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {25ba4cca-61d4-43d8-8499-a51d5ec75b3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 12.192, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 12.192, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4880ab-9204-4382-9664-52cfb54b27ed}, !- Handle
  CE4555,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {25ba4cca-61d4-43d8-8499-a51d5ec75b3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {c112f447-f63e-48bd-9caf-6c1320d94977}, !- Handle
  Zone Group 37|Floor 2 Exam Hall 5_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {f6a1da92-daea-4de8-8e61-c7ca3999596a}, !- Handle
  Zone Group 37|Floor 2 Exam Hall 5_Lights, !- Name
  {c112f447-f63e-48bd-9caf-6c1320d94977}, !- Lights Definition Name
  {70fb535a-ca11-424b-be6a-af80cd139a4a}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {70fb535a-ca11-424b-be6a-af80cd139a4a}, !- Handle
  Zone Group 37,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1c2eec05-3d32-494c-a1bb-c1de18442513}; !- Group Rendering Name

OS:ThermalZone,
  {08187623-54df-4ef6-87a4-c5ff757eaa47}, !- Handle
  Floor 2 Exam Hall 5,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  50.7759959808,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09327389-64ed-4489-9a74-52802ab0668f}, !- Zone Air Inlet Port List
  {143f83c3-6c06-4646-af5c-1b6596cb42e9}, !- Zone Air Exhaust Port List
  {e9eead82-149d-4500-8d98-806cd24b596a}, !- Zone Air Node Name
  {1fbea6db-c9ec-48c0-ab2b-de29ce71af70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afe24baa-8444-4fae-9da3-8e5c0af96735}, !- Group Rendering Name
  {d7a54b24-2217-41ba-9f41-7d038649139e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65b69662-b57f-4e71-b02e-88f0af61333e}, !- Handle
  Node 89,                                !- Name
  {e9eead82-149d-4500-8d98-806cd24b596a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9eead82-149d-4500-8d98-806cd24b596a}, !- Handle
  {08187623-54df-4ef6-87a4-c5ff757eaa47}, !- Source Object
  11,                                     !- Outlet Port
  {65b69662-b57f-4e71-b02e-88f0af61333e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09327389-64ed-4489-9a74-52802ab0668f}, !- Handle
  {08187623-54df-4ef6-87a4-c5ff757eaa47}; !- HVAC Component

OS:PortList,
  {143f83c3-6c06-4646-af5c-1b6596cb42e9}, !- Handle
  {08187623-54df-4ef6-87a4-c5ff757eaa47}; !- HVAC Component

OS:PortList,
  {1fbea6db-c9ec-48c0-ab2b-de29ce71af70}, !- Handle
  {08187623-54df-4ef6-87a4-c5ff757eaa47}; !- HVAC Component

OS:Sizing:Zone,
  {17730349-41f1-4b58-890b-e76ab4522e61}, !- Handle
  {08187623-54df-4ef6-87a4-c5ff757eaa47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9db65ea1-5948-4414-af06-a18b77d0a2a3}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {08187623-54df-4ef6-87a4-c5ff757eaa47}; !- Thermal Zone

OS:Space,
  {063d1e0b-b6ce-42af-b56b-59e62f8e27c1}, !- Handle
  Floor 2 Exam Hall 5 Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {08187623-54df-4ef6-87a4-c5ff757eaa47}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {95a5c599-c06b-4382-819c-f7b0e66b2bc1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7a54b24-2217-41ba-9f41-7d038649139e}, !- Handle
  Typical DualSPSched 62,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4e3c1cd0-896b-4675-8e8f-ec09777e8677}, !- Handle
  352740,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {25ba4cca-61d4-43d8-8499-a51d5ec75b3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e877f247-7fd1-4311-86d6-29c87a0ad79e}, !- Handle
  C45BF3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {1662970f-4686-445d-801a-58a134c36dab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72984841-677e-43c3-ad3a-8bd33f280e80}, !- Handle
  A49FCC,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1662970f-4686-445d-801a-58a134c36dab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef5e749-2552-4cc6-8a23-37bf7a9c407b}, !- Handle
  9EADD8,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {1662970f-4686-445d-801a-58a134c36dab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4f51ae-9201-421b-b792-5e5351ea0e26}, !- Handle
  5DBD9D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1662970f-4686-445d-801a-58a134c36dab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd281eb-9000-4953-96e8-21999df9dee5}, !- Handle
  491317,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1662970f-4686-445d-801a-58a134c36dab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5299dce-4a6d-4b4c-bb74-5cfa8e7b0411}, !- Handle
  462370,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1662970f-4686-445d-801a-58a134c36dab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {03b71a01-af16-41d2-9771-249b7a3f46bc}, !- Handle
  Zone Group 96|Floor 1 Dressing Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9cfb9bcd-75de-4373-84bc-593d81513086}, !- Handle
  Zone Group 96|Floor 1 Dressing Room People, !- Name
  {03b71a01-af16-41d2-9771-249b7a3f46bc}, !- People Definition Name
  {dcde9cca-6417-4bd2-9810-329d6c80dbf1}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {dcde9cca-6417-4bd2-9810-329d6c80dbf1}, !- Handle
  Zone Group 96,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6325fe42-a2ec-433c-926b-01e2df7157a9}; !- Group Rendering Name

OS:Surface,
  {866762ac-ef0d-4b2b-98f2-d62aefa16709}, !- Handle
  ED1D7F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8523b793-c2b7-4b32-9947-7ee30c4f0efe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}, !- Handle
  Floor 2 Nurse Station 1,                !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  38.5713756912,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e7cf38b-5132-4162-8084-c942b0dea837}, !- Zone Air Inlet Port List
  {b6ed8c21-5fff-49fe-bd05-a4bfcdd00cc1}, !- Zone Air Exhaust Port List
  {f0ef5a60-06ad-4be2-9be3-dd724d7215f6}, !- Zone Air Node Name
  {feb47afe-5e8c-402a-8bfb-5c97dd313ff0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21703ffc-d293-42a2-9145-575a5f2413b4}, !- Group Rendering Name
  {da15a203-8b43-49f0-a06b-6135c6c8775c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49dca82a-859e-4c76-b9e2-81bf29a491d2}, !- Handle
  Node 90,                                !- Name
  {f0ef5a60-06ad-4be2-9be3-dd724d7215f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0ef5a60-06ad-4be2-9be3-dd724d7215f6}, !- Handle
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}, !- Source Object
  11,                                     !- Outlet Port
  {49dca82a-859e-4c76-b9e2-81bf29a491d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e7cf38b-5132-4162-8084-c942b0dea837}, !- Handle
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}; !- HVAC Component

OS:PortList,
  {b6ed8c21-5fff-49fe-bd05-a4bfcdd00cc1}, !- Handle
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}; !- HVAC Component

OS:PortList,
  {feb47afe-5e8c-402a-8bfb-5c97dd313ff0}, !- Handle
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}; !- HVAC Component

OS:Sizing:Zone,
  {f83d33c4-6f04-4bb0-aaaa-11ae72e9aa30}, !- Handle
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb36a75c-f97b-458a-ba60-662be5e46bb3}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}; !- Thermal Zone

OS:Space,
  {8523b793-c2b7-4b32-9947-7ee30c4f0efe}, !- Handle
  Floor 2 Nurse Station 1 Space,          !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {57ff179d-02fe-4f0a-81c9-61c81fc18133}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {418558c0-2e12-48d3-ac0d-3d67312cf2e1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {da15a203-8b43-49f0-a06b-6135c6c8775c}, !- Handle
  Typical DualSPSched 63,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ccbd658e-4e83-4fa1-8133-3e3d31818a1f}, !- Handle
  ECDEDB,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8523b793-c2b7-4b32-9947-7ee30c4f0efe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914400000000001, -3.048, 3.048,       !- X,Y,Z Vertex 1 {m}
  0.914400000000001, -3.048, 0,           !- X,Y,Z Vertex 2 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd901d03-a804-4bd2-85b7-0a060f332407}, !- Handle
  D0731B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8523b793-c2b7-4b32-9947-7ee30c4f0efe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.914400000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.914400000000001, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ccbf0c-4710-4e3f-8f5e-538777d5c9c4}, !- Handle
  CBB2D7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {8523b793-c2b7-4b32-9947-7ee30c4f0efe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914400000000001, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  0.914400000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.914400000000001, -3.048, 0,           !- X,Y,Z Vertex 3 {m}
  0.914400000000001, -3.048, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47dd5e89-dfd3-4d8a-b9f2-4c53625f8344}, !- Handle
  4E1563,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {8523b793-c2b7-4b32-9947-7ee30c4f0efe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0.914400000000001, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  0.914400000000001, -3.048, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9adb0b1b-f871-4321-bfad-9c9f5ac72670}, !- Handle
  2805F0,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {8523b793-c2b7-4b32-9947-7ee30c4f0efe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  0.914400000000001, -3.048, 0,           !- X,Y,Z Vertex 3 {m}
  0.914400000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cea8739-133e-42d9-ad11-02d59ffe2f48}, !- Handle
  B352F7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {f94567f6-6ebc-4f2d-b06c-f2b8a1803d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}, !- Handle
  Floor 2 Lounge,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  19.825894716,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d30493f1-c7f8-4454-8a38-44e333b0a041}, !- Zone Air Inlet Port List
  {f9122f51-1f7c-4917-bb7d-e66641ef92c7}, !- Zone Air Exhaust Port List
  {276987b9-c166-4d28-8072-56b23b8e9c91}, !- Zone Air Node Name
  {b9d77fd9-0278-47e4-ab3b-fe34b6e4b86a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca31c72a-54e4-4f82-9369-6ce73ff21e78}, !- Group Rendering Name
  {6e15fcef-6c45-4a1c-86a8-67d79e3baa65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c88f218-3718-4ee0-9f64-25d60cf519af}, !- Handle
  Node 91,                                !- Name
  {276987b9-c166-4d28-8072-56b23b8e9c91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {276987b9-c166-4d28-8072-56b23b8e9c91}, !- Handle
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}, !- Source Object
  11,                                     !- Outlet Port
  {5c88f218-3718-4ee0-9f64-25d60cf519af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d30493f1-c7f8-4454-8a38-44e333b0a041}, !- Handle
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}; !- HVAC Component

OS:PortList,
  {f9122f51-1f7c-4917-bb7d-e66641ef92c7}, !- Handle
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}; !- HVAC Component

OS:PortList,
  {b9d77fd9-0278-47e4-ab3b-fe34b6e4b86a}, !- Handle
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}; !- HVAC Component

OS:Sizing:Zone,
  {a32c41ff-a6d6-4410-96ef-8d5a3bbd9a69}, !- Handle
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c714d04c-f960-4cba-ad0c-7f9b03a6407d}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}; !- Thermal Zone

OS:Space,
  {f94567f6-6ebc-4f2d-b06c-f2b8a1803d44}, !- Handle
  Floor 2 Lounge Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f52c5f3-5325-4ce4-aaa8-7ce3721094f9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {af2dd4fa-08b2-4036-8968-960537ec6071}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e15fcef-6c45-4a1c-86a8-67d79e3baa65}, !- Handle
  Typical DualSPSched 64,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c832d9ee-d747-4c2f-97bd-43c28dfc2a26}, !- Handle
  A524F1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f94567f6-6ebc-4f2d-b06c-f2b8a1803d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0cde96a-ee0b-40fb-861a-f4ba2bbb8ef5}, !- Handle
  97BB21,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f94567f6-6ebc-4f2d-b06c-f2b8a1803d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0cf11a-3053-4b5a-ac58-7761b428d418}, !- Handle
  7620CF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f94567f6-6ebc-4f2d-b06c-f2b8a1803d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e244528-9fff-4bf7-a2b3-ce6cea6e858d}, !- Handle
  680AA1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {f94567f6-6ebc-4f2d-b06c-f2b8a1803d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba92e82e-5880-49c9-a11a-c9f1f93b6b3d}, !- Handle
  4CDC86,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {f94567f6-6ebc-4f2d-b06c-f2b8a1803d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91fac04-af85-4dfc-a604-52f737f57a91}, !- Handle
  F6E6D8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {e8c33675-3343-4a22-9376-6a6f8e915ec7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91723e5b-ca62-41b9-a046-db692483563a}, !- Handle
  Floor 2 Janitor,                        !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  16.3089056472,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65037a9f-6b0f-40af-ba92-8e7144bafc17}, !- Zone Air Inlet Port List
  {9bcd38fb-e7c5-4b8e-9ec1-16cf4f2ec411}, !- Zone Air Exhaust Port List
