  {c0aac7aa-75fa-4d9e-82a5-5c78fa37313e}, !- Zone Air Node Name
  {920b6bf5-3263-4705-9e70-9dc9d00558c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05749b7f-2998-481f-8367-5092a8de1fb2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2e2e879-b30f-4316-90a3-11ae9f699e12}, !- Handle
  Node 92,                                !- Name
  {c0aac7aa-75fa-4d9e-82a5-5c78fa37313e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0aac7aa-75fa-4d9e-82a5-5c78fa37313e}, !- Handle
  {91723e5b-ca62-41b9-a046-db692483563a}, !- Source Object
  11,                                     !- Outlet Port
  {d2e2e879-b30f-4316-90a3-11ae9f699e12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65037a9f-6b0f-40af-ba92-8e7144bafc17}, !- Handle
  {91723e5b-ca62-41b9-a046-db692483563a}; !- HVAC Component

OS:PortList,
  {9bcd38fb-e7c5-4b8e-9ec1-16cf4f2ec411}, !- Handle
  {91723e5b-ca62-41b9-a046-db692483563a}; !- HVAC Component

OS:PortList,
  {920b6bf5-3263-4705-9e70-9dc9d00558c7}, !- Handle
  {91723e5b-ca62-41b9-a046-db692483563a}; !- HVAC Component

OS:Sizing:Zone,
  {5eccec2c-dd9d-4f23-8d8c-0c2dfe9d068c}, !- Handle
  {91723e5b-ca62-41b9-a046-db692483563a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80c27385-ce5d-43bd-9d92-6d65d928cda0}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {91723e5b-ca62-41b9-a046-db692483563a}; !- Thermal Zone

OS:Space,
  {e8c33675-3343-4a22-9376-6a6f8e915ec7}, !- Handle
  Floor 2 Janitor Space,                  !- Name
  {f496e896-c555-4056-9ca0-ad815db51223}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {91723e5b-ca62-41b9-a046-db692483563a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {0b3519c0-d9e4-43db-88bd-4840d8a55c4f}, !- Handle
  E0C0A7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e8c33675-3343-4a22-9376-6a6f8e915ec7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f1aa62-4893-4590-88c0-274161c88f5a}, !- Handle
  8177BA,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e8c33675-3343-4a22-9376-6a6f8e915ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2807431b-c487-4263-81c6-120c200bc076}, !- Handle
  5E657E,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e8c33675-3343-4a22-9376-6a6f8e915ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d149b96-43a7-4a9a-b746-3cb3b07179c6}, !- Handle
  5B736E,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {e8c33675-3343-4a22-9376-6a6f8e915ec7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e224568-4648-47c1-bbca-d80b16433148}, !- Handle
  4AD319,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e8c33675-3343-4a22-9376-6a6f8e915ec7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2176824-2a05-40a8-a159-41a0332d625d}, !- Handle
  D37566,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {6e347c58-9ae5-41ef-aedf-2ddc642e0cb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}, !- Handle
  Floor 2 Exam Hall 6,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  50.775961824,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f6aacc0-851b-4484-9fec-1cf68ae87766}, !- Zone Air Inlet Port List
  {f48f182b-f8a1-4f0d-8adc-544f16226f91}, !- Zone Air Exhaust Port List
  {24620089-6726-4be9-864b-7c292c35636a}, !- Zone Air Node Name
  {0a7c7802-0df9-4c78-b0e8-c4832811d6b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee5d24eb-4298-4be6-ae28-04912e20a827}, !- Group Rendering Name
  {f53cb738-bb65-4614-a923-e353118ab40b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ef374d-6ef8-4eb8-8365-4a0be693fa36}, !- Handle
  Node 93,                                !- Name
  {24620089-6726-4be9-864b-7c292c35636a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24620089-6726-4be9-864b-7c292c35636a}, !- Handle
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}, !- Source Object
  11,                                     !- Outlet Port
  {c8ef374d-6ef8-4eb8-8365-4a0be693fa36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f6aacc0-851b-4484-9fec-1cf68ae87766}, !- Handle
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}; !- HVAC Component

OS:PortList,
  {f48f182b-f8a1-4f0d-8adc-544f16226f91}, !- Handle
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}; !- HVAC Component

OS:PortList,
  {0a7c7802-0df9-4c78-b0e8-c4832811d6b1}, !- Handle
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}; !- HVAC Component

OS:Sizing:Zone,
  {14240544-5d64-4620-94c3-715583f3e6a2}, !- Handle
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba654b13-2ddb-4240-b5a3-ac73cb09d8bd}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}; !- Thermal Zone

OS:Space,
  {6e347c58-9ae5-41ef-aedf-2ddc642e0cb0}, !- Handle
  Floor 2 Exam Hall 6 Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3ba39a8-5575-4cc5-81ae-0cc661305015}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {dc48e550-575a-4aa9-983e-ef01da4ebdf9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f53cb738-bb65-4614-a923-e353118ab40b}, !- Handle
  Typical DualSPSched 65,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d025b71d-94eb-44bd-bffb-d999ce669e52}, !- Handle
  C5EA55,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {6e347c58-9ae5-41ef-aedf-2ddc642e0cb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {8b72d757-1b1f-4c4f-9a91-d5891cd22a52}, !- Handle
  Zone Group 95,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {775ac07d-f31a-45ff-9fb8-c42cca22cc6b}; !- Group Rendering Name

OS:Surface,
  {46d50c2d-6f36-42c3-b51d-ef82a93339d7}, !- Handle
  B4F89F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {6e347c58-9ae5-41ef-aedf-2ddc642e0cb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa3573e-9df5-4df0-a8c3-7bd4a2bcd56b}, !- Handle
  2C8181,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.0416, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -28.0416, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8bb572e-3876-40f5-9015-fc110f3cba82}, !- Handle
  Floor 3 Office,                         !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  816.923120547733,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9906cc2e-0b6c-4e30-ad5a-ace2a26bb159}, !- Zone Air Inlet Port List
  {793f4d76-e709-49d1-b1d3-8f45d973383c}, !- Zone Air Exhaust Port List
  {f59c547f-5ac8-4b0d-804f-e8568083100c}, !- Zone Air Node Name
  {b3fca332-41e4-423d-b431-38318f348c84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2cc05c7-3723-47aa-8351-515601fb48a5}, !- Group Rendering Name
  {94d2e54d-e31f-4ccc-9f79-059d9ea52795}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d5b6eca-8dcd-4673-8eec-da76d587b342}, !- Handle
  Node 94,                                !- Name
  {f59c547f-5ac8-4b0d-804f-e8568083100c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f59c547f-5ac8-4b0d-804f-e8568083100c}, !- Handle
  {c8bb572e-3876-40f5-9015-fc110f3cba82}, !- Source Object
  11,                                     !- Outlet Port
  {2d5b6eca-8dcd-4673-8eec-da76d587b342}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9906cc2e-0b6c-4e30-ad5a-ace2a26bb159}, !- Handle
  {c8bb572e-3876-40f5-9015-fc110f3cba82}; !- HVAC Component

OS:PortList,
  {793f4d76-e709-49d1-b1d3-8f45d973383c}, !- Handle
  {c8bb572e-3876-40f5-9015-fc110f3cba82}; !- HVAC Component

OS:PortList,
  {b3fca332-41e4-423d-b431-38318f348c84}, !- Handle
  {c8bb572e-3876-40f5-9015-fc110f3cba82}; !- HVAC Component

OS:Sizing:Zone,
  {33bd4276-3c65-43c1-8d9e-828df86bfe2d}, !- Handle
  {c8bb572e-3876-40f5-9015-fc110f3cba82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76cebd21-d91c-4c93-bd9a-a93dc83196f3}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {c8bb572e-3876-40f5-9015-fc110f3cba82}; !- Thermal Zone

OS:Space,
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Handle
  Floor 3 Office Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.8328,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {c8bb572e-3876-40f5-9015-fc110f3cba82}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d04d0bff-6fd7-4cfa-a04b-8a203b65c125}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {94d2e54d-e31f-4ccc-9f79-059d9ea52795}, !- Handle
  Typical DualSPSched 66,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ed5f3fca-f0ce-4144-895a-789fc0c34107}, !- Handle
  9FF92B,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {6e347c58-9ae5-41ef-aedf-2ddc642e0cb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a51fe0-4b49-425b-ac61-7ac6349d2037}, !- Handle
  942718,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {6e347c58-9ae5-41ef-aedf-2ddc642e0cb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f906757-2575-47d0-9e33-4ec8c0e66e19}, !- Handle
  5556EE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {6e347c58-9ae5-41ef-aedf-2ddc642e0cb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591ed368-4478-478c-b64b-bac49e5e4207}, !- Handle
  E0C60A,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {063d1e0b-b6ce-42af-b56b-59e62f8e27c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {098a657e-a815-4814-b47d-3eae1333057e}, !- Handle
  Zone Group 60,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e9947b7b-a66f-48de-9236-8781eb69a9f5}; !- Group Rendering Name

OS:Surface,
  {8b8149c9-19cb-49b3-a4fe-2fa9c074f4b0}, !- Handle
  B9D6E3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {063d1e0b-b6ce-42af-b56b-59e62f8e27c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeab01c6-fefc-4c7d-b0a9-cfe728c3ae35}, !- Handle
  2E6DF0,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {063d1e0b-b6ce-42af-b56b-59e62f8e27c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c50a44-3e51-4694-93f1-5311571972e2}, !- Handle
  247FD8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {063d1e0b-b6ce-42af-b56b-59e62f8e27c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c6aa94-c829-48df-8207-8c29fa3af068}, !- Handle
  155BD6,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {063d1e0b-b6ce-42af-b56b-59e62f8e27c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc43225-72bb-4943-b0b2-96d19f8cf6b6}, !- Handle
  14F382,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {063d1e0b-b6ce-42af-b56b-59e62f8e27c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4032b76f-1899-45f8-a280-76d286e77c16}, !- Handle
  F209CC,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {9e836614-46b6-4713-afdd-aa41c1054fe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}, !- Handle
  Floor 2 Exam Hall 4,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  50.7759789024,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c5d424e-0426-40f7-921a-933bff51b166}, !- Zone Air Inlet Port List
  {049da22b-7cd8-48fe-9efe-9c2a25e90d12}, !- Zone Air Exhaust Port List
  {fb804ba4-0384-4235-b301-913f341eb3c8}, !- Zone Air Node Name
  {894fadd5-14eb-46dc-84db-d6f553052f59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8db1190-e2f8-4e5c-9f90-3e6c481508d6}, !- Group Rendering Name
  {73d5948e-d6de-42d7-a1cb-9c6786a453a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {103ea2f9-5a49-45ee-adb4-d786f959a336}, !- Handle
  Node 95,                                !- Name
  {fb804ba4-0384-4235-b301-913f341eb3c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb804ba4-0384-4235-b301-913f341eb3c8}, !- Handle
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}, !- Source Object
  11,                                     !- Outlet Port
  {103ea2f9-5a49-45ee-adb4-d786f959a336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c5d424e-0426-40f7-921a-933bff51b166}, !- Handle
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}; !- HVAC Component

OS:PortList,
  {049da22b-7cd8-48fe-9efe-9c2a25e90d12}, !- Handle
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}; !- HVAC Component

OS:PortList,
  {894fadd5-14eb-46dc-84db-d6f553052f59}, !- Handle
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}; !- HVAC Component

OS:Sizing:Zone,
  {2f33dafe-59af-46e5-ac4f-231b929867be}, !- Handle
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ba817b3-b1dd-49bd-8dd2-079ba2a7f2da}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}; !- Thermal Zone

OS:Space,
  {9e836614-46b6-4713-afdd-aa41c1054fe5}, !- Handle
  Floor 2 Exam Hall 4 Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.9288,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {9565f479-8f06-4046-8a1a-4792d5e64fe0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e9f20a43-c055-455c-9c18-4b8ec523b0f3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {73d5948e-d6de-42d7-a1cb-9c6786a453a5}, !- Handle
  Typical DualSPSched 67,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5fcb771e-4254-44e2-a343-2af4bdcdafb9}, !- Handle
  E7EC3B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9e836614-46b6-4713-afdd-aa41c1054fe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383c40eb-15ad-4d1e-8ad1-1b0000f898de}, !- Handle
  C2156D,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {9e836614-46b6-4713-afdd-aa41c1054fe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aaddac2-04fe-4b82-9cdf-69ef3f13ada3}, !- Handle
  55191F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9e836614-46b6-4713-afdd-aa41c1054fe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4dc0eb9-178b-49e4-917b-81d88a5be1cf}, !- Handle
  4180E7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {9e836614-46b6-4713-afdd-aa41c1054fe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784fa635-4d5d-40bb-b050-742181fa75c2}, !- Handle
  3947B8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9e836614-46b6-4713-afdd-aa41c1054fe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc176b2-3e26-4afa-97a9-2ff0c4724404}, !- Handle
  DA6040,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b9ee2af1-9ce7-4cc2-9c60-8cc5f2c78a20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}, !- Handle
  Floor 2 Exam Hall 3,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  45.7213930176,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6169009-3355-4644-a7ff-e1defa7ce2f3}, !- Zone Air Inlet Port List
  {59e03e9e-4299-4237-b35e-0b4192ffb442}, !- Zone Air Exhaust Port List
  {8dc3988b-5f8c-488a-bb7f-477b6443b29e}, !- Zone Air Node Name
  {467fcc68-72f8-4aaf-a462-e96e3009ef77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45116428-e479-47bc-994c-7f9d7ec809db}, !- Group Rendering Name
  {9c5088af-f0c3-4e12-9911-5f40b01303db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fba03e1e-b9f5-49ab-9028-97c0d9c57f29}, !- Handle
  Node 96,                                !- Name
  {8dc3988b-5f8c-488a-bb7f-477b6443b29e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dc3988b-5f8c-488a-bb7f-477b6443b29e}, !- Handle
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}, !- Source Object
  11,                                     !- Outlet Port
  {fba03e1e-b9f5-49ab-9028-97c0d9c57f29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6169009-3355-4644-a7ff-e1defa7ce2f3}, !- Handle
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}; !- HVAC Component

OS:PortList,
  {59e03e9e-4299-4237-b35e-0b4192ffb442}, !- Handle
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}; !- HVAC Component

OS:PortList,
  {467fcc68-72f8-4aaf-a462-e96e3009ef77}, !- Handle
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}; !- HVAC Component

OS:Sizing:Zone,
  {a6c9b129-ba5e-483e-8857-fd9550d43a6d}, !- Handle
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4df285e-53b8-495e-b4fb-ac2bdb3fcb87}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}; !- Thermal Zone

OS:Space,
  {b9ee2af1-9ce7-4cc2-9c60-8cc5f2c78a20}, !- Handle
  Floor 2 Exam Hall 3 Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab45be8d-a34d-4a30-a0f4-fb054d84b294}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6d75f3cc-8108-4da9-96ab-001425c0ab0d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5088af-f0c3-4e12-9911-5f40b01303db}, !- Handle
  Typical DualSPSched 68,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e888321b-0de8-4d01-94f8-91dd468884fa}, !- Handle
  D4A2A4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {b9ee2af1-9ce7-4cc2-9c60-8cc5f2c78a20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be12ae4-0e25-451b-9b73-fbcae6395403}, !- Handle
  BC25F3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b9ee2af1-9ce7-4cc2-9c60-8cc5f2c78a20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a39711a1-915a-44e2-8c4b-b8faa16034e6}, !- Handle
  6C95E7,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {b9ee2af1-9ce7-4cc2-9c60-8cc5f2c78a20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c99de79-f428-47c7-964b-3c4e295beace}, !- Handle
  479A9C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b9ee2af1-9ce7-4cc2-9c60-8cc5f2c78a20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21930cc8-54d2-44ff-9d4d-d4e6a097ac0e}, !- Handle
  46237E,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {b9ee2af1-9ce7-4cc2-9c60-8cc5f2c78a20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2835cb5-57e8-4302-bee4-7a0efdc789ec}, !- Handle
  E9AEFF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {66deb5ea-11cd-4b99-b969-cd1713268aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}, !- Handle
  Floor 2 Exam Hall 2,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  45.7213674,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97ffcad1-479e-4dda-85a3-5e83e7c72a97}, !- Zone Air Inlet Port List
  {909fb0da-8ff9-4902-9d8b-9a54f7417a01}, !- Zone Air Exhaust Port List
  {c703d28e-9cef-436e-9aa9-3462fcf00d07}, !- Zone Air Node Name
  {d45203d1-40dc-4016-b2be-34042ee0168c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ed8daec-e9eb-41c3-a88c-700f1458f850}, !- Group Rendering Name
  {6bd1f473-ab07-4133-901d-c5da2c22245d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66a20c4c-3c2d-40db-9332-cf85ce246b4a}, !- Handle
  Node 97,                                !- Name
  {c703d28e-9cef-436e-9aa9-3462fcf00d07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c703d28e-9cef-436e-9aa9-3462fcf00d07}, !- Handle
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}, !- Source Object
  11,                                     !- Outlet Port
  {66a20c4c-3c2d-40db-9332-cf85ce246b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97ffcad1-479e-4dda-85a3-5e83e7c72a97}, !- Handle
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}; !- HVAC Component

OS:PortList,
  {909fb0da-8ff9-4902-9d8b-9a54f7417a01}, !- Handle
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}; !- HVAC Component

OS:PortList,
  {d45203d1-40dc-4016-b2be-34042ee0168c}, !- Handle
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}; !- HVAC Component

OS:Sizing:Zone,
  {44beb227-c81b-4f61-abfa-73e2dfc4d033}, !- Handle
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {384bc3d4-a594-4ea2-b4e0-5c8339027f2a}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}; !- Thermal Zone

OS:Space,
  {66deb5ea-11cd-4b99-b969-cd1713268aa1}, !- Handle
  Floor 2 Exam Hall 2 Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  28.956,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {0eb4d808-8c51-4119-b43d-2b0f351f72c3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3415b7f6-8578-4573-b51c-2f7a0089bedc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bd1f473-ab07-4133-901d-c5da2c22245d}, !- Handle
  Typical DualSPSched 69,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {6784bd94-85a1-4bad-b69a-7af043ff03fb}, !- Handle
  8CA0BF,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {66deb5ea-11cd-4b99-b969-cd1713268aa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97dde388-0c52-45d0-aeb1-1ee326182241}, !- Handle
  815D63,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {66deb5ea-11cd-4b99-b969-cd1713268aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d804bba-1c79-460a-88f6-34198e4a9434}, !- Handle
  6713DA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {66deb5ea-11cd-4b99-b969-cd1713268aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb674e0d-d4ca-4582-beec-0151cb1a9f20}, !- Handle
  4C8372,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {66deb5ea-11cd-4b99-b969-cd1713268aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {bb8606d4-9a5c-455c-b050-d188f6464d36}, !- Handle
  Zone Group 112,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f44fdbff-a3af-45b1-87f8-401c0a7fc1e6}; !- Group Rendering Name

OS:Surface,
  {1adedcd0-a358-4c24-9653-d1b619733bb3}, !- Handle
  42FAB2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {66deb5ea-11cd-4b99-b969-cd1713268aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa579026-d0bd-43d6-ab5d-601932227a48}, !- Handle
  E26130,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {490e904f-6892-40e3-b537-3ca667bf8017}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}, !- Handle
  Floor 2 Exam Hall 1,                    !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  45.7213730928,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33e83872-3ff3-4436-9e1d-0b6bcaa4a59b}, !- Zone Air Inlet Port List
  {748f9055-f198-4598-8acd-ba7fe8b346b2}, !- Zone Air Exhaust Port List
  {836b81b1-c22e-4e9b-b048-4009c7a361a0}, !- Zone Air Node Name
  {5100a37d-9be3-45d2-8327-8bc3eb087469}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61147e90-a878-4457-aef8-6e3957b3707f}, !- Group Rendering Name
  {c242a0a6-8777-44bb-b1b8-1edf7d9b9581}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b95254ab-d8db-4b48-bc87-98aa2250be50}, !- Handle
  Node 98,                                !- Name
  {836b81b1-c22e-4e9b-b048-4009c7a361a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {836b81b1-c22e-4e9b-b048-4009c7a361a0}, !- Handle
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}, !- Source Object
  11,                                     !- Outlet Port
  {b95254ab-d8db-4b48-bc87-98aa2250be50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33e83872-3ff3-4436-9e1d-0b6bcaa4a59b}, !- Handle
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}; !- HVAC Component

OS:PortList,
  {748f9055-f198-4598-8acd-ba7fe8b346b2}, !- Handle
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}; !- HVAC Component

OS:PortList,
  {5100a37d-9be3-45d2-8327-8bc3eb087469}, !- Handle
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}; !- HVAC Component

OS:Sizing:Zone,
  {827997a5-f2bd-4b6c-a6f3-13e9459cff7b}, !- Handle
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c70a33a-c948-479a-aaa2-ed1a8e126ab8}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}; !- Thermal Zone

OS:Space,
  {490e904f-6892-40e3-b537-3ca667bf8017}, !- Handle
  Floor 2 Exam Hall 1 Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {d09e07c3-01b7-46a7-b5c1-b8ba23c79fca}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f240e569-bdf2-49bf-b350-a2cd6290aa5a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c242a0a6-8777-44bb-b1b8-1edf7d9b9581}, !- Handle
  Typical DualSPSched 70,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {1e5cc299-7585-4c3f-b3e7-a235b994bc66}, !- Handle
  E11109,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {490e904f-6892-40e3-b537-3ca667bf8017}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4463e4-6e8a-47f0-8800-36abaf8241ea}, !- Handle
  DF91E0,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {490e904f-6892-40e3-b537-3ca667bf8017}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50508dd4-18dc-4073-b6d4-8dd97981f7e0}, !- Handle
  9E6B6C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {490e904f-6892-40e3-b537-3ca667bf8017}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ac4921-6976-4ca1-b42f-c1b8c4acede9}, !- Handle
  53450D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {490e904f-6892-40e3-b537-3ca667bf8017}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0b2f93-c4ed-437a-9a25-26ba6360375d}, !- Handle
  4979C8,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {490e904f-6892-40e3-b537-3ca667bf8017}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e0d1d0-ac7b-4743-9182-cc51b5dbae1d}, !- Handle
  C417C0,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {f5f0e0f0-00c8-4880-a423-92bca99f3b9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.914399999999997, 0, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -0.914399999999997, 0, 0.9144,          !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f0e0f0-00c8-4880-a423-92bca99f3b9e}, !- Handle
  42CEE1,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {47c44987-2c93-4fa0-8be6-8a18476a1dac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd04751-0222-442a-b435-1f24b2e0ab09}, !- Handle
  B51929,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {47c44987-2c93-4fa0-8be6-8a18476a1dac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94d8e65-9952-479f-ae9d-525dd09273f4}, !- Handle
  5D2769,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {47c44987-2c93-4fa0-8be6-8a18476a1dac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c60835-f2ba-47c9-8bd7-59a2b828f511}, !- Handle
  35051E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {47c44987-2c93-4fa0-8be6-8a18476a1dac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c73cfe7-5050-4ff1-8c55-e54feb42b8a9}, !- Handle
  7D2D69,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {a176e02b-77ad-4e51-be86-3a4144eb8b42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a176e02b-77ad-4e51-be86-3a4144eb8b42}, !- Handle
  9621FD,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {3de67fca-72cb-4ceb-8b0e-98e512362747}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a76df477-c4f7-439c-9015-565d94ea68f7}, !- Handle
  2EF63B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {a176e02b-77ad-4e51-be86-3a4144eb8b42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65049e6b-515d-41c4-abf6-7a9f2adfb0b3}, !- Handle
  DA760E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {3de67fca-72cb-4ceb-8b0e-98e512362747}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {8d63b8f2-7d8d-433f-92b7-d1d08acd5e3c}, !- Handle
  Zone Group 81|Floor 1 MRI Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.7100591715976,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {872c856c-b374-4827-802a-f71a08a2cf60}, !- Handle
  Zone Group 81|Floor 1 MRI Toilet_ZoneExhaustFans, !- Name
  {8d63b8f2-7d8d-433f-92b7-d1d08acd5e3c}, !- Electric Equipment Definition Name
  {ea90b4a5-8758-4ff4-97fc-21f0a243d23e}, !- Space or SpaceType Name
  {6995a055-d8ae-48f2-a599-0df0da47d5a6}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:SpaceType,
  {ea90b4a5-8758-4ff4-97fc-21f0a243d23e}, !- Handle
  Zone Group 81,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b857b04b-3f25-4ed1-bc83-68adda4dcc53}; !- Group Rendering Name

OS:Schedule:Year,
  {6995a055-d8ae-48f2-a599-0df0da47d5a6}, !- Handle
  AHU-1_Fan_Sch,                          !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d7249c5f-f8ef-468a-8f85-3702660218d6}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d7249c5f-f8ef-468a-8f85-3702660218d6}, !- Handle
  AHU-1_Fan_Sch_WeekProfile1,             !- Name
  ,                                       !- Schedule Rendering Name
  {9647290a-e6bc-41e9-a171-3497326b02c5}, !- Sunday Schedule:Day Name
  {b693d764-129e-4401-bb0d-c4d36679723f}, !- Monday Schedule:Day Name
  {b693d764-129e-4401-bb0d-c4d36679723f}, !- Tuesday Schedule:Day Name
  {b693d764-129e-4401-bb0d-c4d36679723f}, !- Wednesday Schedule:Day Name
  {b693d764-129e-4401-bb0d-c4d36679723f}, !- Thursday Schedule:Day Name
  {b693d764-129e-4401-bb0d-c4d36679723f}, !- Friday Schedule:Day Name
  {b693d764-129e-4401-bb0d-c4d36679723f}, !- Saturday Schedule:Day Name
  {9647290a-e6bc-41e9-a171-3497326b02c5}, !- Holiday Schedule:Day Name
  {adf427ed-c948-47dc-b405-7f148df6d519}, !- SummerDesignDay Schedule:Day Name
  {adf427ed-c948-47dc-b405-7f148df6d519}, !- WinterDesignDay Schedule:Day Name
  {9647290a-e6bc-41e9-a171-3497326b02c5}, !- CustomDay1 Schedule:Day Name
  {9647290a-e6bc-41e9-a171-3497326b02c5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9647290a-e6bc-41e9-a171-3497326b02c5}, !- Handle
  AHU-1_Fan_Sch_DayProfile3,              !- Name
  {dc1674e9-d02e-4d12-8117-f199054dee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dc1674e9-d02e-4d12-8117-f199054dee59}, !- Handle
  AHU-1_Fan_Sch_DayProfile3_Limit,        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b693d764-129e-4401-bb0d-c4d36679723f}, !- Handle
  AHU-1_Fan_Sch_DayProfile1,              !- Name
  {451a0ea5-4ab6-4560-8539-12387f35f8f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {adf427ed-c948-47dc-b405-7f148df6d519}, !- Handle
  AHU-1_Fan_Sch_DayProfile2,              !- Name
  {d0502f05-b4ef-4e19-bd41-5a45e4423f83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d0502f05-b4ef-4e19-bd41-5a45e4423f83}, !- Handle
  AHU-1_Fan_Sch_DayProfile2_Limit,        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {4b6c49d4-63af-4e1a-ad9a-853dc16f78c7}, !- Handle
  A9A1F6,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {3de67fca-72cb-4ceb-8b0e-98e512362747}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7fceb02-1ba1-4caf-bb35-c7f4b66ee970}, !- Handle
  7A03ED,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3de67fca-72cb-4ceb-8b0e-98e512362747}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871ceafa-f0a5-4545-bc69-7ccdcc1b7526}, !- Handle
  6A2DCE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3de67fca-72cb-4ceb-8b0e-98e512362747}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869ee51d-a848-4838-9b85-84608bbda276}, !- Handle
  9BB95F,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {c06c1ec9-ee00-490b-af59-6fb784ef3a9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.2192, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e5f125-06e0-498d-ab11-d8733d32e71f}, !- Handle
  FF8B08,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e84c1de5-d2a1-4af9-95a5-ae9cf04f8b41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5703f8-059e-4c5a-98cb-dec1eaab9654}, !- Handle
  F976A9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e84c1de5-d2a1-4af9-95a5-ae9cf04f8b41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -7.3152, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ad9044-4a0f-41ad-9350-a355cdc743ae}, !- Handle
  8364DC,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {e84c1de5-d2a1-4af9-95a5-ae9cf04f8b41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.3152, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529b383c-9744-4987-ad75-1798680f0102}, !- Handle
  247258,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e84c1de5-d2a1-4af9-95a5-ae9cf04f8b41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.3152, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.3152, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ff4746f-0fc9-4011-9641-320737ab7244}, !- Handle
  831C1D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {fdb4e8ba-43e0-420a-b836-2e537d0e889a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.914400000000001, 0, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -0.914400000000001, 0, 0.9144,          !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb4e8ba-43e0-420a-b836-2e537d0e889a}, !- Handle
  9EC269,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d6c001f-edc8-414f-a321-9c99260fe218}, !- Handle
  Floor 2 Exam 6,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  58.5877244544,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f22067e0-c980-4c64-90a8-07cc5236cffa}, !- Zone Air Inlet Port List
  {4ffc348b-5bef-446b-9e06-1dc568c61aac}, !- Zone Air Exhaust Port List
  {a99b1663-e29d-4678-a24f-fce807e2854b}, !- Zone Air Node Name
  {727379c3-1759-499f-a220-aeb7dfc3893e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {157200f1-1758-484c-8bee-045e07ac0215}, !- Group Rendering Name
  {a487521d-a1f2-45df-a364-9497f0b1a2d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {522fcf72-770e-4e35-913d-2c460e46258a}, !- Handle
  Node 99,                                !- Name
  {a99b1663-e29d-4678-a24f-fce807e2854b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a99b1663-e29d-4678-a24f-fce807e2854b}, !- Handle
  {2d6c001f-edc8-414f-a321-9c99260fe218}, !- Source Object
  11,                                     !- Outlet Port
  {522fcf72-770e-4e35-913d-2c460e46258a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f22067e0-c980-4c64-90a8-07cc5236cffa}, !- Handle
  {2d6c001f-edc8-414f-a321-9c99260fe218}; !- HVAC Component

OS:PortList,
  {4ffc348b-5bef-446b-9e06-1dc568c61aac}, !- Handle
  {2d6c001f-edc8-414f-a321-9c99260fe218}; !- HVAC Component

OS:PortList,
  {727379c3-1759-499f-a220-aeb7dfc3893e}, !- Handle
  {2d6c001f-edc8-414f-a321-9c99260fe218}; !- HVAC Component

OS:Sizing:Zone,
  {aac2b2c7-755f-4e4d-b77b-01e21f297b5c}, !- Handle
  {2d6c001f-edc8-414f-a321-9c99260fe218}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.106188,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4cdaa3a8-0e8d-4d2e-bbe1-f12d3caac254}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {2d6c001f-edc8-414f-a321-9c99260fe218}; !- Thermal Zone

OS:Space,
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Handle
  Floor 2 Exam 6 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d6c001f-edc8-414f-a321-9c99260fe218}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {424ca824-ebf6-4c49-adf8-8f8f5f0fd3b3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a487521d-a1f2-45df-a364-9497f0b1a2d1}, !- Handle
  Typical DualSPSched 71,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c085dfda-c47c-4be7-bdbd-712011f04469}, !- Handle
  F29458,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9012236-7e78-4082-b034-f24a9f520ef4}, !- Handle
  A8FC82,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef6dfe7-0b83-40eb-85eb-526e4aa70c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b706b34-7a08-4843-948d-be3273fe5969}, !- Handle
  917AB5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5aa733f-8821-40fb-bcff-3fb7d45fd0e7}, !- Handle
  47CE83,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1fcdf42-8ec9-4e71-8d3a-cf84bd442df7}, !- Handle
  1EB5B1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41282c6b-9f97-488a-8501-4d4b9900b90e}, !- Handle
  10FB67,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {cc8d781c-58a7-4c08-9942-fa424f203c89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ecca5fd-ff01-40d1-aceb-a626c84876db}, !- Handle
  D538C4,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d93ba461-5d94-4f21-b8ef-9e77026ae649}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.914400000000001, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0.914400000000001, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93ba461-5d94-4f21-b8ef-9e77026ae649}, !- Handle
  B4E619,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {c5901d33-bd7d-4abf-b0ab-c63ccc9726a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {722154e2-2d21-476c-ac25-5eca58506565}, !- Handle
  Floor 2 Exam 5,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  91.6961327136,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bdb2d28-7c4f-4cea-bbfa-5d4e91c4eae0}, !- Zone Air Inlet Port List
  {7f1264f1-0ab9-46ac-b3df-9970963e522f}, !- Zone Air Exhaust Port List
  {69b06cc2-0f81-4372-a050-7f896a4cc438}, !- Zone Air Node Name
  {bf2e5a06-a3e0-4cb5-bb24-e4586906cf3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af656311-be89-4bea-88ad-c56e8b253e59}, !- Group Rendering Name
  {b3f92553-4955-4538-96e1-6ebe1164b3cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45cbf5d5-425d-4d17-918a-9b1624ede053}, !- Handle
  Node 100,                               !- Name
  {69b06cc2-0f81-4372-a050-7f896a4cc438}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b06cc2-0f81-4372-a050-7f896a4cc438}, !- Handle
  {722154e2-2d21-476c-ac25-5eca58506565}, !- Source Object
  11,                                     !- Outlet Port
  {45cbf5d5-425d-4d17-918a-9b1624ede053}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bdb2d28-7c4f-4cea-bbfa-5d4e91c4eae0}, !- Handle
  {722154e2-2d21-476c-ac25-5eca58506565}; !- HVAC Component

OS:PortList,
  {7f1264f1-0ab9-46ac-b3df-9970963e522f}, !- Handle
  {722154e2-2d21-476c-ac25-5eca58506565}; !- HVAC Component

OS:PortList,
  {bf2e5a06-a3e0-4cb5-bb24-e4586906cf3f}, !- Handle
  {722154e2-2d21-476c-ac25-5eca58506565}; !- HVAC Component

OS:Sizing:Zone,
  {d401df57-3b86-4597-bd94-c47d6e2c72a0}, !- Handle
  {722154e2-2d21-476c-ac25-5eca58506565}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.165182,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8a09c49-419d-435d-a66a-1453b2f781a3}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {722154e2-2d21-476c-ac25-5eca58506565}; !- Thermal Zone

OS:Space,
  {c5901d33-bd7d-4abf-b0ab-c63ccc9726a8}, !- Handle
  Floor 2 Exam 5 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {722154e2-2d21-476c-ac25-5eca58506565}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3ca60b77-cae6-423c-ad85-b45f8a91b9af}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3f92553-4955-4538-96e1-6ebe1164b3cd}, !- Handle
  Typical DualSPSched 72,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {c95f70c1-59c9-48be-b81d-453bdcc4020c}, !- Handle
  5635BC,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {d93ba461-5d94-4f21-b8ef-9e77026ae649}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2672, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.7056, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.7056, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ef9c54-6ebc-4abb-b6e1-aee6424a372a}, !- Handle
  BFA29B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c5901d33-bd7d-4abf-b0ab-c63ccc9726a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deee6bed-b494-416d-9775-919423417286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {418558c0-2e12-48d3-ac0d-3d67312cf2e1}, !- Handle
  SZ DSOA Floor 2 Nurse Station 1,        !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9c90f034-f70c-4266-bb36-769e1252d9d9}, !- Handle
  AC956A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c5901d33-bd7d-4abf-b0ab-c63ccc9726a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa646b9-11ea-45ed-89d9-fa48207069df}, !- Handle
  83B6E3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c5901d33-bd7d-4abf-b0ab-c63ccc9726a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ecce70-cfb8-4bad-b3b7-4295665987b1}, !- Handle
  65AB67,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {c5901d33-bd7d-4abf-b0ab-c63ccc9726a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {d5988ba0-cad5-4261-8110-1ef99748f4ff}, !- Handle
  Zone Group 91|Floor 1 IT Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2bb615aa-0ee5-4850-92d3-66229d1ab836}, !- Handle
  Zone Group 91|Floor 1 IT Room_PlugMisc_Equip, !- Name
  {d5988ba0-cad5-4261-8110-1ef99748f4ff}, !- Electric Equipment Definition Name
  {c3d7845c-0842-43f9-a387-77b7f50375f0}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {c3d7845c-0842-43f9-a387-77b7f50375f0}, !- Handle
  Zone Group 91,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {97da8426-9545-4c35-90ea-ee7637abbbc7}; !- Group Rendering Name

OS:Surface,
  {ac517c82-a85b-4234-b87e-5f173ac48997}, !- Handle
  31B3DF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {c5901d33-bd7d-4abf-b0ab-c63ccc9726a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f865f0eb-f6c9-4595-ba0b-eec8092f0e2a}, !- Handle
  724114,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {e4eb556f-9e82-4379-b936-2dd412ebf2cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  1.98119999999999, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  1.98119999999999, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4eb556f-9e82-4379-b936-2dd412ebf2cb}, !- Handle
  88A75F,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {9d1f03c9-dd20-4eae-acd6-3ab0e5f83e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.13359999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.13359999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da25ee4-674c-49aa-b5d6-06da38c08528}, !- Handle
  D88779,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9d1f03c9-dd20-4eae-acd6-3ab0e5f83e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13359999999999, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  2.13359999999999, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f5f266-9de9-4fe8-a0c9-ec3c8a858468}, !- Handle
  C0697F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {9d1f03c9-dd20-4eae-acd6-3ab0e5f83e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13359999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.13359999999999, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1f9ea9-2193-4f88-96a5-8ab918ca1242}, !- Handle
  7C84B6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9d1f03c9-dd20-4eae-acd6-3ab0e5f83e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13359999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.13359999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.13359999999999, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  2.13359999999999, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81cbf13d-9c76-4760-b230-c8cb0ccf3204}, !- Handle
  577E2E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {9d1f03c9-dd20-4eae-acd6-3ab0e5f83e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c58a83-885a-4800-bd67-2dc9b66976d7}, !- Handle
  4E78E0,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {9d1f03c9-dd20-4eae-acd6-3ab0e5f83e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13359999999999, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  2.13359999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b78b410a-6830-4215-9a34-0af22ac614e8}, !- Handle
  27F0AC,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {991416f8-d452-482b-98b3-4acd5f9124d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.2192, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991416f8-d452-482b-98b3-4acd5f9124d5}, !- Handle
  A497E9,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {07cdbb0d-dfc1-45ef-ab1a-81b7a342a032}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}, !- Handle
  Floor 2 Exam 3,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  186.8045183616,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd8c4a16-7c2e-490c-a52d-8ccf4bdab5e4}, !- Zone Air Inlet Port List
  {e7b97a96-4ec4-40e8-8b4d-294e2127b5a3}, !- Zone Air Exhaust Port List
  {fc2ec59a-858c-4007-bd45-211fe57a4fb9}, !- Zone Air Node Name
  {2961d65e-eec8-4077-a2de-9712a5757e44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19763f53-95ad-42a8-bd58-f99e27c5b8a2}, !- Group Rendering Name
  {079d76f4-7636-4c4c-9987-30ae8606cb9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9704678c-d6db-4673-85c9-8179f17709a9}, !- Handle
  Node 101,                               !- Name
  {fc2ec59a-858c-4007-bd45-211fe57a4fb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc2ec59a-858c-4007-bd45-211fe57a4fb9}, !- Handle
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}, !- Source Object
  11,                                     !- Outlet Port
  {9704678c-d6db-4673-85c9-8179f17709a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd8c4a16-7c2e-490c-a52d-8ccf4bdab5e4}, !- Handle
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}; !- HVAC Component

OS:PortList,
  {e7b97a96-4ec4-40e8-8b4d-294e2127b5a3}, !- Handle
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}; !- HVAC Component

OS:PortList,
  {2961d65e-eec8-4077-a2de-9712a5757e44}, !- Handle
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}; !- HVAC Component

OS:Sizing:Zone,
  {9ccede3f-e20a-4ee8-aeae-08f610acac4b}, !- Handle
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.339802,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {019bfce5-855f-4d09-9050-4f39a134421e}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}; !- Thermal Zone

OS:Space,
  {07cdbb0d-dfc1-45ef-ab1a-81b7a342a032}, !- Handle
  Floor 2 Exam 3 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {92b55a4a-59f2-4c18-a1e7-ea8657b9214d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {61620873-4c4e-4c48-a73b-49d39111b3b4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {079d76f4-7636-4c4c-9987-30ae8606cb9d}, !- Handle
  Typical DualSPSched 73,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d3e1c267-8bf7-4922-8a27-fc2124fa2e4a}, !- Handle
  F23BF4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {07cdbb0d-dfc1-45ef-ab1a-81b7a342a032}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998c9135-7580-42c4-b0ab-8883c43fce41}, !- Handle
  DFA4B1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {07cdbb0d-dfc1-45ef-ab1a-81b7a342a032}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  7.3152, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b4f73e-e9a2-4689-9881-73e687534832}, !- Handle
  6FCE5C,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {07cdbb0d-dfc1-45ef-ab1a-81b7a342a032}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50d1f62-9cca-46bb-be8c-0812b927916b}, !- Handle
  3D7175,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {07cdbb0d-dfc1-45ef-ab1a-81b7a342a032}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.3152, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9c4d33-0eb6-488a-8d93-7e57600f2c24}, !- Handle
  26E66C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {07cdbb0d-dfc1-45ef-ab1a-81b7a342a032}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.3152, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  7.3152, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdcf09cc-b33d-41ad-ae68-1ec42484e35e}, !- Handle
  1AD478,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {532ca63f-c986-477b-aceb-69c949039ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.2192, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  4.2672, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532ca63f-c986-477b-aceb-69c949039ddb}, !- Handle
  97F00A,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {442dee7d-0183-4a50-8369-8e0776beac57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64932491-53a8-4e96-8177-cf2620d9bad5}, !- Handle
  ADD799,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {442dee7d-0183-4a50-8369-8e0776beac57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b776e99d-4a38-4ff6-adb7-a798e26ac4d5}, !- Handle
  906F5E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {442dee7d-0183-4a50-8369-8e0776beac57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76caefe4-03cc-4b51-acef-d5bf54085c4d}, !- Handle
  6ED237,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {442dee7d-0183-4a50-8369-8e0776beac57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18dacc45-ff7c-423a-a8d5-9a6246e7b0ce}, !- Handle
  4EE021,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {442dee7d-0183-4a50-8369-8e0776beac57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002a5161-49d8-4c87-b55d-50e58aa3a737}, !- Handle
  3C5322,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {442dee7d-0183-4a50-8369-8e0776beac57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {351463b3-3736-4517-b3e0-e7e912a298ce}, !- Handle
  FEEF06,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {1ede501d-636e-481b-8bf6-33139439d5b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.914400000000001, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0.914400000000001, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ede501d-636e-481b-8bf6-33139439d5b4}, !- Handle
  54D065,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e4eb1fa9-e01e-4d19-bbd3-7e4438c68f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}, !- Handle
  Floor 2 Exam 1,                         !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  93.4022591808,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0072bb93-9011-4e75-af54-f713ca647102}, !- Zone Air Inlet Port List
  {8e80b361-bf2c-4998-b4f5-32a0b5c20b2d}, !- Zone Air Exhaust Port List
  {b81d607e-6135-482d-94c7-4b7cdadac310}, !- Zone Air Node Name
  {f4ffa5ed-c540-418e-a75c-e743adf248f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6a58dc7-5585-44ec-9ca7-6d13b5307139}, !- Group Rendering Name
  {862fb942-6a15-4129-9068-3f90948889d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95172a18-6772-4452-a5ce-1ebec3fae89f}, !- Handle
  Node 102,                               !- Name
  {b81d607e-6135-482d-94c7-4b7cdadac310}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b81d607e-6135-482d-94c7-4b7cdadac310}, !- Handle
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}, !- Source Object
  11,                                     !- Outlet Port
  {95172a18-6772-4452-a5ce-1ebec3fae89f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0072bb93-9011-4e75-af54-f713ca647102}, !- Handle
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}; !- HVAC Component

OS:PortList,
  {8e80b361-bf2c-4998-b4f5-32a0b5c20b2d}, !- Handle
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}; !- HVAC Component

OS:PortList,
  {f4ffa5ed-c540-418e-a75c-e743adf248f7}, !- Handle
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}; !- HVAC Component

OS:Sizing:Zone,
  {581f1b53-eea5-4a62-a7ab-4bfac7970cd5}, !- Handle
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.169901,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fe1c0d9-9108-4b4b-855f-3df2f21c5adf}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}; !- Thermal Zone

OS:Space,
  {e4eb1fa9-e01e-4d19-bbd3-7e4438c68f3f}, !- Handle
  Floor 2 Exam 1 Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {7202d7db-101f-4fa5-9f56-1c43f8000a64}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {33a3b604-86c5-44cf-8a15-81457be92579}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {862fb942-6a15-4129-9068-3f90948889d5}, !- Handle
  Typical DualSPSched 74,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {9b6b1315-1995-4438-ad24-6b5404ebb2cb}, !- Handle
  BA5CD9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {eb838a10-95d0-43a7-a50c-614d4093541f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4864, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb838a10-95d0-43a7-a50c-614d4093541f}, !- Handle
  1775A6,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e4eb1fa9-e01e-4d19-bbd3-7e4438c68f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a59bc564-da5a-40b1-a573-d32cab27faa0}, !- Handle
  513E2A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {eb838a10-95d0-43a7-a50c-614d4093541f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b062a91-23c9-4313-b035-59a192034626}, !- Handle
  2BE8DE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {eb838a10-95d0-43a7-a50c-614d4093541f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0.9144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a729c77-8173-40b0-aa2b-86516e09e1c9}, !- Handle
  A4BE81,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {e4eb1fa9-e01e-4d19-bbd3-7e4438c68f3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835c1b81-d51f-4d3d-89b2-5aa26ef4ff7b}, !- Handle
  86A0D7,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {e4eb1fa9-e01e-4d19-bbd3-7e4438c68f3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05d78fc-6b83-4da6-9e63-a40d3ae5590c}, !- Handle
  640E64,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e4eb1fa9-e01e-4d19-bbd3-7e4438c68f3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {4ec39058-2e10-4d3a-b1fe-dd3f6a031f10}, !- Handle
  Zone Group 77|Floor 1 Nurse Station People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a1a28aef-2d5e-47b9-bf72-1914e9e47650}, !- Handle
  Zone Group 77|Floor 1 Nurse Station People, !- Name
  {4ec39058-2e10-4d3a-b1fe-dd3f6a031f10}, !- People Definition Name
  {dfe5e981-c63b-43ee-9537-6ccb58da37f6}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {dfe5e981-c63b-43ee-9537-6ccb58da37f6}, !- Handle
  Zone Group 77,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c6a65e17-732c-40c6-be64-e938c1be4833}; !- Group Rendering Name

OS:Surface,
  {992c2d8e-35dd-41f9-a781-445c0258a6b5}, !- Handle
  10E44F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e4eb1fa9-e01e-4d19-bbd3-7e4438c68f3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017c7f03-ed08-40d4-8afe-e890e7dcd42a}, !- Handle
  E1B973,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {ebd58bec-af4b-46eb-bbc4-785b06cd12aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, -3.048, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}, !- Handle
  Floor 2 Dictation,                      !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  17.2687359216,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed7b2741-1ad6-46ab-ad8c-ff1cc9cd17dc}, !- Zone Air Inlet Port List
  {8ff21ea4-2f46-4113-bdbc-4379d049ce00}, !- Zone Air Exhaust Port List
  {8eeb0bc6-5936-4f57-9ab3-0c5ce6f2dfcc}, !- Zone Air Node Name
  {5d4d96e2-be55-4dd2-ba79-e7b94a32a263}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {832b3d6a-43be-4d4b-9930-86746504d01d}, !- Group Rendering Name
  {1dd5a694-a02a-4bad-ac25-436209d97cbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e65f4daf-c93c-46f1-b0d4-62a383090041}, !- Handle
  Node 103,                               !- Name
  {8eeb0bc6-5936-4f57-9ab3-0c5ce6f2dfcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8eeb0bc6-5936-4f57-9ab3-0c5ce6f2dfcc}, !- Handle
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}, !- Source Object
  11,                                     !- Outlet Port
  {e65f4daf-c93c-46f1-b0d4-62a383090041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed7b2741-1ad6-46ab-ad8c-ff1cc9cd17dc}, !- Handle
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}; !- HVAC Component

OS:PortList,
  {8ff21ea4-2f46-4113-bdbc-4379d049ce00}, !- Handle
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}; !- HVAC Component

OS:PortList,
  {5d4d96e2-be55-4dd2-ba79-e7b94a32a263}, !- Handle
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}; !- HVAC Component

OS:Sizing:Zone,
  {9708cdcd-92bc-4ed7-b2f0-79fa541fcd03}, !- Handle
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9c8b7e1-7acf-4165-a399-f147dce239be}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}; !- Thermal Zone

OS:Space,
  {ebd58bec-af4b-46eb-bbc4-785b06cd12aa}, !- Handle
  Floor 2 Dictation Space,                !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {c2598714-6a6a-4ee3-a965-c9fd6bd6ece7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {eac98894-0e1a-4e9e-ba6f-850cf4e017a2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dd5a694-a02a-4bad-ac25-436209d97cbe}, !- Handle
  Typical DualSPSched 75,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {800ef51e-967c-4495-ae3a-72c70e527d6b}, !- Handle
  8A5790,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebd58bec-af4b-46eb-bbc4-785b06cd12aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e2897b-62a0-4f91-af73-6c0a6dc9e365}, !- Handle
  56C7DA,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {ebd58bec-af4b-46eb-bbc4-785b06cd12aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, -3.048, 0,           !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396ad645-fb72-4fdd-8085-d336588a8433}, !- Handle
  3D4DE8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebd58bec-af4b-46eb-bbc4-785b06cd12aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13359999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.13359999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.13359999999999, -3.048, 0,           !- X,Y,Z Vertex 3 {m}
  -2.13359999999999, -3.048, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d437aa-8a05-4c92-a285-3d5a8ad1830a}, !- Handle
  2DB420,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebd58bec-af4b-46eb-bbc4-785b06cd12aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13359999999999, -3.048, 3.048,       !- X,Y,Z Vertex 1 {m}
  -2.13359999999999, -3.048, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9451006f-420d-487d-b209-8401ec6e07bc}, !- Handle
  296861,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebd58bec-af4b-46eb-bbc4-785b06cd12aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc984017-c961-42c3-a2db-68f27cf82e70}, !- Handle
  F6D879,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c4388e66-a0e1-45b4-b686-80aa85147f0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}, !- Handle
  Floor 2 Conference Toilet,              !- Name
  1,                                      !- Multiplier
  2.8464,                                 !- Ceiling Height {m}
  16.2932874504,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d5d81cc-7a71-47ce-b78c-a52619789f68}, !- Zone Air Inlet Port List
  {4840a374-378d-4153-86c3-0467b94d5f22}, !- Zone Air Exhaust Port List
  {8a385d74-d2f5-4f8e-8fb3-709a339be7ea}, !- Zone Air Node Name
  {5b5cb490-51f4-496e-9c06-da0067439bbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e989304-d001-4f36-aca9-61e3e100db3f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d90b8645-6375-4c18-91a6-f52e399953ec}, !- Handle
  Node 104,                               !- Name
  {8a385d74-d2f5-4f8e-8fb3-709a339be7ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a385d74-d2f5-4f8e-8fb3-709a339be7ea}, !- Handle
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}, !- Source Object
  11,                                     !- Outlet Port
  {d90b8645-6375-4c18-91a6-f52e399953ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d5d81cc-7a71-47ce-b78c-a52619789f68}, !- Handle
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}; !- HVAC Component

OS:PortList,
  {4840a374-378d-4153-86c3-0467b94d5f22}, !- Handle
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}; !- HVAC Component

OS:PortList,
  {5b5cb490-51f4-496e-9c06-da0067439bbf}, !- Handle
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}; !- HVAC Component

OS:Sizing:Zone,
  {a28b7c1b-5e71-4a59-9655-62476cadebba}, !- Handle
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73f031d9-680c-4450-9295-36195564a624}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}; !- Thermal Zone

OS:Space,
  {c4388e66-a0e1-45b4-b686-80aa85147f0d}, !- Handle
  Floor 2 Conference Toilet Space,        !- Name
  {536037f3-c42e-4701-bb41-2d57a3f1c898}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e0bf907-ae13-41ad-bf80-658e3daabce5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d5e3f3e8-8638-46f9-96ac-02ff908522f2}, !- Handle
  C2CE5F,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {c4388e66-a0e1-45b4-b686-80aa85147f0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {aac46a5c-8122-493f-9c29-652c49ae940d}, !- Handle
  Zone Group 44|ZoneInfiltration:DesignFlowRate 24, !- Name
  {37b24082-954a-417f-82a9-81f46a0efd01}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {37b24082-954a-417f-82a9-81f46a0efd01}, !- Handle
  Zone Group 44,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {91d0d914-0f9a-4565-9bd0-c191bed04749}; !- Group Rendering Name

OS:Surface,
  {54d652e9-c881-4fd4-910c-5846ccd7a30b}, !- Handle
  772842,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c4388e66-a0e1-45b4-b686-80aa85147f0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23f2195-f241-4b9b-beaf-976daadeae8f}, !- Handle
  7149EA,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {c4388e66-a0e1-45b4-b686-80aa85147f0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee967e0-c55c-4c90-a0ed-295fdf85f05a}, !- Handle
  3C9825,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c4388e66-a0e1-45b4-b686-80aa85147f0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0def8a8c-f2d9-4f1f-a458-7b7bec184b3d}, !- Handle
  1701A6,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c4388e66-a0e1-45b4-b686-80aa85147f0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {467cfc9f-b8b2-4563-9519-d0d0291b0621}, !- Handle
  80885D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {8d7fbc52-99ee-40ff-8c75-616211074cff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -7.0104, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -7.0104, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d7fbc52-99ee-40ff-8c75-616211074cff}, !- Handle
  AEF992,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {aa025eca-fd5f-4bb0-b713-ab4c8a95febb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.53440000000001, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -8.53440000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ad83c7f-a5ab-485f-b936-d12c17824bbc}, !- Handle
  9AC2E9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aa025eca-fd5f-4bb0-b713-ab4c8a95febb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.53440000000001, 3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  -8.53440000000001, 3.6576, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50c4a21-ccde-4309-a752-2557e18e13f5}, !- Handle
  75353D,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {aa025eca-fd5f-4bb0-b713-ab4c8a95febb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.53440000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.53440000000001, 3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57a260b-b774-4527-89aa-54f9a5d765c3}, !- Handle
  436189,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aa025eca-fd5f-4bb0-b713-ab4c8a95febb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.53440000000001, 3.6576, 3.048,       !- X,Y,Z Vertex 1 {m}
  -8.53440000000001, 3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  -8.53440000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.53440000000001, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd14055-9bb6-4370-82ac-9e0fffad9783}, !- Handle
  240A7C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}, !- Construction Name
  {aa025eca-fd5f-4bb0-b713-ab4c8a95febb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.53440000000001, 3.6576, 3.048,       !- X,Y,Z Vertex 3 {m}
  -8.53440000000001, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d90b8aea-97d8-4b27-b96f-5a7179021cd9}, !- Handle
  BAF71D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {65f4cc10-86ea-4249-9399-d89f89bbbda8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.5824, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  0, -11.5824, 1.2192,                    !- X,Y,Z Vertex 2 {m}
  0, -9.7536, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -9.7536, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f4cc10-86ea-4249-9399-d89f89bbbda8}, !- Handle
  C86329,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {b55f13bf-3605-424e-8295-a9001a69a1ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.4968, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -12.4968, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}, !- Handle
  Floor 3 Work,                           !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  153.611029865329,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4cea773-50ed-44e4-b8d4-74e625727a44}, !- Zone Air Inlet Port List
  {8723e7e9-5a2a-4342-84a6-0dde4eb35061}, !- Zone Air Exhaust Port List
  {48efdd3e-2e72-430f-aa7d-383fe9bd5a38}, !- Zone Air Node Name
  {229ce391-9464-420f-a230-0f2117450bac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4ca9a4b-8d6d-4581-ad57-012a1900c91e}, !- Group Rendering Name
  {050d2ce8-de35-4acc-9275-152267af45f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1beec19b-0a76-435d-9b33-34c1a38abb90}, !- Handle
  Node 105,                               !- Name
  {48efdd3e-2e72-430f-aa7d-383fe9bd5a38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48efdd3e-2e72-430f-aa7d-383fe9bd5a38}, !- Handle
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}, !- Source Object
  11,                                     !- Outlet Port
  {1beec19b-0a76-435d-9b33-34c1a38abb90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4cea773-50ed-44e4-b8d4-74e625727a44}, !- Handle
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}; !- HVAC Component

OS:PortList,
  {8723e7e9-5a2a-4342-84a6-0dde4eb35061}, !- Handle
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}; !- HVAC Component

OS:PortList,
  {229ce391-9464-420f-a230-0f2117450bac}, !- Handle
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}; !- HVAC Component

OS:Sizing:Zone,
  {dee5be67-d00d-4cf7-9562-3df7906fc924}, !- Handle
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f22c8f7a-1b71-4b64-b9e3-9fef19ebc4ab}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}; !- Thermal Zone

OS:Space,
  {b55f13bf-3605-424e-8295-a9001a69a1ba}, !- Handle
  Floor 3 Work Space,                     !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {45ff7ea2-6541-4e0d-a1b0-454aad926ac4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {47f18a5c-462d-4450-bf5a-e3a4e9792734}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {050d2ce8-de35-4acc-9275-152267af45f0}, !- Handle
  Typical DualSPSched 76,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {97f0da60-61c9-48db-8af0-0ad0403b6f86}, !- Handle
  86D536,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {65f4cc10-86ea-4249-9399-d89f89bbbda8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.4864, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a938f9d8-7ece-4d37-9357-48ab05a6bcf7}, !- Handle
  6BD844,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {65f4cc10-86ea-4249-9399-d89f89bbbda8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.7432, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -0.914400000000001, 1.2192,          !- X,Y,Z Vertex 3 {m}
  0, -0.914400000000001, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c4ccb66-fc0b-4505-b4bd-ea1a602b7db0}, !- Handle
  3833A2,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {65f4cc10-86ea-4249-9399-d89f89bbbda8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.8392, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -8.8392, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -7.0104, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -7.0104, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d316eb34-d612-496d-8c70-90fe07823c8d}, !- Handle
  Floor 3 Work Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {b55f13bf-3605-424e-8295-a9001a69a1ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.4968, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, -12.4968, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f52025-6f1c-4041-9ca7-7332f31f20e5}, !- Handle
  F6DDE6,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {b55f13bf-3605-424e-8295-a9001a69a1ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -12.4968, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, -12.4968, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5321b9-7d72-4f07-880d-b3dc2bdbb068}, !- Handle
  EFFB3B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b55f13bf-3605-424e-8295-a9001a69a1ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2672, -12.4968, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, -12.4968, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7474d6a6-e0c5-4253-b306-c12553c19ec9}, !- Handle
  E7A265,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b55f13bf-3605-424e-8295-a9001a69a1ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -12.4968, 3.048,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -12.4968, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -12.4968, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -12.4968, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c5e669-3242-48b5-87e8-9ff088bf2d11}, !- Handle
  3613B7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {b55f13bf-3605-424e-8295-a9001a69a1ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8155488-eb17-460f-9c70-ee585e244391}, !- Handle
  Floor 3 Utility Roof,                   !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {3b688df9-5fdb-419a-a488-d471698238e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}, !- Handle
  Floor 3 Utility,                        !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  57.0442649892754,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1feaae77-f98f-4af9-92d1-76f2f49dd912}, !- Zone Air Inlet Port List
  {fdf8a087-84c3-4be3-a54d-6b8699ddb959}, !- Zone Air Exhaust Port List
  {d0063231-bafb-4e93-85e0-a25c4a13fed7}, !- Zone Air Node Name
  {492d3ac6-3d6f-4b13-b334-160288150d71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {463d7700-7266-4072-93ec-2e2afa797c84}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b0f0da0-7eff-4ce7-af80-2a8dbed7e9d0}, !- Handle
  Node 106,                               !- Name
  {d0063231-bafb-4e93-85e0-a25c4a13fed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0063231-bafb-4e93-85e0-a25c4a13fed7}, !- Handle
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}, !- Source Object
  11,                                     !- Outlet Port
  {0b0f0da0-7eff-4ce7-af80-2a8dbed7e9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1feaae77-f98f-4af9-92d1-76f2f49dd912}, !- Handle
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}; !- HVAC Component

OS:PortList,
  {fdf8a087-84c3-4be3-a54d-6b8699ddb959}, !- Handle
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}; !- HVAC Component

OS:PortList,
  {492d3ac6-3d6f-4b13-b334-160288150d71}, !- Handle
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}; !- HVAC Component

OS:Sizing:Zone,
  {77bd4e0b-b372-436b-99ba-1356532fd9a4}, !- Handle
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f2e632b-dde9-4ae1-b163-20261ed88174}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}; !- Thermal Zone

OS:Space,
  {3b688df9-5fdb-419a-a488-d471698238e9}, !- Handle
  Floor 3 Utility Space,                  !- Name
  {73c2dbf9-7239-49ea-be22-b44f9fe05a8e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {08dff19b-c736-4e34-b1e8-3da9932c48ea}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6579c5d0-bacd-421d-a359-d6e06c8b1443}, !- Handle
  DF5076,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {3b688df9-5fdb-419a-a488-d471698238e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f3c20c-5871-4541-ae32-7b2ac65510d0}, !- Handle
  CF2803,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b688df9-5fdb-419a-a488-d471698238e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c8e32e-3b6b-48a4-9445-de20dee1980b}, !- Handle
  2BC70D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b688df9-5fdb-419a-a488-d471698238e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6420cd-3fae-4923-a8aa-d63e963d1f4a}, !- Handle
  180143,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b688df9-5fdb-419a-a488-d471698238e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  5.4864, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c84d6b5-adad-4064-be20-89d14ccf696d}, !- Handle
  111907,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3b688df9-5fdb-419a-a488-d471698238e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d4e80dc-4fdf-465d-971d-39acf272d6be}, !- Handle
  8F59F7,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {504716e3-9caa-4ed6-a034-5654df4d332f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 2.4384,                !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  8.5344, -2.4384, 1.2192,                !- X,Y,Z Vertex 3 {m}
  8.5344, -2.4384, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {504716e3-9caa-4ed6-a034-5654df4d332f}, !- Handle
  1DEE26,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  15.8496, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  15.8496, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}, !- Handle
  Floor 3 Undeveloped 2,                  !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  309.604257639552,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61de6ff2-e8a6-4ec3-8313-1f04866efaf0}, !- Zone Air Inlet Port List
  {2722a52e-94fd-4cef-a907-d769a833d3d0}, !- Zone Air Exhaust Port List
  {421fe12a-fa55-4a41-98ad-1f232eb62337}, !- Zone Air Node Name
  {b06e0d9a-bebc-4aec-a831-1320837ca7d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0971578b-b714-4c6f-9915-b5ece75fc2e5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8189413b-b232-4525-a67d-95abdafe4bf3}, !- Handle
  Node 107,                               !- Name
  {421fe12a-fa55-4a41-98ad-1f232eb62337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {421fe12a-fa55-4a41-98ad-1f232eb62337}, !- Handle
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}, !- Source Object
  11,                                     !- Outlet Port
  {8189413b-b232-4525-a67d-95abdafe4bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61de6ff2-e8a6-4ec3-8313-1f04866efaf0}, !- Handle
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}; !- HVAC Component

OS:PortList,
  {2722a52e-94fd-4cef-a907-d769a833d3d0}, !- Handle
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}; !- HVAC Component

OS:PortList,
  {b06e0d9a-bebc-4aec-a831-1320837ca7d4}, !- Handle
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}; !- HVAC Component

OS:Sizing:Zone,
  {99e6bc98-93f8-4221-a79b-ff6c616c4a0d}, !- Handle
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f072003f-e664-4905-a825-f9a4ebf93d26}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}; !- Thermal Zone

OS:Space,
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Handle
  Floor 3 Undeveloped 2 Space,            !- Name
  {d497570f-fec3-4860-a893-1b1408163231}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  11.5824,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {55d3a14d-e6dd-4d63-8e3c-54b3af2f3b54}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {8cd156b4-0647-4749-bb87-ad231d781b28}, !- Handle
  6B5226,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b8d55d22-020d-4091-aaec-0082bc5dd840}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2672, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 0.6096, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6096, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d55d22-020d-4091-aaec-0082bc5dd840}, !- Handle
  BE5F2F,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf6025a5-319c-47f2-a0b5-0ce54fea5bc3}, !- Handle
  44F571,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {504716e3-9caa-4ed6-a034-5654df4d332f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, -2.4384, 2.4384,               !- X,Y,Z Vertex 1 {m}
  10.9728, -2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  14.6304, -2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  14.6304, -2.4384, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfed0e43-1286-49fd-ba0b-4dd6ab3272ed}, !- Handle
  Floor 3 Undeveloped 2 Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 4 {m}
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 5 {m}
  3.6576, -2.4384, 3.048;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4ecda903-1bfd-4cc3-a09f-9f1d4a1e97cb}, !- Handle
  D5C4E5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18c5658e-979d-44ac-8446-4347f1c483a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0251b317-b375-4198-bd71-9b79fc392772}, !- Handle
  C1B522,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe8ee4b-afc4-40c4-a3e3-f6dbc4be62a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Handle
  VAV_SAT_SCH_DayProfile1,                !- Name
  {eeaef42f-e371-4bd6-a8da-92227143abb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eeaef42f-e371-4bd6-a8da-92227143abb1}, !- Handle
  VAV_SAT_SCH_DayProfile1_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {130000bb-1bc3-4e29-acf7-cb71a355c6c8}, !- Handle
  855B07,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807a7129-5ed7-4ad8-ac7a-088631a4a8d1}, !- Handle
  6F1456,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 1 {m}
  15.8496, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1d467f8f-25fe-4388-8e7f-df528b920027}, !- Handle
  192E17,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {262c7ff9-937a-469f-824c-ba746b95c3f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  15.8496, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  15.8496, 4.8768, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {882a5799-eaca-4da4-944c-22f637b7ab9c}, !- Handle
  FE9BC9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {e82a295d-f536-48e4-ae94-bfab7cbfc809}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0.9144, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  0, 0.9144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82a295d-f536-48e4-ae94-bfab7cbfc809}, !- Handle
  38B339,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {272eb187-a259-4a04-aabe-9ef2af079b37}, !- Handle
  Floor 3 Undeveloped 1,                  !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  610.378135467431,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af882cd2-b88f-4efd-8cd9-6af0000cf34e}, !- Zone Air Inlet Port List
  {35681b65-f0af-44d1-826e-cf0fe7415484}, !- Zone Air Exhaust Port List
  {cf55674c-7af8-431e-8f54-ab4e36db8d72}, !- Zone Air Node Name
  {65f04d1d-a719-40cc-8745-8e31a8b087b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cf1c8fd-25d7-42e7-a247-8b55d45328c4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c582895-1947-4fd6-863e-5c1846c7c501}, !- Handle
  Node 108,                               !- Name
  {cf55674c-7af8-431e-8f54-ab4e36db8d72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf55674c-7af8-431e-8f54-ab4e36db8d72}, !- Handle
  {272eb187-a259-4a04-aabe-9ef2af079b37}, !- Source Object
  11,                                     !- Outlet Port
  {2c582895-1947-4fd6-863e-5c1846c7c501}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af882cd2-b88f-4efd-8cd9-6af0000cf34e}, !- Handle
  {272eb187-a259-4a04-aabe-9ef2af079b37}; !- HVAC Component

OS:PortList,
  {35681b65-f0af-44d1-826e-cf0fe7415484}, !- Handle
  {272eb187-a259-4a04-aabe-9ef2af079b37}; !- HVAC Component

OS:PortList,
  {65f04d1d-a719-40cc-8745-8e31a8b087b8}, !- Handle
  {272eb187-a259-4a04-aabe-9ef2af079b37}; !- HVAC Component

OS:Sizing:Zone,
  {3d29cc50-e60a-426b-af21-a471be33219d}, !- Handle
  {272eb187-a259-4a04-aabe-9ef2af079b37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dcca7c5-cce0-44e9-a4d2-c5085739170e}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {272eb187-a259-4a04-aabe-9ef2af079b37}; !- Thermal Zone

OS:Space,
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Handle
  Floor 3 Undeveloped 1 Space,            !- Name
  {f38d1af0-ed76-4fa5-876c-8c0bf6105eac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {272eb187-a259-4a04-aabe-9ef2af079b37}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {36230b00-7145-431c-9464-6a7bbb05cffb}, !- Handle
  D2CA75,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {f9d1f51a-0ecd-42c3-bb13-3982b3098d31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.8392, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.8392, 0, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  11.8872, 0, 0.609599999999999,          !- X,Y,Z Vertex 3 {m}
  11.8872, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d1f51a-0ecd-42c3-bb13-3982b3098d31}, !- Handle
  8DA7DB,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8304df73-49ad-4c91-af08-bca5b2e2ea8b}, !- Handle
  D0BE44,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {e82a295d-f536-48e4-ae94-bfab7cbfc809}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00f3126f-accf-4b8b-837e-97eaed5c8459}, !- Handle
  C087D0,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {f9d1f51a-0ecd-42c3-bb13-3982b3098d31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.914400000000001, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0.914400000000001, 0, 0.609599999999999, !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6f1334-9fd2-4893-9d8f-9797112ec5ae}, !- Handle
  B0FB49,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {f9d1f51a-0ecd-42c3-bb13-3982b3098d31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.1816, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  7.62, 0, 0.609599999999999,             !- X,Y,Z Vertex 3 {m}
  7.62, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b3e0679-ee09-4aea-81f5-e5ef2a1c6770}, !- Handle
  9DF7DE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {e82a295d-f536-48e4-ae94-bfab7cbfc809}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4864, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e19de5-1564-42fd-a13a-1d3e2aee40c9}, !- Handle
  Floor 3 Undeveloped 1 Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 16.4592, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ab704f-c31a-47bd-b50c-3d27fa7ef2d5}, !- Handle
  F8F69A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f5002b-9d0d-4e0e-8dfa-5e0588885d6c}, !- Handle
  C050FD,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 16.4592, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 16.4592, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951dec51-b67f-4d22-bb44-5471bdb87be9}, !- Handle
  4CCA8D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 16.4592, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 16.4592, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ade20b4e-665d-4b79-95ae-600b6c38c5d1}, !- Handle
  13225F,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {4b05a3d0-874f-4105-a9ad-0bb19cf0de3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 16.4592, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20fcc55a-12fe-421a-8334-27e56f23c9d5}, !- Handle
  Floor 3 Treatment Roof,                 !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.2672, 16.4592, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}, !- Handle
  Floor 3 Treatment,                      !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  126.515553775928,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a5490ea-5365-485f-8909-6792f538af53}, !- Zone Air Inlet Port List
  {8cb4f043-2030-4376-96dd-256776c17b6a}, !- Zone Air Exhaust Port List
  {b9d99e44-3b9f-4235-84bd-f14b1de27651}, !- Zone Air Node Name
  {cbae521d-3abe-4a3a-9ae0-be90e6560e78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0685f590-be42-4db5-8655-a844a70ba9e8}, !- Group Rendering Name
  {f00f23fe-c1bc-4fdd-9a0f-51b04a280fcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f6c6d7a-aec8-4e68-a3c7-03d3f7c03c7d}, !- Handle
  Node 109,                               !- Name
  {b9d99e44-3b9f-4235-84bd-f14b1de27651}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9d99e44-3b9f-4235-84bd-f14b1de27651}, !- Handle
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}, !- Source Object
  11,                                     !- Outlet Port
  {5f6c6d7a-aec8-4e68-a3c7-03d3f7c03c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a5490ea-5365-485f-8909-6792f538af53}, !- Handle
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}; !- HVAC Component

OS:PortList,
  {8cb4f043-2030-4376-96dd-256776c17b6a}, !- Handle
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}; !- HVAC Component

OS:PortList,
  {cbae521d-3abe-4a3a-9ae0-be90e6560e78}, !- Handle
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}; !- HVAC Component

OS:Sizing:Zone,
  {ec31b025-6cd5-4e63-a438-4754cf9c6e36}, !- Handle
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.224647,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83e6377e-ce26-4469-a3df-da2ee23fa0a3}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}; !- Thermal Zone

OS:Space,
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Handle
  Floor 3 Treatment Space,                !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b81ce86-b6bc-43cc-8f7e-c333b7c3bbfa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e093a2e3-1ba8-468b-9957-71673d3a48bb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f00f23fe-c1bc-4fdd-9a0f-51b04a280fcb}, !- Handle
  Typical DualSPSched 77,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {0392cfed-26f0-486d-a1c0-3f1cd2be3eef}, !- Handle
  D6005B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.2672, 10.9728, 0,                     !- X,Y,Z Vertex 2 {m}
  4.2672, 16.4592, 0,                     !- X,Y,Z Vertex 3 {m}
  4.2672, 16.4592, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b16807c-3436-4fc1-b0d4-a0f45f9d3238}, !- Handle
  D13E00,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 16.4592, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.2672, 16.4592, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ebbfad-49ad-4f2a-a2c7-ed520c5267bb}, !- Handle
  C78153,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2672, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  4.2672, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61796bd-67dc-4ead-8fd7-746f4305e455}, !- Handle
  624E8A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f59d57-d33f-4c96-8f62-b1a880c5e43d}, !- Handle
  25A972,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 16.4592, 0,                     !- X,Y,Z Vertex 1 {m}
  4.2672, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9601bd-d031-4f94-9593-3dd9c088b118}, !- Handle
  2451B7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {871392a5-2675-4aa0-b794-be0fbfc3f9e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.2672, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  4.2672, 10.9728, 0,                     !- X,Y,Z Vertex 3 {m}
  4.2672, 10.9728, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc0b5ff-d329-467e-9f5a-4517d76a11a2}, !- Handle
  Floor 3 Storage 2 Roof,                 !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {c8c07d02-fdda-43ca-bd1c-af32b3629097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -3.6576, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}, !- Handle
  Floor 3 Storage 2,                      !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  21.8580828191648,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de3fb240-cfe5-4885-a4e9-4909e34d8120}, !- Zone Air Inlet Port List
  {fc5c89e0-2388-4f5d-9f7c-73760a58a16a}, !- Zone Air Exhaust Port List
  {6ecc4c64-9093-4115-a525-4cf0686bf6bd}, !- Zone Air Node Name
  {7f54ac94-d57c-48ac-b347-877562045f0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca9f64b9-d99f-4c42-8802-66ac22f14d9e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d063ffb-8148-4763-9d57-52623c753bc7}, !- Handle
  Node 110,                               !- Name
  {6ecc4c64-9093-4115-a525-4cf0686bf6bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ecc4c64-9093-4115-a525-4cf0686bf6bd}, !- Handle
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}, !- Source Object
  11,                                     !- Outlet Port
  {9d063ffb-8148-4763-9d57-52623c753bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de3fb240-cfe5-4885-a4e9-4909e34d8120}, !- Handle
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}; !- HVAC Component

OS:PortList,
  {fc5c89e0-2388-4f5d-9f7c-73760a58a16a}, !- Handle
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}; !- HVAC Component

OS:PortList,
  {7f54ac94-d57c-48ac-b347-877562045f0e}, !- Handle
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}; !- HVAC Component

OS:Sizing:Zone,
  {1dda6940-c489-4cf6-ac2a-45a13cff7f5b}, !- Handle
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d076e405-23e6-4c83-af3f-f6e048e71277}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}; !- Thermal Zone

OS:Space,
  {c8c07d02-fdda-43ca-bd1c-af32b3629097}, !- Handle
  Floor 3 Storage 2 Space,                !- Name
  {473b3ac6-f4f3-4005-8c24-d4b6caf374f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4eed5ef-014b-40a3-86a0-1e3c7efbc9d1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {266aa273-26e4-4709-bb5f-80fca9c12db4}, !- Handle
  FE5F03,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c8c07d02-fdda-43ca-bd1c-af32b3629097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.6576, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b607221-b596-4ecb-9223-54d730fe427a}, !- Handle
  C9F74B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c8c07d02-fdda-43ca-bd1c-af32b3629097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e244a844-f904-4ea0-830d-cf7c3ee095ff}, !- Handle
  AC05CF,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c8c07d02-fdda-43ca-bd1c-af32b3629097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa70522-cbb7-433d-8489-a2dde48df38e}, !- Handle
  63B825,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {c8c07d02-fdda-43ca-bd1c-af32b3629097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711d9d64-f453-4996-95cf-84ce60ab76dd}, !- Handle
  1F37D7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {c8c07d02-fdda-43ca-bd1c-af32b3629097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6ded8b-b44b-4d2b-a9c6-2eb63d388462}, !- Handle
  Floor 3 Storage 1 Roof,                 !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {113a4bfe-c581-4f5a-b95a-ec1bac4ae266}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 1.8288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85fd5b51-20cc-4d48-896d-7187a8779230}, !- Handle
  Floor 3 Storage 1,                      !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  28.1204246539816,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a338a711-a370-4a84-b010-6a1cb4452fae}, !- Zone Air Inlet Port List
  {1d1a8b4e-1c8b-491e-802e-9b257ef8e43a}, !- Zone Air Exhaust Port List
  {ef19a39b-1aff-4256-aeab-4b7068dd3808}, !- Zone Air Node Name
  {450c0d31-1aea-4a27-be21-ff759120b9c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {659cd4be-83d9-4b41-b901-8847dbc20ea0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc68e586-ad68-446a-a076-c7c712aab572}, !- Handle
  Node 111,                               !- Name
  {ef19a39b-1aff-4256-aeab-4b7068dd3808}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef19a39b-1aff-4256-aeab-4b7068dd3808}, !- Handle
  {85fd5b51-20cc-4d48-896d-7187a8779230}, !- Source Object
  11,                                     !- Outlet Port
  {cc68e586-ad68-446a-a076-c7c712aab572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a338a711-a370-4a84-b010-6a1cb4452fae}, !- Handle
  {85fd5b51-20cc-4d48-896d-7187a8779230}; !- HVAC Component

OS:PortList,
  {1d1a8b4e-1c8b-491e-802e-9b257ef8e43a}, !- Handle
  {85fd5b51-20cc-4d48-896d-7187a8779230}; !- HVAC Component

OS:PortList,
  {450c0d31-1aea-4a27-be21-ff759120b9c4}, !- Handle
  {85fd5b51-20cc-4d48-896d-7187a8779230}; !- HVAC Component

OS:Sizing:Zone,
  {2e2d72be-cd3b-4eb4-994f-9ca1538ab51a}, !- Handle
  {85fd5b51-20cc-4d48-896d-7187a8779230}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93b42c8b-2244-4d7b-ba94-6b3d2759e934}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {85fd5b51-20cc-4d48-896d-7187a8779230}; !- Thermal Zone

OS:Space,
  {113a4bfe-c581-4f5a-b95a-ec1bac4ae266}, !- Handle
  Floor 3 Storage 1 Space,                !- Name
  {15a24c6f-9846-4389-a1b1-efc4af5b0417}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {85fd5b51-20cc-4d48-896d-7187a8779230}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {03569f11-ab0d-48b2-8b79-5dca6ce1d39e}, !- Handle
  D4C22E,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {113a4bfe-c581-4f5a-b95a-ec1bac4ae266}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb9ea1e3-65b2-4e28-8e63-468a15f73384}, !- Handle
  89A685,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {113a4bfe-c581-4f5a-b95a-ec1bac4ae266}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a260f654-c348-47b9-94c6-c9469696662e}, !- Handle
  6EC372,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {113a4bfe-c581-4f5a-b95a-ec1bac4ae266}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62cbfeb-dd47-45a6-b5a9-ad73096e9e31}, !- Handle
  301CE0,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {113a4bfe-c581-4f5a-b95a-ec1bac4ae266}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {45ced5ab-e373-42f2-b43c-6545df8e297e}, !- Handle
  Zone Group 36,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1fc0af86-72c9-4a65-85e2-b752f1468a76}; !- Group Rendering Name

OS:Surface,
  {3a2892e7-a942-4fac-b517-be8dfcda7765}, !- Handle
  137CDB,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {113a4bfe-c581-4f5a-b95a-ec1bac4ae266}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebff2ad4-ab71-4317-8587-2361b7604fd2}, !- Handle
  Floor 3 Physical Therapy Toilet Roof,   !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {1f5e6592-76c0-4cdf-97dc-e088f14a926f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {50a6fadb-5f4f-47a5-9392-94a525f64ea1}, !- Handle
  Zone Group 23|Floor 2 Work Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {6e5b211c-754b-4ed2-8d08-2ee866072ad0}, !- Handle
  Zone Group 23|Floor 2 Work Toilet_Lights, !- Name
  {50a6fadb-5f4f-47a5-9392-94a525f64ea1}, !- Lights Definition Name
  {54aee3bb-4839-4d8f-b380-a66e712b4e6c}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {54aee3bb-4839-4d8f-b380-a66e712b4e6c}, !- Handle
  Zone Group 23,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {23d24984-c11d-41bb-8b34-79a036a01050}; !- Group Rendering Name

OS:Surface,
  {74864a99-d501-4509-9671-94e0da011a4b}, !- Handle
  CD21EC,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1f5e6592-76c0-4cdf-97dc-e088f14a926f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ade3b89-9914-49fb-aadc-d70b89d6054a}, !- Handle
  BF7411,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1f5e6592-76c0-4cdf-97dc-e088f14a926f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c926e5-ba62-4093-b931-c667ed63d1c2}, !- Handle
  484FB1,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {1f5e6592-76c0-4cdf-97dc-e088f14a926f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8bc5539-4545-4f67-a4ed-49f4bd269768}, !- Handle
  44D36C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {1f5e6592-76c0-4cdf-97dc-e088f14a926f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf75053e-e8ef-4a15-9874-71dd4166ace7}, !- Handle
  Floor 3 Physical Therapy 2 Roof,        !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {d239ca8a-c423-42ae-80e1-0902dc8cb062}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, -4.8768, 3.048,                !- X,Y,Z Vertex 1 {m}
  11.2776, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}, !- Handle
  Floor 3 Physical Therapy 2,             !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  157.647009431769,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25a75a10-fe4e-4fca-b652-6e31ae070c89}, !- Zone Air Inlet Port List
  {1bde8f2d-32b6-4992-a008-67d6c7c3d0b4}, !- Zone Air Exhaust Port List
  {e34fc573-f46c-49bb-800b-14188a1b29db}, !- Zone Air Node Name
  {e4e6bbdc-f529-48e8-853b-0b3830aeaeb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2885f7cf-9026-4953-83f2-88bf118e1a10}, !- Group Rendering Name
  {8e207bb9-caf8-4a97-9f11-2d01d4541e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b76aab7c-adc0-42bf-9e67-ca7cf67b201c}, !- Handle
  Node 112,                               !- Name
  {e34fc573-f46c-49bb-800b-14188a1b29db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e34fc573-f46c-49bb-800b-14188a1b29db}, !- Handle
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}, !- Source Object
  11,                                     !- Outlet Port
  {b76aab7c-adc0-42bf-9e67-ca7cf67b201c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25a75a10-fe4e-4fca-b652-6e31ae070c89}, !- Handle
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}; !- HVAC Component

OS:PortList,
  {1bde8f2d-32b6-4992-a008-67d6c7c3d0b4}, !- Handle
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}; !- HVAC Component

OS:PortList,
  {e4e6bbdc-f529-48e8-853b-0b3830aeaeb1}, !- Handle
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}; !- HVAC Component

OS:Sizing:Zone,
  {f5455871-9ca0-49ed-86e7-3dc75776c76d}, !- Handle
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.279393,                               !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {709e7bf2-c7aa-4b79-bd7c-1678707a6e7a}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}; !- Thermal Zone

OS:Space,
  {d239ca8a-c423-42ae-80e1-0902dc8cb062}, !- Handle
  Floor 3 Physical Therapy 2 Space,       !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.052,                                 !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {7bdcc191-2d6e-4103-934b-d1f1295db6c6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b0e60475-3efe-4d72-ab4a-b7f41b5a114a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e207bb9-caf8-4a97-9f11-2d01d4541e07}, !- Handle
  Typical DualSPSched 78,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {467c6ee2-58ba-4c9e-9830-c7b68aeb8be5}, !- Handle
  958E3F,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d239ca8a-c423-42ae-80e1-0902dc8cb062}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  11.2776, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  11.2776, -4.8768, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {37700f15-30d8-4a6c-98e3-6f8159a236f6}, !- Handle
  Test Run Period Added during IDF Export since it was missing, !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  1,                                      !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  No,                                     !- Use Weather File Rain Indicators
  No,                                     !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Surface,
  {1d36e3b0-a0a6-47eb-a549-bf09e0724b23}, !- Handle
  8BCB23,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d239ca8a-c423-42ae-80e1-0902dc8cb062}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, -4.8768, 3.048,                !- X,Y,Z Vertex 1 {m}
  11.2776, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  11.2776, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.2776, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f21f095-6323-4143-9cf7-738b0a6cdf9e}, !- Handle
  6EA05E,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {d239ca8a-c423-42ae-80e1-0902dc8cb062}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  11.2776, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5065f85-c6a1-460f-81a5-437f5c090521}, !- Handle
  55BD05,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d239ca8a-c423-42ae-80e1-0902dc8cb062}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  11.2776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2eb9dcf-f51d-498e-b00b-550e98121a0f}, !- Handle
  27D999,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d239ca8a-c423-42ae-80e1-0902dc8cb062}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68c0fa0f-8074-4784-8461-414f1d8c74dc}, !- Handle
  F27282,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {414162c9-a5db-4398-81fb-ebcc1645fbe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.6576, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414162c9-a5db-4398-81fb-ebcc1645fbe0}, !- Handle
  D22917,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {d4629ca6-99d1-4603-a3a0-0a4f4d05f50d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ce530317-e637-4778-92b9-1ba8fc3e9eae}, !- Handle
  Zone Group 69|ZoneInfiltration:DesignFlowRate 41, !- Name
  {3c1825f4-1a65-4900-9b61-28f9a78fe35f}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {9c366f38-e202-4846-a0e8-1149478d3d76}, !- Handle
  DF3E2C,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {1da13c17-0b90-476e-ad62-904b7adf18bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -9.144, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1649ddd9-1199-42ec-b3c5-f08d35e278c2}, !- Handle
  95BA33,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {414162c9-a5db-4398-81fb-ebcc1645fbe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.6096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc34bad0-ada0-4705-85d1-9b8ccc18885f}, !- Handle
  5031C8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {1da13c17-0b90-476e-ad62-904b7adf18bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.609599999999999,           !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0.609599999999999,           !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21149887-268e-45a4-b0ff-ef641af8a4f2}, !- Handle
  3DADE2,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {1da13c17-0b90-476e-ad62-904b7adf18bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -13.716, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -13.716, 0, 0.609599999999999,          !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0.609599999999999,          !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230cda23-4b5b-495a-b17c-ce195b8155cf}, !- Handle
  Floor 3 Phyical Therapy 1 Roof,         !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {d4629ca6-99d1-4603-a3a0-0a4f4d05f50d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -19.812, 6.096, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de69e32-c008-4b0d-9008-0d8b1170ace5}, !- Handle
  F3F6EA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {d4629ca6-99d1-4603-a3a0-0a4f4d05f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  -19.812, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -19.812, 6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20edcb6-b1ab-4ab3-af1e-bef019ce15ac}, !- Handle
  AC74DB,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {d4629ca6-99d1-4603-a3a0-0a4f4d05f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.812, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bda7273-ca06-4a1a-aaf7-57da3dc9e39e}, !- Handle
  Floor 3 Office Toilet Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 1.8288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e53cbef-4db0-4ecb-8557-ac091cd19353}, !- Handle
  F07866,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a1cc379-92c6-4f0f-ae14-3b973440b802}, !- Handle
  D5E94D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e6297d-ae6d-4e73-be8f-81dffb456af5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a20d6f-c05d-43ce-a8e8-b510c121b4ec}, !- Handle
  D0C6E8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae655fb-4a00-4d41-8c0f-ec0644045d03}, !- Handle
  B35AD6,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b515175-cca9-4547-91e2-ef2278561b43}, !- Handle
  8316C5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f18659-c5bf-4298-b3c8-accc776030ef}, !- Handle
  460DA4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {dff7e495-d01f-47cc-9537-3f653a7e6f3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a950dbca-c13f-4281-ac46-526ef93b0578}, !- Handle
  Floor 3 Office Hall Roof,               !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {a38779e3-cde8-4116-acfd-3e84db0edae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}, !- Handle
  Floor 3 Office Hall,                    !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  219.050127464568,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eed623be-6570-4d3f-8bd2-d1cc0bb7f892}, !- Zone Air Inlet Port List
  {c6e72a58-bb08-4596-b8e8-2ebc621310e4}, !- Zone Air Exhaust Port List
  {c0cf92df-f07b-49ad-a0f2-442f0a56a90d}, !- Zone Air Node Name
  {fcb16fb1-50e2-492f-91c6-3738d4ccaf57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {256bf43d-a759-455a-a7b8-eb9f591603fd}, !- Group Rendering Name
  {9adc37cd-9ffe-4574-aada-5def655954d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {392ef38c-56b9-47d6-91c8-c9265139600d}, !- Handle
  Node 113,                               !- Name
  {c0cf92df-f07b-49ad-a0f2-442f0a56a90d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0cf92df-f07b-49ad-a0f2-442f0a56a90d}, !- Handle
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}, !- Source Object
  11,                                     !- Outlet Port
  {392ef38c-56b9-47d6-91c8-c9265139600d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eed623be-6570-4d3f-8bd2-d1cc0bb7f892}, !- Handle
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}; !- HVAC Component

OS:PortList,
  {c6e72a58-bb08-4596-b8e8-2ebc621310e4}, !- Handle
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}; !- HVAC Component

OS:PortList,
  {fcb16fb1-50e2-492f-91c6-3738d4ccaf57}, !- Handle
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}; !- HVAC Component

OS:Sizing:Zone,
  {80369717-e5d1-4079-8e5a-404b4b38bbbd}, !- Handle
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eaf09811-0c77-411d-8d75-a972c0dd279a}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}; !- Thermal Zone

OS:Space,
  {a38779e3-cde8-4116-acfd-3e84db0edae1}, !- Handle
  Floor 3 Office Hall Space,              !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {2522c87d-48b4-4298-9777-5c1ce2095ee3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {39687488-2095-4d8e-b2c7-bc9bc4f3a62f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9adc37cd-9ffe-4574-aada-5def655954d6}, !- Handle
  Typical DualSPSched 79,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {dac57f59-040e-4247-8652-e4c8e69d0417}, !- Handle
  D75504,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {a38779e3-cde8-4116-acfd-3e84db0edae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  42.3672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  42.3672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89df7b2-20bc-4c74-984b-90467897d0d3}, !- Handle
  D4F411,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {a38779e3-cde8-4116-acfd-3e84db0edae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13139a0e-7af0-4e40-b297-fa1bcbcf57ff}, !- Handle
  CC8990,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {a38779e3-cde8-4116-acfd-3e84db0edae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29fedc62-a4f1-4229-9bcd-26243d91952d}, !- Handle
  869ED5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {a38779e3-cde8-4116-acfd-3e84db0edae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  42.3672, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  42.3672, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2234dd6c-1ae4-44d0-8cf0-cae875fe2449}, !- Handle
  14A82B,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {a38779e3-cde8-4116-acfd-3e84db0edae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  42.3672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d9bee0e-58df-48ee-a871-e86e9b773fe8}, !- Handle
  F0B23F,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -10.5156, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -10.5156, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -12.3444, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -12.3444, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Handle
  5ADC59,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -22.5552, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -22.5552, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d54e722-b8bf-4ed5-94f7-7b415a54d953}, !- Handle
  EEC10E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -13.5636, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -13.5636, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -15.3924, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -15.3924, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c05bbb31-0a29-4159-b445-1f38fee57a06}, !- Handle
  C61F0D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.4196, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -4.4196, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -6.2484, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.2484, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ea6863a-6a6c-43f1-8098-f33fbad65d59}, !- Handle
  C41399,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.3716, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.3716, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -3.2004, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -3.2004, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51663ba7-9b38-4f5b-a504-65265e5ddea0}, !- Handle
  944FCE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -16.6116, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -16.6116, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -18.4404, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -18.4404, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfeff5a6-421b-41b3-b069-e9cc78febedc}, !- Handle
  7248C5,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -19.6596, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -19.6596, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -21.4884, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -21.4884, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3065185-f130-4078-b3ed-d0300cb3a140}, !- Handle
  29FA28,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {b01b0361-30da-4156-a459-ec3cdc4143de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -7.4676, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -7.4676, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -9.2964, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -9.2964, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8616ec79-835f-4738-92ff-050afcf5dff7}, !- Handle
  Floor 3 Office Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -28.0416, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -28.0416, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea7419b-d0b9-4e77-8d15-c32735f7d387}, !- Handle
  C7B7AA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde7d5f6-075f-49fa-85ce-4f68df013db1}, !- Handle
  B972D4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -28.0416, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.0416, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -28.0416, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d935e1c-b190-4adc-aa28-b24c0ecf6c87}, !- Handle
  7DCAF1,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20924dd0-5d1b-4cd0-8e90-6b6b396dfde7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.5552, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -22.5552, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.0416, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -28.0416, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c2b1d2b-eed0-4cb7-8e01-2439fe16c159}, !- Handle
  5FDFAE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e81a1bed-ded5-4745-b438-bb7bebba1b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, -10.0584, 3.048,              !- X,Y,Z Vertex 1 {m}
  -28.0416, -10.0584, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1243e42-b870-40d2-8b02-4722e8db1459}, !- Handle
  Floor 3 Mechanical Hall Roof,           !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {42c438c4-70a5-4cf7-9c2b-b68da6d15dec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c6cbf2-072d-4d0e-9310-677a84252a3a}, !- Handle
  F5E7FE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {42c438c4-70a5-4cf7-9c2b-b68da6d15dec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0522b5-e144-4e2a-af12-6646caeafc49}, !- Handle
  CDD69A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {42c438c4-70a5-4cf7-9c2b-b68da6d15dec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e74f613-ac06-4109-a460-7138512c244f}, !- Handle
  BC2C22,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {42c438c4-70a5-4cf7-9c2b-b68da6d15dec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b439f71-35b1-4b91-97b2-652fbaec3660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {0719d5da-6437-421b-a220-38e3b9ffb3e1}, !- Handle
  RADIOLOGY_EQUIP_SCH_DayProfile2,        !- Name
  {dff8a370-90e8-42f3-bf24-e89f7f8478e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dff8a370-90e8-42f3-bf24-e89f7f8478e8}, !- Handle
  RADIOLOGY_EQUIP_SCH_DayProfile2_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {5a9fbb7c-ed4f-42e0-81e9-4f7f437f47a2}, !- Handle
  A11DA8,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {42c438c4-70a5-4cf7-9c2b-b68da6d15dec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.5552, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81929790-3e8e-466b-a747-515a11089d23}, !- Handle
  2E74E6,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {42c438c4-70a5-4cf7-9c2b-b68da6d15dec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2207e981-9646-48a2-9312-8128fe97d0d0}, !- Handle
  EDE617,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {adef2b43-0139-409b-b025-889a0bd9c780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2672, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.7056, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.7056, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adef2b43-0139-409b-b025-889a0bd9c780}, !- Handle
  CE618F,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {955c46bc-017a-43e2-9b22-957562ad7e17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {232029c7-459b-47ba-a143-6a161fc5193b}, !- Handle
  Floor 3 Mechanical,                     !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  93.5773381094312,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7646196b-d82b-44bf-acd3-16c478c451c3}, !- Zone Air Inlet Port List
  {51ffae88-a7e9-460f-8984-a1cd43c2ca62}, !- Zone Air Exhaust Port List
  {dd0190d4-5345-46fa-8e42-61d506afa097}, !- Zone Air Node Name
  {52692fc1-7f36-41b9-a4a9-a88fa8575ebe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d7771c4-3bac-4958-96c2-468f07bc4f21}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c0eae0a-89b7-449a-b8f7-a14e72fdd96a}, !- Handle
  Node 114,                               !- Name
  {dd0190d4-5345-46fa-8e42-61d506afa097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd0190d4-5345-46fa-8e42-61d506afa097}, !- Handle
  {232029c7-459b-47ba-a143-6a161fc5193b}, !- Source Object
  11,                                     !- Outlet Port
  {5c0eae0a-89b7-449a-b8f7-a14e72fdd96a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7646196b-d82b-44bf-acd3-16c478c451c3}, !- Handle
  {232029c7-459b-47ba-a143-6a161fc5193b}; !- HVAC Component

OS:PortList,
  {51ffae88-a7e9-460f-8984-a1cd43c2ca62}, !- Handle
  {232029c7-459b-47ba-a143-6a161fc5193b}; !- HVAC Component

OS:PortList,
  {52692fc1-7f36-41b9-a4a9-a88fa8575ebe}, !- Handle
  {232029c7-459b-47ba-a143-6a161fc5193b}; !- HVAC Component

OS:Sizing:Zone,
  {d5355469-2028-4934-b487-79fe27f279b6}, !- Handle
  {232029c7-459b-47ba-a143-6a161fc5193b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11a034ed-0a6b-43cf-82ac-8fa50e8266dc}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {232029c7-459b-47ba-a143-6a161fc5193b}; !- Thermal Zone

OS:Space,
  {955c46bc-017a-43e2-9b22-957562ad7e17}, !- Handle
  Floor 3 Mechanical Space,               !- Name
  {fdea5b92-58f2-42ab-8979-d88afc844487}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {232029c7-459b-47ba-a143-6a161fc5193b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {22aea967-3394-4247-9f48-78e1aa99e26b}, !- Handle
  79FCEE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {adef2b43-0139-409b-b025-889a0bd9c780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.914400000000001, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0.914400000000001, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f34ffd-ff19-47ca-8aca-ac4a4a2be605}, !- Handle
  Floor 3 Mechanical Roof,                !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {955c46bc-017a-43e2-9b22-957562ad7e17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce71f09-7666-4cac-b783-c93317cf9359}, !- Handle
  D67C59,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {955c46bc-017a-43e2-9b22-957562ad7e17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bba0b17-437a-413d-bb88-027cfc2b5855}, !- Handle
  6F0E5D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {955c46bc-017a-43e2-9b22-957562ad7e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fe2faa-d01c-4306-bd8c-ed2df682bb3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {647afcc1-f939-4110-b027-6edb8511f645}, !- Handle
  6C68C2,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {955c46bc-017a-43e2-9b22-957562ad7e17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca49af2c-4215-4536-aed1-2768167818a7}, !- Handle
  1DC177,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {955c46bc-017a-43e2-9b22-957562ad7e17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e98e6200-7f75-453d-a071-883a6bc72f98}, !- Handle
  A2790A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {91af896d-1b3d-484f-8a9e-fd31bc556a74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.2004, 4.8768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  3.2004, 4.8768, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  0.4572, 4.8768, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.4572, 4.8768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91af896d-1b3d-484f-8a9e-fd31bc556a74}, !- Handle
  CE3FEF,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {15b0c415-75ff-4970-a0b5-b3e0b8a36399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d06751-2c02-485b-a4ae-0466e348b316}, !- Handle
  Floor 3 Lounge Toilet Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {15b0c415-75ff-4970-a0b5-b3e0b8a36399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 4.8768, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e1a46a-fc47-4c43-801e-cb9415bd70ff}, !- Handle
  E0FD95,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {15b0c415-75ff-4970-a0b5-b3e0b8a36399}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 4.8768, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b2187fd-1404-4b54-b41c-da80da3c19e6}, !- Handle
  C639E8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {6207bf04-3f81-4860-8eea-9f84f1938ee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6207bf04-3f81-4860-8eea-9f84f1938ee3}, !- Handle
  68A2D7,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.0104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}, !- Handle
  Floor 3 Lounge,                         !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  203.326690174246,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {453b4de9-312a-447b-b3d2-052e97e64777}, !- Zone Air Inlet Port List
  {b1084043-29ea-49ed-86d2-0c0093c67e89}, !- Zone Air Exhaust Port List
  {2c8837bb-e330-46b0-b3d6-b9cea1c038dd}, !- Zone Air Node Name
  {ecddab19-96fa-4d0b-a90b-8813a824d87d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {078dff8d-38bf-4cf9-8af2-5fcdc8590d96}, !- Group Rendering Name
  {5bef7901-4692-4527-9bd8-b946575ad323}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {592110c4-a36e-4959-bf62-e369aad0c8ad}, !- Handle
  Node 115,                               !- Name
  {2c8837bb-e330-46b0-b3d6-b9cea1c038dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c8837bb-e330-46b0-b3d6-b9cea1c038dd}, !- Handle
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}, !- Source Object
  11,                                     !- Outlet Port
  {592110c4-a36e-4959-bf62-e369aad0c8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {453b4de9-312a-447b-b3d2-052e97e64777}, !- Handle
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}; !- HVAC Component

OS:PortList,
  {b1084043-29ea-49ed-86d2-0c0093c67e89}, !- Handle
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}; !- HVAC Component

OS:PortList,
  {ecddab19-96fa-4d0b-a90b-8813a824d87d}, !- Handle
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}; !- HVAC Component

OS:Sizing:Zone,
  {ed8c3901-6687-4f42-b1b9-3710ca1bcf4b}, !- Handle
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58db9642-952c-458a-9a8e-75ccece8bdea}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}; !- Thermal Zone

OS:Space,
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Handle
  Floor 3 Lounge Space,                   !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {45b0d0f5-7d46-4795-9206-d518c4f277a4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {babf0323-0c76-4ac9-be66-9e65e9173e70}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bef7901-4692-4527-9bd8-b946575ad323}, !- Handle
  Typical DualSPSched 80,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e27aab93-0d85-45d4-bc4e-cc2d05239a30}, !- Handle
  B46F2C,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {15b0c415-75ff-4970-a0b5-b3e0b8a36399}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d8db39-ae18-4df4-832b-d84f7ba4726e}, !- Handle
  9AB92B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {15b0c415-75ff-4970-a0b5-b3e0b8a36399}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3ffcb4-bfb4-4a17-bdf5-39c7e6d17f88}, !- Handle
  6D960C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {15b0c415-75ff-4970-a0b5-b3e0b8a36399}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36452293-4c2f-4e2f-97da-98f7dbea9b6e}, !- Handle
  9BA05A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {a80f64de-938c-4ca7-9f1e-839ffef18398}, !- Construction Name
  {6207bf04-3f81-4860-8eea-9f84f1938ee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36551c66-c423-448a-94ae-0dbf3cacfb24}, !- Handle
  Floor 3 Lounge Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -10.0584, 3.048,                !- X,Y,Z Vertex 1 {m}
  7.0104, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53ef553-2532-4f1f-a55f-ca96b85e688a}, !- Handle
  D2E9BA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c8878a0-83a5-4bd9-ad36-fc55c413ac7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  7.0104, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  7.0104, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.0104, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {490d65b2-f88a-4a0c-a622-d0b775440325}, !- Handle
