  ALWAYS_ON_WeekProfile1,                 !- Name
  ,                                       !- Schedule Rendering Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Sunday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Monday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Tuesday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Wednesday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Thursday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Friday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Saturday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Holiday Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- SummerDesignDay Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- WinterDesignDay Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- CustomDay1 Schedule:Day Name
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {707bc535-c3a3-4d49-8f8e-fb10838dcd60}, !- Handle
  ALWAYS_ON_DayProfile1,                  !- Name
  {4f68bc92-b362-4955-af82-9fdb7f437ad9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4f68bc92-b362-4955-af82-9fdb7f437ad9}, !- Handle
  ALWAYS_ON_DayProfile1_Limit,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {77908d1d-66d6-4681-bfb1-587ede528b22}, !- Handle
  D197DA,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab87e7a-e724-4706-b9de-f1f4a3ee7eea}, !- Handle
  AA26DE,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  7.0104, -10.0584, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109bd932-08bd-46d8-93d7-0b3eb26764da}, !- Handle
  824F52,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -10.0584, 3.048,                !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  7.0104, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  7.0104, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574bbe5c-fe0b-48cb-b0ec-ff42bf20ea19}, !- Handle
  67BF89,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {3810028f-38af-49b4-92c9-f0cdff8841df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d1d77a1-b313-4087-b25d-7a6127618e19}, !- Handle
  Floor 3 Locker Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {2305b238-7376-43a0-acac-635b8bedde22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -3.6576, 3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbd2e1a-3040-4a73-b3db-9ac5bbbe5c14}, !- Handle
  D10EC7,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {2305b238-7376-43a0-acac-635b8bedde22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 3.048, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c9e2f8-683f-45bf-a1c2-c42a51832468}, !- Handle
  C86932,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2305b238-7376-43a0-acac-635b8bedde22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5baf9548-ce39-4717-94c4-afbef20543ba}, !- Handle
  B1856A,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2305b238-7376-43a0-acac-635b8bedde22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.6576, 3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, 3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f184bd6b-a519-4dec-8e29-2d4ad7ad42f0}, !- Handle
  AEA170,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2305b238-7376-43a0-acac-635b8bedde22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87aaa4a-2823-4232-8b27-b3159ee9665c}, !- Handle
  82303C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {2305b238-7376-43a0-acac-635b8bedde22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.6576, 3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b4fe75-431f-4a82-bc3b-eb5e6af39eb7}, !- Handle
  Floor 3 Janitor Roof,                   !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {03fc85c1-5a3d-4183-bc41-29d21988012e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7f302c6-d065-4597-8564-f06baa981426}, !- Handle
  Floor 3 Janitor,                        !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  16.6713729393123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94563a93-ea51-4385-8fa6-70dd762a3948}, !- Zone Air Inlet Port List
  {600c275f-7a29-4942-aec0-f8d5eeb99ae3}, !- Zone Air Exhaust Port List
  {aa50c3c0-8e8d-40fd-869d-4024eea4cffa}, !- Zone Air Node Name
  {8256b94c-cf90-4508-ab25-7c23b2e76c08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59ed8a14-0e78-4e42-a705-bf964b636369}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {914912d1-07d6-4e59-9ead-b3666fcfd1e9}, !- Handle
  Node 116,                               !- Name
  {aa50c3c0-8e8d-40fd-869d-4024eea4cffa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa50c3c0-8e8d-40fd-869d-4024eea4cffa}, !- Handle
  {e7f302c6-d065-4597-8564-f06baa981426}, !- Source Object
  11,                                     !- Outlet Port
  {914912d1-07d6-4e59-9ead-b3666fcfd1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94563a93-ea51-4385-8fa6-70dd762a3948}, !- Handle
  {e7f302c6-d065-4597-8564-f06baa981426}; !- HVAC Component

OS:PortList,
  {600c275f-7a29-4942-aec0-f8d5eeb99ae3}, !- Handle
  {e7f302c6-d065-4597-8564-f06baa981426}; !- HVAC Component

OS:PortList,
  {8256b94c-cf90-4508-ab25-7c23b2e76c08}, !- Handle
  {e7f302c6-d065-4597-8564-f06baa981426}; !- HVAC Component

OS:Sizing:Zone,
  {b41c9ec2-a97f-493b-bd5b-e0ab5e5280db}, !- Handle
  {e7f302c6-d065-4597-8564-f06baa981426}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {506a924f-7f48-481b-b2c8-578c1dfd7432}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {e7f302c6-d065-4597-8564-f06baa981426}; !- Thermal Zone

OS:Space,
  {03fc85c1-5a3d-4183-bc41-29d21988012e}, !- Handle
  Floor 3 Janitor Space,                  !- Name
  {fc73cbe5-7f2a-44f5-8682-e7f0d825f0fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {e7f302c6-d065-4597-8564-f06baa981426}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {65edc4cb-0c72-48f0-b6e3-6cf8f3789a00}, !- Handle
  FC22D1,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {03fc85c1-5a3d-4183-bc41-29d21988012e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe1d594c-16b4-4229-a616-4a54ee838164}, !- Handle
  DD2E2D,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {03fc85c1-5a3d-4183-bc41-29d21988012e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34fff617-684a-4ec8-9be6-ec43e36e3fe1}, !- Handle
  C4A89B,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {03fc85c1-5a3d-4183-bc41-29d21988012e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18896b0a-5b1b-4a08-9a49-617f790ec5b7}, !- Handle
  B840A7,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {03fc85c1-5a3d-4183-bc41-29d21988012e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0ad204-c0ff-4f44-aae3-12e2127c5995}, !- Handle
  1D53D9,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {03fc85c1-5a3d-4183-bc41-29d21988012e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {3636115d-ff0c-4f5a-97f9-8f66be4aa8af}, !- Handle
  Zone Group 70|ZoneInfiltration:DesignFlowRate 42, !- Name
  {16d75617-050d-490c-9b09-e130a472a06d}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {16d75617-050d-490c-9b09-e130a472a06d}, !- Handle
  Zone Group 70,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {99bccb29-83d1-4ffe-b3eb-a8cbf2d64a9c}; !- Group Rendering Name

OS:Surface,
  {96a5d020-daf6-4534-a06b-1e33e12a54a6}, !- Handle
  Floor 3 Humid Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {ebf744cd-91b0-4b17-9977-f453e1b37bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {361733ea-459b-47a6-9b80-28254cfc3daa}, !- Handle
  E13FC4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebf744cd-91b0-4b17-9977-f453e1b37bf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc974fb2-39a4-44aa-a894-e1fbf599ed55}, !- Handle
  C3FB92,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebf744cd-91b0-4b17-9977-f453e1b37bf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35d275fc-31ad-471a-b70c-41c28f7be812}, !- Handle
  AAD404,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebf744cd-91b0-4b17-9977-f453e1b37bf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8812d73a-f532-4443-bbd0-f3756ce7e4ee}, !- Handle
  628387,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {ebf744cd-91b0-4b17-9977-f453e1b37bf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0838fcd4-de6c-443a-92cb-5b07d3791e67}, !- Handle
  2272E0,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {ebf744cd-91b0-4b17-9977-f453e1b37bf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a362dce9-7c51-46a6-bb77-dd0b3d56838b}, !- Handle
  Floor 3 Elevator Hall Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -3.048, -3.9624, 3.048,                 !- X,Y,Z Vertex 4 {m}
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 5 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}, !- Handle
  Floor 3 Elevator Hall,                  !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  98.6654395674392,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3ce0d21-85ee-43f7-b10f-e6bb29251bcb}, !- Zone Air Inlet Port List
  {fad9ec7c-580f-4fa5-abf8-087974ecb0ed}, !- Zone Air Exhaust Port List
  {199a3bed-c335-46dd-9584-bcd33fbb618a}, !- Zone Air Node Name
  {0fbbd756-d2f9-4b11-97ae-7c37e76e7d1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30305884-88f9-4c1c-a183-ae02f0b93ac8}, !- Group Rendering Name
  {4cf7039a-a63f-4e2c-9921-89744227fadf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3db9c2d1-0912-4a3f-8325-bcc5c03aae0f}, !- Handle
  Node 117,                               !- Name
  {199a3bed-c335-46dd-9584-bcd33fbb618a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199a3bed-c335-46dd-9584-bcd33fbb618a}, !- Handle
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}, !- Source Object
  11,                                     !- Outlet Port
  {3db9c2d1-0912-4a3f-8325-bcc5c03aae0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3ce0d21-85ee-43f7-b10f-e6bb29251bcb}, !- Handle
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}; !- HVAC Component

OS:PortList,
  {fad9ec7c-580f-4fa5-abf8-087974ecb0ed}, !- Handle
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}; !- HVAC Component

OS:PortList,
  {0fbbd756-d2f9-4b11-97ae-7c37e76e7d1c}, !- Handle
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}; !- HVAC Component

OS:Sizing:Zone,
  {5254ffa0-bdd2-42a3-8422-013233ed0686}, !- Handle
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82fcdfde-dcd9-4dd9-9196-8b9f9a82ec91}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}; !- Thermal Zone

OS:Space,
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Handle
  Floor 3 Elevator Hall Space,            !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  5.7912,                                 !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {88a9fbcc-1aee-4f57-9494-18c51d6835af}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9ba36ddb-0344-454c-9011-3ab6b9f6941f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cf7039a-a63f-4e2c-9921-89744227fadf}, !- Handle
  Typical DualSPSched 81,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3e4f89cd-aff4-4f90-bac4-33eff5c19fd7}, !- Handle
  FB63A7,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, -3.9624, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -3.9624, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48ce35c-63fb-47be-b710-50e1f389e74b}, !- Handle
  F7D24D,                                 !- Name
  Wall,                                   !- Surface Type
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3071ff-a6a6-41f3-81f3-0ca029fcb83d}, !- Handle
  E0CB0D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c72e5a9a-5552-453a-bd79-01df453725ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -3.9624, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06829721-f549-468a-a995-28dc1e1411d7}, !- Handle
  D6F20A,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -3.9624, 0,                    !- X,Y,Z Vertex 4 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 5 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9ed7d38a-fd30-4cca-8613-3a4676b067b9}, !- Handle
  C1AD55,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, -3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b57e60-10bc-45b8-889a-6f9da30787f9}, !- Handle
  79D0A5,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38dc589f-793e-458f-a0b8-d162e032f803}, !- Handle
  5EAFB3,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069477f9-0a18-4ea2-91fe-883789c1a4b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69223946-7afc-46e4-b02f-926e8de74e07}, !- Handle
  212961,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {aba09407-3b2b-4dae-9cb5-6c9019322f7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2925861a-6df4-477f-b1fd-95920fab9518}, !- Handle
  Floor 3 Dressing Room Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  {90a19e17-6f6b-44d3-a4f3-945386c14566}, !- Construction Name
  {e07e0124-b85e-43bd-9724-08fd7a9d25cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}, !- Handle
  Floor 3 Dressing Room,                  !- Name
  1,                                      !- Multiplier
  2.90966131143052,                       !- Ceiling Height {m}
  10.7751057779012,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5997925f-2116-4d29-9474-9481e56d3c37}, !- Zone Air Inlet Port List
  {04278c48-742f-4707-b681-1857a2390c9c}, !- Zone Air Exhaust Port List
  {dcdc69f8-2eb7-49dd-95a6-3a619240d53e}, !- Zone Air Node Name
  {806eaee2-8e3f-4e1f-97b4-5eade5a3c3bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a4973e6-488f-4315-b6c1-7b207edb3738}, !- Group Rendering Name
  {7c1d09f0-3164-4139-928d-d60b278dddc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19f74afd-965f-4fcc-be9c-9d304486094d}, !- Handle
  Node 118,                               !- Name
  {dcdc69f8-2eb7-49dd-95a6-3a619240d53e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcdc69f8-2eb7-49dd-95a6-3a619240d53e}, !- Handle
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}, !- Source Object
  11,                                     !- Outlet Port
  {19f74afd-965f-4fcc-be9c-9d304486094d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5997925f-2116-4d29-9474-9481e56d3c37}, !- Handle
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}; !- HVAC Component

OS:PortList,
  {04278c48-742f-4707-b681-1857a2390c9c}, !- Handle
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}; !- HVAC Component

OS:PortList,
  {806eaee2-8e3f-4e1f-97b4-5eade5a3c3bb}, !- Handle
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}; !- HVAC Component

OS:Sizing:Zone,
  {a05ffed2-e816-48fc-8fda-499123d5e563}, !- Handle
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b56b000-fe1d-47c1-8ee6-17ce24a03961}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}; !- Thermal Zone

OS:Space,
  {e07e0124-b85e-43bd-9724-08fd7a9d25cb}, !- Handle
  Floor 3 Dressing Room Space,            !- Name
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f1f270d-23bf-4071-a90c-0ee1c9eab0cc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {857321c9-1f36-4849-a638-5b0c9e06a9dc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c1d09f0-3164-4139-928d-d60b278dddc1}, !- Handle
  Typical DualSPSched 82,                 !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ElectricEquipment:Definition,
  {b3176ad4-e708-4292-9aff-350ca1a43d27}, !- Handle
  Zone Group 84|Floor 1 MRI Control Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cd3902eb-a445-4896-82bb-b3d08185830c}, !- Handle
  Zone Group 84|Floor 1 MRI Control Room_PlugMisc_Equip, !- Name
  {b3176ad4-e708-4292-9aff-350ca1a43d27}, !- Electric Equipment Definition Name
  {ac45ae54-5116-489e-8376-37278c224b16}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {ac45ae54-5116-489e-8376-37278c224b16}, !- Handle
  Zone Group 84,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {94c3ebdd-4daa-4e75-bee7-b1cdea2cbf56}; !- Group Rendering Name

OS:Surface,
  {af3057b0-5d2e-4604-a963-860e5116e131}, !- Handle
  F2515C,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e07e0124-b85e-43bd-9724-08fd7a9d25cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84888425-9d90-4dd8-8776-663050be2fdb}, !- Handle
  9AC2BE,                                 !- Name
  Floor,                                  !- Surface Type
  {dd610c97-a890-4a79-a103-973d916b0c74}, !- Construction Name
  {e07e0124-b85e-43bd-9724-08fd7a9d25cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c8cb10-4e1c-4258-8165-e03bcaf21d9b}, !- Handle
  71A3C4,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e07e0124-b85e-43bd-9724-08fd7a9d25cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39fb1738-bfd1-42eb-acc9-069d97b2299a}, !- Handle
  46292D,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e07e0124-b85e-43bd-9724-08fd7a9d25cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a874b723-5d75-401f-9cf3-2688011ff015}, !- Handle
  137A14,                                 !- Name
  Wall,                                   !- Surface Type
  {1593f370-83d5-485c-8f30-7a2580d327c7}, !- Construction Name
  {e07e0124-b85e-43bd-9724-08fd7a9d25cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {82fe3f24-8b2b-4685-a913-d1e6c3f7a467}, !- Handle
  Zone Group 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c91428c8-cebf-40bb-9f82-4fdcf7d51010}; !- Group Rendering Name

OS:People:Definition,
  {d100f5af-a484-4503-9ff2-de3447f88238}, !- Handle
  Zone Group 33|Floor 2 Nurse Station 2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a76344d6-94c3-4dda-8347-c81a8e596831}, !- Handle
  Zone Group 33|Floor 2 Nurse Station 2 People, !- Name
  {d100f5af-a484-4503-9ff2-de3447f88238}, !- People Definition Name
  {a6686041-8ff7-4baf-8953-32ede1d902df}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:GasEquipment:Definition,
  {e596588e-008e-4982-9630-5b9aa54a6245}, !- Handle
  Zone Group 1|GasEquipment 0 Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5,                                    !- Fraction Lost
  0;                                      !- Carbon Dioxide Generation Rate {m3/s-W}

OS:GasEquipment,
  {aeaad633-eeca-4bde-8c7a-2f99315c4769}, !- Handle
  Zone Group 1|GasEquipment 0,            !- Name
  {e596588e-008e-4982-9630-5b9aa54a6245}, !- Gas Equipment Definition Name
  {82fe3f24-8b2b-4685-a913-d1e6c3f7a467}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a620713c-08df-4150-b1b1-50b75768b4c6}, !- Handle
  Zone Group 113|Floor 2 Janitor_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {a3e5cd3b-677f-4f00-b6a7-cf263785ce78}, !- Handle
  Zone Group 113|Floor 2 Janitor_Lights,  !- Name
  {a620713c-08df-4150-b1b1-50b75768b4c6}, !- Lights Definition Name
  {f496e896-c555-4056-9ca0-ad815db51223}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {f496e896-c555-4056-9ca0-ad815db51223}, !- Handle
  Zone Group 113,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c9c8aaa1-8c7c-45ff-970c-89e21c1abd67}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {f0a82542-b113-416e-a1ed-f8e734d70ec9}, !- Handle
  Zone Group 1|Floor 1 Operating Room 3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac77a663-ce71-4209-bce8-7cad472772b3}, !- Handle
  Zone Group 1|Floor 1 Operating Room 3_PlugMisc_Equip, !- Name
  {f0a82542-b113-416e-a1ed-f8e734d70ec9}, !- Electric Equipment Definition Name
  {82fe3f24-8b2b-4685-a913-d1e6c3f7a467}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {964dbbeb-6e40-46d8-bfb4-01d05157c533}, !- Handle
  Zone Group 1|Floor 1 Operating Room 3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.68,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {0dc12ef6-a94f-4332-8906-9e74edd278bd}, !- Handle
  Zone Group 1|Floor 1 Operating Room 3_Lights, !- Name
  {964dbbeb-6e40-46d8-bfb4-01d05157c533}, !- Lights Definition Name
  {82fe3f24-8b2b-4685-a913-d1e6c3f7a467}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {9fb6ebe2-3fc8-4bd2-b6c2-dd3b7e23d7d6}, !- Handle
  Air Loop 2|AHU-1 Availability Manager|ZoneList, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {85e0f383-3d41-444a-a791-568e3256fe14}; !- Group Rendering Name

OS:People:Definition,
  {14d785b2-35b2-46d7-8a2f-e55d09c41151}, !- Handle
  Zone Group 1|Floor 1 Operating Room 3 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {aa483d26-0aa4-4d22-8725-b56695caac9b}, !- Handle
  Zone Group 1|Floor 1 Operating Room 3 People, !- Name
  {14d785b2-35b2-46d7-8a2f-e55d09c41151}, !- People Definition Name
  {82fe3f24-8b2b-4685-a913-d1e6c3f7a467}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {15a24c6f-9846-4389-a1b1-efc4af5b0417}, !- Handle
  Zone Group 108,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c7a5ecc3-b2da-4e27-8771-b5e9c284399e}; !- Group Rendering Name

OS:Schedule:Year,
  {ab8c1342-ae4b-4784-92ad-ab64dee9adab}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {f10f4389-3f45-4fbb-b571-0d3da470a6c3}; !- Schedule Type Limits Name

OS:ScheduleTypeLimits,
  {f10f4389-3f45-4fbb-b571-0d3da470a6c3}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {2d5e9881-8723-4311-a4fe-46db1775e431}, !- Handle
  Dual Zone Control Type Sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Sunday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Monday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Tuesday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Wednesday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Thursday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Friday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Saturday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Holiday Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- SummerDesignDay Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- WinterDesignDay Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- CustomDay1 Schedule:Day Name
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {50b53d32-3f0c-4f46-a6a7-16dba728ec5f}, !- Handle
  Dual Zone Control Type Sched_DayProfile1, !- Name
  {2152cb31-6a3f-445a-bd10-5fc79600d40d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2152cb31-6a3f-445a-bd10-5fc79600d40d}, !- Handle
  Dual Zone Control Type Sched_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SpaceType,
  {a1c22734-956f-4fa4-8218-0b064d8bb8c7}, !- Handle
  Zone Group 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e32b8976-3430-429d-aa97-77f05117c5a0}; !- Group Rendering Name

OS:GasEquipment:Definition,
  {aaa55f9f-aee2-4e8e-b1be-bbcbfc12558f}, !- Handle
  Zone Group 2|GasEquipment 1 Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5,                                    !- Fraction Lost
  0;                                      !- Carbon Dioxide Generation Rate {m3/s-W}

OS:GasEquipment,
  {623c1c85-f894-459c-8c94-7a1314e9975c}, !- Handle
  Zone Group 2|GasEquipment 1,            !- Name
  {aaa55f9f-aee2-4e8e-b1be-bbcbfc12558f}, !- Gas Equipment Definition Name
  {a1c22734-956f-4fa4-8218-0b064d8bb8c7}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6697a957-bf6e-4b71-bf0f-be9a388cf250}, !- Handle
  Zone Group 2|Floor 1 Operating Room 2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53713979-d07a-4c56-aa46-d8563140e85b}, !- Handle
  Zone Group 2|Floor 1 Operating Room 2_PlugMisc_Equip, !- Name
  {6697a957-bf6e-4b71-bf0f-be9a388cf250}, !- Electric Equipment Definition Name
  {a1c22734-956f-4fa4-8218-0b064d8bb8c7}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8542ff20-4f4e-45c4-8c5d-935a279cbcdf}, !- Handle
  Zone Group 2|Floor 1 Operating Room 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.68,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {28a73df4-3d28-4ec7-b61e-d14f58e5ec6d}, !- Handle
  Zone Group 2|Floor 1 Operating Room 2_Lights, !- Name
  {8542ff20-4f4e-45c4-8c5d-935a279cbcdf}, !- Lights Definition Name
  {a1c22734-956f-4fa4-8218-0b064d8bb8c7}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {3bffd480-251f-483d-9f7e-77e12b9dea00}, !- Handle
  Zone Group 2|Floor 1 Operating Room 2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b4c15030-5dc8-413a-a86c-8ca831dbc189}, !- Handle
  Zone Group 2|Floor 1 Operating Room 2 People, !- Name
  {3bffd480-251f-483d-9f7e-77e12b9dea00}, !- People Definition Name
  {a1c22734-956f-4fa4-8218-0b064d8bb8c7}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {076ae5d7-2547-4452-a1f0-f86ae573b623}, !- Handle
  Zone Group 2|ZoneInfiltration:DesignFlowRate 44, !- Name
  {a1c22734-956f-4fa4-8218-0b064d8bb8c7}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {e4d6ee02-a2bd-4e37-97d1-40793bcc3082}, !- Handle
  SZ DSOA Floor 1 Operating Room 2,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.113267,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {6b74a2a7-37f3-4f99-a0a9-dcecf57e6cb4}, !- Handle
  Zone Group 3|Floor 1 Operating Room 1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9db8ad37-8fbd-4bb2-a162-24fb7e07e7aa}, !- Handle
  Zone Group 3|Floor 1 Operating Room 1_PlugMisc_Equip, !- Name
  {6b74a2a7-37f3-4f99-a0a9-dcecf57e6cb4}, !- Electric Equipment Definition Name
  {00139e72-882e-4be0-8b0e-1cfcabfc7b52}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {644f7ca5-a359-410e-98a2-9bc16c1b2d5c}, !- Handle
  Zone Group 3|Floor 1 Operating Room 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.68,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {71e5d3c4-9a1f-4178-b65b-b7e0a50c6d24}, !- Handle
  Zone Group 3|Floor 1 Operating Room 1_Lights, !- Name
  {644f7ca5-a359-410e-98a2-9bc16c1b2d5c}, !- Lights Definition Name
  {00139e72-882e-4be0-8b0e-1cfcabfc7b52}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {e597cd07-9e8f-453a-9e63-e5c4081b051e}, !- Handle
  Zone Group 3|ZoneInfiltration:DesignFlowRate 45, !- Name
  {00139e72-882e-4be0-8b0e-1cfcabfc7b52}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b031698f-d927-418b-905f-ab3af4c349f6}, !- Handle
  SZ DSOA Floor 1 Operating Room 1,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.108548,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {67acf239-a8dc-4a80-968c-8feaafc1c872}, !- Handle
  Zone Group 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d59a1a8e-94d3-4804-8e64-8edf5e55504b}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {c7a81ca7-93cf-4943-bbfc-da883a450ad4}, !- Handle
  Zone Group 4|Floor 3 Work_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b91d91ad-c4fa-48dd-81bc-89fe978b436e}, !- Handle
  Zone Group 4|Floor 3 Work_PlugMisc_Equip, !- Name
  {c7a81ca7-93cf-4943-bbfc-da883a450ad4}, !- Electric Equipment Definition Name
  {67acf239-a8dc-4a80-968c-8feaafc1c872}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4671e866-0ec4-40a2-9fd5-3b477313dc43}, !- Handle
  Zone Group 4|Floor 3 Work_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {a70efade-3625-4a96-a75e-0e463f304a15}, !- Handle
  Zone Group 4|Floor 3 Work_Lights,       !- Name
  {4671e866-0ec4-40a2-9fd5-3b477313dc43}, !- Lights Definition Name
  {67acf239-a8dc-4a80-968c-8feaafc1c872}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b0e7f09a-2e1f-41c1-b9e1-ceaba8c1d9b5}, !- Handle
  Zone Group 4|Floor 3 Work People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9c1641b7-f4df-4425-a651-5fea590e6c14}, !- Handle
  Zone Group 4|Floor 3 Work People,       !- Name
  {b0e7f09a-2e1f-41c1-b9e1-ceaba8c1d9b5}, !- People Definition Name
  {67acf239-a8dc-4a80-968c-8feaafc1c872}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {9afe43f9-cbc7-43fd-b53f-cf7f168d71af}, !- Handle
  Zone Group 4|ZoneInfiltration:DesignFlowRate 4, !- Name
  {67acf239-a8dc-4a80-968c-8feaafc1c872}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {f017d61c-5648-4d3e-8c13-2e1e7fceb67c}, !- Handle
  Zone Group 90,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a20dc3eb-81b4-4c2e-a76b-e7e1526a073f}; !- Group Rendering Name

OS:DesignSpecification:OutdoorAir,
  {47f18a5c-462d-4450-bf5a-e3a4e9792734}, !- Handle
  SZ DSOA Floor 3 Work,                   !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Timestep,
  {cdb32bd3-1dd4-4234-a9ee-7e44100f70a7}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SpaceType,
  {73c2dbf9-7239-49ea-be22-b44f9fe05a8e}, !- Handle
  Zone Group 5,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1ec8443f-88ac-4fc5-b751-645089c5885d}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {6326e575-6dcb-43d3-b0da-60db2535edfe}, !- Handle
  Zone Group 5|Floor 3 Utility_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.08,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d8070ee5-d6ef-4287-aac9-48a23bbcdeb4}, !- Handle
  Zone Group 5|Floor 3 Utility_PlugMisc_Equip, !- Name
  {6326e575-6dcb-43d3-b0da-60db2535edfe}, !- Electric Equipment Definition Name
  {73c2dbf9-7239-49ea-be22-b44f9fe05a8e}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {730a54cf-eaba-4ccd-9241-ec6c67b2ed60}, !- Handle
  Zone Group 5|Floor 3 Utility_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {2d4968d6-c96f-4140-99d7-b124f343ddfa}, !- Handle
  Zone Group 5|Floor 3 Utility_Lights,    !- Name
  {730a54cf-eaba-4ccd-9241-ec6c67b2ed60}, !- Lights Definition Name
  {73c2dbf9-7239-49ea-be22-b44f9fe05a8e}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {dbe543b9-7e29-49f5-bcd9-7b25bda362e3}, !- Handle
  Zone Group 6,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0026cbd2-a70f-4724-9c8c-3d39143f3dc4}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {a0d97fba-4e3c-4c2f-bc35-c18fc71fc5ec}, !- Handle
  Zone Group 6|Floor 3 Treatment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d3764f9c-ea6f-4afa-9c69-49bdf467d79b}, !- Handle
  Zone Group 6|Floor 3 Treatment_PlugMisc_Equip, !- Name
  {a0d97fba-4e3c-4c2f-bc35-c18fc71fc5ec}, !- Electric Equipment Definition Name
  {dbe543b9-7e29-49f5-bcd9-7b25bda362e3}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b7745098-3748-4f83-9edf-e7219abbd009}, !- Handle
  Zone Group 6|Floor 3 Treatment_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {cbf41a13-d7d8-4cab-8b45-7e8d2fe56d5a}, !- Handle
  Zone Group 6|Floor 3 Treatment_Lights,  !- Name
  {b7745098-3748-4f83-9edf-e7219abbd009}, !- Lights Definition Name
  {dbe543b9-7e29-49f5-bcd9-7b25bda362e3}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {9733868f-a252-4ec4-b518-a4a69a665ef1}, !- Handle
  Zone Group 6|Floor 3 Treatment People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {efc44e71-9bdc-48c2-85cd-b25d5345a3e5}, !- Handle
  Zone Group 6|Floor 3 Treatment People,  !- Name
  {9733868f-a252-4ec4-b518-a4a69a665ef1}, !- People Definition Name
  {dbe543b9-7e29-49f5-bcd9-7b25bda362e3}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {e093a2e3-1ba8-468b-9957-71673d3a48bb}, !- Handle
  SZ DSOA Floor 3 Treatment,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {6e3a6778-7104-4e61-b393-da571e1218c5}, !- Handle
  Zone Group 7|Floor 3 Physical Therapy Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24.4341715976331,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6315b7b0-f0ed-45cf-85e0-24afe58c9870}, !- Handle
  Zone Group 7|Floor 3 Physical Therapy Toilet_ZoneExhaustFans, !- Name
  {6e3a6778-7104-4e61-b393-da571e1218c5}, !- Electric Equipment Definition Name
  {faa4970e-99dc-4a3c-b274-ae85da4760b9}, !- Space or SpaceType Name
  {3177be28-ae64-4f2a-93f8-e65a6be1d23c}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {03d2bfdd-4087-49fa-bf43-75d08b9ebb51}, !- Handle
  Zone Group 22|Floor 2 Work_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6d5efe6b-0a70-4c76-9bd8-cd2bdcd43744}, !- Handle
  Zone Group 22|Floor 2 Work_PlugMisc_Equip, !- Name
  {03d2bfdd-4087-49fa-bf43-75d08b9ebb51}, !- Electric Equipment Definition Name
  {53c6d35a-b97d-4a1d-9430-aad4ca1d44f6}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {53c6d35a-b97d-4a1d-9430-aad4ca1d44f6}, !- Handle
  Zone Group 22,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a3ac9af2-fae0-46d3-b4fe-5ededc91fdf9}; !- Group Rendering Name

OS:People:Definition,
  {04ac0440-3de3-4dbb-82a6-332b8402a313}, !- Handle
  Zone Group 35|Floor 2 Lounge People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.67,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f54dad66-0afa-4cdc-aac0-f393ee8cb026}, !- Handle
  Zone Group 35|Floor 2 Lounge People,    !- Name
  {04ac0440-3de3-4dbb-82a6-332b8402a313}, !- People Definition Name
  {afe493b2-bfd0-43ff-a115-89985dc5a9bc}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {afe493b2-bfd0-43ff-a115-89985dc5a9bc}, !- Handle
  Zone Group 35,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c2db0963-7574-4c49-a88d-b9ef07db953f}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {c26acdbc-004e-4c8e-a717-9359470e8378}, !- Handle
  Zone Group 7|Floor 3 Physical Therapy Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {89094035-7744-4599-bdc7-c92615691f41}, !- Handle
  Zone Group 7|Floor 3 Physical Therapy Toilet_PlugMisc_Equip, !- Name
  {c26acdbc-004e-4c8e-a717-9359470e8378}, !- Electric Equipment Definition Name
  {faa4970e-99dc-4a3c-b274-ae85da4760b9}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {43632630-028b-45f4-abbf-f15629ca63f9}, !- Handle
  Zone Group 7|Floor 3 Physical Therapy Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {c875cb54-2070-44b8-a57b-aece361c5dd3}, !- Handle
  Zone Group 7|Floor 3 Physical Therapy Toilet_Lights, !- Name
  {43632630-028b-45f4-abbf-f15629ca63f9}, !- Lights Definition Name
  {faa4970e-99dc-4a3c-b274-ae85da4760b9}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {381a074a-1153-48ad-a9c7-ba2a87c5d5a9}, !- Handle
  Zone Group 8,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {952b9589-4355-4c02-95f0-5acd1d1521c0}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {44e646f7-71a4-455b-b55a-319b8870d5e0}, !- Handle
  Zone Group 8|Floor 3 Physical Therapy 2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9682df65-1442-4411-b8c3-312fa10cdfde}, !- Handle
  Zone Group 8|Floor 3 Physical Therapy 2_PlugMisc_Equip, !- Name
  {44e646f7-71a4-455b-b55a-319b8870d5e0}, !- Electric Equipment Definition Name
  {381a074a-1153-48ad-a9c7-ba2a87c5d5a9}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab2ea9ba-c51b-4b57-b44a-f8fb644e2143}, !- Handle
  Zone Group 8|Floor 3 Physical Therapy 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {25d578c8-29bd-4f8f-9fbd-5eba3abd1694}, !- Handle
  Zone Group 8|Floor 3 Physical Therapy 2_Lights, !- Name
  {ab2ea9ba-c51b-4b57-b44a-f8fb644e2143}, !- Lights Definition Name
  {381a074a-1153-48ad-a9c7-ba2a87c5d5a9}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {536991d0-352e-4c96-b034-88e155656287}, !- Handle
  Zone Group 8|Floor 3 Physical Therapy 2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c033c590-7d6e-459d-88f6-eccefcaa29ca}, !- Handle
  Zone Group 8|Floor 3 Physical Therapy 2 People, !- Name
  {536991d0-352e-4c96-b034-88e155656287}, !- People Definition Name
  {381a074a-1153-48ad-a9c7-ba2a87c5d5a9}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {b0e60475-3efe-4d72-ab4a-b7f41b5a114a}, !- Handle
  SZ DSOA Floor 3 Physical Therapy 2,     !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {775e573a-9896-4d08-9de2-2c36b5a61658}, !- Handle
  Zone Group 9,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e89affd2-a2e5-4870-a826-9175ad09e4a7}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {8f32235c-e529-4cb5-9f0e-358276bbc68c}, !- Handle
  Zone Group 9|Floor 3 Physical Therapy 1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aff4d7ff-dd2c-4e27-9b2b-a96735ec5ff6}, !- Handle
  Zone Group 9|Floor 3 Physical Therapy 1_PlugMisc_Equip, !- Name
  {8f32235c-e529-4cb5-9f0e-358276bbc68c}, !- Electric Equipment Definition Name
  {775e573a-9896-4d08-9de2-2c36b5a61658}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e18bfeb2-27b6-44a9-a300-a0200ba8087d}, !- Handle
  Zone Group 9|Floor 3 Physical Therapy 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {c5f65591-2157-4793-9443-b1957231bdc0}, !- Handle
  Zone Group 9|Floor 3 Physical Therapy 1_Lights, !- Name
  {e18bfeb2-27b6-44a9-a300-a0200ba8087d}, !- Lights Definition Name
  {775e573a-9896-4d08-9de2-2c36b5a61658}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {dc5ab855-477b-4469-a8af-a1bbe98fb0cb}, !- Handle
  Zone Group 9|Floor 3 Physical Therapy 1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9bd080ff-f3f9-4fdb-b666-a97f08b0d1e7}, !- Handle
  Zone Group 9|Floor 3 Physical Therapy 1 People, !- Name
  {dc5ab855-477b-4469-a8af-a1bbe98fb0cb}, !- People Definition Name
  {775e573a-9896-4d08-9de2-2c36b5a61658}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {f43249e5-f806-480d-8d98-1bb70eecdc3c}, !- Handle
  Zone Group 9|ZoneInfiltration:DesignFlowRate 7, !- Name
  {775e573a-9896-4d08-9de2-2c36b5a61658}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {749a59a0-6eac-40a0-845a-412ae305c8e1}, !- Handle
  SZ DSOA Floor 3 Physical Therapy 1,     !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {7ff405ab-9bbf-46e8-862e-b54f080cd7f7}, !- Handle
  Zone Group 10,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4f719ff3-0e6a-4e1e-aec6-fd95ae0f710c}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {759fee80-e60c-48b8-bc26-a1d9c3f70d7e}, !- Handle
  Zone Group 10|Floor 3 Office_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c122769a-f612-4bba-a4dc-07aae9afb6e9}, !- Handle
  Zone Group 10|Floor 3 Office_PlugMisc_Equip, !- Name
  {759fee80-e60c-48b8-bc26-a1d9c3f70d7e}, !- Electric Equipment Definition Name
  {7ff405ab-9bbf-46e8-862e-b54f080cd7f7}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f839a8a5-9fa4-4e78-8b46-5ab606d8e216}, !- Handle
  Zone Group 10|Floor 3 Office_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {7737975c-4ac4-461c-a5c6-028ad3de0e07}, !- Handle
  Zone Group 10|Floor 3 Office_Lights,    !- Name
  {f839a8a5-9fa4-4e78-8b46-5ab606d8e216}, !- Lights Definition Name
  {7ff405ab-9bbf-46e8-862e-b54f080cd7f7}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {44c3b3c8-20dc-4705-8bd5-da60320f7dc6}, !- Handle
  Zone Group 10|Floor 3 Office People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {aca528f4-38a7-49d2-a960-42e32bb3e410}, !- Handle
  Zone Group 10|Floor 3 Office People,    !- Name
  {44c3b3c8-20dc-4705-8bd5-da60320f7dc6}, !- People Definition Name
  {7ff405ab-9bbf-46e8-862e-b54f080cd7f7}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {1631d38f-e4e6-4e8e-ab7e-ad19874fc7a6}, !- Handle
  Zone Group 10|ZoneInfiltration:DesignFlowRate 10, !- Name
  {7ff405ab-9bbf-46e8-862e-b54f080cd7f7}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {d04d0bff-6fd7-4cfa-a04b-8a203b65c125}, !- Handle
  SZ DSOA Floor 3 Office,                 !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {7c17bdb3-4836-4040-a246-d071ba1e73ea}, !- Handle
  Zone Group 29|Floor 2 Reception Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d46dc3ea-097b-4fee-8624-6d7d9c00f959}, !- Handle
  Zone Group 29|Floor 2 Reception Toilet_PlugMisc_Equip, !- Name
  {7c17bdb3-4836-4040-a246-d071ba1e73ea}, !- Electric Equipment Definition Name
  {044d0122-1932-4591-9921-ddf9fcb28b09}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {044d0122-1932-4591-9921-ddf9fcb28b09}, !- Handle
  Zone Group 29,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aef3cf75-7fff-4b62-8fed-cdfb0e84ded4}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {ed28c192-16bd-4c03-bccf-f35c62a9b798}, !- Handle
  Zone Group 11|Floor 3 Office Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8749bb71-966a-45e5-8dcb-6a665e88c11b}, !- Handle
  Zone Group 11|Floor 3 Office Toilet_PlugMisc_Equip, !- Name
  {ed28c192-16bd-4c03-bccf-f35c62a9b798}, !- Electric Equipment Definition Name
  {92c1c857-a034-40b1-8e58-da10087de13a}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {25cf9578-9984-4bf6-9334-1aba7d0259d1}, !- Handle
  Zone Group 11|Floor 3 Office Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {1327a509-de32-44c7-85a7-781b3a03f4a7}, !- Handle
  Zone Group 11|Floor 3 Office Toilet_Lights, !- Name
  {25cf9578-9984-4bf6-9334-1aba7d0259d1}, !- Lights Definition Name
  {92c1c857-a034-40b1-8e58-da10087de13a}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {00c8928b-fbfc-4947-a173-699a25901668}, !- Handle
  Zone Group 11|ZoneInfiltration:DesignFlowRate 8, !- Name
  {92c1c857-a034-40b1-8e58-da10087de13a}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {7af47a56-c409-4e3d-a212-913951c58f33}, !- Handle
  Zone Group 12,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {19f39237-d805-40b5-a727-237fc607d15b}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {f9c02b2f-cab4-4fb7-adfb-0b6472a996ea}, !- Handle
  Zone Group 12|Floor 3 Office Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b4651b34-8867-4412-b87d-8ac98f866e00}, !- Handle
  Zone Group 12|Floor 3 Office Hall_PlugMisc_Equip, !- Name
  {f9c02b2f-cab4-4fb7-adfb-0b6472a996ea}, !- Electric Equipment Definition Name
  {7af47a56-c409-4e3d-a212-913951c58f33}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4f3e17d8-42d9-4902-ac5b-1e6495f3a617}, !- Handle
  Zone Group 12|Floor 3 Office Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ff574401-beb6-4994-83bf-7aff4feaec63}, !- Handle
  Zone Group 12|Floor 3 Office Hall_Lights, !- Name
  {4f3e17d8-42d9-4902-ac5b-1e6495f3a617}, !- Lights Definition Name
  {7af47a56-c409-4e3d-a212-913951c58f33}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d1719f4a-a7b3-408d-a4d4-1fe1bd6cf72b}, !- Handle
  Zone Group 12|ZoneInfiltration:DesignFlowRate 9, !- Name
  {7af47a56-c409-4e3d-a212-913951c58f33}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {39687488-2095-4d8e-b2c7-bc9bc4f3a62f}, !- Handle
  SZ DSOA Floor 3 Office Hall,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {fdea5b92-58f2-42ab-8979-d88afc844487}, !- Handle
  Zone Group 13,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7f11b9ff-80d7-4e67-a5b0-44e7172f935b}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {83635273-3297-4014-806e-75a353bdb815}, !- Handle
  Zone Group 13|Floor 3 Mechanical_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.82,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {842bedf0-197b-4b60-a615-c2a3c0d5ea02}, !- Handle
  Zone Group 13|Floor 3 Mechanical_PlugMisc_Equip, !- Name
  {83635273-3297-4014-806e-75a353bdb815}, !- Electric Equipment Definition Name
  {fdea5b92-58f2-42ab-8979-d88afc844487}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e10fb8f5-8fa2-4d31-982f-a53910bbfcf6}, !- Handle
  Zone Group 13|Floor 3 Mechanical_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {3c51e1bb-537b-4a36-9de3-dfb82d674811}, !- Handle
  Zone Group 13|Floor 3 Mechanical_Lights, !- Name
  {e10fb8f5-8fa2-4d31-982f-a53910bbfcf6}, !- Lights Definition Name
  {fdea5b92-58f2-42ab-8979-d88afc844487}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {dba3c023-037d-4ab1-acd9-35aaef00ddcd}, !- Handle
  Zone Group 13|ZoneInfiltration:DesignFlowRate 11, !- Name
  {fdea5b92-58f2-42ab-8979-d88afc844487}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2bcc958a-8513-405d-8752-0767e115e93c}, !- Handle
  Zone Group 14|Floor 3 Mechanical Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {7202c8a2-3b3d-48f4-b190-3389d674698e}, !- Handle
  Zone Group 14|Floor 3 Mechanical Hall_Lights, !- Name
  {2bcc958a-8513-405d-8752-0767e115e93c}, !- Lights Definition Name
  {158e7c64-2991-4788-ad79-ce28fd46fac9}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9705827b-c60e-44ef-a019-c31e8a17a255}, !- Handle
  SZ DSOA Floor 3 Mechanical Hall,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9e277322-77c0-4450-83ea-456511242bcd}, !- Handle
  Zone Group 15,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b90a9321-10af-4a91-8411-2f97dc34ec11}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {2210ddf0-3005-40aa-9493-ccb01c6a9ed5}, !- Handle
  Zone Group 15|Floor 3 Lounge_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63a505f7-51f3-4569-b002-694ea80d35c9}, !- Handle
  Zone Group 15|Floor 3 Lounge_PlugMisc_Equip, !- Name
  {2210ddf0-3005-40aa-9493-ccb01c6a9ed5}, !- Electric Equipment Definition Name
  {9e277322-77c0-4450-83ea-456511242bcd}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bc627035-5145-4879-8a4b-365503199812}, !- Handle
  Zone Group 15|Floor 3 Lounge_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {90ee8bab-5bdb-4f62-8fef-b40efa154e46}, !- Handle
  Zone Group 15|Floor 3 Lounge_Lights,    !- Name
  {bc627035-5145-4879-8a4b-365503199812}, !- Lights Definition Name
  {9e277322-77c0-4450-83ea-456511242bcd}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {16efce86-65d7-47a4-b52b-5766d39a9bfc}, !- Handle
  Zone Group 15|Floor 3 Lounge People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.67,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f42706ce-ad86-4ff5-b9ab-2399770094d3}, !- Handle
  Zone Group 15|Floor 3 Lounge People,    !- Name
  {16efce86-65d7-47a4-b52b-5766d39a9bfc}, !- People Definition Name
  {9e277322-77c0-4450-83ea-456511242bcd}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {29627051-8660-40c7-bd90-d66d30dcbef6}, !- Handle
  Zone Group 15|ZoneInfiltration:DesignFlowRate 12, !- Name
  {9e277322-77c0-4450-83ea-456511242bcd}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {babf0323-0c76-4ac9-be66-9e65e9173e70}, !- Handle
  SZ DSOA Floor 3 Lounge,                 !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a624ad3b-bd70-4a0d-b1ce-4b70a30524e8}, !- Handle
  Zone Group 43|Floor 2 Exam 8 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ef97c157-11d3-458f-8789-b74e1c036808}, !- Handle
  Zone Group 43|Floor 2 Exam 8 People,    !- Name
  {a624ad3b-bd70-4a0d-b1ce-4b70a30524e8}, !- People Definition Name
  {71483737-c58a-4a86-aced-0ef2ad9e0c99}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {71483737-c58a-4a86-aced-0ef2ad9e0c99}, !- Handle
  Zone Group 43,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c6fbc1ce-1c3e-405e-9369-3e58a2f63b0b}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {0a2ee56d-1e24-45a8-aa2c-e7971f108050}, !- Handle
  Zone Group 16|Floor 3 Lounge Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  55.8505917159763,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {62133a51-8d1a-40f8-9a82-9957fe60e585}, !- Handle
  Zone Group 16|Floor 3 Lounge Toilet_ZoneExhaustFans, !- Name
  {0a2ee56d-1e24-45a8-aa2c-e7971f108050}, !- Electric Equipment Definition Name
  {98d71d6f-b5a0-497e-9d9c-9f185355ba93}, !- Space or SpaceType Name
  {3177be28-ae64-4f2a-93f8-e65a6be1d23c}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:Lights:Definition,
  {3fda543f-f00c-4ba7-9b91-bc49689dbc39}, !- Handle
  Zone Group 16|Floor 3 Lounge Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {34761c85-3b38-4be2-8e77-08140e152650}, !- Handle
  Zone Group 16|Floor 3 Lounge Toilet_Lights, !- Name
  {3fda543f-f00c-4ba7-9b91-bc49689dbc39}, !- Lights Definition Name
  {98d71d6f-b5a0-497e-9d9c-9f185355ba93}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {eff3116d-4fa6-486e-90b6-34e849cb58b9}, !- Handle
  Zone Group 16|ZoneInfiltration:DesignFlowRate 13, !- Name
  {98d71d6f-b5a0-497e-9d9c-9f185355ba93}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aac2b99d-9797-424a-b413-5e25fbe9c519}, !- Handle
  Zone Group 17|Floor 3 Locker_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ce3cb372-b3c9-497a-8811-73b099f51b16}, !- Handle
  Zone Group 17|Floor 3 Locker_PlugMisc_Equip, !- Name
  {aac2b99d-9797-424a-b413-5e25fbe9c519}, !- Electric Equipment Definition Name
  {3be6d527-3120-488a-a647-9659b069462c}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {48c79950-796f-4dd0-b7e7-44992b08bf59}, !- Handle
  Zone Group 17|Floor 3 Locker_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {0b18ae05-9dc4-4353-9b4b-99fb954c7cb6}, !- Handle
  Zone Group 17|Floor 3 Locker_Lights,    !- Name
  {48c79950-796f-4dd0-b7e7-44992b08bf59}, !- Lights Definition Name
  {3be6d527-3120-488a-a647-9659b069462c}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {2f7ec1f8-742b-4ed3-85ca-4ded71606c02}, !- Handle
  Zone Group 17|Floor 3 Locker People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.67,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a900350e-5947-4958-8182-aab01438bdcf}, !- Handle
  Zone Group 17|Floor 3 Locker People,    !- Name
  {2f7ec1f8-742b-4ed3-85ca-4ded71606c02}, !- People Definition Name
  {3be6d527-3120-488a-a647-9659b069462c}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {870cb5f0-2961-47bb-a236-4bbc3cc8d284}, !- Handle
  SZ DSOA Floor 3 Locker,                 !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {26f03e8c-6923-46f0-9022-32bbeaf0c159}, !- Handle
  Zone Group 66|Floor 1 Recovery Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {51747e23-30cb-48f4-a23e-547c36bbe85b}, !- Handle
  Zone Group 66|Floor 1 Recovery Room People, !- Name
  {26f03e8c-6923-46f0-9022-32bbeaf0c159}, !- People Definition Name
  {bc9bf534-8ba2-4ee0-a02f-84039254d9cb}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {bc9bf534-8ba2-4ee0-a02f-84039254d9cb}, !- Handle
  Zone Group 66,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {362768b2-211f-4180-9fd7-16558f1ffc32}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b705aced-b66f-4ff2-be28-fb4e54efa244}, !- Handle
  Zone Group 18|Floor 3 Humid_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3fed259-a227-43dc-9fcb-c5a02b92633d}, !- Handle
  Zone Group 18|Floor 3 Humid_PlugMisc_Equip, !- Name
  {b705aced-b66f-4ff2-be28-fb4e54efa244}, !- Electric Equipment Definition Name
  {436e72b4-5be8-4fd8-bf57-1672361db79a}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {5f416b4d-4374-4cbe-981e-997c8bf5da80}, !- Handle
  Zone Group 18|Floor 3 Humid People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {99c942d5-e6db-4ec1-9fe3-18e465b0261a}, !- Handle
  Zone Group 18|Floor 3 Humid People,     !- Name
  {5f416b4d-4374-4cbe-981e-997c8bf5da80}, !- People Definition Name
  {436e72b4-5be8-4fd8-bf57-1672361db79a}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {f8c8e277-1ac6-4f64-8418-8c87cba4845b}, !- Handle
  SZ DSOA Floor 3 Humid,                  !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {bb2026c2-f091-4447-9b56-0beeba5b4d0b}, !- Handle
  Zone Group 31|Floor 2 Office_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {6fd444f8-fb4a-4470-9901-9bae82bb0585}, !- Handle
  Zone Group 31|Floor 2 Office_Lights,    !- Name
  {bb2026c2-f091-4447-9b56-0beeba5b4d0b}, !- Lights Definition Name
  {52c14f6b-d7b1-440c-b930-c00d66665496}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {52c14f6b-d7b1-440c-b930-c00d66665496}, !- Handle
  Zone Group 31,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f5f7a0b2-b8c1-411f-86dc-54ef911ac7c6}; !- Group Rendering Name

OS:SpaceType,
  {795cbea2-7260-48c4-a086-a967fabb622e}, !- Handle
  Zone Group 19,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {81e99360-864a-4612-9655-44335c069324}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {5e10f6e4-5797-4ecc-bb72-8187112a8159}, !- Handle
  Zone Group 19|Floor 3 Elevator Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {943cf2f7-0099-4524-ba27-478917071473}, !- Handle
  Zone Group 19|Floor 3 Elevator Hall_PlugMisc_Equip, !- Name
  {5e10f6e4-5797-4ecc-bb72-8187112a8159}, !- Electric Equipment Definition Name
  {795cbea2-7260-48c4-a086-a967fabb622e}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {589eedfe-7e1b-495d-bd2c-3d5940363363}, !- Handle
  Zone Group 19|Floor 3 Elevator Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {0d757b27-7b75-4efc-b90f-06469b9f2673}, !- Handle
  Zone Group 19|Floor 3 Elevator Hall_Lights, !- Name
  {589eedfe-7e1b-495d-bd2c-3d5940363363}, !- Lights Definition Name
  {795cbea2-7260-48c4-a086-a967fabb622e}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {21954934-3486-4674-9ca8-f1f829fd1f42}, !- Handle
  Zone Group 19|ZoneInfiltration:DesignFlowRate 15, !- Name
  {795cbea2-7260-48c4-a086-a967fabb622e}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {9ba36ddb-0344-454c-9011-3ab6b9f6941f}, !- Handle
  SZ DSOA Floor 3 Elevator Hall,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9ebf2d51-8912-4317-8953-473cfa12ceb2}, !- Handle
  Zone Group 20,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b041411d-3723-4940-a279-4441622d4274}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {774bdd1b-8642-4a8d-bea5-ff78a655f9cb}, !- Handle
  Zone Group 20|Floor 3 Dressing Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7282428c-f14e-4dd8-9987-f6ba0d3edd3a}, !- Handle
  Zone Group 20|Floor 3 Dressing Room_PlugMisc_Equip, !- Name
  {774bdd1b-8642-4a8d-bea5-ff78a655f9cb}, !- Electric Equipment Definition Name
  {9ebf2d51-8912-4317-8953-473cfa12ceb2}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3340bea1-14fc-461f-b51e-d574a77eb245}, !- Handle
  Zone Group 20|Floor 3 Dressing Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {5e9207a9-ffa7-40e7-85fc-0c976202a6bf}, !- Handle
  Zone Group 20|Floor 3 Dressing Room_Lights, !- Name
  {3340bea1-14fc-461f-b51e-d574a77eb245}, !- Lights Definition Name
  {9ebf2d51-8912-4317-8953-473cfa12ceb2}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f2cc5088-9df1-45bf-8e92-e73330a9440f}, !- Handle
  Zone Group 20|Floor 3 Dressing Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5331fe06-120d-4604-88e2-3b0f9b32c58c}, !- Handle
  Zone Group 20|Floor 3 Dressing Room People, !- Name
  {f2cc5088-9df1-45bf-8e92-e73330a9440f}, !- People Definition Name
  {9ebf2d51-8912-4317-8953-473cfa12ceb2}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {857321c9-1f36-4849-a638-5b0c9e06a9dc}, !- Handle
  SZ DSOA Floor 3 Dressing Room,          !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {91e8f5a3-fafd-460b-aece-594e8a78764b}, !- Handle
  Zone Group 21,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {487ff0ba-384c-4bf0-8647-3054aa63f4ba}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {f0838759-8b1b-46e3-b3e7-8cfdec0c7f78}, !- Handle
  Zone Group 21|Floor 2 X-Ray_PlugMisc_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1172.3,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0b8b1d45-82dd-4645-bbca-1a81e47d1e6a}, !- Handle
  Zone Group 21|Floor 2 X-Ray_PlugMisc_Equip, !- Name
  {f0838759-8b1b-46e3-b3e7-8cfdec0c7f78}, !- Electric Equipment Definition Name
  {91e8f5a3-fafd-460b-aece-594e8a78764b}, !- Space or SpaceType Name
  {134dd67f-00f7-4686-a973-5d042d1a8ebc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Year,
  {134dd67f-00f7-4686-a973-5d042d1a8ebc}, !- Handle
  RADIOLOGY_EQUIP_SCH,                    !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {854313a1-0d55-4ae7-a335-7c92c4a22c8c}, !- Handle
  RADIOLOGY_EQUIP_SCH_WeekProfile1,       !- Name
  ,                                       !- Schedule Rendering Name
  {0719d5da-6437-421b-a220-38e3b9ffb3e1}, !- Sunday Schedule:Day Name
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- Monday Schedule:Day Name
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- Tuesday Schedule:Day Name
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- Wednesday Schedule:Day Name
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- Thursday Schedule:Day Name
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- Friday Schedule:Day Name
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- Saturday Schedule:Day Name
  {0719d5da-6437-421b-a220-38e3b9ffb3e1}, !- Holiday Schedule:Day Name
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- SummerDesignDay Schedule:Day Name
  {0719d5da-6437-421b-a220-38e3b9ffb3e1}, !- WinterDesignDay Schedule:Day Name
  {0719d5da-6437-421b-a220-38e3b9ffb3e1}, !- CustomDay1 Schedule:Day Name
  {0719d5da-6437-421b-a220-38e3b9ffb3e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {afaa0c04-5148-4bce-8c19-7237aa5fba62}, !- Handle
  RADIOLOGY_EQUIP_SCH_DayProfile1,        !- Name
  {d36fe71f-b80e-487d-8b50-32d287958f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d36fe71f-b80e-487d-8b50-32d287958f84}, !- Handle
  RADIOLOGY_EQUIP_SCH_DayProfile1_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {fd8d2472-ccbc-4bf2-9831-c40faf28984e}, !- Handle
  HeatSys1 Loop Setpoint Sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Sunday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Monday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Tuesday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Wednesday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Thursday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Friday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Saturday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Holiday Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- SummerDesignDay Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- WinterDesignDay Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- CustomDay1 Schedule:Day Name
  {0732b622-65e2-48f8-b302-2b112f0d77f5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0732b622-65e2-48f8-b302-2b112f0d77f5}, !- Handle
  HeatSys1 Loop Setpoint Sched_DayProfile1, !- Name
  {948bec2b-82ac-4b99-8e17-f6f06aa48337}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {948bec2b-82ac-4b99-8e17-f6f06aa48337}, !- Handle
  HeatSys1 Loop Setpoint Sched_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Lights:Definition,
  {a1c1258a-c04f-4f47-93dc-f42c51ed5cd9}, !- Handle
  Zone Group 49|Floor 2 Exam 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {85718b15-63f1-49e4-89dd-c78bc44c657a}, !- Handle
  Zone Group 49|Floor 2 Exam 2_Lights,    !- Name
  {a1c1258a-c04f-4f47-93dc-f42c51ed5cd9}, !- Lights Definition Name
  {35b7c160-ccef-4c8b-a3af-03d16de66db6}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {35b7c160-ccef-4c8b-a3af-03d16de66db6}, !- Handle
  Zone Group 49,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {15164b8c-5e5a-4a99-970f-7e2d45780206}; !- Group Rendering Name

OS:Lights:Definition,
  {3d1c7f95-e47c-46ea-a0f8-d6551d384957}, !- Handle
  Zone Group 21|Floor 2 X-Ray_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {9d15f992-6cdb-4a2f-b209-d154b1149203}, !- Handle
  Zone Group 21|Floor 2 X-Ray_Lights,     !- Name
  {3d1c7f95-e47c-46ea-a0f8-d6551d384957}, !- Lights Definition Name
  {91e8f5a3-fafd-460b-aece-594e8a78764b}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {91fd30a8-2d76-4c49-9129-00a02d9e69ef}, !- Handle
  Zone Group 21|Floor 2 X-Ray People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e15e759c-2a54-4e0f-a85c-e81de304a040}, !- Handle
  Zone Group 21|Floor 2 X-Ray People,     !- Name
  {91fd30a8-2d76-4c49-9129-00a02d9e69ef}, !- People Definition Name
  {91e8f5a3-fafd-460b-aece-594e8a78764b}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {280f35a6-a75a-481d-97e1-89d27c271112}, !- Handle
  SZ DSOA Floor 2 X-Ray,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {53512ffa-f645-4a50-8485-a7554f27beb6}, !- Handle
  Zone Group 22|Floor 2 Work_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {7ec7ea60-fd78-4bfb-bb31-9349921ac9fd}, !- Handle
  Zone Group 22|Floor 2 Work_Lights,      !- Name
  {53512ffa-f645-4a50-8485-a7554f27beb6}, !- Lights Definition Name
  {53c6d35a-b97d-4a1d-9430-aad4ca1d44f6}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {fd43832e-c219-417a-9e5c-718e42b26582}, !- Handle
  Zone Group 22|Floor 2 Work People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f4575750-2e53-4dd1-9f94-1cbe3800ffbd}, !- Handle
  Zone Group 22|Floor 2 Work People,      !- Name
  {fd43832e-c219-417a-9e5c-718e42b26582}, !- People Definition Name
  {53c6d35a-b97d-4a1d-9430-aad4ca1d44f6}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {f333613f-5f65-4aff-8731-863a68d01d16}, !- Handle
  Zone Group 22|ZoneInfiltration:DesignFlowRate 16, !- Name
  {53c6d35a-b97d-4a1d-9430-aad4ca1d44f6}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {35f86b0d-ca6d-4a96-86d4-389a47f7f3c0}, !- Handle
  SZ DSOA Floor 2 Work,                   !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {4b97c9fb-afeb-4430-a496-a88408f962bc}, !- Handle
  Zone Group 23|Floor 2 Work Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.7100591715976,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a92317f1-d2f9-48dd-a5be-e9ab6020c951}, !- Handle
  Zone Group 23|Floor 2 Work Toilet_ZoneExhaustFans, !- Name
  {4b97c9fb-afeb-4430-a496-a88408f962bc}, !- Electric Equipment Definition Name
  {54aee3bb-4839-4d8f-b380-a66e712b4e6c}, !- Space or SpaceType Name
  {3177be28-ae64-4f2a-93f8-e65a6be1d23c}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c13af94c-bca8-4e8a-aeb1-103585679f15}, !- Handle
  Zone Group 23|Floor 2 Work Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a8c44774-8cf5-4308-a6cc-ce1c2cfb78bd}, !- Handle
  Zone Group 23|Floor 2 Work Toilet_PlugMisc_Equip, !- Name
  {c13af94c-bca8-4e8a-aeb1-103585679f15}, !- Electric Equipment Definition Name
  {54aee3bb-4839-4d8f-b380-a66e712b4e6c}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {77493bf1-24b8-4bbe-aa90-6f81261035a6}, !- Handle
  Zone Group 23|ZoneInfiltration:DesignFlowRate 17, !- Name
  {54aee3bb-4839-4d8f-b380-a66e712b4e6c}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {56291ebe-41ce-4fe1-b512-c191a3c2b360}, !- Handle
  Zone Group 24,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {75aaabf5-41c0-437c-9d8e-03c403a5fa88}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {41175fde-a458-474c-af24-815762b3af21}, !- Handle
  Zone Group 24|Floor 2 Work Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e078110b-5c18-44d4-bb3b-d28d591d7996}, !- Handle
  Zone Group 24|Floor 2 Work Hall_PlugMisc_Equip, !- Name
  {41175fde-a458-474c-af24-815762b3af21}, !- Electric Equipment Definition Name
  {56291ebe-41ce-4fe1-b512-c191a3c2b360}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {633f3225-771a-4fe8-929b-d831c060c448}, !- Handle
  Zone Group 24|Floor 2 Work Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {084d71c9-196c-4d18-917e-279bb95cb69c}, !- Handle
  Zone Group 24|Floor 2 Work Hall_Lights, !- Name
  {633f3225-771a-4fe8-929b-d831c060c448}, !- Lights Definition Name
  {56291ebe-41ce-4fe1-b512-c191a3c2b360}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8d08efb-1dcb-4266-9c4f-1af047896fdc}, !- Handle
  SZ DSOA Floor 2 Work Hall,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {afd06174-7674-44cc-9c92-c7515a9e0cd9}, !- Handle
  Zone Group 25,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bc0bbe37-cec5-4f4e-9f8b-5fcdca354329}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b9964b6c-58d1-4efb-be91-c29ffe168afe}, !- Handle
  Zone Group 25|Floor 2 Utility_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.08,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e07fa0e8-1f91-47fc-8067-323bc034a505}, !- Handle
  Zone Group 25|Floor 2 Utility_PlugMisc_Equip, !- Name
  {b9964b6c-58d1-4efb-be91-c29ffe168afe}, !- Electric Equipment Definition Name
  {afd06174-7674-44cc-9c92-c7515a9e0cd9}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {65625e92-e01b-407e-bec8-db9062e44d62}, !- Handle
  Zone Group 25|Floor 2 Utility_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {65b78bc2-edd5-4d97-a2db-ef8402e378bf}, !- Handle
  Zone Group 25|Floor 2 Utility_Lights,   !- Name
  {65625e92-e01b-407e-bec8-db9062e44d62}, !- Lights Definition Name
  {afd06174-7674-44cc-9c92-c7515a9e0cd9}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {37134331-5081-4e5f-b374-010e21fb6c3c}, !- Handle
  Zone Group 25|ZoneInfiltration:DesignFlowRate 18, !- Name
  {afd06174-7674-44cc-9c92-c7515a9e0cd9}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {79a0aa85-ac38-40b7-990e-f0f03198dac3}, !- Handle
  Zone Group 26|Floor 2 Scheduling 2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {918363d7-adda-4e9f-91f3-9269cb11af27}, !- Handle
  Zone Group 26|Floor 2 Scheduling 2_PlugMisc_Equip, !- Name
  {79a0aa85-ac38-40b7-990e-f0f03198dac3}, !- Electric Equipment Definition Name
  {3cb3d59c-31d7-4768-9d75-b54e725c335a}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a73cf084-c3b5-47db-a08d-46e870ea0d54}, !- Handle
  Zone Group 26|Floor 2 Scheduling 2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ee71da33-43ea-44f3-8272-279e4c3c9958}, !- Handle
  Zone Group 26|Floor 2 Scheduling 2 People, !- Name
  {a73cf084-c3b5-47db-a08d-46e870ea0d54}, !- People Definition Name
  {3cb3d59c-31d7-4768-9d75-b54e725c335a}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {ffffa7f4-7da7-4093-9e74-2dade754e717}, !- Handle
  SZ DSOA Floor 2 Scheduling 2,           !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {4e1340b4-c618-4751-9f1a-7422bd778a7f}, !- Handle
  Zone Group 27,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {52aa0809-22b4-4dc9-93f9-7256530bea5d}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {156c90a9-9629-4c11-8e7d-de3933464878}, !- Handle
  Zone Group 27|Floor 2 Scheduling 1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b53a8120-bfa1-4402-98d8-b5c6c7d35d17}, !- Handle
  Zone Group 27|Floor 2 Scheduling 1_PlugMisc_Equip, !- Name
  {156c90a9-9629-4c11-8e7d-de3933464878}, !- Electric Equipment Definition Name
  {4e1340b4-c618-4751-9f1a-7422bd778a7f}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {99f1e5ea-064e-4ec7-b191-643f14d3b9d7}, !- Handle
  Zone Group 27|Floor 2 Scheduling 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ca8507d8-6a67-45a5-8e24-5b7e359ed99b}, !- Handle
  Zone Group 27|Floor 2 Scheduling 1_Lights, !- Name
  {99f1e5ea-064e-4ec7-b191-643f14d3b9d7}, !- Lights Definition Name
  {4e1340b4-c618-4751-9f1a-7422bd778a7f}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {513da6d3-3908-4be4-ac2c-87c36059b3a2}, !- Handle
  Zone Group 27|Floor 2 Scheduling 1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ce6f6a80-ca5e-4b12-8430-8895b358a919}, !- Handle
  Zone Group 27|Floor 2 Scheduling 1 People, !- Name
  {513da6d3-3908-4be4-ac2c-87c36059b3a2}, !- People Definition Name
  {4e1340b4-c618-4751-9f1a-7422bd778a7f}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {2a1c6167-efb2-42e6-ba11-042fad39341e}, !- Handle
  SZ DSOA Floor 2 Scheduling 1,           !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {963b79e6-0cc3-4ffe-b48f-57087ae43eac}, !- Handle
  Zone Group 28,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8ce22b0d-b046-4156-9a91-3b62c67507ff}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {bfe97048-be22-4dc2-a76b-5168a2ca1c68}, !- Handle
  Zone Group 28|Floor 2 Reception_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {17a26e51-84a3-42f3-a146-9862098e0fd0}, !- Handle
  Zone Group 28|Floor 2 Reception_PlugMisc_Equip, !- Name
  {bfe97048-be22-4dc2-a76b-5168a2ca1c68}, !- Electric Equipment Definition Name
  {963b79e6-0cc3-4ffe-b48f-57087ae43eac}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7da79623-0f7f-4273-94a2-76d45f1c2934}, !- Handle
  Zone Group 28|Floor 2 Reception_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {c1604feb-57b4-450a-87b9-b7a9b83079f3}, !- Handle
  Zone Group 28|Floor 2 Reception_Lights, !- Name
  {7da79623-0f7f-4273-94a2-76d45f1c2934}, !- Lights Definition Name
  {963b79e6-0cc3-4ffe-b48f-57087ae43eac}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {d8da3965-89b7-41e0-934a-f45d0cb98e48}, !- Handle
  Zone Group 28|Floor 2 Reception People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.33,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {42734551-8f38-4f5c-b316-9bfc76dc28f0}, !- Handle
  Zone Group 28|Floor 2 Reception People, !- Name
  {d8da3965-89b7-41e0-934a-f45d0cb98e48}, !- People Definition Name
  {963b79e6-0cc3-4ffe-b48f-57087ae43eac}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {2459089d-0e3f-423b-a03d-1faf4b3106dc}, !- Handle
  Zone Group 28|ZoneInfiltration:DesignFlowRate 19, !- Name
  {963b79e6-0cc3-4ffe-b48f-57087ae43eac}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4f5b268e-1e96-4d45-af1d-7f41fc3da940}, !- Handle
  SZ DSOA Floor 2 Reception,              !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {864f4175-7581-4de9-b03e-fc5ca1b40205}, !- Handle
  Zone Group 29|Floor 2 Reception Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.6531065088757,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {92a4f603-d531-4c2c-86d4-4d75acd8d390}, !- Handle
  Zone Group 29|Floor 2 Reception Toilet_ZoneExhaustFans, !- Name
  {864f4175-7581-4de9-b03e-fc5ca1b40205}, !- Electric Equipment Definition Name
  {044d0122-1932-4591-9921-ddf9fcb28b09}, !- Space or SpaceType Name
  {3177be28-ae64-4f2a-93f8-e65a6be1d23c}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:Lights:Definition,
  {b9eff6e0-f530-4704-a040-fe237a5e1543}, !- Handle
  Zone Group 29|Floor 2 Reception Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {dd2dd230-7b72-4415-a0b4-49180cc2dd89}, !- Handle
  Zone Group 29|Floor 2 Reception Toilet_Lights, !- Name
  {b9eff6e0-f530-4704-a040-fe237a5e1543}, !- Lights Definition Name
  {044d0122-1932-4591-9921-ddf9fcb28b09}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {58faf3c9-49e0-4ea7-ba57-1efeaa179f01}, !- Handle
  Zone Group 30,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8784a4dd-013a-4a78-9b19-42e7cc518501}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {228e79ba-66c6-4ecf-904e-8d3ac5cc4385}, !- Handle
  Zone Group 30|Floor 2 Reception Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a9163e5d-832f-4422-9d7e-775438ace0b6}, !- Handle
  Zone Group 30|Floor 2 Reception Hall_PlugMisc_Equip, !- Name
  {228e79ba-66c6-4ecf-904e-8d3ac5cc4385}, !- Electric Equipment Definition Name
  {58faf3c9-49e0-4ea7-ba57-1efeaa179f01}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5c54b55b-ef5a-4708-9feb-56abf04eef9f}, !- Handle
  Zone Group 30|Floor 2 Reception Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {dd538394-d0f4-4c17-8f98-6443d630a668}, !- Handle
  Zone Group 30|Floor 2 Reception Hall_Lights, !- Name
  {5c54b55b-ef5a-4708-9feb-56abf04eef9f}, !- Lights Definition Name
  {58faf3c9-49e0-4ea7-ba57-1efeaa179f01}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {10253461-d97f-4c1c-bfcf-b27f84ca95e3}, !- Handle
  SZ DSOA Floor 2 Reception Hall,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {ef1d041c-7438-4d33-870d-9289f37a18f9}, !- Handle
  Zone Group 31|Floor 2 Office_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0c8ed310-2b09-4e56-9062-8a840f6badfc}, !- Handle
  Zone Group 31|Floor 2 Office_PlugMisc_Equip, !- Name
  {ef1d041c-7438-4d33-870d-9289f37a18f9}, !- Electric Equipment Definition Name
  {52c14f6b-d7b1-440c-b930-c00d66665496}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {94fa15b4-4153-456c-bcb7-3d96381190e3}, !- Handle
  Zone Group 31|Floor 2 Office People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4be7ae83-f8f6-4438-b0fd-dbfe3ee1d62b}, !- Handle
  Zone Group 31|Floor 2 Office People,    !- Name
  {94fa15b4-4153-456c-bcb7-3d96381190e3}, !- People Definition Name
  {52c14f6b-d7b1-440c-b930-c00d66665496}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {cc9a4930-f2b2-4653-a819-d4ecb98ed3dc}, !- Handle
  Zone Group 31|ZoneInfiltration:DesignFlowRate 20, !- Name
  {52c14f6b-d7b1-440c-b930-c00d66665496}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {af77a038-593b-483c-accc-8e5e9bc13833}, !- Handle
  SZ DSOA Floor 2 Office,                 !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {21fb1d82-c2df-45db-a58f-1b321b247fae}, !- Handle
  Zone Group 32,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5686255b-dfb9-459e-b7cc-eb236cbebfa4}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b0fc7b43-da20-481c-8076-d09c81849d67}, !- Handle
  Zone Group 32|Floor 2 Office Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {21a9430c-ed76-42da-af45-2b619fe8b300}, !- Handle
  Zone Group 32|Floor 2 Office Hall_PlugMisc_Equip, !- Name
  {b0fc7b43-da20-481c-8076-d09c81849d67}, !- Electric Equipment Definition Name
  {21fb1d82-c2df-45db-a58f-1b321b247fae}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {143b176b-96dd-4bd9-85a7-92e57f69f673}, !- Handle
  Zone Group 32|Floor 2 Office Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {172505c1-59dc-4291-82e8-2272cf323607}, !- Handle
  Zone Group 32|Floor 2 Office Hall_Lights, !- Name
  {143b176b-96dd-4bd9-85a7-92e57f69f673}, !- Lights Definition Name
  {21fb1d82-c2df-45db-a58f-1b321b247fae}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {354349b0-f366-49f7-94d0-03f0dc6cdce2}, !- Handle
  SZ DSOA Floor 2 Office Hall,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {65dbb81c-ebfe-41de-affb-0c4bf1aaeded}, !- Handle
  Zone Group 33|Floor 2 Nurse Station 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {59551efe-0af0-4b64-90b2-37098ac1aae6}, !- Handle
  Zone Group 33|Floor 2 Nurse Station 2_Lights, !- Name
  {65dbb81c-ebfe-41de-affb-0c4bf1aaeded}, !- Lights Definition Name
  {a6686041-8ff7-4baf-8953-32ede1d902df}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1047e295-e62c-4ebc-850e-93555b7c4fbf}, !- Handle
  SZ DSOA Floor 2 Nurse Station 2,        !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5339b382-d200-4c0f-842e-239d394a5208}, !- Handle
  Zone Group 34,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9b221542-a384-41b3-9967-3bfc0c06c520}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {dc77db5f-5544-4354-bf52-4e2401fb4b1d}, !- Handle
  Zone Group 34|Floor 2 Nurse Station 1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63fdd097-c455-4485-929b-4c2d4abdec31}, !- Handle
  Zone Group 34|Floor 2 Nurse Station 1_PlugMisc_Equip, !- Name
  {dc77db5f-5544-4354-bf52-4e2401fb4b1d}, !- Electric Equipment Definition Name
  {5339b382-d200-4c0f-842e-239d394a5208}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {331a723c-e6ce-4a75-b8b6-68de8e0bf387}, !- Handle
  Zone Group 34|Floor 2 Nurse Station 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {0c30182b-1485-40e5-a512-245242c31bba}, !- Handle
  Zone Group 34|Floor 2 Nurse Station 1_Lights, !- Name
  {331a723c-e6ce-4a75-b8b6-68de8e0bf387}, !- Lights Definition Name
  {5339b382-d200-4c0f-842e-239d394a5208}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {344412bc-810d-4667-b34d-a815f8e7a96c}, !- Handle
  Zone Group 34|Floor 2 Nurse Station 1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {afd94f28-7594-42f4-b376-913f1406f509}, !- Handle
  Zone Group 34|Floor 2 Nurse Station 1 People, !- Name
  {344412bc-810d-4667-b34d-a815f8e7a96c}, !- People Definition Name
  {5339b382-d200-4c0f-842e-239d394a5208}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {5ea84fb8-08a4-425f-b261-9c9ffda92a21}, !- Handle
  Zone Group 35|Floor 2 Lounge_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f7c75e1d-b0a9-4996-91b7-4af3a33ff135}, !- Handle
  Zone Group 35|Floor 2 Lounge_PlugMisc_Equip, !- Name
  {5ea84fb8-08a4-425f-b261-9c9ffda92a21}, !- Electric Equipment Definition Name
  {afe493b2-bfd0-43ff-a115-89985dc5a9bc}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c5cc1262-0c0f-4052-add2-5cc493e29a34}, !- Handle
  Zone Group 35|Floor 2 Lounge_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ddb6b996-acb4-4d7e-92cd-f390034f37e6}, !- Handle
  Zone Group 35|Floor 2 Lounge_Lights,    !- Name
  {c5cc1262-0c0f-4052-add2-5cc493e29a34}, !- Lights Definition Name
  {afe493b2-bfd0-43ff-a115-89985dc5a9bc}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {af2dd4fa-08b2-4036-8968-960537ec6071}, !- Handle
  SZ DSOA Floor 2 Lounge,                 !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {1605b31f-2a7e-4886-a836-4e0c3fab8100}, !- Handle
  Zone Group 36|Floor 2 Exam Hall 6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4911fa3e-df6a-4cd1-9d20-4364728794d2}, !- Handle
  Zone Group 36|Floor 2 Exam Hall 6_PlugMisc_Equip, !- Name
  {1605b31f-2a7e-4886-a836-4e0c3fab8100}, !- Electric Equipment Definition Name
  {45ced5ab-e373-42f2-b43c-6545df8e297e}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {92a7aceb-2b5b-4751-b449-d3fa1745a2eb}, !- Handle
  Zone Group 36|Floor 2 Exam Hall 6_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {9b3e1a0f-9d00-407e-b0d3-fe247e5708cd}, !- Handle
  Zone Group 36|Floor 2 Exam Hall 6_Lights, !- Name
  {92a7aceb-2b5b-4751-b449-d3fa1745a2eb}, !- Lights Definition Name
  {45ced5ab-e373-42f2-b43c-6545df8e297e}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dc48e550-575a-4aa9-983e-ef01da4ebdf9}, !- Handle
  SZ DSOA Floor 2 Exam Hall 6,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {b3683bcc-6343-401c-8e8a-c8a363d83abb}, !- Handle
  Zone Group 37|Floor 2 Exam Hall 5_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80e2d29b-cbbf-45d0-97b4-6e78df3ffd08}, !- Handle
  Zone Group 37|Floor 2 Exam Hall 5_PlugMisc_Equip, !- Name
  {b3683bcc-6343-401c-8e8a-c8a363d83abb}, !- Electric Equipment Definition Name
  {70fb535a-ca11-424b-be6a-af80cd139a4a}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95a5c599-c06b-4382-819c-f7b0e66b2bc1}, !- Handle
  SZ DSOA Floor 2 Exam Hall 5,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {101fe0c3-c61a-49e3-affa-3f0470d7042c}, !- Handle
  Zone Group 38,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {50445535-ebd7-4b2a-a185-5e62aaeb28bc}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {0e4a89a1-09e3-4c23-b01d-a320806e5720}, !- Handle
  Zone Group 38|Floor 2 Exam Hall 4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e86191e4-e669-4a2b-9c62-96318375fb4f}, !- Handle
  Zone Group 38|Floor 2 Exam Hall 4_PlugMisc_Equip, !- Name
  {0e4a89a1-09e3-4c23-b01d-a320806e5720}, !- Electric Equipment Definition Name
  {101fe0c3-c61a-49e3-affa-3f0470d7042c}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {401e38ca-599a-449b-8908-6fd89abef04a}, !- Handle
  Zone Group 38|Floor 2 Exam Hall 4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {f689b2d2-20bc-4965-bb84-7451539a54c4}, !- Handle
  Zone Group 38|Floor 2 Exam Hall 4_Lights, !- Name
  {401e38ca-599a-449b-8908-6fd89abef04a}, !- Lights Definition Name
  {101fe0c3-c61a-49e3-affa-3f0470d7042c}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e9f20a43-c055-455c-9c18-4b8ec523b0f3}, !- Handle
  SZ DSOA Floor 2 Exam Hall 4,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f458872e-3167-4226-8f06-c847bc34c6f0}, !- Handle
  Zone Group 39,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {095a4e69-ed58-47a5-abb9-495c8390bd4f}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {ad17a8f5-3d3d-4d9e-9c8f-e05f2786c04d}, !- Handle
  Zone Group 39|Floor 2 Exam Hall 3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80c2d163-5da8-4f92-af72-098f24c73617}, !- Handle
  Zone Group 39|Floor 2 Exam Hall 3_PlugMisc_Equip, !- Name
  {ad17a8f5-3d3d-4d9e-9c8f-e05f2786c04d}, !- Electric Equipment Definition Name
  {f458872e-3167-4226-8f06-c847bc34c6f0}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a148b282-af1d-4b8b-968b-944630b89df0}, !- Handle
  Zone Group 39|Floor 2 Exam Hall 3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {15de9170-966e-4d1f-ae33-a58ef7f763d0}, !- Handle
  Zone Group 39|Floor 2 Exam Hall 3_Lights, !- Name
  {a148b282-af1d-4b8b-968b-944630b89df0}, !- Lights Definition Name
  {f458872e-3167-4226-8f06-c847bc34c6f0}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6d75f3cc-8108-4da9-96ab-001425c0ab0d}, !- Handle
  SZ DSOA Floor 2 Exam Hall 3,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {95ad0105-2cb7-47ca-a9dc-8b4011e77275}, !- Handle
  Zone Group 40,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6a832f33-b7ac-44df-8796-67ca6f90ca3a}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {160934cd-8fbe-414b-84e5-6dedccdab5ac}, !- Handle
  Zone Group 40|Floor 2 Exam Hall 2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {028386c2-11a4-462e-9d39-d0fd764ef6e7}, !- Handle
  Zone Group 40|Floor 2 Exam Hall 2_PlugMisc_Equip, !- Name
  {160934cd-8fbe-414b-84e5-6dedccdab5ac}, !- Electric Equipment Definition Name
  {95ad0105-2cb7-47ca-a9dc-8b4011e77275}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c3417170-6e42-49a0-bff8-3ee99dd966ee}, !- Handle
  Zone Group 40|Floor 2 Exam Hall 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {3c6e1e60-d4f4-4519-84db-4445f9c52095}, !- Handle
  Zone Group 40|Floor 2 Exam Hall 2_Lights, !- Name
  {c3417170-6e42-49a0-bff8-3ee99dd966ee}, !- Lights Definition Name
  {95ad0105-2cb7-47ca-a9dc-8b4011e77275}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3415b7f6-8578-4573-b51c-2f7a0089bedc}, !- Handle
  SZ DSOA Floor 2 Exam Hall 2,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {42598c18-29c7-4626-8d5e-5441683b0d9f}, !- Handle
  Zone Group 41,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1e39a72f-5d7f-49a0-a70c-d88f2c90d610}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {9228dc70-eb0a-485b-a24a-992a368f885c}, !- Handle
  Zone Group 41|Floor 2 Exam Hall 1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3e30d68f-8518-4a9c-b8af-6c6159db53b5}, !- Handle
  Zone Group 41|Floor 2 Exam Hall 1_PlugMisc_Equip, !- Name
  {9228dc70-eb0a-485b-a24a-992a368f885c}, !- Electric Equipment Definition Name
  {42598c18-29c7-4626-8d5e-5441683b0d9f}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {331c81bc-e057-470a-99dd-6c755a34d840}, !- Handle
  Zone Group 41|Floor 2 Exam Hall 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {88a3e295-853b-4b91-ae1b-d862af95bc68}, !- Handle
  Zone Group 41|Floor 2 Exam Hall 1_Lights, !- Name
  {331c81bc-e057-470a-99dd-6c755a34d840}, !- Lights Definition Name
  {42598c18-29c7-4626-8d5e-5441683b0d9f}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f240e569-bdf2-49bf-b350-a2cd6290aa5a}, !- Handle
  SZ DSOA Floor 2 Exam Hall 1,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {2a58f0e9-90da-47eb-85a8-c822584784af}, !- Handle
  Zone Group 42,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fe6bb507-9f2a-4919-8c99-3d0edfbcddd7}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {1fe0a5f7-3125-4f6f-9642-f14eb6f02e30}, !- Handle
  Zone Group 42|Floor 2 Exam 9_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {199692c7-b3a0-43f5-9caa-4b6286d39f1e}, !- Handle
  Zone Group 42|Floor 2 Exam 9_PlugMisc_Equip, !- Name
  {1fe0a5f7-3125-4f6f-9642-f14eb6f02e30}, !- Electric Equipment Definition Name
  {2a58f0e9-90da-47eb-85a8-c822584784af}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4d1f9eff-0c4d-45ca-8003-bfc48cfcd110}, !- Handle
  Zone Group 42|Floor 2 Exam 9_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {4b2e1bdc-6e19-4033-9f1b-5b3120e88060}, !- Handle
  Zone Group 42|Floor 2 Exam 9_Lights,    !- Name
  {4d1f9eff-0c4d-45ca-8003-bfc48cfcd110}, !- Lights Definition Name
  {2a58f0e9-90da-47eb-85a8-c822584784af}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {701a6430-3f76-49a5-a597-939ffe5cbdf9}, !- Handle
  Zone Group 42|Floor 2 Exam 9 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {725587c7-5fde-4348-ac09-200cd3e07a9f}, !- Handle
  Zone Group 42|Floor 2 Exam 9 People,    !- Name
  {701a6430-3f76-49a5-a597-939ffe5cbdf9}, !- People Definition Name
  {2a58f0e9-90da-47eb-85a8-c822584784af}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {3da32e25-e581-4b65-b90d-421d6a1e73c2}, !- Handle
  Zone Group 42|ZoneInfiltration:DesignFlowRate 22, !- Name
  {2a58f0e9-90da-47eb-85a8-c822584784af}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f617cc9b-41fa-4b19-ab88-15b91c75d9a2}, !- Handle
  SZ DSOA Floor 2 Exam 9,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {dcb2ef08-f221-46b3-92ed-0752d2c9a2ab}, !- Handle
  Zone Group 43|Floor 2 Exam 8_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6436c5ee-d1ce-4e42-accb-2b68c2e62f21}, !- Handle
  Zone Group 43|Floor 2 Exam 8_PlugMisc_Equip, !- Name
  {dcb2ef08-f221-46b3-92ed-0752d2c9a2ab}, !- Electric Equipment Definition Name
  {71483737-c58a-4a86-aced-0ef2ad9e0c99}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {40c8fc81-f737-4cae-835b-78dd4896ce71}, !- Handle
  Zone Group 43|Floor 2 Exam 8_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {fde4ca43-1a0e-4219-b591-6fe41a20f8bc}, !- Handle
  Zone Group 43|Floor 2 Exam 8_Lights,    !- Name
  {40c8fc81-f737-4cae-835b-78dd4896ce71}, !- Lights Definition Name
  {71483737-c58a-4a86-aced-0ef2ad9e0c99}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {b63705d4-15ee-472c-8e3a-3b08a6d6553c}, !- Handle
  Zone Group 43|ZoneInfiltration:DesignFlowRate 23, !- Name
  {71483737-c58a-4a86-aced-0ef2ad9e0c99}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {39656145-58b3-4888-9ecd-51f291dab6f8}, !- Handle
  SZ DSOA Floor 2 Exam 8,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {abec033b-04bd-49bb-8708-038710ecd4b1}, !- Handle
  Zone Group 44|Floor 2 Exam 7_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {79ff4647-7660-42d8-80b5-97d25e63f438}, !- Handle
  Zone Group 44|Floor 2 Exam 7_PlugMisc_Equip, !- Name
  {abec033b-04bd-49bb-8708-038710ecd4b1}, !- Electric Equipment Definition Name
  {37b24082-954a-417f-82a9-81f46a0efd01}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e3c78e0c-7f8a-4c69-ada3-4e459713ce83}, !- Handle
  Zone Group 44|Floor 2 Exam 7_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {cea5da50-4caa-411d-ba08-38e28483b60f}, !- Handle
  Zone Group 44|Floor 2 Exam 7_Lights,    !- Name
  {e3c78e0c-7f8a-4c69-ada3-4e459713ce83}, !- Lights Definition Name
  {37b24082-954a-417f-82a9-81f46a0efd01}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {7367a812-fb22-4f7d-8ef5-3b0b67b84b9b}, !- Handle
  Zone Group 44|Floor 2 Exam 7 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {df9c0f7c-4116-4627-9e30-88ee50f8be2f}, !- Handle
  Zone Group 44|Floor 2 Exam 7 People,    !- Name
  {7367a812-fb22-4f7d-8ef5-3b0b67b84b9b}, !- People Definition Name
  {37b24082-954a-417f-82a9-81f46a0efd01}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {0d4ac8e8-b257-4c6f-871f-ceb15c969f84}, !- Handle
  SZ DSOA Floor 2 Exam 7,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {36889515-2301-4082-96e1-8eacdc617844}, !- Handle
  Zone Group 45,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5ed00992-84b6-4d93-90da-e4724aacadfc}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {62f5bd42-9577-46cd-b747-2399ceb4b7c6}, !- Handle
  Zone Group 45|Floor 2 Exam 6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {65308a7a-70d7-4a86-bbbb-a260d9014c39}, !- Handle
  Zone Group 45|Floor 2 Exam 6_PlugMisc_Equip, !- Name
  {62f5bd42-9577-46cd-b747-2399ceb4b7c6}, !- Electric Equipment Definition Name
  {36889515-2301-4082-96e1-8eacdc617844}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {93e45297-5688-414f-afbd-6f5a33e4f5d9}, !- Handle
  Zone Group 45|Floor 2 Exam 6_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {67ca5174-dcb3-4717-8d55-6c05cc20c9be}, !- Handle
  Zone Group 45|Floor 2 Exam 6_Lights,    !- Name
  {93e45297-5688-414f-afbd-6f5a33e4f5d9}, !- Lights Definition Name
  {36889515-2301-4082-96e1-8eacdc617844}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a202f495-5267-48a2-88a5-19abcdf773de}, !- Handle
  Zone Group 45|Floor 2 Exam 6 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c478fd00-323e-4222-9f31-909a53fff6bf}, !- Handle
  Zone Group 45|Floor 2 Exam 6 People,    !- Name
  {a202f495-5267-48a2-88a5-19abcdf773de}, !- People Definition Name
  {36889515-2301-4082-96e1-8eacdc617844}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {e2f1f8d5-b821-4418-8d71-4bfb6172e52d}, !- Handle
  Zone Group 45|ZoneInfiltration:DesignFlowRate 25, !- Name
  {36889515-2301-4082-96e1-8eacdc617844}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e83deb03-87f0-4fe3-9f3f-3925e6f615b8}, !- Handle
  Zone Group 79|Floor 1 Nourishment_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {88a6a41a-0ec2-436a-be69-e93b42107c2a}, !- Handle
  Zone Group 79|Floor 1 Nourishment_Lights, !- Name
  {e83deb03-87f0-4fe3-9f3f-3925e6f615b8}, !- Lights Definition Name
  {216a9fca-9f67-4770-872d-3b681821aa68}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {216a9fca-9f67-4770-872d-3b681821aa68}, !- Handle
  Zone Group 79,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {688b7934-65e4-4cab-87f0-bce89ac0ab4a}; !- Group Rendering Name

OS:DesignSpecification:OutdoorAir,
  {424ca824-ebf6-4c49-adf8-8f8f5f0fd3b3}, !- Handle
  SZ DSOA Floor 2 Exam 6,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {85838aed-b69f-42b2-bd4a-be75a085ea61}, !- Handle
  Zone Group 48|Floor 2 Exam 3 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9b12b581-c230-4bc8-a90a-d25c5d70b25e}, !- Handle
  Zone Group 48|Floor 2 Exam 3 People,    !- Name
  {85838aed-b69f-42b2-bd4a-be75a085ea61}, !- People Definition Name
  {8651b753-e684-4900-b1be-276de22ff0cf}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {8651b753-e684-4900-b1be-276de22ff0cf}, !- Handle
  Zone Group 48,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e566462a-0316-4986-a986-584c1f6ef216}; !- Group Rendering Name

OS:SpaceType,
  {5fb7abee-a4a9-48d2-83f1-a99f96c80e35}, !- Handle
  Zone Group 46,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e96128cb-6cc3-436c-8897-13a330364d0c}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {f46b273d-f154-4627-92e6-e0fe13263648}, !- Handle
  Zone Group 46|Floor 2 Exam 5_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f3970af-5b26-4642-b1d1-a0ea1eb9cc23}, !- Handle
  Zone Group 46|Floor 2 Exam 5_PlugMisc_Equip, !- Name
  {f46b273d-f154-4627-92e6-e0fe13263648}, !- Electric Equipment Definition Name
  {5fb7abee-a4a9-48d2-83f1-a99f96c80e35}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2b457a5b-fd8a-4e79-a9b4-9ed9697e4e44}, !- Handle
  Zone Group 46|Floor 2 Exam 5_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {2dcbf378-bf67-424d-b035-84b1497e284e}, !- Handle
  Zone Group 46|Floor 2 Exam 5_Lights,    !- Name
  {2b457a5b-fd8a-4e79-a9b4-9ed9697e4e44}, !- Lights Definition Name
  {5fb7abee-a4a9-48d2-83f1-a99f96c80e35}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b2573bd5-7fe4-43f3-a4c6-55a4985feb48}, !- Handle
  Zone Group 46|Floor 2 Exam 5 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {87f8576a-07aa-4398-8b57-5d7453b39007}, !- Handle
  Zone Group 46|Floor 2 Exam 5 People,    !- Name
  {b2573bd5-7fe4-43f3-a4c6-55a4985feb48}, !- People Definition Name
  {5fb7abee-a4a9-48d2-83f1-a99f96c80e35}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {844de348-3b7e-44ec-affe-47447c563007}, !- Handle
  Zone Group 46|ZoneInfiltration:DesignFlowRate 26, !- Name
  {5fb7abee-a4a9-48d2-83f1-a99f96c80e35}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {3ca60b77-cae6-423c-ad85-b45f8a91b9af}, !- Handle
  SZ DSOA Floor 2 Exam 5,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {c9a8cd31-f1e2-4e41-8068-2b36a75e5fc0}, !- Handle
  Zone Group 47|Floor 2 Exam 4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {f271d937-c90f-4947-b63f-870c5e504078}, !- Handle
  Zone Group 47|Floor 2 Exam 4_Lights,    !- Name
  {c9a8cd31-f1e2-4e41-8068-2b36a75e5fc0}, !- Lights Definition Name
  {222214b4-d060-4486-a2b6-9708869b6c85}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a5c2aa32-8ce0-4da8-84b9-73fafef86c67}, !- Handle
  Zone Group 47|Floor 2 Exam 4 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {89b8840d-069e-4805-a723-0bd7d249b390}, !- Handle
  Zone Group 47|Floor 2 Exam 4 People,    !- Name
  {a5c2aa32-8ce0-4da8-84b9-73fafef86c67}, !- People Definition Name
  {222214b4-d060-4486-a2b6-9708869b6c85}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {838030da-0bf5-443d-96f2-141da618f72c}, !- Handle
  Zone Group 47|ZoneInfiltration:DesignFlowRate 27, !- Name
  {222214b4-d060-4486-a2b6-9708869b6c85}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {00728300-efc8-4244-b5ea-62adab3f38e6}, !- Handle
  SZ DSOA Floor 2 Exam 4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {75316c25-1d18-43ba-84fe-ee566eaac535}, !- Handle
  Zone Group 48|Floor 2 Exam 3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dc99553d-a9f6-49af-96e5-1ce251e4cd8c}, !- Handle
  Zone Group 48|Floor 2 Exam 3_PlugMisc_Equip, !- Name
  {75316c25-1d18-43ba-84fe-ee566eaac535}, !- Electric Equipment Definition Name
  {8651b753-e684-4900-b1be-276de22ff0cf}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0e68f8f5-e234-4eee-bf1d-d791d27f52a5}, !- Handle
  Zone Group 48|Floor 2 Exam 3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {fdbf4efe-20cd-416a-94dc-faf0cfd952bb}, !- Handle
  Zone Group 48|Floor 2 Exam 3_Lights,    !- Name
  {0e68f8f5-e234-4eee-bf1d-d791d27f52a5}, !- Lights Definition Name
  {8651b753-e684-4900-b1be-276de22ff0cf}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {2c365743-8205-4a3b-9925-90e38d33f3d6}, !- Handle
  Zone Group 48|ZoneInfiltration:DesignFlowRate 28, !- Name
  {8651b753-e684-4900-b1be-276de22ff0cf}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {61620873-4c4e-4c48-a73b-49d39111b3b4}, !- Handle
  SZ DSOA Floor 2 Exam 3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {faada185-3a49-47db-aa41-9963243fac04}, !- Handle
  Zone Group 49|Floor 2 Exam 2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fa7c3f61-09c6-4fa2-9fb0-cb626c20815f}, !- Handle
  Zone Group 49|Floor 2 Exam 2_PlugMisc_Equip, !- Name
  {faada185-3a49-47db-aa41-9963243fac04}, !- Electric Equipment Definition Name
  {35b7c160-ccef-4c8b-a3af-03d16de66db6}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f0f5160e-eb82-4bc3-bfa9-ef648261bf8f}, !- Handle
  Zone Group 49|Floor 2 Exam 2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {80ae5026-07be-498d-bf32-521279053a42}, !- Handle
  Zone Group 49|Floor 2 Exam 2 People,    !- Name
  {f0f5160e-eb82-4bc3-bfa9-ef648261bf8f}, !- People Definition Name
  {35b7c160-ccef-4c8b-a3af-03d16de66db6}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {f649a579-fc24-4593-a5fe-6cb1b5eea2df}, !- Handle
  Zone Group 49|ZoneInfiltration:DesignFlowRate 29, !- Name
  {35b7c160-ccef-4c8b-a3af-03d16de66db6}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {7cae8076-fc17-4629-8c8d-028e062339f7}, !- Handle
  Zone Group 50,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8f49a520-bf84-47cb-b1b7-16c12bba8227}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b0b1e30d-aa59-43b3-a7eb-d5f163e97942}, !- Handle
  Zone Group 50|Floor 2 Exam 1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a52dd69-3701-4cb5-8e88-59922238ecad}, !- Handle
  Zone Group 50|Floor 2 Exam 1_PlugMisc_Equip, !- Name
  {b0b1e30d-aa59-43b3-a7eb-d5f163e97942}, !- Electric Equipment Definition Name
  {7cae8076-fc17-4629-8c8d-028e062339f7}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {185ad07d-1196-4ab4-be16-56b03c059ab9}, !- Handle
  Zone Group 50|Floor 2 Exam 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {bb151f8a-fe03-4732-a48d-af4e775a09fd}, !- Handle
  Zone Group 50|Floor 2 Exam 1_Lights,    !- Name
  {185ad07d-1196-4ab4-be16-56b03c059ab9}, !- Lights Definition Name
  {7cae8076-fc17-4629-8c8d-028e062339f7}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {3c9b2b08-d77c-4640-8f1e-5432efc8c267}, !- Handle
  Zone Group 50|Floor 2 Exam 1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {91173797-c5dd-4d34-b3e8-584760ec7f24}, !- Handle
  Zone Group 50|Floor 2 Exam 1 People,    !- Name
  {3c9b2b08-d77c-4640-8f1e-5432efc8c267}, !- People Definition Name
  {7cae8076-fc17-4629-8c8d-028e062339f7}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {0bdcb568-9c4b-4b05-a4b2-1a42b3102409}, !- Handle
  Zone Group 50|ZoneInfiltration:DesignFlowRate 30, !- Name
  {7cae8076-fc17-4629-8c8d-028e062339f7}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {33a3b604-86c5-44cf-8a15-81457be92579}, !- Handle
  SZ DSOA Floor 2 Exam 1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {ed9b4574-3529-4232-a3a8-f76b7262713c}, !- Handle
  Zone Group 51,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d0ed686b-9213-462c-a786-0f8fe23e895a}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {3ea9b5f3-65f6-41ee-bf66-8a95c244babe}, !- Handle
  Zone Group 51|Floor 2 Dictation_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f189b071-ff27-4de1-aa29-641015408677}, !- Handle
  Zone Group 51|Floor 2 Dictation_PlugMisc_Equip, !- Name
  {3ea9b5f3-65f6-41ee-bf66-8a95c244babe}, !- Electric Equipment Definition Name
  {ed9b4574-3529-4232-a3a8-f76b7262713c}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4b3d5b38-c900-40b1-8b3e-d7f8de03f410}, !- Handle
  Zone Group 51|Floor 2 Dictation_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {5d0a4a9c-f5b3-4e16-ab26-f1361555b2d9}, !- Handle
  Zone Group 51|Floor 2 Dictation_Lights, !- Name
  {4b3d5b38-c900-40b1-8b3e-d7f8de03f410}, !- Lights Definition Name
  {ed9b4574-3529-4232-a3a8-f76b7262713c}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {242dee5a-aca9-40c6-94da-fba0d3df4a48}, !- Handle
  Zone Group 51|Floor 2 Dictation People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d572a137-88dc-4961-8bd5-990d93b7e069}, !- Handle
  Zone Group 51|Floor 2 Dictation People, !- Name
  {242dee5a-aca9-40c6-94da-fba0d3df4a48}, !- People Definition Name
  {ed9b4574-3529-4232-a3a8-f76b7262713c}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {eac98894-0e1a-4e9e-ba6f-850cf4e017a2}, !- Handle
  SZ DSOA Floor 2 Dictation,              !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3384b2e2-c7d0-4720-99d8-50292cd65a5d}, !- Handle
  Zone Group 52,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {963fdcef-37ae-45f3-958d-4646e6f9deaa}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {61b5c2a5-0cec-4607-b940-214c8eb07ee4}, !- Handle
  Zone Group 52|Floor 2 Conference_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d29e912c-e2b5-4107-8a64-b824e5c74dfd}, !- Handle
  Zone Group 52|Floor 2 Conference_PlugMisc_Equip, !- Name
  {61b5c2a5-0cec-4607-b940-214c8eb07ee4}, !- Electric Equipment Definition Name
  {3384b2e2-c7d0-4720-99d8-50292cd65a5d}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fa9ed17d-b2d5-4e29-adb2-beea6f86135a}, !- Handle
  Zone Group 52|Floor 2 Conference_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {542a4db3-60b9-4e59-87fb-5f5302d0c2f2}, !- Handle
  Zone Group 52|Floor 2 Conference_Lights, !- Name
  {fa9ed17d-b2d5-4e29-adb2-beea6f86135a}, !- Lights Definition Name
  {3384b2e2-c7d0-4720-99d8-50292cd65a5d}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {634be92b-ec32-4a22-96e3-5891400be549}, !- Handle
  Zone Group 52|Floor 2 Conference People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  2,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {2adddd6f-34ca-45f1-8bc8-b3462e2d8947}, !- Handle
  Zone Group 52|Floor 2 Conference People, !- Name
  {634be92b-ec32-4a22-96e3-5891400be549}, !- People Definition Name
  {3384b2e2-c7d0-4720-99d8-50292cd65a5d}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {62ae179c-63bd-4405-8f9b-5b799dc28509}, !- Handle
  Zone Group 52|ZoneInfiltration:DesignFlowRate 31, !- Name
  {3384b2e2-c7d0-4720-99d8-50292cd65a5d}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2696f14-879e-437a-9ceb-04e130db4c7a}, !- Handle
  Zone Group 89|ZoneInfiltration:DesignFlowRate 50, !- Name
  {7b525187-f1e2-4ecf-b011-0642f84691d8}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {7b525187-f1e2-4ecf-b011-0642f84691d8}, !- Handle
  Zone Group 89,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {961a4a02-e883-4b03-9933-6cce435cbf4a}; !- Group Rendering Name

OS:DesignSpecification:OutdoorAir,
  {a1a6e433-2682-412a-8cf4-26ba681a1e97}, !- Handle
  SZ DSOA Floor 2 Conference,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {536037f3-c42e-4701-bb41-2d57a3f1c898}, !- Handle
  Zone Group 53,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ef18fd4a-5112-4dbd-86f5-629e11f599a3}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {3ff65655-3e54-4639-a396-b84463f78e5c}, !- Handle
  Zone Group 53|Floor 2 Conference Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18.6168639053254,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cbde13f4-dfa9-4bba-a705-22427dafb119}, !- Handle
  Zone Group 53|Floor 2 Conference Toilet_ZoneExhaustFans, !- Name
  {3ff65655-3e54-4639-a396-b84463f78e5c}, !- Electric Equipment Definition Name
  {536037f3-c42e-4701-bb41-2d57a3f1c898}, !- Space or SpaceType Name
  {3177be28-ae64-4f2a-93f8-e65a6be1d23c}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:SpaceType,
  {b824938d-4a47-4e58-8d5a-6341a7e13385}, !- Handle
  Zone Group 101,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5caf509e-078d-4686-be8e-3260a549ef36}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {8c87ffa5-4a64-4582-b564-5e6bb4ddd7cd}, !- Handle
  Zone Group 53|Floor 2 Conference Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {16e95a0b-dd41-40db-af6c-a9922512f9cc}, !- Handle
  Zone Group 53|Floor 2 Conference Toilet_PlugMisc_Equip, !- Name
  {8c87ffa5-4a64-4582-b564-5e6bb4ddd7cd}, !- Electric Equipment Definition Name
  {536037f3-c42e-4701-bb41-2d57a3f1c898}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2174be78-c0dc-4f18-a1be-39994e86ca81}, !- Handle
  Zone Group 53|Floor 2 Conference Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {80233936-6c4b-4349-9b6e-eb3821a1c67f}, !- Handle
  Zone Group 53|Floor 2 Conference Toilet_Lights, !- Name
  {2174be78-c0dc-4f18-a1be-39994e86ca81}, !- Lights Definition Name
  {536037f3-c42e-4701-bb41-2d57a3f1c898}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {cfd5f61c-0b21-4450-96de-7c09fa57fdbc}, !- Handle
  Zone Group 54,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c76dd181-c12f-4afb-b0f7-bb0724172f61}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b30f2e92-aa3e-4f08-94ff-eaea1d76da3d}, !- Handle
  Zone Group 54|Floor 1 Vestibule_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7727cfac-7645-40b8-b3bf-b5dfdb35de55}, !- Handle
  Zone Group 54|Floor 1 Vestibule_PlugMisc_Equip, !- Name
  {b30f2e92-aa3e-4f08-94ff-eaea1d76da3d}, !- Electric Equipment Definition Name
  {cfd5f61c-0b21-4450-96de-7c09fa57fdbc}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c2607e9a-a97d-49b4-a7aa-574d109807c4}, !- Handle
  Zone Group 54|Floor 1 Vestibule_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {4d1f38ef-d22a-4b7b-8524-76e140e25de6}, !- Handle
  Zone Group 54|Floor 1 Vestibule_Lights, !- Name
  {c2607e9a-a97d-49b4-a7aa-574d109807c4}, !- Lights Definition Name
  {cfd5f61c-0b21-4450-96de-7c09fa57fdbc}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {2fe516ad-d504-4885-8c35-8d7f08e3fc3b}, !- Handle
  Zone Group 54|ZoneInfiltration:DesignFlowRate 32, !- Name
  {cfd5f61c-0b21-4450-96de-7c09fa57fdbc}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0316cbc6-4fca-448f-9a33-b40d3fa0b8b9}, !- Handle
  SZ DSOA Floor 1 Vestibule,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {977df104-7675-4831-9d66-f6c123b25f44}, !- Handle
  Zone Group 55,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e8ffab55-fe7e-47a2-8e29-b431c5e8ea55}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {83da0b43-197e-4b66-a450-2ee1963204fd}, !- Handle
  Zone Group 55|Floor 1 Utility Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.08,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ed9df794-967f-4530-8eda-de7277d275f8}, !- Handle
  Zone Group 55|Floor 1 Utility Room_PlugMisc_Equip, !- Name
  {83da0b43-197e-4b66-a450-2ee1963204fd}, !- Electric Equipment Definition Name
  {977df104-7675-4831-9d66-f6c123b25f44}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a154e13d-59e2-454c-8ca9-f26758bc8bc8}, !- Handle
  Zone Group 55|Floor 1 Utility Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {c1432940-f6fe-4042-800e-b59a4c08413a}, !- Handle
  Zone Group 55|Floor 1 Utility Room_Lights, !- Name
  {a154e13d-59e2-454c-8ca9-f26758bc8bc8}, !- Lights Definition Name
  {977df104-7675-4831-9d66-f6c123b25f44}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {21b247c9-869e-40dc-be88-d34eb95ab491}, !- Handle
  Zone Group 55|ZoneInfiltration:DesignFlowRate 33, !- Name
  {977df104-7675-4831-9d66-f6c123b25f44}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {0945d0d7-9d6c-473c-9cb7-a9609eb992a0}, !- Handle
  Zone Group 56,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fead5cda-9b7b-4e97-af09-970a910c2e08}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {eedc2ad0-ca11-4e68-9567-3a0ac4010e7e}, !- Handle
  Zone Group 56|Floor 1 Utility Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {56d9c8e6-438f-4e14-8f30-996ab0091ab3}, !- Handle
  Zone Group 56|Floor 1 Utility Hall_PlugMisc_Equip, !- Name
  {eedc2ad0-ca11-4e68-9567-3a0ac4010e7e}, !- Electric Equipment Definition Name
  {0945d0d7-9d6c-473c-9cb7-a9609eb992a0}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c256582d-041b-4e42-b5ef-f776af678abb}, !- Handle
  Zone Group 56|Floor 1 Utility Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {b77bf207-8f7f-4954-860e-a9e57844c21f}, !- Handle
  Zone Group 56|Floor 1 Utility Hall_Lights, !- Name
  {c256582d-041b-4e42-b5ef-f776af678abb}, !- Lights Definition Name
  {0945d0d7-9d6c-473c-9cb7-a9609eb992a0}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d4b4b6dd-5d0b-49b3-b63d-9d4c8a452357}, !- Handle
  Zone Group 56|ZoneInfiltration:DesignFlowRate 34, !- Name
  {0945d0d7-9d6c-473c-9cb7-a9609eb992a0}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {772b0368-5495-4dfe-aec8-588d85f95e29}, !- Handle
  SZ DSOA Floor 1 Utility Hall,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {056a4785-9041-499c-9319-90ae840f6503}, !- Handle
  Zone Group 57,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8d6b34a2-5bec-45df-832f-073362ce2f3b}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {c586b1cf-8481-49f5-9efb-4116c54f4b73}, !- Handle
  Zone Group 57|Floor 1 Sub-Sterile_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {91952080-c005-4e36-a08f-76b2de66f50f}, !- Handle
  Zone Group 57|Floor 1 Sub-Sterile_PlugMisc_Equip, !- Name
  {c586b1cf-8481-49f5-9efb-4116c54f4b73}, !- Electric Equipment Definition Name
  {056a4785-9041-499c-9319-90ae840f6503}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {53580b7e-0432-4467-bf26-7ce4108c6861}, !- Handle
  Zone Group 57|Floor 1 Sub-Sterile_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {4f4c224d-886b-49ea-86e3-e3592d49c408}, !- Handle
  Zone Group 57|Floor 1 Sub-Sterile_Lights, !- Name
  {53580b7e-0432-4467-bf26-7ce4108c6861}, !- Lights Definition Name
  {056a4785-9041-499c-9319-90ae840f6503}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {282cc3e7-1c4e-4c1e-9ede-f22598d51a74}, !- Handle
  Zone Group 57|ZoneInfiltration:DesignFlowRate 35, !- Name
  {056a4785-9041-499c-9319-90ae840f6503}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0a85a28d-e0d0-4bb2-af61-a5213b3ea823}, !- Handle
  SZ DSOA Floor 1 Sub-Sterile,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {c8fe4c39-c6aa-4fdc-929b-2da5cc9768fd}, !- Handle
  Zone Group 58,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cb7677dc-a4a3-4952-8cd6-187b7242880b}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {19edc3e7-411d-4936-af05-8c6847a54e85}, !- Handle
  Zone Group 58|Floor 1 Sterile Storage_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.08,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {610c853e-7a08-4d96-8712-b88c80274af7}, !- Handle
  Zone Group 58|Floor 1 Sterile Storage_PlugMisc_Equip, !- Name
  {19edc3e7-411d-4936-af05-8c6847a54e85}, !- Electric Equipment Definition Name
  {c8fe4c39-c6aa-4fdc-929b-2da5cc9768fd}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9a1cb6b8-758f-41cf-8d7d-6f1fa5308f7e}, !- Handle
  Zone Group 58|Floor 1 Sterile Storage_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8e590aaf-d2bf-41e4-9354-9721480b83d2}, !- Handle
  Zone Group 58|Floor 1 Sterile Storage_Lights, !- Name
  {9a1cb6b8-758f-41cf-8d7d-6f1fa5308f7e}, !- Lights Definition Name
  {c8fe4c39-c6aa-4fdc-929b-2da5cc9768fd}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {adb5ea8d-c5c4-47a4-ad1d-84bf0c13c186}, !- Handle
  Zone Group 59,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e12c8880-6da2-460a-88c4-c4c5fe267de9}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {741bac2a-97b9-4aad-a007-89760f76f221}, !- Handle
  Zone Group 59|Floor 1 Sterile Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {19c88137-0213-4265-848f-9f9db40c1d4f}, !- Handle
  Zone Group 59|Floor 1 Sterile Hall_PlugMisc_Equip, !- Name
  {741bac2a-97b9-4aad-a007-89760f76f221}, !- Electric Equipment Definition Name
  {adb5ea8d-c5c4-47a4-ad1d-84bf0c13c186}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4ca63636-0188-42c9-9b52-990ec754c7bc}, !- Handle
  Zone Group 59|Floor 1 Sterile Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {4a61c9cb-309a-45da-b176-4b6f55478858}, !- Handle
  Zone Group 59|Floor 1 Sterile Hall_Lights, !- Name
  {4ca63636-0188-42c9-9b52-990ec754c7bc}, !- Lights Definition Name
  {adb5ea8d-c5c4-47a4-ad1d-84bf0c13c186}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {23b1afac-4b75-48cd-a533-232c307fa830}, !- Handle
  SZ DSOA Floor 1 Sterile Hall,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {d661ce8a-54ab-41f0-b29e-4715587b9d32}, !- Handle
  Zone Group 60|Floor 1 Step Down_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c0ccf7bb-40f3-4424-be63-b27a301dbc15}, !- Handle
  Zone Group 60|Floor 1 Step Down_PlugMisc_Equip, !- Name
  {d661ce8a-54ab-41f0-b29e-4715587b9d32}, !- Electric Equipment Definition Name
  {098a657e-a815-4814-b47d-3eae1333057e}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {52867fa7-0aea-4f29-98ed-9e07258bcf19}, !- Handle
  Zone Group 60|Floor 1 Step Down_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {24d31313-8bfd-4b8a-b85e-0b239fb3ac9a}, !- Handle
  Zone Group 60|Floor 1 Step Down_Lights, !- Name
  {52867fa7-0aea-4f29-98ed-9e07258bcf19}, !- Lights Definition Name
  {098a657e-a815-4814-b47d-3eae1333057e}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {13b0ecca-8cf8-47a7-b11b-ca8704c53d79}, !- Handle
  Zone Group 60|Floor 1 Step Down People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1cc033ff-1b72-4533-94ab-59439ebaaafb}, !- Handle
  Zone Group 60|Floor 1 Step Down People, !- Name
  {13b0ecca-8cf8-47a7-b11b-ca8704c53d79}, !- People Definition Name
  {098a657e-a815-4814-b47d-3eae1333057e}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {dd79090c-e82d-4b7f-bf20-737c036817d0}, !- Handle
  Zone Group 60|ZoneInfiltration:DesignFlowRate 37, !- Name
  {098a657e-a815-4814-b47d-3eae1333057e}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {23400cde-34cc-47c0-b0e5-5bf67a75a0c9}, !- Handle
  SZ DSOA Floor 1 Step Down,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.047195,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e2a6c6dc-7c26-4151-bc60-affef320a1ff}, !- Handle
  Zone Group 61,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3fe46d5b-cda9-400b-a632-fd2b0cd60a20}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {bf883d05-4c16-479d-91ed-bedb9d822f4c}, !- Handle
  Zone Group 61|Floor 1 Soil_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ed88cbed-41c5-4686-a3ff-7ca65a00f66a}, !- Handle
  Zone Group 61|Floor 1 Soil_PlugMisc_Equip, !- Name
  {bf883d05-4c16-479d-91ed-bedb9d822f4c}, !- Electric Equipment Definition Name
  {e2a6c6dc-7c26-4151-bc60-affef320a1ff}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f01fbe56-b4ab-40d9-bfd1-fba56ae29b3e}, !- Handle
  Zone Group 61|Floor 1 Soil_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {34872df4-4588-48c8-b8d2-f6f48d9680f5}, !- Handle
  Zone Group 61|Floor 1 Soil_Lights,      !- Name
  {f01fbe56-b4ab-40d9-bfd1-fba56ae29b3e}, !- Lights Definition Name
  {e2a6c6dc-7c26-4151-bc60-affef320a1ff}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {16f48dc8-9295-4ee8-8af4-239e72af8277}, !- Handle
  Zone Group 61|Floor 1 Soil People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3ad76c7a-93c5-4464-9228-735b46950708}, !- Handle
  Zone Group 61|Floor 1 Soil People,      !- Name
  {16f48dc8-9295-4ee8-8af4-239e72af8277}, !- People Definition Name
  {e2a6c6dc-7c26-4151-bc60-affef320a1ff}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {d5389b64-c923-4a1c-b1a3-96df89f5bea3}, !- Handle
  SZ DSOA Floor 1 Soil,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0028222,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {87199523-40e6-4f98-8c8a-1d3927c42d13}, !- Handle
  Zone Group 62|Floor 1 Soil Work_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2dd61840-1716-452c-b33d-06f0c05b8c9d}, !- Handle
  Zone Group 62|Floor 1 Soil Work_PlugMisc_Equip, !- Name
  {87199523-40e6-4f98-8c8a-1d3927c42d13}, !- Electric Equipment Definition Name
  {cffa2f64-a08a-4985-b593-8e98c2869915}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ae25ef73-196b-401e-8931-067cd1d32079}, !- Handle
  Zone Group 62|Floor 1 Soil Work_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {c7696306-ec68-4d3c-a3ac-4c573f3a9264}, !- Handle
  Zone Group 62|Floor 1 Soil Work_Lights, !- Name
  {ae25ef73-196b-401e-8931-067cd1d32079}, !- Lights Definition Name
  {cffa2f64-a08a-4985-b593-8e98c2869915}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {527ea4ee-3e76-4413-ab20-655863485a6f}, !- Handle
  SZ DSOA Floor 1 Soil Work,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0028222,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {881ae3a6-184b-48dd-959b-4567b0186265}, !- Handle
  Zone Group 63,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2da54fa4-102a-476b-a215-86f385602261}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {f243dc90-86a4-4b2d-a491-2f18bd286d75}, !- Handle
  Zone Group 63|Floor 1 Soil Hold_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {89de0816-c1ef-418e-94c9-d69a96a25760}, !- Handle
  Zone Group 63|Floor 1 Soil Hold_PlugMisc_Equip, !- Name
  {f243dc90-86a4-4b2d-a491-2f18bd286d75}, !- Electric Equipment Definition Name
  {881ae3a6-184b-48dd-959b-4567b0186265}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1c91c96d-0f34-4bd0-a407-ee6fd5efc047}, !- Handle
  Zone Group 63|Floor 1 Soil Hold_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {abe89b7d-6d2a-4e17-982d-701f77f2f179}, !- Handle
  Zone Group 63|Floor 1 Soil Hold_Lights, !- Name
  {1c91c96d-0f34-4bd0-a407-ee6fd5efc047}, !- Lights Definition Name
  {881ae3a6-184b-48dd-959b-4567b0186265}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {dcc148cf-9d4e-4368-b719-698784766183}, !- Handle
  Zone Group 63|Floor 1 Soil Hold People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {18495394-2aab-42ff-8702-cbb5bfd39048}, !- Handle
  Zone Group 63|Floor 1 Soil Hold People, !- Name
  {dcc148cf-9d4e-4368-b719-698784766183}, !- People Definition Name
  {881ae3a6-184b-48dd-959b-4567b0186265}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {34ffca79-2abb-4c52-9928-3da993360be5}, !- Handle
  SZ DSOA Floor 1 Soil Hold,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0028222,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {65016d15-0f68-4b5d-9e98-c76dfc6ee706}, !- Handle
  Zone Group 64,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e7c10d2a-13ba-47f6-9ae6-fc7053e1fd5c}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {10852122-cf91-4a7f-8b7e-831f7cf4e1fc}, !- Handle
  Zone Group 64|Floor 1 Scrub_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f3d5dd61-33f5-4b27-9190-9a3eed19128c}, !- Handle
  Zone Group 64|Floor 1 Scrub_PlugMisc_Equip, !- Name
  {10852122-cf91-4a7f-8b7e-831f7cf4e1fc}, !- Electric Equipment Definition Name
  {65016d15-0f68-4b5d-9e98-c76dfc6ee706}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d119c912-1b9b-4d7b-9886-7830d3737dc6}, !- Handle
  Zone Group 64|Floor 1 Scrub_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {931924b4-b777-4a73-bb61-42d4105fc716}, !- Handle
  Zone Group 64|Floor 1 Scrub_Lights,     !- Name
  {d119c912-1b9b-4d7b-9886-7830d3737dc6}, !- Lights Definition Name
  {65016d15-0f68-4b5d-9e98-c76dfc6ee706}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {52c63fb7-d0cb-4d5a-a053-88e86bc4cdd3}, !- Handle
  SZ DSOA Floor 1 Scrub,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b5cbd58e-d96b-4c79-9851-923d0c3ea0bf}, !- Handle
  Zone Group 65,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8326fb63-96fe-47fc-b730-06435b4fdc07}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {38d4b891-ef06-47bf-9b0c-7a0c7e92da9b}, !- Handle
  Zone Group 65|Floor 1 Scheduling_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ae60afd9-1832-41eb-8e18-dfd4d3c9c4ef}, !- Handle
  Zone Group 65|Floor 1 Scheduling_PlugMisc_Equip, !- Name
  {38d4b891-ef06-47bf-9b0c-7a0c7e92da9b}, !- Electric Equipment Definition Name
  {b5cbd58e-d96b-4c79-9851-923d0c3ea0bf}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {668c69ca-d0a2-4ec8-a93c-d1621c7da2cd}, !- Handle
  Zone Group 65|Floor 1 Scheduling_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ee61b825-a53c-41b7-8b7c-edb8c183844c}, !- Handle
  Zone Group 65|Floor 1 Scheduling_Lights, !- Name
  {668c69ca-d0a2-4ec8-a93c-d1621c7da2cd}, !- Lights Definition Name
  {b5cbd58e-d96b-4c79-9851-923d0c3ea0bf}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e0de317d-d0bc-4ddc-9010-b483f22b588d}, !- Handle
  Zone Group 65|Floor 1 Scheduling People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {08d40212-43a0-4e67-a6db-da135f6de490}, !- Handle
  Zone Group 65|Floor 1 Scheduling People, !- Name
  {e0de317d-d0bc-4ddc-9010-b483f22b588d}, !- People Definition Name
  {b5cbd58e-d96b-4c79-9851-923d0c3ea0bf}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {d9b0afd0-66a0-4d6c-b25d-cd0a49bbcdab}, !- Handle
  Zone Group 65|ZoneInfiltration:DesignFlowRate 38, !- Name
  {b5cbd58e-d96b-4c79-9851-923d0c3ea0bf}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {108c6ad1-d89b-462f-b146-2d329b7ce6cd}, !- Handle
  SZ DSOA Floor 1 Scheduling,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {1dff91f5-49ea-4087-9564-388e76965155}, !- Handle
  Zone Group 66|Floor 1 Recovery Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3e67f42a-ead8-46bc-bd87-72c0bc714c5e}, !- Handle
  Zone Group 66|Floor 1 Recovery Room_PlugMisc_Equip, !- Name
  {1dff91f5-49ea-4087-9564-388e76965155}, !- Electric Equipment Definition Name
  {bc9bf534-8ba2-4ee0-a02f-84039254d9cb}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7d3c631d-a8ac-455e-899b-a4447d3461e3}, !- Handle
  Zone Group 66|Floor 1 Recovery Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {d6cb4ffb-dfc0-436c-8300-5bc3c1268b98}, !- Handle
  Zone Group 66|Floor 1 Recovery Room_Lights, !- Name
  {7d3c631d-a8ac-455e-899b-a4447d3461e3}, !- Lights Definition Name
  {bc9bf534-8ba2-4ee0-a02f-84039254d9cb}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {ac9499e8-16d9-4ab7-964d-18544a2a4e49}, !- Handle
  Zone Group 66|ZoneInfiltration:DesignFlowRate 39, !- Name
  {bc9bf534-8ba2-4ee0-a02f-84039254d9cb}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0a0bf3e5-c816-4f51-a2fc-6566974cef88}, !- Handle
  SZ DSOA Floor 1 Recovery Room,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.084951,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {070e0658-d1c4-4ed9-8294-b2348bb5b3ed}, !- Handle
  Zone Group 67,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8bad607f-6ffa-4dea-bb77-2affb3f72ed0}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {79b8c527-e167-4ea3-bd0f-22b1360b079f}, !- Handle
  Zone Group 67|Floor 1 Reception_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c0d3a3fd-8031-4876-a750-a39f738c0935}, !- Handle
  Zone Group 67|Floor 1 Reception_PlugMisc_Equip, !- Name
  {79b8c527-e167-4ea3-bd0f-22b1360b079f}, !- Electric Equipment Definition Name
  {070e0658-d1c4-4ed9-8294-b2348bb5b3ed}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {39759956-a938-4f76-84f7-149af7949505}, !- Handle
  Zone Group 67|Floor 1 Reception_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ee1b62a0-c840-4a8c-b0eb-83126c21fa47}, !- Handle
  Zone Group 67|Floor 1 Reception_Lights, !- Name
  {39759956-a938-4f76-84f7-149af7949505}, !- Lights Definition Name
  {070e0658-d1c4-4ed9-8294-b2348bb5b3ed}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {adbf3be7-3e38-419a-a84d-57a212cdbf38}, !- Handle
  Zone Group 67|Floor 1 Reception People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.33,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {22fa20c8-03d4-4663-bcee-f40dde47c694}, !- Handle
  Zone Group 67|Floor 1 Reception People, !- Name
  {adbf3be7-3e38-419a-a84d-57a212cdbf38}, !- People Definition Name
  {070e0658-d1c4-4ed9-8294-b2348bb5b3ed}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ba8b1cdb-96f2-470c-bf29-7fe6a6d0ab14}, !- Handle
  Zone Group 67|ZoneInfiltration:DesignFlowRate 40, !- Name
  {070e0658-d1c4-4ed9-8294-b2348bb5b3ed}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {3d70293c-8c9b-4680-a0cb-c52af79fbf53}, !- Handle
  SZ DSOA Floor 1 Reception,              !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a21a7eb8-6b25-43d4-b171-414de1758036}, !- Handle
  Zone Group 68,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8721dabe-6a3d-47ac-90f4-a94e20b02477}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {757d9ba7-09c7-43c4-bab1-8a7ea956f854}, !- Handle
  Zone Group 68|Floor 1 Reception Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b095b9f6-1012-451a-9ef8-2703810160e8}, !- Handle
  Zone Group 68|Floor 1 Reception Hall_PlugMisc_Equip, !- Name
  {757d9ba7-09c7-43c4-bab1-8a7ea956f854}, !- Electric Equipment Definition Name
  {a21a7eb8-6b25-43d4-b171-414de1758036}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3d0be907-efb9-4b7a-8f4f-e63978b9c946}, !- Handle
  Zone Group 68|Floor 1 Reception Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {772ad06e-d1ce-40ac-a511-b416776eac96}, !- Handle
  Zone Group 68|Floor 1 Reception Hall_Lights, !- Name
  {3d0be907-efb9-4b7a-8f4f-e63978b9c946}, !- Lights Definition Name
  {a21a7eb8-6b25-43d4-b171-414de1758036}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea631010-ea8d-4412-8dba-ba3095b908a4}, !- Handle
  SZ DSOA Floor 1 Reception Hall,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {9b65fde6-f44a-4bc7-ba4e-36a0c44e66ed}, !- Handle
  Zone Group 69|Floor 1 Procedure Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.68,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {b27d82bf-7807-4055-a2f7-9b2abf4327be}, !- Handle
  Zone Group 69|Floor 1 Procedure Room_Lights, !- Name
  {9b65fde6-f44a-4bc7-ba4e-36a0c44e66ed}, !- Lights Definition Name
  {3c1825f4-1a65-4900-9b61-28f9a78fe35f}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {83317af2-cf65-4579-8bec-54f9b06e65d2}, !- Handle
  Zone Group 69|Floor 1 Procedure Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4af6e169-9afe-4891-a06b-9f46843f06b3}, !- Handle
  Zone Group 69|Floor 1 Procedure Room People, !- Name
  {83317af2-cf65-4579-8bec-54f9b06e65d2}, !- People Definition Name
  {3c1825f4-1a65-4900-9b61-28f9a78fe35f}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {b88cbc67-2514-4fbe-b4fe-e918f6ee018b}, !- Handle
  SZ DSOA Floor 1 Procedure Room,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.067253,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {51c538fc-a759-4c0c-bc76-f6822fd3dab0}, !- Handle
  Zone Group 70|Floor 1 Pre-Op Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.7100591715976,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e43ab9f2-b2b3-471c-85e1-f42622fde63d}, !- Handle
  Zone Group 70|Floor 1 Pre-Op Toilet_ZoneExhaustFans, !- Name
  {51c538fc-a759-4c0c-bc76-f6822fd3dab0}, !- Electric Equipment Definition Name
  {16d75617-050d-490c-9b09-e130a472a06d}, !- Space or SpaceType Name
  {6995a055-d8ae-48f2-a599-0df0da47d5a6}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c53f0412-72fc-4204-9358-49b7c2b712ff}, !- Handle
  Zone Group 70|Floor 1 Pre-Op Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3d375c2d-3a04-47fc-b3db-3cf714e93aef}, !- Handle
  Zone Group 70|Floor 1 Pre-Op Toilet_PlugMisc_Equip, !- Name
  {c53f0412-72fc-4204-9358-49b7c2b712ff}, !- Electric Equipment Definition Name
  {16d75617-050d-490c-9b09-e130a472a06d}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d2134454-f5e0-4358-84f6-88ecd7c244b1}, !- Handle
  Zone Group 70|Floor 1 Pre-Op Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {2b160053-ed4e-4425-939c-206c527035c4}, !- Handle
  Zone Group 70|Floor 1 Pre-Op Toilet_Lights, !- Name
  {d2134454-f5e0-4358-84f6-88ecd7c244b1}, !- Lights Definition Name
  {16d75617-050d-490c-9b09-e130a472a06d}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {8d6b8394-02d7-4deb-babc-3ea47c002bd6}, !- Handle
  Zone Group 71,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f28edbf2-4dfd-4da9-87a4-93f1a68ad0e8}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {fb6d287e-9871-42b8-bc35-2a57de87c2a4}, !- Handle
  Zone Group 71|Floor 1 Pre-Op Room 2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ff02bb46-2266-4812-972d-d2e35093117c}, !- Handle
  Zone Group 71|Floor 1 Pre-Op Room 2_PlugMisc_Equip, !- Name
  {fb6d287e-9871-42b8-bc35-2a57de87c2a4}, !- Electric Equipment Definition Name
  {8d6b8394-02d7-4deb-babc-3ea47c002bd6}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eaced8f2-a256-4074-9090-d1cfb1bc84cb}, !- Handle
  Zone Group 71|Floor 1 Pre-Op Room 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {eda3509f-995c-4164-ae3d-815da2aa6001}, !- Handle
  Zone Group 71|Floor 1 Pre-Op Room 2_Lights, !- Name
  {eaced8f2-a256-4074-9090-d1cfb1bc84cb}, !- Lights Definition Name
  {8d6b8394-02d7-4deb-babc-3ea47c002bd6}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {3754b1b9-7430-45ee-9744-76a86c0da40d}, !- Handle
  Zone Group 71|Floor 1 Pre-Op Room 2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c7dd3322-7f4a-4b83-a4eb-302a824e6564}, !- Handle
  Zone Group 71|Floor 1 Pre-Op Room 2 People, !- Name
  {3754b1b9-7430-45ee-9744-76a86c0da40d}, !- People Definition Name
  {8d6b8394-02d7-4deb-babc-3ea47c002bd6}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {442f7119-2e6e-4ce8-b634-4ff97187a804}, !- Handle
  SZ DSOA Floor 1 Pre-Op Room 2,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.053173,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {76ba26b0-01d7-4c1c-9040-20e8c922a791}, !- Handle
  Zone Group 72,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {14206748-4b67-4aaf-a8b6-083e88e37ba4}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {a53f0dbe-fdf6-4a8e-91f2-12fd8945b235}, !- Handle
  Zone Group 72|Floor 1 Pre-Op Room 1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5dc2ca5e-a6a2-48bd-a5b4-ffed5ae92e38}, !- Handle
  Zone Group 72|Floor 1 Pre-Op Room 1_PlugMisc_Equip, !- Name
  {a53f0dbe-fdf6-4a8e-91f2-12fd8945b235}, !- Electric Equipment Definition Name
  {76ba26b0-01d7-4c1c-9040-20e8c922a791}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
