  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1dad2485-d617-4010-8f68-40a098034421}, !- Handle
  Zone Group 72|Floor 1 Pre-Op Room 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8f393420-fc8c-4414-9f2e-1c91b959cfde}, !- Handle
  Zone Group 72|Floor 1 Pre-Op Room 1_Lights, !- Name
  {1dad2485-d617-4010-8f68-40a098034421}, !- Lights Definition Name
  {76ba26b0-01d7-4c1c-9040-20e8c922a791}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {98cfc9bd-3cf0-4c13-9495-656a00f845ad}, !- Handle
  Zone Group 72|Floor 1 Pre-Op Room 1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {95971cf1-11b2-4018-bcf2-749d6ef92189}, !- Handle
  Zone Group 72|Floor 1 Pre-Op Room 1 People, !- Name
  {98cfc9bd-3cf0-4c13-9495-656a00f845ad}, !- People Definition Name
  {76ba26b0-01d7-4c1c-9040-20e8c922a791}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {e49b8916-79c2-4c3d-aff2-8480038fa654}, !- Handle
  Zone Group 72|ZoneInfiltration:DesignFlowRate 43, !- Name
  {76ba26b0-01d7-4c1c-9040-20e8c922a791}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {72843610-8e2d-48b9-8ec1-e6389afd2114}, !- Handle
  SZ DSOA Floor 1 Pre-Op Room 1,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.029733,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {23039de9-916a-4dbe-81c0-0114e80fc943}, !- Handle
  Zone Group 73,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2ca055c5-e4fc-432a-b273-3206d5c948af}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {d127f685-a6c8-4108-9d64-43158c3aeaba}, !- Handle
  Zone Group 73|Floor 1 Pre-Op Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bdd3ae55-dc00-4f91-b919-db641ef4ee6a}, !- Handle
  Zone Group 73|Floor 1 Pre-Op Hall_PlugMisc_Equip, !- Name
  {d127f685-a6c8-4108-9d64-43158c3aeaba}, !- Electric Equipment Definition Name
  {23039de9-916a-4dbe-81c0-0114e80fc943}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {511fd25a-4377-4872-aed4-2cfcfcdb3ab1}, !- Handle
  Zone Group 73|Floor 1 Pre-Op Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {841df31c-6d2c-4748-8ff7-41a63cbeba43}, !- Handle
  Zone Group 73|Floor 1 Pre-Op Hall_Lights, !- Name
  {511fd25a-4377-4872-aed4-2cfcfcdb3ab1}, !- Lights Definition Name
  {23039de9-916a-4dbe-81c0-0114e80fc943}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {886f7ecd-52d2-4a07-ac3a-96026f6e48ab}, !- Handle
  Zone Group 74,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ec16f90c-aec5-451d-977d-fd837bf61e3d}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {734f4870-7626-4fd3-a64a-0da3eb1bc668}, !- Handle
  Zone Group 74|Floor 1 PACU_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {935f4fdd-db30-4c39-b3c8-22d8d3105042}, !- Handle
  Zone Group 74|Floor 1 PACU_PlugMisc_Equip, !- Name
  {734f4870-7626-4fd3-a64a-0da3eb1bc668}, !- Electric Equipment Definition Name
  {886f7ecd-52d2-4a07-ac3a-96026f6e48ab}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4fd5ed84-f609-406c-bf32-20fd3736e70f}, !- Handle
  Zone Group 74|Floor 1 PACU_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {cde0cb38-19e7-4deb-9d3e-3678912b1bc8}, !- Handle
  Zone Group 74|Floor 1 PACU_Lights,      !- Name
  {4fd5ed84-f609-406c-bf32-20fd3736e70f}, !- Lights Definition Name
  {886f7ecd-52d2-4a07-ac3a-96026f6e48ab}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {561d4b0f-6e4a-4af1-b0e4-f026755b11cd}, !- Handle
  Zone Group 74|Floor 1 PACU People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8bc2c3a2-b760-4fb6-931f-1fb1c3c10798}, !- Handle
  Zone Group 74|Floor 1 PACU People,      !- Name
  {561d4b0f-6e4a-4af1-b0e4-f026755b11cd}, !- People Definition Name
  {886f7ecd-52d2-4a07-ac3a-96026f6e48ab}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {a23aa800-0d69-4c8d-b258-f6cb2491f407}, !- Handle
  SZ DSOA Floor 1 PACU,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01699,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {09d1ca59-7caf-4e4c-bbb7-0e660d6a31e8}, !- Handle
  Zone Group 75,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bf627832-666d-4b66-b7d5-5658ac4cdf3c}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {d904c24b-48e0-477b-ab67-33fa47ee17f4}, !- Handle
  Zone Group 75|Floor 1 Office_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8076d39f-24b8-4357-9db6-a628d90714a5}, !- Handle
  Zone Group 75|Floor 1 Office_PlugMisc_Equip, !- Name
  {d904c24b-48e0-477b-ab67-33fa47ee17f4}, !- Electric Equipment Definition Name
  {09d1ca59-7caf-4e4c-bbb7-0e660d6a31e8}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {72d291b5-c578-4234-853e-35ee1ac01492}, !- Handle
  Zone Group 75|Floor 1 Office_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {b1e07e97-53bb-474c-a7ac-42feab32f9ab}, !- Handle
  Zone Group 75|Floor 1 Office_Lights,    !- Name
  {72d291b5-c578-4234-853e-35ee1ac01492}, !- Lights Definition Name
  {09d1ca59-7caf-4e4c-bbb7-0e660d6a31e8}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {98311d1e-7a8e-4fdd-ae90-f76c8160eb5d}, !- Handle
  Zone Group 75|Floor 1 Office People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {acb772a8-5ab6-4eff-ad5c-ed7849dc5d12}, !- Handle
  Zone Group 75|Floor 1 Office People,    !- Name
  {98311d1e-7a8e-4fdd-ae90-f76c8160eb5d}, !- People Definition Name
  {09d1ca59-7caf-4e4c-bbb7-0e660d6a31e8}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {9feb7900-9f3e-4daa-ba72-784dd1bd6ca2}, !- Handle
  SZ DSOA Floor 1 Office,                 !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {3d90d9e1-c165-4f58-82d5-38ffcd72d00f}, !- Handle
  Zone Group 76|Floor 1 Nurse Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.7100591715976,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {22aaeb38-efea-4643-bae1-e93b175c6dfb}, !- Handle
  Zone Group 76|Floor 1 Nurse Toilet_ZoneExhaustFans, !- Name
  {3d90d9e1-c165-4f58-82d5-38ffcd72d00f}, !- Electric Equipment Definition Name
  {12c746fe-1cb1-41a5-9122-91713d219b5b}, !- Space or SpaceType Name
  {6995a055-d8ae-48f2-a599-0df0da47d5a6}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {36f9880b-3e19-44df-a9e2-b2b9b865c47c}, !- Handle
  Zone Group 76|Floor 1 Nurse Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {6a43f467-aa68-4c54-89e5-3183c164557c}, !- Handle
  Zone Group 76|Floor 1 Nurse Toilet_PlugMisc_Equip, !- Name
  {36f9880b-3e19-44df-a9e2-b2b9b865c47c}, !- Electric Equipment Definition Name
  {12c746fe-1cb1-41a5-9122-91713d219b5b}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {91ba2441-98ec-4733-a76a-ed8adaa8845f}, !- Handle
  Zone Group 77|Floor 1 Nurse Station_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {312c94b3-083c-40da-8d1e-acd47313bea0}, !- Handle
  Zone Group 77|Floor 1 Nurse Station_PlugMisc_Equip, !- Name
  {91ba2441-98ec-4733-a76a-ed8adaa8845f}, !- Electric Equipment Definition Name
  {dfe5e981-c63b-43ee-9537-6ccb58da37f6}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d9586a21-14df-427d-a458-7d4a595e3ea1}, !- Handle
  Zone Group 77|Floor 1 Nurse Station_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {88ba5dfc-7a75-479a-9a23-33c730d86e38}, !- Handle
  Zone Group 77|Floor 1 Nurse Station_Lights, !- Name
  {d9586a21-14df-427d-a458-7d4a595e3ea1}, !- Lights Definition Name
  {dfe5e981-c63b-43ee-9537-6ccb58da37f6}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dce4e29a-bb5d-4307-b3bc-fa2473dc40a2}, !- Handle
  SZ DSOA Floor 1 Nurse Station,          !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {ceb9131f-a6ed-4d45-b17b-b70aeb7a07aa}, !- Handle
  Zone Group 78|Floor 1 Nurse Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f3aa416e-20e6-4dab-8e81-0529a9c581fd}, !- Handle
  Zone Group 78|Floor 1 Nurse Hall_PlugMisc_Equip, !- Name
  {ceb9131f-a6ed-4d45-b17b-b70aeb7a07aa}, !- Electric Equipment Definition Name
  {eb2ec42d-66cd-4e47-b73f-53541911b71d}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec405544-b3a7-4d0c-abac-e5df712559b0}, !- Handle
  SZ DSOA Floor 1 Nurse Hall,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {9e18246d-5c92-4814-a27f-2b8bee3c71cc}, !- Handle
  Zone Group 79|Floor 1 Nourishment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {93cef34c-2a05-45ac-89f0-1967da5240f3}, !- Handle
  Zone Group 79|Floor 1 Nourishment_PlugMisc_Equip, !- Name
  {9e18246d-5c92-4814-a27f-2b8bee3c71cc}, !- Electric Equipment Definition Name
  {216a9fca-9f67-4770-872d-3b681821aa68}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {81b69b88-40d4-4fa3-83ae-86dc3ec36205}, !- Handle
  Zone Group 79|Floor 1 Nourishment People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c567dca1-2c78-4a19-bad3-16253018bd29}, !- Handle
  Zone Group 79|Floor 1 Nourishment People, !- Name
  {81b69b88-40d4-4fa3-83ae-86dc3ec36205}, !- People Definition Name
  {216a9fca-9f67-4770-872d-3b681821aa68}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {25ebd7d8-25ef-4a35-92e0-319722305cdc}, !- Handle
  SZ DSOA Floor 1 Nourishment,            !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {bc4c6219-a866-42d3-8a3b-fb1e2185415a}, !- Handle
  Zone Group 80,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cc5ebf17-53a0-46f0-b642-f1582d92e05c}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {30ce3570-8067-4de5-b0d9-a36211ed157f}, !- Handle
  Zone Group 80|Floor 1 Med Gas_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.08,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {93b8e7bf-f646-4931-a3e2-e72b3d6241de}, !- Handle
  Zone Group 80|Floor 1 Med Gas_PlugMisc_Equip, !- Name
  {30ce3570-8067-4de5-b0d9-a36211ed157f}, !- Electric Equipment Definition Name
  {bc4c6219-a866-42d3-8a3b-fb1e2185415a}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5cda7e73-7387-477e-924d-0470d9481911}, !- Handle
  Zone Group 80|Floor 1 Med Gas_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {b9561330-c844-48c4-8722-9ea81ef454a4}, !- Handle
  Zone Group 80|Floor 1 Med Gas_Lights,   !- Name
  {5cda7e73-7387-477e-924d-0470d9481911}, !- Lights Definition Name
  {bc4c6219-a866-42d3-8a3b-fb1e2185415a}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {dd541719-53e7-4775-8b6b-8d993fa7b6a7}, !- Handle
  Zone Group 80|ZoneInfiltration:DesignFlowRate 46, !- Name
  {bc4c6219-a866-42d3-8a3b-fb1e2185415a}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {5e152d76-d634-4cb1-abd3-5ab399ebcf44}, !- Handle
  SZ DSOA Floor 1 Med Gas,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {616945b9-59f1-4c5e-83e3-af1419e3ede8}, !- Handle
  Zone Group 81|Floor 1 MRI Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {957fc302-bb89-4026-98b0-1437f2e70661}, !- Handle
  Zone Group 81|Floor 1 MRI Toilet_PlugMisc_Equip, !- Name
  {616945b9-59f1-4c5e-83e3-af1419e3ede8}, !- Electric Equipment Definition Name
  {ea90b4a5-8758-4ff4-97fc-21f0a243d23e}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {069b1695-5bbd-4868-a57a-4af45c79d558}, !- Handle
  Zone Group 81|Floor 1 MRI Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {1b0028b9-6b1b-4cc4-9b63-1f319d2bd98f}, !- Handle
  Zone Group 81|Floor 1 MRI Toilet_Lights, !- Name
  {069b1695-5bbd-4868-a57a-4af45c79d558}, !- Lights Definition Name
  {ea90b4a5-8758-4ff4-97fc-21f0a243d23e}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {87ad0666-7d7b-4f9f-a93e-830b4d9c215f}, !- Handle
  Zone Group 81|ZoneInfiltration:DesignFlowRate 47, !- Name
  {ea90b4a5-8758-4ff4-97fc-21f0a243d23e}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {ecbf3d68-c5d7-4043-8c4e-8b621ae904b2}, !- Handle
  Zone Group 82,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {27d2a54e-a5de-4034-a06c-816d5e89293f}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {6b1d2a4b-2e40-44b7-a01e-5355035b78df}, !- Handle
  Zone Group 82|Floor 1 MRI Room_PlugMisc_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23445.7,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {110cb8ef-bd74-4b35-8a9a-b019ff977c9e}, !- Handle
  Zone Group 82|Floor 1 MRI Room_PlugMisc_Equip, !- Name
  {6b1d2a4b-2e40-44b7-a01e-5355035b78df}, !- Electric Equipment Definition Name
  {ecbf3d68-c5d7-4043-8c4e-8b621ae904b2}, !- Space or SpaceType Name
  {134dd67f-00f7-4686-a973-5d042d1a8ebc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ea450110-9bfb-4c0b-adb8-cc8e495f36b0}, !- Handle
  Zone Group 82|Floor 1 MRI Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ca8be16f-e4df-4dc0-bb8a-49b63b426224}, !- Handle
  Zone Group 82|Floor 1 MRI Room_Lights,  !- Name
  {ea450110-9bfb-4c0b-adb8-cc8e495f36b0}, !- Lights Definition Name
  {ecbf3d68-c5d7-4043-8c4e-8b621ae904b2}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {52e31efb-3d23-41cc-be7e-7533ed852a05}, !- Handle
  Zone Group 82|Floor 1 MRI Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {19a1014b-7562-4af3-b343-2db535a28023}, !- Handle
  Zone Group 82|Floor 1 MRI Room People,  !- Name
  {52e31efb-3d23-41cc-be7e-7533ed852a05}, !- People Definition Name
  {ecbf3d68-c5d7-4043-8c4e-8b621ae904b2}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {48b63749-1bba-4e96-9c18-9e07797c5b18}, !- Handle
  SZ DSOA Floor 1 MRI Room,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {abaa99eb-8c08-45ae-82ce-2e4be4436da1}, !- Handle
  Zone Group 83,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2cffef81-382d-47e8-8e3c-d4ebf9c9edea}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {31bba7d2-95a2-4e41-90c7-9de53d501e7c}, !- Handle
  Zone Group 83|Floor 1 MRI Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a962cdc1-f76a-4342-ae14-7343e2db6ea3}, !- Handle
  Zone Group 83|Floor 1 MRI Hall_PlugMisc_Equip, !- Name
  {31bba7d2-95a2-4e41-90c7-9de53d501e7c}, !- Electric Equipment Definition Name
  {abaa99eb-8c08-45ae-82ce-2e4be4436da1}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {667b5178-528b-4e17-8070-15ff8d257b90}, !- Handle
  Zone Group 83|Floor 1 MRI Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {4c91022f-1555-49ee-887c-84bae5ed854a}, !- Handle
  Zone Group 83|Floor 1 MRI Hall_Lights,  !- Name
  {667b5178-528b-4e17-8070-15ff8d257b90}, !- Lights Definition Name
  {abaa99eb-8c08-45ae-82ce-2e4be4436da1}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d4415397-5ed2-4943-8fa5-d0e3cda004dc}, !- Handle
  SZ DSOA Floor 1 MRI Hall,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {e343a490-0049-4d90-8e1b-0137dc59839f}, !- Handle
  Zone Group 84|Floor 1 MRI Control Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {5e9acb3a-e6f6-4fd5-a374-2cd0a2d4485c}, !- Handle
  Zone Group 84|Floor 1 MRI Control Room_Lights, !- Name
  {e343a490-0049-4d90-8e1b-0137dc59839f}, !- Lights Definition Name
  {ac45ae54-5116-489e-8376-37278c224b16}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a24ad427-2613-4924-a167-79881f581f5b}, !- Handle
  Zone Group 84|Floor 1 MRI Control Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {624b0ee3-4dd7-4a2c-a928-08a9bfdcc1f3}, !- Handle
  Zone Group 84|Floor 1 MRI Control Room People, !- Name
  {a24ad427-2613-4924-a167-79881f581f5b}, !- People Definition Name
  {ac45ae54-5116-489e-8376-37278c224b16}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {9c8ac57c-7f0d-4781-94fc-f6d4a3257b8a}, !- Handle
  SZ DSOA Floor 1 MRI Control Room,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {093d46a0-f874-4074-8569-9465d8b4b685}, !- Handle
  Zone Group 85,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aea241da-abc4-4c85-836a-71b3591ee306}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {ea0ae0cc-6e68-4944-8346-3c1a895ab47a}, !- Handle
  Zone Group 85|Floor 1 Lounge_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {17d2a30c-a7b5-4493-bb05-f1d9d5a7e523}, !- Handle
  Zone Group 85|Floor 1 Lounge_PlugMisc_Equip, !- Name
  {ea0ae0cc-6e68-4944-8346-3c1a895ab47a}, !- Electric Equipment Definition Name
  {093d46a0-f874-4074-8569-9465d8b4b685}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {db6c1712-9b19-4b7d-ac08-9a8b49b8c8d0}, !- Handle
  Zone Group 85|Floor 1 Lounge_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {24a2fd71-9bcd-4d85-9e90-d205302bada8}, !- Handle
  Zone Group 85|Floor 1 Lounge_Lights,    !- Name
  {db6c1712-9b19-4b7d-ac08-9a8b49b8c8d0}, !- Lights Definition Name
  {093d46a0-f874-4074-8569-9465d8b4b685}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {913fe5d3-184c-4610-a81e-b7e14c4a770f}, !- Handle
  Zone Group 85|Floor 1 Lounge People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.67,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6c7bf95e-3c93-47ff-92bc-0ea589a574e1}, !- Handle
  Zone Group 85|Floor 1 Lounge People,    !- Name
  {913fe5d3-184c-4610-a81e-b7e14c4a770f}, !- People Definition Name
  {093d46a0-f874-4074-8569-9465d8b4b685}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {25a192d9-3155-46e3-87f3-db4b30198d16}, !- Handle
  SZ DSOA Floor 1 Lounge,                 !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {0ed8e2c8-a046-4e2c-b5d6-6ed46729746b}, !- Handle
  Zone Group 86,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0179dcb1-3563-4b04-856f-d8f32067754e}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b396a188-0416-4dad-b3fa-99c2eafa7d24}, !- Handle
  Zone Group 86|Floor 1 Locker Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {976225e7-ed04-4ae6-bf26-de52e7cb2b21}, !- Handle
  Zone Group 86|Floor 1 Locker Room_PlugMisc_Equip, !- Name
  {b396a188-0416-4dad-b3fa-99c2eafa7d24}, !- Electric Equipment Definition Name
  {0ed8e2c8-a046-4e2c-b5d6-6ed46729746b}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3fc897e7-a3f6-4f8a-8173-336037551c8f}, !- Handle
  Zone Group 86|Floor 1 Locker Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {150fa734-594a-4bd0-b975-9f51f97426f5}, !- Handle
  Zone Group 86|Floor 1 Locker Room_Lights, !- Name
  {3fc897e7-a3f6-4f8a-8173-336037551c8f}, !- Lights Definition Name
  {0ed8e2c8-a046-4e2c-b5d6-6ed46729746b}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1fe2452a-bc1f-442f-9616-cc74ee88fd3a}, !- Handle
  Zone Group 86|Floor 1 Locker Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.67,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {833d9615-5da0-4cd5-a613-fe51a00921f0}, !- Handle
  Zone Group 86|Floor 1 Locker Room People, !- Name
  {1fe2452a-bc1f-442f-9616-cc74ee88fd3a}, !- People Definition Name
  {0ed8e2c8-a046-4e2c-b5d6-6ed46729746b}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {6d3baecd-77e8-4e74-a80f-0bb838d6c36b}, !- Handle
  Zone Group 86|ZoneInfiltration:DesignFlowRate 48, !- Name
  {0ed8e2c8-a046-4e2c-b5d6-6ed46729746b}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {a6163477-322e-4019-963c-fdaaad5f62de}, !- Handle
  SZ DSOA Floor 1 Locker Room,            !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {67c19b9b-88ff-4b1c-9b35-d84b174b8931}, !- Handle
  Zone Group 87,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d36e8463-3322-4a0f-9782-94d369eb0309}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {018a9dfc-fd93-4e2f-a043-3357b8061a11}, !- Handle
  Zone Group 87|Floor 1 Locker Room Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {58e3b6d5-4af5-4d71-9c99-a4dd442e2873}, !- Handle
  Zone Group 87|Floor 1 Locker Room Hall_PlugMisc_Equip, !- Name
  {018a9dfc-fd93-4e2f-a043-3357b8061a11}, !- Electric Equipment Definition Name
  {67c19b9b-88ff-4b1c-9b35-d84b174b8931}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a4744994-05f8-4c7f-b275-4f8f0bc6f1d4}, !- Handle
  Zone Group 87|Floor 1 Locker Room Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {1fc3782b-a992-4870-be2d-8a7a49ff1190}, !- Handle
  Zone Group 87|Floor 1 Locker Room Hall_Lights, !- Name
  {a4744994-05f8-4c7f-b275-4f8f0bc6f1d4}, !- Lights Definition Name
  {67c19b9b-88ff-4b1c-9b35-d84b174b8931}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8e4f2794-5dc9-4d13-b757-36a7e8149370}, !- Handle
  SZ DSOA Floor 1 Locker Room Hall,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a2e1e226-f7b9-439e-adc2-f1148d452cc9}, !- Handle
  Zone Group 88,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {35bfb654-0061-4b6a-ba11-9b8d39e0b44d}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {8a935f72-1193-4230-9e0b-00044decaa50}, !- Handle
  Zone Group 88|Floor 1 Lobby_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9b56367e-cb26-48bd-bca9-93ee402a49cd}, !- Handle
  Zone Group 88|Floor 1 Lobby_PlugMisc_Equip, !- Name
  {8a935f72-1193-4230-9e0b-00044decaa50}, !- Electric Equipment Definition Name
  {a2e1e226-f7b9-439e-adc2-f1148d452cc9}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {91f6c556-4d29-4ed6-ae82-7749e9e7b940}, !- Handle
  Zone Group 88|Floor 1 Lobby_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {d293934a-1153-4b58-bc74-290daba338b4}, !- Handle
  Zone Group 88|Floor 1 Lobby_Lights,     !- Name
  {91f6c556-4d29-4ed6-ae82-7749e9e7b940}, !- Lights Definition Name
  {a2e1e226-f7b9-439e-adc2-f1148d452cc9}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {81dcdec8-5d9c-4d21-9c0c-77ee23497891}, !- Handle
  Zone Group 88|Floor 1 Lobby People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.33,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8723fb67-71f8-4812-92a1-cb4e595eb5d3}, !- Handle
  Zone Group 88|Floor 1 Lobby People,     !- Name
  {81dcdec8-5d9c-4d21-9c0c-77ee23497891}, !- People Definition Name
  {a2e1e226-f7b9-439e-adc2-f1148d452cc9}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {c85e8c74-67ad-4e18-91e8-651a1947b3bf}, !- Handle
  Zone Group 88|ZoneInfiltration:DesignFlowRate 49, !- Name
  {a2e1e226-f7b9-439e-adc2-f1148d452cc9}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {da0a5ae0-0bbe-400a-a01a-81bed7bf2a5b}, !- Handle
  SZ DSOA Floor 1 Lobby,                  !- Name
  ,                                       !- Outdoor Air Method
  0.007079,                               !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {c88d5f58-f823-4e07-928c-19b4d4885bb7}, !- Handle
  Zone Group 89|Floor 1 Lobby Toilet_ZoneExhaustFans Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.7100591715976,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e69bf08e-024a-4d9a-ace7-66ae681b2373}, !- Handle
  Zone Group 89|Floor 1 Lobby Toilet_ZoneExhaustFans, !- Name
  {c88d5f58-f823-4e07-928c-19b4d4885bb7}, !- Electric Equipment Definition Name
  {7b525187-f1e2-4ecf-b011-0642f84691d8}, !- Space or SpaceType Name
  {6995a055-d8ae-48f2-a599-0df0da47d5a6}, !- Schedule Name
  ,                                       !- Multiplier
  Zone Exhaust Fans;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ebca7645-20fa-4a47-b5cf-c94810696afe}, !- Handle
  Zone Group 89|Floor 1 Lobby Toilet_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ee84ce6c-da5d-4d4b-9939-9a377d0603d0}, !- Handle
  Zone Group 89|Floor 1 Lobby Toilet_PlugMisc_Equip, !- Name
  {ebca7645-20fa-4a47-b5cf-c94810696afe}, !- Electric Equipment Definition Name
  {7b525187-f1e2-4ecf-b011-0642f84691d8}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {26842a3f-52b9-4096-b37d-fc3e8d11b3ba}, !- Handle
  Zone Group 89|Floor 1 Lobby Toilet_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {2e9cb56c-2338-4bb0-9999-f75df4750afc}, !- Handle
  Zone Group 89|Floor 1 Lobby Toilet_Lights, !- Name
  {26842a3f-52b9-4096-b37d-fc3e8d11b3ba}, !- Lights Definition Name
  {7b525187-f1e2-4ecf-b011-0642f84691d8}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4296059b-8a2b-444f-8616-2d5cd76f99e5}, !- Handle
  Zone Group 90|Floor 1 Lobby Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0eaac75-2d3d-415b-9908-09310bd72f5c}, !- Handle
  Zone Group 90|Floor 1 Lobby Hall_PlugMisc_Equip, !- Name
  {4296059b-8a2b-444f-8616-2d5cd76f99e5}, !- Electric Equipment Definition Name
  {f017d61c-5648-4d3e-8c13-2e1e7fceb67c}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4e8ccde7-3703-421b-bd2e-62184ff01d9e}, !- Handle
  Zone Group 90|Floor 1 Lobby Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {58e4b248-e22f-4c1f-9ffc-6b40ec1baf48}, !- Handle
  Zone Group 90|Floor 1 Lobby Hall_Lights, !- Name
  {4e8ccde7-3703-421b-bd2e-62184ff01d9e}, !- Lights Definition Name
  {f017d61c-5648-4d3e-8c13-2e1e7fceb67c}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {44f53284-7902-417b-8971-3d2f22d15012}, !- Handle
  SZ DSOA Floor 1 Lobby Hall,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {e2e948fa-4af4-4e6f-9680-ded440d3b920}, !- Handle
  Zone Group 91|Floor 1 IT Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {599e47d2-13cf-4fae-ba31-5c10f25237b1}, !- Handle
  Zone Group 91|Floor 1 IT Room_Lights,   !- Name
  {e2e948fa-4af4-4e6f-9680-ded440d3b920}, !- Lights Definition Name
  {c3d7845c-0842-43f9-a387-77b7f50375f0}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f5db9b04-7aae-4364-ac5f-a04fa8cf2c50}, !- Handle
  Zone Group 91|Floor 1 IT Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8e086cc6-65ef-4d02-b6c9-46e00c852a12}, !- Handle
  Zone Group 91|Floor 1 IT Room People,   !- Name
  {f5db9b04-7aae-4364-ac5f-a04fa8cf2c50}, !- People Definition Name
  {c3d7845c-0842-43f9-a387-77b7f50375f0}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {44eaca37-24a1-4734-a5d8-2fbf6968b2ad}, !- Handle
  SZ DSOA Floor 1 IT Room,                !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {8e20c266-7da5-460f-ae4b-db9ecef27680}, !- Handle
  Zone Group 92,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1140d41a-a9da-4e75-9ca0-a65ad1670574}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {052717b0-5b30-49a5-b703-328969411e25}, !- Handle
  Zone Group 92|Floor 1 IT Hall_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a816aa4a-be8e-4e93-87a2-d6e5db6bce30}, !- Handle
  Zone Group 92|Floor 1 IT Hall_PlugMisc_Equip, !- Name
  {052717b0-5b30-49a5-b703-328969411e25}, !- Electric Equipment Definition Name
  {8e20c266-7da5-460f-ae4b-db9ecef27680}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {96541775-2c00-4f5a-a907-b84b0538789b}, !- Handle
  Zone Group 92|Floor 1 IT Hall_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {c215738c-5192-40d1-a27a-10195397a034}, !- Handle
  Zone Group 92|Floor 1 IT Hall_Lights,   !- Name
  {96541775-2c00-4f5a-a907-b84b0538789b}, !- Lights Definition Name
  {8e20c266-7da5-460f-ae4b-db9ecef27680}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5647df4b-3207-4ece-badf-6048cd793af9}, !- Handle
  SZ DSOA Floor 1 IT Hall,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {57f5aa09-0ff5-4b9b-935a-641e0f72d1ec}, !- Handle
  Zone Group 93,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aaccb296-c7ca-49cd-ad53-48ae580218d1}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {be011f80-ebeb-40f1-a438-e75d3c0591ae}, !- Handle
  Zone Group 93|Floor 1 Humid_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4be0de82-7c8c-4ab3-a16d-8399a804f0e4}, !- Handle
  Zone Group 93|Floor 1 Humid_PlugMisc_Equip, !- Name
  {be011f80-ebeb-40f1-a438-e75d3c0591ae}, !- Electric Equipment Definition Name
  {57f5aa09-0ff5-4b9b-935a-641e0f72d1ec}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d2345a72-1af0-4116-a263-d396c38335dc}, !- Handle
  Zone Group 93|Floor 1 Humid_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {e9b077cc-a5d6-4f9a-9326-58ddafc39297}, !- Handle
  Zone Group 93|Floor 1 Humid_Lights,     !- Name
  {d2345a72-1af0-4116-a263-d396c38335dc}, !- Lights Definition Name
  {57f5aa09-0ff5-4b9b-935a-641e0f72d1ec}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {cfde56da-310c-4843-b916-396d768b86d7}, !- Handle
  Zone Group 93|Floor 1 Humid People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4d25e759-1fce-4c8b-adf8-7e1481a28849}, !- Handle
  Zone Group 93|Floor 1 Humid People,     !- Name
  {cfde56da-310c-4843-b916-396d768b86d7}, !- People Definition Name
  {57f5aa09-0ff5-4b9b-935a-641e0f72d1ec}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {e25e6d39-d7f4-426c-9733-de0312061737}, !- Handle
  SZ DSOA Floor 1 Humid,                  !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a44e0538-be73-43e6-a725-cd961d7b19c4}, !- Handle
  Zone Group 94,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d5f57e7a-b3e5-4840-827b-77dd258770cd}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {32ab6060-457f-438c-8e75-03834a925bce}, !- Handle
  Zone Group 94|Floor 1 Elevator Pump Room_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48164.8351648352,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {6afd1a98-9ab4-446e-a8ea-c689d2ccf6bb}, !- Handle
  Zone Group 94|Floor 1 Elevator Pump Room_Elevators_Equip, !- Name
  {32ab6060-457f-438c-8e75-03834a925bce}, !- Electric Equipment Definition Name
  {a44e0538-be73-43e6-a725-cd961d7b19c4}, !- Space or SpaceType Name
  {c839da1f-4c9e-4942-b4ce-87d3c28d00dc}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Year,
  {c839da1f-4c9e-4942-b4ce-87d3c28d00dc}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {2713ed6a-b30a-4dfd-ae0a-91b7ef404967}, !- Handle
  BLDG_ELEVATORS_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {04ab66bc-93a1-47e5-82ba-3c4b1154100a}, !- Sunday Schedule:Day Name
  {52a8e392-ff55-49ec-a5fb-6e5ad79f928c}, !- Monday Schedule:Day Name
  {52a8e392-ff55-49ec-a5fb-6e5ad79f928c}, !- Tuesday Schedule:Day Name
  {52a8e392-ff55-49ec-a5fb-6e5ad79f928c}, !- Wednesday Schedule:Day Name
  {52a8e392-ff55-49ec-a5fb-6e5ad79f928c}, !- Thursday Schedule:Day Name
  {52a8e392-ff55-49ec-a5fb-6e5ad79f928c}, !- Friday Schedule:Day Name
  {d0db088a-07e0-4714-825d-0d73fcecef86}, !- Saturday Schedule:Day Name
  {04ab66bc-93a1-47e5-82ba-3c4b1154100a}, !- Holiday Schedule:Day Name
  {52a8e392-ff55-49ec-a5fb-6e5ad79f928c}, !- SummerDesignDay Schedule:Day Name
  {04ab66bc-93a1-47e5-82ba-3c4b1154100a}, !- WinterDesignDay Schedule:Day Name
  {04ab66bc-93a1-47e5-82ba-3c4b1154100a}, !- CustomDay1 Schedule:Day Name
  {04ab66bc-93a1-47e5-82ba-3c4b1154100a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {04ab66bc-93a1-47e5-82ba-3c4b1154100a}, !- Handle
  BLDG_ELEVATORS_DayProfile3,             !- Name
  {4b7ce216-a4f3-4042-a2e9-3a8a9751e1e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4b7ce216-a4f3-4042-a2e9-3a8a9751e1e9}, !- Handle
  BLDG_ELEVATORS_DayProfile3_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {52a8e392-ff55-49ec-a5fb-6e5ad79f928c}, !- Handle
  BLDG_ELEVATORS_DayProfile1,             !- Name
  {79fe9c69-5a2e-41d8-8ab0-1ddbd788bbf2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {79fe9c69-5a2e-41d8-8ab0-1ddbd788bbf2}, !- Handle
  BLDG_ELEVATORS_DayProfile1_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d0db088a-07e0-4714-825d-0d73fcecef86}, !- Handle
  BLDG_ELEVATORS_DayProfile2,             !- Name
  {e09fb5be-638a-4058-a80a-31af01b5dd78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:ScheduleTypeLimits,
  {e09fb5be-638a-4058-a80a-31af01b5dd78}, !- Handle
  BLDG_ELEVATORS_DayProfile2_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Lights:Definition,
  {241743c8-500b-453c-8039-693a8b79bf82}, !- Handle
  Zone Group 94|Floor 1 Elevator Pump Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ce87adc4-2e69-4ee1-bf8c-b9c280b90c2a}, !- Handle
  Zone Group 94|Floor 1 Elevator Pump Room_Lights, !- Name
  {241743c8-500b-453c-8039-693a8b79bf82}, !- Lights Definition Name
  {a44e0538-be73-43e6-a725-cd961d7b19c4}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {ce89796a-843a-4971-a423-9b700eb65ab5}, !- Handle
  Zone Group 94|ZoneInfiltration:DesignFlowRate 51, !- Name
  {a44e0538-be73-43e6-a725-cd961d7b19c4}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7bd63656-c44b-4224-b0f9-fb4a9955eae7}, !- Handle
  Zone Group 95|Floor 1 Electrical Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.82,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9d8b1762-9418-48f5-8f17-0a4e87e3833b}, !- Handle
  Zone Group 95|Floor 1 Electrical Room_PlugMisc_Equip, !- Name
  {7bd63656-c44b-4224-b0f9-fb4a9955eae7}, !- Electric Equipment Definition Name
  {8b72d757-1b1f-4c4f-9a91-d5891cd22a52}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {28148652-e7be-44b5-8833-7b453f920b52}, !- Handle
  Zone Group 95|Floor 1 Electrical Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {0fb3035e-d980-4126-a714-d3e76e4597bc}, !- Handle
  Zone Group 95|Floor 1 Electrical Room_Lights, !- Name
  {28148652-e7be-44b5-8833-7b453f920b52}, !- Lights Definition Name
  {8b72d757-1b1f-4c4f-9a91-d5891cd22a52}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {2500a292-8925-45d2-b5c5-0ff3ac91969b}, !- Handle
  Zone Group 95|ZoneInfiltration:DesignFlowRate 52, !- Name
  {8b72d757-1b1f-4c4f-9a91-d5891cd22a52}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c586463f-d84d-4636-b8e0-ba9fe74d7aea}, !- Handle
  Zone Group 96|Floor 1 Dressing Room_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f5971557-7f2e-4e6c-ae76-504336149dd8}, !- Handle
  Zone Group 96|Floor 1 Dressing Room_PlugMisc_Equip, !- Name
  {c586463f-d84d-4636-b8e0-ba9fe74d7aea}, !- Electric Equipment Definition Name
  {dcde9cca-6417-4bd2-9810-329d6c80dbf1}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3e673fe4-3197-40a1-b737-70f645df9337}, !- Handle
  Zone Group 96|Floor 1 Dressing Room_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {270e7a44-6878-4b62-be28-d817510bf5e3}, !- Handle
  Zone Group 96|Floor 1 Dressing Room_Lights, !- Name
  {3e673fe4-3197-40a1-b737-70f645df9337}, !- Lights Definition Name
  {dcde9cca-6417-4bd2-9810-329d6c80dbf1}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {1c83d57a-a355-4bfc-b32c-212a61f839ec}, !- Handle
  Zone Group 96|ZoneInfiltration:DesignFlowRate 53, !- Name
  {dcde9cca-6417-4bd2-9810-329d6c80dbf1}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {deb218ea-eaf3-401a-a14f-77020c62faaa}, !- Handle
  SZ DSOA Floor 1 Dressing Room,          !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {94f3ea3a-fa54-470a-8265-360889ea9894}, !- Handle
  Zone Group 97,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d98ab266-d8ad-43ae-b23b-8b14a728023a}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {23fd3f71-d025-4294-a6fc-64d5daed4de6}, !- Handle
  Zone Group 97|Floor 1 Dictation_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ba171029-37ce-428d-98e5-f16f8e78a2a5}, !- Handle
  Zone Group 97|Floor 1 Dictation_PlugMisc_Equip, !- Name
  {23fd3f71-d025-4294-a6fc-64d5daed4de6}, !- Electric Equipment Definition Name
  {94f3ea3a-fa54-470a-8265-360889ea9894}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bfb8fd9b-af7d-4f00-a471-4dbde1f25a13}, !- Handle
  Zone Group 97|Floor 1 Dictation_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8806994e-115a-4708-9e8e-a538f746d77e}, !- Handle
  Zone Group 97|Floor 1 Dictation_Lights, !- Name
  {bfb8fd9b-af7d-4f00-a471-4dbde1f25a13}, !- Lights Definition Name
  {94f3ea3a-fa54-470a-8265-360889ea9894}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {ad17bb8d-de81-4858-8e6a-3d362e3dd602}, !- Handle
  Zone Group 97|Floor 1 Dictation People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c87bde94-eb9e-4c2d-a021-fa6775a197b1}, !- Handle
  Zone Group 97|Floor 1 Dictation People, !- Name
  {ad17bb8d-de81-4858-8e6a-3d362e3dd602}, !- People Definition Name
  {94f3ea3a-fa54-470a-8265-360889ea9894}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {1046a23f-b874-401d-96d1-c91f0dd36623}, !- Handle
  SZ DSOA Floor 1 Dictation,              !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {75af917e-b940-4832-a134-9a7799cdcead}, !- Handle
  Zone Group 98,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a37f46ab-d660-4860-ba28-599b6c009bfe}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {ba9beb7c-f1fc-4d31-9c6d-fb9dae9fd9b3}, !- Handle
  Zone Group 98|Floor 1 Clean_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f0283ccc-1a73-494c-8eb7-e8f4c07e1573}, !- Handle
  Zone Group 98|Floor 1 Clean_PlugMisc_Equip, !- Name
  {ba9beb7c-f1fc-4d31-9c6d-fb9dae9fd9b3}, !- Electric Equipment Definition Name
  {75af917e-b940-4832-a134-9a7799cdcead}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {81d6a0fd-bd7b-44d2-8b58-097868b450ed}, !- Handle
  Zone Group 98|Floor 1 Clean_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {cae656d0-f664-4313-8815-3cef36a1534a}, !- Handle
  Zone Group 98|Floor 1 Clean_Lights,     !- Name
  {81d6a0fd-bd7b-44d2-8b58-097868b450ed}, !- Lights Definition Name
  {75af917e-b940-4832-a134-9a7799cdcead}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {efa632e2-b23b-4bf3-b6bd-83fd317bad6f}, !- Handle
  Zone Group 98|Floor 1 Clean People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {084bce51-7882-4648-b466-ee0a4b51d88e}, !- Handle
  Zone Group 98|Floor 1 Clean People,     !- Name
  {efa632e2-b23b-4bf3-b6bd-83fd317bad6f}, !- People Definition Name
  {75af917e-b940-4832-a134-9a7799cdcead}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {c8c090bd-5b73-4cb4-9cf7-28fb4bf0dc00}, !- Handle
  SZ DSOA Floor 1 Clean,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011289,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {701cea28-f0de-4b28-9812-b9833ac6b489}, !- Handle
  Zone Group 99,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0cd481be-afc1-4ca5-8a05-ef182d15fcd3}; !- Group Rendering Name

OS:Schedule:Week,
  {85f1f594-676d-4c8a-a921-e3b14c94f9f0}, !- Handle
  Water Equipment Temp Sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Sunday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Monday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Tuesday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Wednesday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Thursday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Friday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Saturday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Holiday Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- SummerDesignDay Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- WinterDesignDay Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- CustomDay1 Schedule:Day Name
  {ea581d70-3a2e-49d2-acef-9d2757df005d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ea581d70-3a2e-49d2-acef-9d2757df005d}, !- Handle
  Water Equipment Temp Sched_DayProfile1, !- Name
  {c9535c1f-fb44-4c91-a57f-b5f4cfcac9d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c9535c1f-fb44-4c91-a57f-b5f4cfcac9d8}, !- Handle
  Water Equipment Temp Sched_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {69e761d5-1da7-414b-99f9-1cb34d9c321e}, !- Handle
  Zone Group 99|Floor 1 Clean Work_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cdbb0df9-24f0-4ab7-b805-9602565dcb80}, !- Handle
  Zone Group 99|Floor 1 Clean Work_PlugMisc_Equip, !- Name
  {69e761d5-1da7-414b-99f9-1cb34d9c321e}, !- Electric Equipment Definition Name
  {701cea28-f0de-4b28-9812-b9833ac6b489}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ec90b11c-bd42-49fd-a033-b5b7879a41ec}, !- Handle
  Zone Group 99|Floor 1 Clean Work_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {3d4cdc13-7aa9-4616-a39d-bdead683f8df}, !- Handle
  Zone Group 99|Floor 1 Clean Work_Lights, !- Name
  {ec90b11c-bd42-49fd-a033-b5b7879a41ec}, !- Lights Definition Name
  {701cea28-f0de-4b28-9812-b9833ac6b489}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1e7cf849-4ce0-4f18-8b93-9521c6406eec}, !- Handle
  Zone Group 99|Floor 1 Clean Work People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {af08d8a6-82da-4e78-85b3-4c297ed3bad5}, !- Handle
  Zone Group 99|Floor 1 Clean Work People, !- Name
  {1e7cf849-4ce0-4f18-8b93-9521c6406eec}, !- People Definition Name
  {701cea28-f0de-4b28-9812-b9833ac6b489}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {049fa808-d11e-4b43-a668-6d6889aa5db8}, !- Handle
  SZ DSOA Floor 1 Clean Work,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011289,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {561eb3b7-e818-4bb3-9aac-801102dfbacc}, !- Handle
  Zone Group 100,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5e075306-086f-4bc7-b851-cafb95fe666c}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b1289e1a-af3a-456c-b54a-533390e24224}, !- Handle
  Zone Group 100|Floor 1 Cafe_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d59d4237-99dc-4ed9-81c3-ccc419c6cf68}, !- Handle
  Zone Group 100|Floor 1 Cafe_PlugMisc_Equip, !- Name
  {b1289e1a-af3a-456c-b54a-533390e24224}, !- Electric Equipment Definition Name
  {561eb3b7-e818-4bb3-9aac-801102dfbacc}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e6bc5078-3248-47b5-86cb-f9dde13c6870}, !- Handle
  Zone Group 100|Floor 1 Cafe_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {4e3a9a73-d441-401f-98c4-c92ed3060dbe}, !- Handle
  Zone Group 100|Floor 1 Cafe_Lights,     !- Name
  {e6bc5078-3248-47b5-86cb-f9dde13c6870}, !- Lights Definition Name
  {561eb3b7-e818-4bb3-9aac-801102dfbacc}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f0d8c966-d9d2-4cb0-996a-b2b6bffc64e3}, !- Handle
  Zone Group 100|Floor 1 Cafe People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e2a60690-c429-450e-9beb-fddaed3feebc}, !- Handle
  Zone Group 100|Floor 1 Cafe People,     !- Name
  {f0d8c966-d9d2-4cb0-996a-b2b6bffc64e3}, !- People Definition Name
  {561eb3b7-e818-4bb3-9aac-801102dfbacc}, !- Space or SpaceType Name
  {82e766b8-306d-480e-86d0-eb993d2836a3}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dcccabe9-dfcc-4c32-9ddf-d22dfd8387d9}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {c7dade10-d119-4462-a392-11583eddf932}, !- Handle
  Zone Group 100|ZoneInfiltration:DesignFlowRate 54, !- Name
  {561eb3b7-e818-4bb3-9aac-801102dfbacc}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {5ac0d7c9-8efd-4f55-b3e0-31408f290dc3}, !- Handle
  SZ DSOA Floor 1 Cafe,                   !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {fa004d79-50f0-4c3a-baf8-b2a36e16ff5b}, !- Handle
  Zone Group 101|Floor 1 Bio Haz_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.08,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e0d0d7f6-1dd6-430f-8923-0ed532846285}, !- Handle
  Zone Group 101|Floor 1 Bio Haz_PlugMisc_Equip, !- Name
  {fa004d79-50f0-4c3a-baf8-b2a36e16ff5b}, !- Electric Equipment Definition Name
  {b824938d-4a47-4e58-8d5a-6341a7e13385}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {694cf728-9003-4d46-a743-8b8b24e2f243}, !- Handle
  Zone Group 101|Floor 1 Bio Haz_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {16bf1eca-c36b-484c-8df4-33eb950def7c}, !- Handle
  Zone Group 101|Floor 1 Bio Haz_Lights,  !- Name
  {694cf728-9003-4d46-a743-8b8b24e2f243}, !- Lights Definition Name
  {b824938d-4a47-4e58-8d5a-6341a7e13385}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {20d49ec2-6e2e-47b3-9838-788c647edc43}, !- Handle
  Zone Group 102,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {db4d031a-92d7-49f1-bec9-1c43f0e5538a}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {57b5bcc1-5464-4c8d-b313-d4f466384b20}, !- Handle
  Zone Group 102|Floor 1 Anesthesia_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.53,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d7a67be7-4ab0-44d8-909a-7985abf7cb3f}, !- Handle
  Zone Group 102|Floor 1 Anesthesia_PlugMisc_Equip, !- Name
  {57b5bcc1-5464-4c8d-b313-d4f466384b20}, !- Electric Equipment Definition Name
  {20d49ec2-6e2e-47b3-9838-788c647edc43}, !- Space or SpaceType Name
  {be3f193e-72ed-434a-90b9-0e452010f047}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7170358f-bc15-4d6b-87b3-3f2619911b3d}, !- Handle
  Zone Group 102|Floor 1 Anesthesia_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  32.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {0a6d5494-21fd-4f42-8c72-96ad86ecae38}, !- Handle
  Zone Group 102|Floor 1 Anesthesia_Lights, !- Name
  {7170358f-bc15-4d6b-87b3-3f2619911b3d}, !- Lights Definition Name
  {20d49ec2-6e2e-47b3-9838-788c647edc43}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {a131a134-e45f-401c-b593-c25811c3c523}, !- Handle
  Zone Group 102|ZoneInfiltration:DesignFlowRate 55, !- Name
  {20d49ec2-6e2e-47b3-9838-788c647edc43}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {44cb8f7f-7cc9-47aa-a46f-12c6345b105c}, !- Handle
  SZ DSOA Floor 1 Anesthesia,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0022578,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e7dadf37-2b25-4579-b15d-b93d6cd36a13}, !- Handle
  Zone Group 103,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {837797d4-0fc6-4724-af57-78067a6d074b}; !- Group Rendering Name

OS:Lights:Definition,
  {57ab52e8-880e-4ca9-9e3a-77565fe3cfce}, !- Handle
  Zone Group 103|SW Stair_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {878db7e1-2b2e-4a4c-a3ab-5d14f1bbe9e9}, !- Handle
  Zone Group 103|SW Stair_Lights,         !- Name
  {57ab52e8-880e-4ca9-9e3a-77565fe3cfce}, !- Lights Definition Name
  {e7dadf37-2b25-4579-b15d-b93d6cd36a13}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {eab87c16-607b-41f0-b1c3-2cbac1c5ab01}, !- Handle
  Zone Group 103|ZoneInfiltration:DesignFlowRate 0, !- Name
  {e7dadf37-2b25-4579-b15d-b93d6cd36a13}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {bfbe1dd5-8861-4833-9489-18fe43e15323}, !- Handle
  Zone Group 104,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8761c41c-e956-4a51-ac29-75c5211833ae}; !- Group Rendering Name

OS:Lights:Definition,
  {ccb28da2-9d6c-4edf-bdee-78d4b5299f99}, !- Handle
  Zone Group 104|NW Stair_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {f37c10b7-4918-42cb-8785-b3443cd8fea0}, !- Handle
  Zone Group 104|NW Stair_Lights,         !- Name
  {ccb28da2-9d6c-4edf-bdee-78d4b5299f99}, !- Lights Definition Name
  {bfbe1dd5-8861-4833-9489-18fe43e15323}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d3c4bd7a-0664-41d9-bcb7-6e185d75533d}, !- Handle
  Zone Group 104|ZoneInfiltration:DesignFlowRate 1, !- Name
  {bfbe1dd5-8861-4833-9489-18fe43e15323}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2ffe0759-6e10-4dd3-944a-58b3683e5179}, !- Handle
  Zone Group 105|NW Elevator_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {119879fb-f9e1-4936-961d-48635b3bfb27}, !- Handle
  Zone Group 105|NW Elevator_Lights,      !- Name
  {2ffe0759-6e10-4dd3-944a-58b3683e5179}, !- Lights Definition Name
  {eab1f3ec-cc39-41f1-a1f1-41b0620ed661}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {dab59180-fb19-40c7-83c4-8bf312fd4a58}, !- Handle
  Zone Group 106,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5289d6d9-1138-4094-a190-8a8e6bd575a4}; !- Group Rendering Name

OS:Lights:Definition,
  {7276f6cb-2c58-470a-89b0-8d40ed642390}, !- Handle
  Zone Group 106|NE Stair_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {b92f01d4-eef9-4344-8784-f065e94b3107}, !- Handle
  Zone Group 106|NE Stair_Lights,         !- Name
  {7276f6cb-2c58-470a-89b0-8d40ed642390}, !- Lights Definition Name
  {dab59180-fb19-40c7-83c4-8bf312fd4a58}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {32d1ba4a-1cbf-4d50-b110-3d93aaeba3c9}, !- Handle
  Zone Group 106|ZoneInfiltration:DesignFlowRate 3, !- Name
  {dab59180-fb19-40c7-83c4-8bf312fd4a58}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {473b3ac6-f4f3-4005-8c24-d4b6caf374f0}, !- Handle
  Zone Group 107,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e2e986e7-5e2e-4dfa-afa5-06f701e54eb6}; !- Group Rendering Name

OS:Lights:Definition,
  {2db8f7aa-8e80-4503-afb3-e06dc7fe3059}, !- Handle
  Zone Group 107|Floor 3 Storage 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {84ed67a3-8cde-49db-a584-0cdcafb242e0}, !- Handle
  Zone Group 107|Floor 3 Storage 2_Lights, !- Name
  {2db8f7aa-8e80-4503-afb3-e06dc7fe3059}, !- Lights Definition Name
  {473b3ac6-f4f3-4005-8c24-d4b6caf374f0}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {702f932e-b5c0-4a56-ba15-5ff131c63963}, !- Handle
  Zone Group 108|Floor 3 Storage 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {34a8ef47-fc72-4cef-8332-00de9a661b6f}, !- Handle
  Zone Group 108|Floor 3 Storage 1_Lights, !- Name
  {702f932e-b5c0-4a56-ba15-5ff131c63963}, !- Lights Definition Name
  {15a24c6f-9846-4389-a1b1-efc4af5b0417}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {fc73cbe5-7f2a-44f5-8682-e7f0d825f0fa}, !- Handle
  Zone Group 109,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8b3b73a5-09ba-471c-b638-3ef388c1e361}; !- Group Rendering Name

OS:Lights:Definition,
  {a3db9649-6f48-441d-8d56-c7b46ddb615f}, !- Handle
  Zone Group 109|Floor 3 Janitor_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {d1fed9fd-989a-45ef-8304-56725ecd8fde}, !- Handle
  Zone Group 109|Floor 3 Janitor_Lights,  !- Name
  {a3db9649-6f48-441d-8d56-c7b46ddb615f}, !- Lights Definition Name
  {fc73cbe5-7f2a-44f5-8682-e7f0d825f0fa}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {a0f011ab-dd64-4933-967e-6f7752c49a76}, !- Handle
  Zone Group 109|ZoneInfiltration:DesignFlowRate 14, !- Name
  {fc73cbe5-7f2a-44f5-8682-e7f0d825f0fa}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {1632229b-afb3-403f-ac84-dcb6b89aaa49}, !- Handle
  Zone Group 110,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2c526367-aa0a-49e5-906b-79d293f162b4}; !- Group Rendering Name

OS:Lights:Definition,
  {45c6fea3-dc00-4834-9424-82e5dc0cd28a}, !- Handle
  Zone Group 110|Floor 2 Storage 3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {b42e0535-e2fc-4bfe-9eff-43f7b10bcbd7}, !- Handle
  Zone Group 110|Floor 2 Storage 3_Lights, !- Name
  {45c6fea3-dc00-4834-9424-82e5dc0cd28a}, !- Lights Definition Name
  {1632229b-afb3-403f-ac84-dcb6b89aaa49}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {a9558021-dfdb-47a6-8f00-176dc088915f}, !- Handle
  Zone Group 111,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7afa2991-b055-40d4-86c0-223ef525ec87}; !- Group Rendering Name

OS:Lights:Definition,
  {cf1bcc9d-fbb7-45f0-bf2e-361ef67151de}, !- Handle
  Zone Group 111|Floor 2 Storage 2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {d11ec315-1d8c-4b74-a83c-643f283fa177}, !- Handle
  Zone Group 111|Floor 2 Storage 2_Lights, !- Name
  {cf1bcc9d-fbb7-45f0-bf2e-361ef67151de}, !- Lights Definition Name
  {a9558021-dfdb-47a6-8f00-176dc088915f}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {03f54a4a-1d16-4575-acd5-d241698df55c}, !- Handle
  Zone Group 112|Floor 2 Storage 1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {04bf5dcc-7b38-46b7-8ed2-53c88de50a30}, !- Handle
  Zone Group 112|Floor 2 Storage 1_Lights, !- Name
  {03f54a4a-1d16-4575-acd5-d241698df55c}, !- Lights Definition Name
  {bb8606d4-9a5c-455c-b050-d188f6464d36}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {9a2c06d3-9f63-40b5-b8ec-75e7615f6326}, !- Handle
  Zone Group 113|ZoneInfiltration:DesignFlowRate 21, !- Name
  {f496e896-c555-4056-9ca0-ad815db51223}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {031c90e1-448f-404f-bb9c-1ddb5aca4d8a}, !- Handle
  Zone Group 114,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e7dc2001-8426-4588-a04b-54c803d6298d}; !- Group Rendering Name

OS:Lights:Definition,
  {d537b602-e7b7-432a-ae78-9b392dc12325}, !- Handle
  Zone Group 114|Floor 1 Utility Janitor_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8c8bdaef-c16c-4680-aa50-a81b68a4f7ad}, !- Handle
  Zone Group 114|Floor 1 Utility Janitor_Lights, !- Name
  {d537b602-e7b7-432a-ae78-9b392dc12325}, !- Lights Definition Name
  {031c90e1-448f-404f-bb9c-1ddb5aca4d8a}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {e7ffcc7a-aad2-496d-b8f3-c83d0d9bdd79}, !- Handle
  Zone Group 115,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a0441b23-9669-4a90-89cd-4d7cb10c766f}; !- Group Rendering Name

OS:Lights:Definition,
  {c0677e1b-fb5b-4f6a-acfb-b423df23e903}, !- Handle
  Zone Group 115|Floor 1 Storage_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {480a25f4-ce15-476e-a1f7-5e0731667a85}, !- Handle
  Zone Group 115|Floor 1 Storage_Lights,  !- Name
  {c0677e1b-fb5b-4f6a-acfb-b423df23e903}, !- Lights Definition Name
  {e7ffcc7a-aad2-496d-b8f3-c83d0d9bdd79}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {3a2e87c8-7b96-41c7-9b5a-2ce080ac5a52}, !- Handle
  Zone Group 115|ZoneInfiltration:DesignFlowRate 36, !- Name
  {e7ffcc7a-aad2-496d-b8f3-c83d0d9bdd79}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {dc4e65bc-e919-434b-967c-e5e00a8f69e9}, !- Handle
  Zone Group 116,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {001469cf-b9ac-4600-ab74-b7f653dad107}; !- Group Rendering Name

OS:Lights:Definition,
  {29cfc73d-0044-4594-9e46-f7cde690a9af}, !- Handle
  Zone Group 116|Floor 1 Nurse Janitor_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {d971f1a0-d97f-41e7-be11-b4e024f1dfa1}, !- Handle
  Zone Group 116|Floor 1 Nurse Janitor_Lights, !- Name
  {29cfc73d-0044-4594-9e46-f7cde690a9af}, !- Lights Definition Name
  {dc4e65bc-e919-434b-967c-e5e00a8f69e9}, !- Space or SpaceType Name
  {06b0e9ac-4f7d-495f-9843-080cdab7ca82}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {d497570f-fec3-4860-a893-1b1408163231}, !- Handle
  Zone Group 117,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {16859f6e-3670-4fd9-861c-f5bfde4688db}; !- Group Rendering Name

OS:SpaceInfiltration:DesignFlowRate,
  {2632ff75-46c4-4377-8030-f90fb93a8ccc}, !- Handle
  Zone Group 117|ZoneInfiltration:DesignFlowRate 5, !- Name
  {d497570f-fec3-4860-a893-1b1408163231}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {f38d1af0-ed76-4fa5-876c-8c0bf6105eac}, !- Handle
  Zone Group 118,                         !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {46644ead-6f65-4d2a-9418-3e581a2140e8}; !- Group Rendering Name

OS:SpaceInfiltration:DesignFlowRate,
  {667c4458-5dbb-4ebd-91be-54499ca684f1}, !- Handle
  Zone Group 118|ZoneInfiltration:DesignFlowRate 6, !- Name
  {f38d1af0-ed76-4fa5-876c-8c0bf6105eac}, !- Space or SpaceType Name
  {4c822ffa-aaaf-4784-a2af-5f07d301b97d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Year,
  {649b2d90-f3d0-4861-80e1-2e4aca735f86}, !- Handle
  ALWAYS_ON,                              !- Name
  {fa3b3db1-0f6f-4dca-b4a8-677eb36e0e3b}; !- Schedule Type Limits Name

OS:ScheduleTypeLimits,
  {fa3b3db1-0f6f-4dca-b4a8-677eb36e0e3b}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {663814ae-41f0-4585-b218-9f8c36e2c2fe}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {98b6d26e-f155-4698-8f8b-5b6d612dd0d0}, !- Handle
  BLDG_SWH_SCH_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {7d2791bd-c909-4f0b-9ab8-03f8cf4b2956}, !- Sunday Schedule:Day Name
  {822cc6a3-6b77-4885-a1d9-955f3e6f0d89}, !- Monday Schedule:Day Name
  {822cc6a3-6b77-4885-a1d9-955f3e6f0d89}, !- Tuesday Schedule:Day Name
  {822cc6a3-6b77-4885-a1d9-955f3e6f0d89}, !- Wednesday Schedule:Day Name
  {822cc6a3-6b77-4885-a1d9-955f3e6f0d89}, !- Thursday Schedule:Day Name
  {822cc6a3-6b77-4885-a1d9-955f3e6f0d89}, !- Friday Schedule:Day Name
  {c1f7b55e-efa6-4fc4-9bbb-cc210fd5f2e0}, !- Saturday Schedule:Day Name
  {7d2791bd-c909-4f0b-9ab8-03f8cf4b2956}, !- Holiday Schedule:Day Name
  {822cc6a3-6b77-4885-a1d9-955f3e6f0d89}, !- SummerDesignDay Schedule:Day Name
  {7d2791bd-c909-4f0b-9ab8-03f8cf4b2956}, !- WinterDesignDay Schedule:Day Name
  {7d2791bd-c909-4f0b-9ab8-03f8cf4b2956}, !- CustomDay1 Schedule:Day Name
  {7d2791bd-c909-4f0b-9ab8-03f8cf4b2956}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7d2791bd-c909-4f0b-9ab8-03f8cf4b2956}, !- Handle
  BLDG_SWH_SCH_DayProfile3,               !- Name
  {5530a242-f509-445c-a322-c9dbe769c316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5530a242-f509-445c-a322-c9dbe769c316}, !- Handle
  BLDG_SWH_SCH_DayProfile3_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {822cc6a3-6b77-4885-a1d9-955f3e6f0d89}, !- Handle
  BLDG_SWH_SCH_DayProfile1,               !- Name
  {632869d9-82b1-4b5f-b86b-30c6c80bb5cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:ScheduleTypeLimits,
  {632869d9-82b1-4b5f-b86b-30c6c80bb5cc}, !- Handle
  BLDG_SWH_SCH_DayProfile1_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c1f7b55e-efa6-4fc4-9bbb-cc210fd5f2e0}, !- Handle
  BLDG_SWH_SCH_DayProfile2,               !- Name
  {f2c29e57-1d7f-410e-8ac6-f7aaf3e41ca2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:ScheduleTypeLimits,
  {f2c29e57-1d7f-410e-8ac6-f7aaf3e41ca2}, !- Handle
  BLDG_SWH_SCH_DayProfile2_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {a858d69c-305a-410f-acd8-0744e876ce41}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {c17da77a-9e4b-4e02-9993-aecc90ffbfa4}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {b887ea6f-d4fe-4866-a177-e82e775f64ff}, !- Handle
  Water Equipment Hot Supply Temp Sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Sunday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Monday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Tuesday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Wednesday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Thursday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Friday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Saturday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Holiday Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- SummerDesignDay Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- WinterDesignDay Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- CustomDay1 Schedule:Day Name
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a2cd02a0-0827-4d9a-81d9-931250dfe869}, !- Handle
  Water Equipment Hot Supply Temp Sched_DayProfile1, !- Name
  {d47138d4-3cf9-4de7-afa1-729d6fbadd4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d47138d4-3cf9-4de7-afa1-729d6fbadd4d}, !- Handle
  Water Equipment Hot Supply Temp Sched_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {0642041a-be30-48ec-a31f-3d13c64b71a7}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {70b32743-e5ec-4dcf-af80-fab2802b67e8}, !- Handle
  Water Equipment Sensible fract sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Sunday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Monday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Tuesday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Wednesday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Thursday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Friday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Saturday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Holiday Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- SummerDesignDay Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- WinterDesignDay Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}, !- CustomDay1 Schedule:Day Name
  {064e1b79-3568-412b-b732-f301c02646b7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {064e1b79-3568-412b-b732-f301c02646b7}, !- Handle
  Water Equipment Sensible fract sched_DayProfile1, !- Name
  {2d7a5a49-64a8-4c9f-987a-f18ce8a52133}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2d7a5a49-64a8-4c9f-987a-f18ce8a52133}, !- Handle
  Water Equipment Sensible fract sched_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {e90fda07-6ff3-4e58-b813-09bd696a5207}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {33fea586-8b7a-46eb-9bf0-c3c1eb77cbd4}, !- Handle
  Water Equipment Latent fract sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Sunday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Monday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Tuesday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Wednesday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Thursday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Friday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Saturday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- Holiday Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- SummerDesignDay Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- WinterDesignDay Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}, !- CustomDay1 Schedule:Day Name
  {091cc7ca-7f92-4840-9378-c632f87cca86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {5e8cb4af-7645-4eff-81f2-957ac16d7aec}, !- Handle
  MinRelHumSetSch,                        !- Name
  {a10de090-f8ba-4a9f-a035-a54672f3ace7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {3e14bde7-678e-4cb8-bacf-99ad19e1eb05}, !- Handle
  MinRelHumSetSch_WeekProfile1,           !- Name
  ,                                       !- Schedule Rendering Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Sunday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Monday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Tuesday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Wednesday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Thursday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Friday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Saturday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Holiday Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- SummerDesignDay Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- WinterDesignDay Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- CustomDay1 Schedule:Day Name
  {14100ce3-2206-48ea-88b2-1272b448a1e6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {14100ce3-2206-48ea-88b2-1272b448a1e6}, !- Handle
  MinRelHumSetSch_DayProfile1,            !- Name
  {a170736a-e20d-403c-bfad-d9bca6053d60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a170736a-e20d-403c-bfad-d9bca6053d60}, !- Handle
  MinRelHumSetSch_DayProfile1_Limit,      !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {3d66a02d-aca0-4b20-be70-017a9a8e7419}, !- Handle
  MaxRelHumSetSch,                        !- Name
  {a10de090-f8ba-4a9f-a035-a54672f3ace7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {99a225ed-63c7-48a6-8973-4c0729dc79b2}, !- Handle
  MaxRelHumSetSch_WeekProfile1,           !- Name
  ,                                       !- Schedule Rendering Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Sunday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Monday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Tuesday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Wednesday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Thursday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Friday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Saturday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Holiday Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- SummerDesignDay Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- WinterDesignDay Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- CustomDay1 Schedule:Day Name
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a65520ed-f64f-4cc3-aada-a9eb427ce86d}, !- Handle
  MaxRelHumSetSch_DayProfile1,            !- Name
  {7f9fba2a-9ceb-41e0-a401-e6ae4b71e1f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7f9fba2a-9ceb-41e0-a401-e6ae4b71e1f1}, !- Handle
  MaxRelHumSetSch_DayProfile1_Limit,      !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {2dcac237-efe6-4941-950b-256310a11a21}, !- Handle
  VAV_SAT_SCH,                            !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {f9457831-9104-4a59-b9b8-f522a8d14ee6}, !- Handle
  VAV_SAT_SCH_WeekProfile1,               !- Name
  ,                                       !- Schedule Rendering Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Sunday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Monday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Tuesday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Wednesday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Thursday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Friday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Saturday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- Holiday Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- SummerDesignDay Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- WinterDesignDay Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}, !- CustomDay1 Schedule:Day Name
  {224e1369-a90e-4c12-a57a-8cacb3f63b5b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {51b41c36-dc78-4b81-b41d-b0f18568f644}, !- Handle
  CAV_SAT_SCH,                            !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {8f9ff100-95e8-4bbe-a3b3-f744e33b8149}, !- Handle
  CAV_SAT_SCH_WeekProfile1,               !- Name
  ,                                       !- Schedule Rendering Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Sunday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Monday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Tuesday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Wednesday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Thursday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Friday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Saturday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- Holiday Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- SummerDesignDay Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- WinterDesignDay Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}, !- CustomDay1 Schedule:Day Name
  {1b5ae50d-f08a-4f92-a620-89ef8d4a18b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {de196b79-42e2-4fcf-a308-39222c7bd3eb}, !- Handle
  PlantOnSched,                           !- Name
  {fa3b3db1-0f6f-4dca-b4a8-677eb36e0e3b}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {d6696ba0-c163-40e1-9db2-538c788594aa}, !- Handle
  PlantOnSched_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Sunday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Monday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Tuesday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Wednesday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Thursday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Friday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Saturday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Holiday Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- SummerDesignDay Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- WinterDesignDay Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- CustomDay1 Schedule:Day Name
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {852d5287-fd51-4b51-8f3e-8f010ca370fc}, !- Handle
  PlantOnSched_DayProfile1,               !- Name
  {6ce0e7fa-26f5-4dba-bf13-f8649085e6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6ce0e7fa-26f5-4dba-bf13-f8649085e6b1}, !- Handle
  PlantOnSched_DayProfile1_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {fcf4cf9a-d772-4830-a4dc-0bf99304fae9}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}; !- Schedule Type Limits Name

OS:Schedule:Year,
  {9dee3c7b-db0a-4eed-b565-f688c4a4704b}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {6111492a-cdab-4a36-9f8f-bc43e399bdfd}, !- Handle
  SWHSys1-Loop-Temp-Schedule_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Sunday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Monday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Tuesday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Wednesday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Thursday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Friday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Saturday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Holiday Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- SummerDesignDay Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- WinterDesignDay Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- CustomDay1 Schedule:Day Name
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {dafd16ea-6509-4216-8c26-d1ebe7650d9a}, !- Handle
  SWHSys1-Loop-Temp-Schedule_DayProfile1, !- Name
  {0b624c92-11fc-4481-8a4c-5ef9f3a49ad3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0b624c92-11fc-4481-8a4c-5ef9f3a49ad3}, !- Handle
  SWHSys1-Loop-Temp-Schedule_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Curve:Cubic,
  {c5e5c4b7-d76c-4646-8dea-680d9303c4b2}, !- Handle
  HeatSys1 Boiler Non-Condensing Boiler Curve, !- Name
  0.626428326,                            !- Coefficient1 Constant
  0.645643582,                            !- Coefficient2 x
  -0.77720685,                            !- Coefficient3 x**2
  0.313806701,                            !- Coefficient4 x**3
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Schedule:Year,
  {be40374a-6b47-4ac2-b88b-18c1e8652636}, !- Handle
  HeatSys1 Loop Setpoint Sched,           !- Name
  {dc8b15ef-5b37-4711-8da1-3ca0fb2b307b}; !- Schedule Type Limits Name

OS:SpaceType,
  {fed8edd6-092e-4a9b-8b16-cef6c5668aff}, !- Handle
  Air Loop 1|AHU-2 Availability Manager|ZoneList, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dc945137-113d-4357-8b99-199d1ac61585}; !- Group Rendering Name

OS:Curve:Biquadratic,
  {03525b6b-05da-4603-ab52-20bec513ede4}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c62f2491-b04a-4c95-9103-8dc11a18196e}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x
  1.197,                                  !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f540c072-f1bb-406d-9779-01b4cad4caed}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9403b6cb-79b8-49ec-94f8-c4d3d875b8f2}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x
  1.197,                                  !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c4c44744-7803-4ca7-961f-a810ea5ea492}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d93d0a42-8a93-4848-8b76-f7977ec85f21}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ae95aeb2-fb74-4f3f-95c3-19ab1c45f669}, !- Handle
  Measured_LowSpeedCoolEIRLSFT,           !- Name
  1.1389,                                 !- Coefficient1 Constant
  -0.04518,                               !- Coefficient2 x
  0.0014298,                              !- Coefficient3 x**2
  0.006044,                               !- Coefficient4 y
  0.0006745,                              !- Coefficient5 y**2
  -0.0012325,                             !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Schedule:Year,
  {dc85a0cb-7e50-4b49-9f56-b4a0a269647d}, !- Handle
  AHU-1_MinOAFracSchedule,                !- Name
  {90f3fbb6-c52b-4b78-9fee-64abf99692a7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {8a154163-e75b-465d-94f9-912d02f7e6e3}, !- Handle
  AHU-1_MinOAFracSchedule_WeekProfile1,   !- Name
  ,                                       !- Schedule Rendering Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Sunday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Monday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Tuesday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Wednesday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Thursday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Friday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Saturday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Holiday Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- SummerDesignDay Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- WinterDesignDay Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- CustomDay1 Schedule:Day Name
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5c7847c0-498e-4b52-8d3b-ea02ed7e65a5}, !- Handle
  AHU-1_MinOAFracSchedule_DayProfile1,    !- Name
  {c01f86f4-956c-41aa-ac6a-a47e2619f369}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c01f86f4-956c-41aa-ac6a-a47e2619f369}, !- Handle
  AHU-1_MinOAFracSchedule_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Output:Diagnostics,
  {6e292f2b-4285-4507-a9ee-bdf12ae0dd2a}, !- Handle
  DisplayExtraWarnings,                   !- Key 1
  DisplayAdvancedReportVariables;         !- Key 2

OS:ClimateZones,
  {f1f437d5-364a-4e41-9400-37be7298b59e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {a0c240c1-4843-485a-bb67-5e873f939e42}; !- Handle

OS:Sizing:Parameters,
  {cea68607-5fff-405f-9f47-959ee4b7e6cf}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {403a22bf-675f-4b99-a0b5-c2ec30b74222}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {0c165ae7-ad3a-4f03-8bed-fb54f1de89bd}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {f761cd7c-f3da-4623-b5eb-aaa16843c763}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {666ce111-2d3c-404e-80eb-5cabd1f7744c}, !- Handle
  {d9cfa6b1-9484-4db0-b0b1-d7ad0706ca46}; !- Construction Name

OS:StandardsInformation:Material,
  {afa8ce6d-45fc-4921-8d9f-150e1402f23e}, !- Handle
  {cea22c46-40ce-4014-9bfc-b70f871420a3}; !- Material Name

OS:StandardsInformation:Material,
  {9482f218-9428-45a3-9e92-724739b4d84a}, !- Handle
  {ee569440-7fd3-47f7-b865-663e5c5010e2}; !- Material Name

OS:StandardsInformation:Construction,
  {8bd26eae-3fc0-438d-a34b-d5ab4f7a0cc1}, !- Handle
  {eb122771-ba4f-4c26-a6d8-91d83bd4faf5}; !- Construction Name

OS:StandardsInformation:Material,
  {b565d9b1-47c0-432d-adba-733c045cd057}, !- Handle
  {67c30116-303a-4ca0-8f4f-dac9d20eccbe}; !- Material Name

OS:StandardsInformation:Construction,
  {cc5643d5-aeba-48f2-9a3c-9612b11d38b9}, !- Handle
  {d01429bd-ee4c-4240-b0eb-0e38d66f5346}; !- Construction Name

OS:StandardsInformation:Material,
  {fd72a2b0-f718-4d5d-ab79-727d0c0eaa7b}, !- Handle
  {60b7e252-1ad5-4380-a6e0-370b7189f259}; !- Material Name

OS:StandardsInformation:Material,
  {1b9882e8-6f62-4936-b90e-2e62a211be49}, !- Handle
  {00399a48-e236-4a28-ad4d-d3a69f1cdaa1}; !- Material Name

OS:StandardsInformation:Material,
  {0da3d4e6-6284-4f3b-ad3d-9e3688667fb4}, !- Handle
  {bb7f4d4f-6158-45b3-b351-3d91fcbfd164}; !- Material Name

OS:StandardsInformation:Construction,
  {ea0a3cfe-b5d6-414c-a38e-57e6ec6bbf8a}, !- Handle
  {a80f64de-938c-4ca7-9f1e-839ffef18398}; !- Construction Name

OS:StandardsInformation:Material,
  {13e115df-29e1-4f54-a5eb-0d79b65242f1}, !- Handle
  {a2645ba8-e48b-484f-afad-35af3f616da7}; !- Material Name

OS:StandardsInformation:Construction,
  {0090e296-94c7-4d48-9c35-fcd9a368007f}, !- Handle
  {094ab10b-5a0c-4952-8182-8defd2fbd9e9}; !- Construction Name

OS:StandardsInformation:Material,
  {4d648cb2-1712-4b08-9a15-963d7fb62387}, !- Handle
  {efeed268-37b6-4abe-ac5c-5bcd8314b050}; !- Material Name

OS:StandardsInformation:Construction,
  {17d04147-470a-4f07-8a90-b6465ef1420e}, !- Handle
  {90a19e17-6f6b-44d3-a4f3-945386c14566}; !- Construction Name

OS:StandardsInformation:Material,
  {c3006691-7ab4-4fc4-b532-63d1bba869a9}, !- Handle
  {d34b75b1-227d-44eb-b0b4-7ef8d99ca5ab}; !- Material Name

OS:StandardsInformation:Material,
  {cc5621ba-d763-4b11-b410-4e506bc09ec6}, !- Handle
  {828c7793-18fc-47e7-8e42-5b63be39c0f8}; !- Material Name

OS:StandardsInformation:Material,
  {c4d5c159-c1d0-4408-9275-1e4060e8ce35}, !- Handle
  {45f05a56-049a-430d-96d8-4993be0d6b9d}; !- Material Name

OS:StandardsInformation:Construction,
  {3c940a1a-2a5e-4168-9159-fd72518569ae}, !- Handle
  {1593f370-83d5-485c-8f30-7a2580d327c7}; !- Construction Name

OS:StandardsInformation:Construction,
  {866b0192-4315-4082-a5cb-ef89963a0999}, !- Handle
  {dd610c97-a890-4a79-a103-973d916b0c74}; !- Construction Name

OS:Rendering:Color,
  {e8cb3284-aaba-4e61-857d-fbf30db0b890}, !- Handle
  Rendering Color 1,                      !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a455ede0-184e-40f9-8021-deb081162a6f}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b98aef6-a3ca-4f06-9e39-ce75ec15dd80}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f0a37e4-d000-4ce2-9fca-960f74212dc9}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7df4d8cd-2fe5-4419-af10-c911300ef48a}, !- Handle
  Rendering Color 5,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cde23c3-89ec-44be-a207-fe38a966a09f}, !- Handle
  Rendering Color 6,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57b380e3-89a3-47cb-9b48-7d2eb1dcdf4b}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6a6a1a1-de34-4d7e-b9cc-c91400b8364f}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c09c4ce1-e951-45c6-a72f-d677dab52ada}, !- Handle
  Rendering Color 9,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7af6914-9eea-4ca3-802b-79236baf6791}, !- Handle
  Rendering Color 10,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dd668c7-be1f-4770-a6b6-c0fb2487b317}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fd0de11-65b2-4805-b270-787686d54ef2}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb543411-5624-4bce-8b2a-3cdd3e5805b2}, !- Handle
  Rendering Color 13,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce1f29d2-ae9e-4b38-bc62-dc3cf492e373}, !- Handle
  Rendering Color 14,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c971ebe4-b9c4-4074-840f-d7ce05251641}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d1bb2a6-cfc1-48de-a96e-6d907ef971a7}, !- Handle
  Rendering Color 16,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54362be6-11f2-42ab-84d5-8cedead13e19}, !- Handle
  Rendering Color 17,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65a95e03-423d-4964-ba7a-a6d338cd33bc}, !- Handle
  Rendering Color 18,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ca69ea5-4228-4fb0-ab35-79945dfe180f}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bb83af8-301d-4e77-bfff-63af1bbd729f}, !- Handle
  Rendering Color 20,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8c116fd-6b57-4266-9a90-179594814a11}, !- Handle
  Rendering Color 21,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6157750c-a3a0-469b-be36-8538d6b4feac}, !- Handle
  Rendering Color 22,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc35be1c-be15-4844-a05c-873470fbea50}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ddedf710-7944-4024-894b-db43cb8eb733}, !- Handle
  Rendering Color 24,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81056924-e0ee-41a6-8003-5ddf14bed545}, !- Handle
  Rendering Color 25,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {af50a3ab-1b3c-406f-bab6-0d90be950fd8}, !- Handle
  Rendering Color 26,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cb2bc7a-3149-40df-981d-a74d58c4ffce}, !- Handle
  Rendering Color 27,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ac4f9a7-e005-4901-a2e2-3410d54d7243}, !- Handle
  Rendering Color 28,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e989304-d001-4f36-aca9-61e3e100db3f}, !- Handle
  Rendering Color 29,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59941adb-2bb9-4810-a254-f85c0d581df8}, !- Handle
  Rendering Color 30,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07ea827f-c539-474d-8171-1ded5cda17de}, !- Handle
  Rendering Color 31,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ddce2773-90dd-4b3f-8e82-dbe0576a780b}, !- Handle
  Rendering Color 32,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12af93f0-320c-48e5-83ce-f29b75419647}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc995caf-902b-42bf-8a77-b95795355897}, !- Handle
  Rendering Color 34,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d8827ab-d080-44c7-b835-2a3ddea9102d}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5474a8ee-aac3-44df-aee1-056489071525}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3fff417-d07d-4d86-93ba-3c2a5134af27}, !- Handle
  Rendering Color 37,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9eab9c17-8b6c-4958-8776-f2c460a06c0e}, !- Handle
  Rendering Color 38,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b62093bc-ff84-48e8-8ef2-24b041ca7e8e}, !- Handle
  Rendering Color 39,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc29305a-7821-45ec-b6f1-0ea0fc883646}, !- Handle
  Rendering Color 40,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2edf9b30-f1c3-4eb8-8154-43715454e8ca}, !- Handle
  Rendering Color 41,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68d2602a-30ba-49bd-9923-68a2775b5e2f}, !- Handle
  Rendering Color 42,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6be0b8f4-f089-46bc-af7a-77ac5615a13d}, !- Handle
  Rendering Color 43,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5acf441-3bcc-44e9-883c-68394ae73e29}, !- Handle
  Rendering Color 44,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {adb6c14f-5c90-4393-bf4c-96512a0f892d}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80e5e1ee-fec8-4ceb-a1b3-9340fd3efa7a}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00273ff2-08fa-4519-9c6f-b2259910cc5c}, !- Handle
  Rendering Color 47,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b90d67c1-ffbd-40b9-ae6b-1637330e3886}, !- Handle
  Rendering Color 48,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92a6fbc3-b725-4437-aa87-416a34b3fbb6}, !- Handle
  Rendering Color 49,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {087d5059-88fc-4e4d-aa75-f0a9decd795c}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5db2ffcf-e331-46e4-a2ff-819559e72ffa}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {078dff8d-38bf-4cf9-8af2-5fcdc8590d96}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {64e700e7-3487-4f0d-9e54-8666c137d2d8}, !- Handle
  Rendering Color 53,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4d17a50-89e7-4212-a898-6099ce430c0f}, !- Handle
  Rendering Color 54,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a31866c-ebea-4a4c-a15c-bd4ab5307192}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fa4b4f6-629b-4c75-a3f7-0ffd59f7555b}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3bbb6d0-9a5e-4a34-bf68-76185e8e30a9}, !- Handle
  Rendering Color 57,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b38c580b-e808-4e60-bdc1-2e771dd2643c}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {509882a5-365e-4f1f-aeae-dab68d3e9bf5}, !- Handle
  Rendering Color 59,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f921e6a9-2ac8-4f16-b32a-4bb6666b9889}, !- Handle
  Rendering Color 60,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6fb077c-87ed-4b80-bc95-717656877348}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a0c1562-ca2e-4ac7-8704-d48cecb5774d}, !- Handle
  Rendering Color 62,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72da253f-6e88-41bb-8f57-3a70d04b7d16}, !- Handle
  Rendering Color 63,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ed8daec-e9eb-41c3-a88c-700f1458f850}, !- Handle
  Rendering Color 64,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2570ad6d-3b6a-4b8e-8249-3bbda279814c}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6941fa5-c414-487f-91f5-0fd2ac9324e5}, !- Handle
  Rendering Color 66,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f17bf066-6970-4d50-a551-d906e8c8413d}, !- Handle
  Rendering Color 67,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98852295-3b40-48d8-b097-68fb05f7f44f}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {499ce592-6b21-4d49-85e4-09b8bb160265}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {700d57a4-3947-4af4-9e3b-90f6ad5e80ed}, !- Handle
  Rendering Color 70,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96c333ff-256b-4789-9244-3b555cb6e876}, !- Handle
  Rendering Color 71,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2690b96c-a04f-41c8-a33c-cffc41d60017}, !- Handle
  Rendering Color 72,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cfce063-03e1-4795-b6fb-e3ea24119a7c}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72044fab-fbf0-4cfd-b7bb-c347128c82dc}, !- Handle
  Rendering Color 74,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {659cd4be-83d9-4b41-b901-8847dbc20ea0}, !- Handle
  Rendering Color 75,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72cf4d87-f67a-4455-bea9-06e671d197fa}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4abc85d-ba20-401a-82ea-eec4a4d45f2e}, !- Handle
  Rendering Color 77,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e22282c9-bc72-49d3-8e03-e78ef697ef85}, !- Handle
  Rendering Color 78,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac98c38b-10ef-4bd4-9395-293cff28d4b8}, !- Handle
  Rendering Color 79,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c42b04d-a15a-45e2-aa42-247849146b8d}, !- Handle
  Rendering Color 80,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cf5217e-d654-48d4-9074-f1967e3f1615}, !- Handle
  Rendering Color 81,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb395118-d60f-4d88-9670-97deb8912982}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b24bfc12-accd-4e0d-9326-effa7be0fc69}, !- Handle
  Rendering Color 83,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69a537c9-032d-4a84-bff4-6fd301387699}, !- Handle
  Rendering Color 84,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e159470-1851-4b9d-8732-926c29aa0b2c}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22e024ca-2a4c-4347-83d4-a169cb268bfb}, !- Handle
  Rendering Color 86,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6e92287-d9a7-4e57-b1ab-6721229d2683}, !- Handle
  Rendering Color 87,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e1ed30-1f16-42fa-9e67-877dc4324b22}, !- Handle
  Rendering Color 88,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee5d24eb-4298-4be6-ae28-04912e20a827}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1840c922-38ac-4b0b-9b70-abc48cd2d559}, !- Handle
  Rendering Color 90,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8010b241-d660-4085-8f96-118c9be68cdb}, !- Handle
  Rendering Color 91,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d93b8356-8d1d-47d6-891f-b23626803928}, !- Handle
  Rendering Color 92,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2369b15b-e12f-42f9-b623-96be97604b78}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55846c65-b2bf-4f39-8338-27a45e099e4b}, !- Handle
  Rendering Color 94,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51c4477f-614c-459e-941a-1c93e82b49fb}, !- Handle
  Rendering Color 95,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce6b35d4-f311-4fdd-be96-18a2d163844d}, !- Handle
  Rendering Color 96,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0229b06b-e469-48b9-ae3b-79c9399fbf9a}, !- Handle
  Rendering Color 97,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {178e06df-0b43-45d3-bfd5-6a4d80806c98}, !- Handle
  Rendering Color 98,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0577cbf-eb7a-4855-92a1-586838272734}, !- Handle
  Rendering Color 99,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {67092457-0526-442b-8975-91b86df5c5aa}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cef21c50-b71d-4672-8548-2c20393eda37}, !- Handle
  Rendering Color 101,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca31c72a-54e4-4f82-9369-6ce73ff21e78}, !- Handle
  Rendering Color 102,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afe24baa-8444-4fae-9da3-8e5c0af96735}, !- Handle
  Rendering Color 103,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21703ffc-d293-42a2-9145-575a5f2413b4}, !- Handle
  Rendering Color 104,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05749b7f-2998-481f-8367-5092a8de1fb2}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2cc05c7-3723-47aa-8351-515601fb48a5}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8db1190-e2f8-4e5c-9f90-3e6c481508d6}, !- Handle
  Rendering Color 107,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45116428-e479-47bc-994c-7f9d7ec809db}, !- Handle
  Rendering Color 108,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61147e90-a878-4457-aef8-6e3957b3707f}, !- Handle
  Rendering Color 109,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {157200f1-1758-484c-8bee-045e07ac0215}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af656311-be89-4bea-88ad-c56e8b253e59}, !- Handle
  Rendering Color 111,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0685f590-be42-4db5-8655-a844a70ba9e8}, !- Handle
  Rendering Color 112,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19763f53-95ad-42a8-bd58-f99e27c5b8a2}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6a58dc7-5585-44ec-9ca7-6d13b5307139}, !- Handle
  Rendering Color 114,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {832b3d6a-43be-4d4b-9930-86746504d01d}, !- Handle
  Rendering Color 115,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4ca9a4b-8d6d-4581-ad57-012a1900c91e}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {463d7700-7266-4072-93ec-2e2afa797c84}, !- Handle
  Rendering Color 117,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0971578b-b714-4c6f-9915-b5ece75fc2e5}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4cf1c8fd-25d7-42e7-a247-8b55d45328c4}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca9f64b9-d99f-4c42-8802-66ac22f14d9e}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2885f7cf-9026-4953-83f2-88bf118e1a10}, !- Handle
  Rendering Color 121,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {256bf43d-a759-455a-a7b8-eb9f591603fd}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d7771c4-3bac-4958-96c2-468f07bc4f21}, !- Handle
  Rendering Color 123,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59ed8a14-0e78-4e42-a705-bf964b636369}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30305884-88f9-4c1c-a183-ae02f0b93ac8}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8a4973e6-488f-4315-b6c1-7b207edb3738}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f719ff3-0e6a-4e1e-aec6-fd95ae0f710c}, !- Handle
  Rendering Color 127,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20aafc03-93d0-4f1f-8a60-78ab7c78e3b5}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff5d2707-3379-488b-932f-1fd3dd9def1d}, !- Handle
  Rendering Color 129,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8aa0dc3a-5b21-472c-a575-e2be43cd76dd}, !- Handle
  Rendering Color 130,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a944d12-3c96-4b6c-8698-2efb8e460849}, !- Handle
  Rendering Color 131,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5712b733-6c7b-41c9-ae8a-7c1469494bae}, !- Handle
  Rendering Color 132,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5f7a0b2-b8c1-411f-86dc-54ef911ac7c6}, !- Handle
  Rendering Color 133,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b90a9321-10af-4a91-8411-2f97dc34ec11}, !- Handle
  Rendering Color 134,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2cffef81-382d-47e8-8e3c-d4ebf9c9edea}, !- Handle
  Rendering Color 135,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e12c8880-6da2-460a-88c4-c4c5fe267de9}, !- Handle
  Rendering Color 136,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b46b2ead-d604-455b-a9d5-f91ecd3d8fd9}, !- Handle
  Rendering Color 137,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c91428c8-cebf-40bb-9f82-4fdcf7d51010}, !- Handle
  Rendering Color 138,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b5ed47d-62ef-4865-988e-a150c7325dc7}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ec8443f-88ac-4fc5-b751-645089c5885d}, !- Handle
  Rendering Color 140,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fc54d64-94bb-4103-997f-8c358c0c3fbb}, !- Handle
  Rendering Color 141,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96970224-aecf-4b60-9162-6ca2825583ba}, !- Handle
  Rendering Color 142,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2da54fa4-102a-476b-a215-86f385602261}, !- Handle
  Rendering Color 143,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa46c28-ea3b-410b-aba0-cdcad5b8361d}, !- Handle
  Rendering Color 144,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc2b6a3e-edeb-4dd4-9c7b-1352837a5624}, !- Handle
  Rendering Color 145,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81e99360-864a-4612-9655-44335c069324}, !- Handle
  Rendering Color 146,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {404ce8ba-e6c2-49ac-8875-f1620ccce8e5}, !- Handle
  Rendering Color 147,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {487ff0ba-384c-4bf0-8647-3054aa63f4ba}, !- Handle
  Rendering Color 148,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d59a1a8e-94d3-4804-8e64-8edf5e55504b}, !- Handle
  Rendering Color 149,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13910650-532b-42b1-88b4-caa89aebf26c}, !- Handle
  Rendering Color 150,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {184ddd91-db7d-4c6f-844e-f03fdd3ca9cd}, !- Handle
  Rendering Color 151,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {008340fd-f75e-49b8-82a8-3bcde2069a07}, !- Handle
  Rendering Color 152,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c2eec05-3d32-494c-a1bb-c1de18442513}, !- Handle
  Rendering Color 153,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e566462a-0316-4986-a986-584c1f6ef216}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6325fe42-a2ec-433c-926b-01e2df7157a9}, !- Handle
  Rendering Color 155,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {775ac07d-f31a-45ff-9fb8-c42cca22cc6b}, !- Handle
  Rendering Color 156,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9947b7b-a66f-48de-9236-8781eb69a9f5}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5f57e7a-b3e5-4840-827b-77dd258770cd}, !- Handle
  Rendering Color 158,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9c8aaa1-8c7c-45ff-970c-89e21c1abd67}, !- Handle
  Rendering Color 159,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f44fdbff-a3af-45b1-87f8-401c0a7fc1e6}, !- Handle
  Rendering Color 160,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b857b04b-3f25-4ed1-bc83-68adda4dcc53}, !- Handle
  Rendering Color 161,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97da8426-9545-4c35-90ea-ee7637abbbc7}, !- Handle
  Rendering Color 162,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c6a65e17-732c-40c6-be64-e938c1be4833}, !- Handle
  Rendering Color 163,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b041411d-3723-4940-a279-4441622d4274}, !- Handle
  Rendering Color 164,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {19f39237-d805-40b5-a727-237fc607d15b}, !- Handle
  Rendering Color 165,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91d0d914-0f9a-4565-9bd0-c191bed04749}, !- Handle
  Rendering Color 166,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fc0af86-72c9-4a65-85e2-b752f1468a76}, !- Handle
  Rendering Color 167,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23d24984-c11d-41bb-8b34-79a036a01050}, !- Handle
  Rendering Color 168,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc0bbe37-cec5-4f4e-9f8b-5fcdca354329}, !- Handle
  Rendering Color 169,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99bccb29-83d1-4ffe-b3eb-a8cbf2d64a9c}, !- Handle
  Rendering Color 170,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94c3ebdd-4daa-4e75-bee7-b1cdea2cbf56}, !- Handle
  Rendering Color 171,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85e0f383-3d41-444a-a791-568e3256fe14}, !- Handle
  Rendering Color 172,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2db0963-7574-4c49-a88d-b9ef07db953f}, !- Handle
  Rendering Color 173,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7a5ecc3-b2da-4e27-8771-b5e9c284399e}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e32b8976-3430-429d-aa97-77f05117c5a0}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a20dc3eb-81b4-4c2e-a76b-e7e1526a073f}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0026cbd2-a70f-4724-9c8c-3d39143f3dc4}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f11b9ff-80d7-4e67-a5b0-44e7172f935b}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3ac9af2-fae0-46d3-b4fe-5ededc91fdf9}, !- Handle
  Rendering Color 179,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {952b9589-4355-4c02-95f0-5acd1d1521c0}, !- Handle
  Rendering Color 180,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e89affd2-a2e5-4870-a826-9175ad09e4a7}, !- Handle
  Rendering Color 181,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {362768b2-211f-4180-9fd7-16558f1ffc32}, !- Handle
  Rendering Color 182,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aef3cf75-7fff-4b62-8fed-cdfb0e84ded4}, !- Handle
  Rendering Color 183,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6fbc1ce-1c3e-405e-9369-3e58a2f63b0b}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15164b8c-5e5a-4a99-970f-7e2d45780206}, !- Handle
  Rendering Color 185,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e39a72f-5d7f-49a0-a70c-d88f2c90d610}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75aaabf5-41c0-437c-9d8e-03c403a5fa88}, !- Handle
  Rendering Color 187,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5caf509e-078d-4686-be8e-3260a549ef36}, !- Handle
  Rendering Color 188,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52aa0809-22b4-4dc9-93f9-7256530bea5d}, !- Handle
  Rendering Color 189,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ce22b0d-b046-4156-9a91-3b62c67507ff}, !- Handle
  Rendering Color 190,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc5ebf17-53a0-46f0-b642-f1582d92e05c}, !- Handle
  Rendering Color 191,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8784a4dd-013a-4a78-9b19-42e7cc518501}, !- Handle
  Rendering Color 192,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5686255b-dfb9-459e-b7cc-eb236cbebfa4}, !- Handle
  Rendering Color 193,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b221542-a384-41b3-9967-3bfc0c06c520}, !- Handle
  Rendering Color 194,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50445535-ebd7-4b2a-a185-5e62aaeb28bc}, !- Handle
  Rendering Color 195,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {095a4e69-ed58-47a5-abb9-495c8390bd4f}, !- Handle
  Rendering Color 196,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a832f33-b7ac-44df-8796-67ca6f90ca3a}, !- Handle
  Rendering Color 197,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fe6bb507-9f2a-4919-8c99-3d0edfbcddd7}, !- Handle
  Rendering Color 198,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ed00992-84b6-4d93-90da-e4724aacadfc}, !- Handle
  Rendering Color 199,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {688b7934-65e4-4cab-87f0-bce89ac0ab4a}, !- Handle
  Rendering Color 200,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e96128cb-6cc3-436c-8897-13a330364d0c}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f49a520-bf84-47cb-b1b7-16c12bba8227}, !- Handle
  Rendering Color 202,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0ed686b-9213-462c-a786-0f8fe23e895a}, !- Handle
  Rendering Color 203,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {963fdcef-37ae-45f3-958d-4646e6f9deaa}, !- Handle
  Rendering Color 204,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {961a4a02-e883-4b03-9933-6cce435cbf4a}, !- Handle
  Rendering Color 205,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef18fd4a-5112-4dbd-86f5-629e11f599a3}, !- Handle
  Rendering Color 206,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c76dd181-c12f-4afb-b0f7-bb0724172f61}, !- Handle
  Rendering Color 207,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8ffab55-fe7e-47a2-8e29-b431c5e8ea55}, !- Handle
  Rendering Color 208,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fead5cda-9b7b-4e97-af09-970a910c2e08}, !- Handle
  Rendering Color 209,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d6b34a2-5bec-45df-832f-073362ce2f3b}, !- Handle
  Rendering Color 210,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb7677dc-a4a3-4952-8cd6-187b7242880b}, !- Handle
  Rendering Color 211,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fe46d5b-cda9-400b-a632-fd2b0cd60a20}, !- Handle
  Rendering Color 212,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7dc2001-8426-4588-a04b-54c803d6298d}, !- Handle
  Rendering Color 213,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db4d031a-92d7-49f1-bec9-1c43f0e5538a}, !- Handle
  Rendering Color 214,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bad607f-6ffa-4dea-bb77-2affb3f72ed0}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7c10d2a-13ba-47f6-9ae6-fc7053e1fd5c}, !- Handle
  Rendering Color 216,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8326fb63-96fe-47fc-b730-06435b4fdc07}, !- Handle
  Rendering Color 217,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8721dabe-6a3d-47ac-90f4-a94e20b02477}, !- Handle
  Rendering Color 218,                    !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f28edbf2-4dfd-4da9-87a4-93f1a68ad0e8}, !- Handle
  Rendering Color 219,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14206748-4b67-4aaf-a8b6-083e88e37ba4}, !- Handle
  Rendering Color 220,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2ca055c5-e4fc-432a-b273-3206d5c948af}, !- Handle
  Rendering Color 221,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec16f90c-aec5-451d-977d-fd837bf61e3d}, !- Handle
  Rendering Color 222,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf627832-666d-4b66-b7d5-5658ac4cdf3c}, !- Handle
  Rendering Color 223,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27d2a54e-a5de-4034-a06c-816d5e89293f}, !- Handle
  Rendering Color 224,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aea241da-abc4-4c85-836a-71b3591ee306}, !- Handle
  Rendering Color 225,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0179dcb1-3563-4b04-856f-d8f32067754e}, !- Handle
  Rendering Color 226,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d36e8463-3322-4a0f-9782-94d369eb0309}, !- Handle
  Rendering Color 227,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35bfb654-0061-4b6a-ba11-9b8d39e0b44d}, !- Handle
  Rendering Color 228,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1140d41a-a9da-4e75-9ca0-a65ad1670574}, !- Handle
  Rendering Color 229,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaccb296-c7ca-49cd-ad53-48ae580218d1}, !- Handle
  Rendering Color 230,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d98ab266-d8ad-43ae-b23b-8b14a728023a}, !- Handle
  Rendering Color 231,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a37f46ab-d660-4860-ba28-599b6c009bfe}, !- Handle
  Rendering Color 232,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0cd481be-afc1-4ca5-8a05-ef182d15fcd3}, !- Handle
  Rendering Color 233,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e075306-086f-4bc7-b851-cafb95fe666c}, !- Handle
  Rendering Color 234,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {837797d4-0fc6-4724-af57-78067a6d074b}, !- Handle
  Rendering Color 235,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8761c41c-e956-4a51-ac29-75c5211833ae}, !- Handle
  Rendering Color 236,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5289d6d9-1138-4094-a190-8a8e6bd575a4}, !- Handle
  Rendering Color 237,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2e986e7-5e2e-4dfa-afa5-06f701e54eb6}, !- Handle
  Rendering Color 238,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b3b73a5-09ba-471c-b638-3ef388c1e361}, !- Handle
  Rendering Color 239,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c526367-aa0a-49e5-906b-79d293f162b4}, !- Handle
  Rendering Color 240,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7afa2991-b055-40d4-86c0-223ef525ec87}, !- Handle
  Rendering Color 241,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0441b23-9669-4a90-89cd-4d7cb10c766f}, !- Handle
  Rendering Color 242,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {001469cf-b9ac-4600-ab74-b7f653dad107}, !- Handle
  Rendering Color 243,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {16859f6e-3670-4fd9-861c-f5bfde4688db}, !- Handle
  Rendering Color 244,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46644ead-6f65-4d2a-9418-3e581a2140e8}, !- Handle
  Rendering Color 245,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc945137-113d-4357-8b99-199d1ac61585}, !- Handle
  Rendering Color 246,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

