  {515d8a44-fd01-40e8-ac20-64dff3680f0d}, !- Handle
  {ac0898f9-911f-4459-87ea-d8d9cc830a95}, !- Source Object
  11,                                     !- Outlet Port
  {1cd27295-64f2-4701-87dc-89b342f7020b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b3bb184-1f97-4f33-9e9d-30b096c51adc}, !- Handle
  {ac0898f9-911f-4459-87ea-d8d9cc830a95}; !- HVAC Component

OS:PortList,
  {fc6b7f80-24df-4c90-8457-c487d543b131}, !- Handle
  {ac0898f9-911f-4459-87ea-d8d9cc830a95}; !- HVAC Component

OS:PortList,
  {0f10e017-0306-445a-9471-30485cbb7992}, !- Handle
  {ac0898f9-911f-4459-87ea-d8d9cc830a95}; !- HVAC Component

OS:Sizing:Zone,
  {4101cf5d-4d26-4b8c-b926-efe74f051e12}, !- Handle
  {ac0898f9-911f-4459-87ea-d8d9cc830a95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2be14372-ded8-4cf2-b695-d8494ba6350b}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {ac0898f9-911f-4459-87ea-d8d9cc830a95}; !- Thermal Zone

OS:Space,
  {7223f0f7-b061-4c70-bb6e-351bf0e4175e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Space,  !- Name
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac0898f9-911f-4459-87ea-d8d9cc830a95}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4d732998-5367-47b2-81ab-307b23582238}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad60b5b9-fcb2-47af-aba2-ed53197901c3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {1c9a49c8-79cc-4d4f-801d-308b19b8077a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {ffcf26e7-4075-4287-90e0-318ce2d7edff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffcf26e7-4075-4287-90e0-318ce2d7edff}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {7223f0f7-b061-4c70-bb6e-351bf0e4175e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3a60f9-2763-4830-b9f7-7e9a4e650f23}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {7223f0f7-b061-4c70-bb6e-351bf0e4175e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a0666a-2b07-4a50-89be-868ac95bdf41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85594fe8-60f0-4eaa-a6f1-d96c64e5bedc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc41b13-487b-48b7-bbdc-8cda14101460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {55b6df3a-47bd-4aee-8edf-fca4a2eade6e}, !- Surface Rendering Name
  {4415d53f-2982-4844-8105-9e89485b0550}, !- Layer 1
  {4a9f55df-f443-4634-bacd-4604d6f71701}; !- Layer 2

OS:ThermalZone,
  {f0b18db7-410c-401a-a3dd-61b878297c1f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2,              !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1229.21029318135,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fdb88a1-4bf8-405f-b336-e3f89641d00d}, !- Zone Air Inlet Port List
  {475eb212-0413-4fbc-937a-cd02b80ecbee}, !- Zone Air Exhaust Port List
  {8b5cbd7c-6e7b-4379-8736-60625bcb7ab1}, !- Zone Air Node Name
  {122c3c73-3ae6-4046-bb11-a026964b27f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f514079b-9b68-4da4-953c-9f7d4293f67f}, !- Group Rendering Name
  {b70ecfe7-fe40-468e-9cf8-441153529acb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efbb864e-1c50-43f3-b975-86ca6323f611}, !- Handle
  Node 21,                                !- Name
  {8b5cbd7c-6e7b-4379-8736-60625bcb7ab1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b5cbd7c-6e7b-4379-8736-60625bcb7ab1}, !- Handle
  {f0b18db7-410c-401a-a3dd-61b878297c1f}, !- Source Object
  11,                                     !- Outlet Port
  {efbb864e-1c50-43f3-b975-86ca6323f611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fdb88a1-4bf8-405f-b336-e3f89641d00d}, !- Handle
  {f0b18db7-410c-401a-a3dd-61b878297c1f}; !- HVAC Component

OS:PortList,
  {475eb212-0413-4fbc-937a-cd02b80ecbee}, !- Handle
  {f0b18db7-410c-401a-a3dd-61b878297c1f}; !- HVAC Component

OS:PortList,
  {122c3c73-3ae6-4046-bb11-a026964b27f1}, !- Handle
  {f0b18db7-410c-401a-a3dd-61b878297c1f}; !- HVAC Component

OS:Sizing:Zone,
  {428a7129-e9b8-4562-967e-39d60c2cab72}, !- Handle
  {f0b18db7-410c-401a-a3dd-61b878297c1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {376c4ddf-f4d2-4e34-a37d-6ba3316be3eb}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {f0b18db7-410c-401a-a3dd-61b878297c1f}; !- Thermal Zone

OS:Space,
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Space,        !- Name
  {954bb928-e0aa-4ea4-8947-e190261d77f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f0b18db7-410c-401a-a3dd-61b878297c1f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {347bd419-e305-4d17-841d-c51f9867cfd9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b70ecfe7-fe40-468e-9cf8-441153529acb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5fe9b1b0-f43f-4581-8757-8afa3b22cc80}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {7223f0f7-b061-4c70-bb6e-351bf0e4175e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfaeb51e-6a85-490a-916f-908c770d7183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da87c223-c5f0-4444-b5aa-81df66998145}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {7223f0f7-b061-4c70-bb6e-351bf0e4175e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764b554c-77d9-4247-9765-ac81f1e9e58c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}, !- Construction Name
  {7223f0f7-b061-4c70-bb6e-351bf0e4175e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43229fe-ae90-4e79-b353-ec2aed93137f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34fea883-fb62-4115-b0ac-cb132e1c7d13}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {4e31c5dc-96c6-4ec7-a857-09d8084d664b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0500000000000007, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0500000000000007, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e31c5dc-96c6-4ec7-a857-09d8084d664b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {eda262d7-f7d4-4434-b6ec-56a6935451b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  1,                                      !- Multiplier
  3.7984,                                 !- Ceiling Height {m}
  375.077414144,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dffe3cd-cfdb-4a82-b5f6-8467ebc0aea0}, !- Zone Air Inlet Port List
  {cda8e546-3aef-48da-9c64-3d1e3851ab20}, !- Zone Air Exhaust Port List
  {c8bc1328-4758-4c19-a78b-9be54780320e}, !- Zone Air Node Name
  {b9c48145-42c4-48d2-bda8-a76e9f4861a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c523d4a6-ad37-4ec6-818c-e68c470dba57}, !- Group Rendering Name
  {6bef2a25-ca65-4370-a164-45bc957faef6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {744e66d6-f2ab-4ba2-8cb2-f8d23aacfcba}, !- Handle
  Node 22,                                !- Name
  {c8bc1328-4758-4c19-a78b-9be54780320e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8bc1328-4758-4c19-a78b-9be54780320e}, !- Handle
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}, !- Source Object
  11,                                     !- Outlet Port
  {744e66d6-f2ab-4ba2-8cb2-f8d23aacfcba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dffe3cd-cfdb-4a82-b5f6-8467ebc0aea0}, !- Handle
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}; !- HVAC Component

OS:PortList,
  {cda8e546-3aef-48da-9c64-3d1e3851ab20}, !- Handle
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}; !- HVAC Component

OS:PortList,
  {b9c48145-42c4-48d2-bda8-a76e9f4861a4}, !- Handle
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}; !- HVAC Component

OS:Sizing:Zone,
  {24527623-ee5c-4d07-afd3-b7f9b35ead32}, !- Handle
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aeefd50d-8d4b-49db-8d4d-9d64ae4a6001}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}; !- Thermal Zone

OS:Space,
  {eda262d7-f7d4-4434-b6ec-56a6935451b4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Space,  !- Name
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae82fa9e-0444-48a9-b14a-ee2d1bcfbbe1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9834d5c5-9bbb-4499-b72c-8c78bfaf5876}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bef2a25-ca65-4370-a164-45bc957faef6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {8e9156cf-7ecc-4f88-9cc7-ac9d1c90b52b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {434961a5-7e12-4eec-a38e-b1697e6b8b4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434961a5-7e12-4eec-a38e-b1697e6b8b4d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {eda262d7-f7d4-4434-b6ec-56a6935451b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670de311-fbd3-44bc-812c-ce0aa60a5b0d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {eda262d7-f7d4-4434-b6ec-56a6935451b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b807fd-5a1f-4790-98f5-9f142b39e9c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d8f34c-a1fc-406e-b672-f5c4dfb31ef6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {eda262d7-f7d4-4434-b6ec-56a6935451b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc14b8f7-5ba2-45d1-8193-9ea791c8a0f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7883ff32-7850-4b3b-ba3a-487311a9c284}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {eda262d7-f7d4-4434-b6ec-56a6935451b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13b71924-9d1a-47dc-9585-530852804381}, !- Handle
  Aux_Gym_ZN_1_FLR_1,                     !- Name
  1,                                      !- Multiplier
  7.86166131143052,                       !- Ceiling Height {m}
  9803.76687639305,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3418d506-49b4-4ebd-9e15-9a2ce12ebd23}, !- Zone Air Inlet Port List
  {a614b49d-e399-4eec-b1d3-e05c7fdc7081}, !- Zone Air Exhaust Port List
  {77a1bce3-7273-4134-86cc-7a13d74c01ea}, !- Zone Air Node Name
  {8358248a-35e7-4a37-801e-beffbfbe8598}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50ebf290-36af-40da-8852-82f96b3c401c}, !- Group Rendering Name
  {2dcb2ce6-13b4-4270-918f-ca7f9a3d6da1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f3cf548-a01d-4f69-b97a-1c5d4ca3ffcd}, !- Handle
  Node 23,                                !- Name
  {77a1bce3-7273-4134-86cc-7a13d74c01ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77a1bce3-7273-4134-86cc-7a13d74c01ea}, !- Handle
  {13b71924-9d1a-47dc-9585-530852804381}, !- Source Object
  11,                                     !- Outlet Port
  {2f3cf548-a01d-4f69-b97a-1c5d4ca3ffcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3418d506-49b4-4ebd-9e15-9a2ce12ebd23}, !- Handle
  {13b71924-9d1a-47dc-9585-530852804381}; !- HVAC Component

OS:PortList,
  {a614b49d-e399-4eec-b1d3-e05c7fdc7081}, !- Handle
  {13b71924-9d1a-47dc-9585-530852804381}; !- HVAC Component

OS:PortList,
  {8358248a-35e7-4a37-801e-beffbfbe8598}, !- Handle
  {13b71924-9d1a-47dc-9585-530852804381}; !- HVAC Component

OS:Sizing:Zone,
  {1da86810-706e-4b9c-bb08-1b86376746df}, !- Handle
  {13b71924-9d1a-47dc-9585-530852804381}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc3a594e-3632-4a7f-b6e9-44e08ebb23d6}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {13b71924-9d1a-47dc-9585-530852804381}; !- Thermal Zone

OS:Space,
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Space,               !- Name
  {df6695e3-2e0b-48f6-9cb4-bde94e07b355}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {13b71924-9d1a-47dc-9585-530852804381}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b65d3935-a793-4c3c-b209-ce39d1de5ede}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dcb2ce6-13b4-4270-918f-ca7f9a3d6da1}, !- Handle
  Aux_Gym_ZN_1_FLR_1 DualSPSched,         !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {732c45f7-e4ee-478e-86b0-163095bb3a34}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}, !- Construction Name
  {eda262d7-f7d4-4434-b6ec-56a6935451b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aff7c20-1f4e-4feb-9862-9c9d3796a31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75adc134-382c-468f-b35b-f96a84ff5978}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {7df943e7-40c9-42c8-8c83-7f79c8a7f2e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df943e7-40c9-42c8-8c83-7f79c8a7f2e8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {52227cb2-f5d5-4a97-8628-05d03b8ec216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  1,                                      !- Multiplier
  3.7984,                                 !- Ceiling Height {m}
  375.077414144,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3447b812-bad0-4293-99c8-51f7ca2919bd}, !- Zone Air Inlet Port List
  {e60c056b-3c85-4399-b89b-f7338db9eee4}, !- Zone Air Exhaust Port List
  {3d9905c4-752c-4a13-b4ea-4a8db5fa1457}, !- Zone Air Node Name
  {588b2d88-e2ad-4555-a45a-e441b15df105}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8b6a7e7-9ebb-4778-abc7-a8bdf843f8a6}, !- Group Rendering Name
  {cf843115-1612-4606-a558-96cbf1312639}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7908d887-c031-448f-b6c5-336b64ecb21c}, !- Handle
  Node 24,                                !- Name
  {3d9905c4-752c-4a13-b4ea-4a8db5fa1457}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d9905c4-752c-4a13-b4ea-4a8db5fa1457}, !- Handle
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}, !- Source Object
  11,                                     !- Outlet Port
  {7908d887-c031-448f-b6c5-336b64ecb21c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3447b812-bad0-4293-99c8-51f7ca2919bd}, !- Handle
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}; !- HVAC Component

OS:PortList,
  {e60c056b-3c85-4399-b89b-f7338db9eee4}, !- Handle
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}; !- HVAC Component

OS:PortList,
  {588b2d88-e2ad-4555-a45a-e441b15df105}, !- Handle
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}; !- HVAC Component

OS:Sizing:Zone,
  {1c669513-209d-46a0-9eb7-ac909ce608f0}, !- Handle
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48704560-81f6-4d25-b3b7-c2b8a0633d3a}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}; !- Thermal Zone

OS:Space,
  {52227cb2-f5d5-4a97-8628-05d03b8ec216}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Space,  !- Name
  {954bb928-e0aa-4ea4-8947-e190261d77f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7bcd42d-e2b0-45ac-b5d7-892245f2908f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {758a6bc7-66d2-4376-8198-0f5fbf4ed2b2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf843115-1612-4606-a558-96cbf1312639}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {05036ff1-3aac-40c6-a85c-3fa56a99a10f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {2bf755d3-5737-4315-990e-e7c972b26cdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf755d3-5737-4315-990e-e7c972b26cdc}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {52227cb2-f5d5-4a97-8628-05d03b8ec216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8244a76-ada0-45ac-9d86-834f9895fd46}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {52227cb2-f5d5-4a97-8628-05d03b8ec216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63db713-d2e9-40b8-adfc-26b0c01ffdd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70eb1962-546d-4bb7-891d-b22802104772}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {52227cb2-f5d5-4a97-8628-05d03b8ec216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78072252-d383-4258-87d2-ccdff6b6d91c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b225c90-e1a8-46f0-b299-9fed9c6b2d1d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {52227cb2-f5d5-4a97-8628-05d03b8ec216}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b097f60d-e60d-495f-ac9a-5e7a0747079d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}, !- Construction Name
  {52227cb2-f5d5-4a97-8628-05d03b8ec216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c6fa22a-6ee5-4f89-ad3a-227772b97542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bd244a6-5e25-41a0-a293-6438808bbcdb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {376b4e69-88a6-41b5-9b46-5e773f7cb05e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376b4e69-88a6-41b5-9b46-5e773f7cb05e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {1c1605ea-35b3-4540-8af1-9096c489ab11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  1,                                      !- Multiplier
  3.7984,                                 !- Ceiling Height {m}
  375.077414144,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f23e36f2-f319-4fb7-a887-91ae7e8dab9a}, !- Zone Air Inlet Port List
  {3c41f11b-f482-4db9-b48b-5f87b7c85754}, !- Zone Air Exhaust Port List
  {e8bd0c4f-621f-4e6d-a7b3-22480bd35c6c}, !- Zone Air Node Name
  {d6fd0eaa-88da-4289-b85a-8e5202b3d660}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1f6ef7e-7783-400d-95a7-52d6c87ad952}, !- Group Rendering Name
  {e971ba48-61f3-4ae6-a489-54ecafa56b56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ada7e75c-53cb-4b96-9477-10c6d8ec3eea}, !- Handle
  Node 25,                                !- Name
  {e8bd0c4f-621f-4e6d-a7b3-22480bd35c6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8bd0c4f-621f-4e6d-a7b3-22480bd35c6c}, !- Handle
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}, !- Source Object
  11,                                     !- Outlet Port
  {ada7e75c-53cb-4b96-9477-10c6d8ec3eea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f23e36f2-f319-4fb7-a887-91ae7e8dab9a}, !- Handle
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}; !- HVAC Component

OS:PortList,
  {3c41f11b-f482-4db9-b48b-5f87b7c85754}, !- Handle
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}; !- HVAC Component

OS:PortList,
  {d6fd0eaa-88da-4289-b85a-8e5202b3d660}, !- Handle
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}; !- HVAC Component

OS:Sizing:Zone,
  {34fdd081-d5bd-4b1a-883d-c43228318617}, !- Handle
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {332cdca8-7c5a-41fb-a455-dfe0e5af6036}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}; !- Thermal Zone

OS:Space,
  {1c1605ea-35b3-4540-8af1-9096c489ab11}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Space,  !- Name
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb8f092f-9396-47b6-95d3-d1d4c775b3a1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cda6503f-6fb2-41b8-9007-abf22fcfb740}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e971ba48-61f3-4ae6-a489-54ecafa56b56}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {fc676f96-5658-4dee-93ff-73544c570eb9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {257a2c38-8aa6-44ea-9b0b-b9838d43d196}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257a2c38-8aa6-44ea-9b0b-b9838d43d196}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {1c1605ea-35b3-4540-8af1-9096c489ab11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd9e986-64ef-4c99-9de9-806af1721e51}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {1c1605ea-35b3-4540-8af1-9096c489ab11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b79755-f6d3-4198-943d-0057cdf1db28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {809d0e53-4878-46ea-a6a8-de2d8f5425cf}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {1c1605ea-35b3-4540-8af1-9096c489ab11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0e5ec78-295e-4075-9eec-ac8d98a53739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0905173e-3fc9-4555-ae52-9bf41c1a1f21}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {1c1605ea-35b3-4540-8af1-9096c489ab11}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04eab91b-d00d-43c9-bca2-68f7e9312e9f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}, !- Construction Name
  {1c1605ea-35b3-4540-8af1-9096c489ab11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff479eb6-404e-4037-819c-187afb7396ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95ce38fc-eae0-4514-8f1a-4d35b4b9dc1d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {84dd11d2-55bd-4b84-9f73-69e0da090223}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84dd11d2-55bd-4b84-9f73-69e0da090223}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {f27accea-3d96-4e46-8141-04977cf6a5cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fccd31e-29ac-47e1-876f-27577ed307c6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  1,                                      !- Multiplier
  3.7984,                                 !- Ceiling Height {m}
  375.077414144,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6deea2e4-82b7-4b53-930f-2e6cbf47bc65}, !- Zone Air Inlet Port List
  {cc78dfd0-c694-4259-ae16-2c0fa5b4e0c5}, !- Zone Air Exhaust Port List
  {876cd8b5-2dcb-4d1d-a45b-58d426ece256}, !- Zone Air Node Name
  {21719649-259f-4bde-8285-755526c1c266}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {041ca06e-116d-4229-89b6-3d32a2809dc0}, !- Group Rendering Name
  {9a566dd2-e003-4558-8675-4b6b87166885}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46db0094-4f6c-4c6d-8acb-2e01f5a3558d}, !- Handle
  Node 26,                                !- Name
  {876cd8b5-2dcb-4d1d-a45b-58d426ece256}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {876cd8b5-2dcb-4d1d-a45b-58d426ece256}, !- Handle
  {5fccd31e-29ac-47e1-876f-27577ed307c6}, !- Source Object
  11,                                     !- Outlet Port
  {46db0094-4f6c-4c6d-8acb-2e01f5a3558d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6deea2e4-82b7-4b53-930f-2e6cbf47bc65}, !- Handle
  {5fccd31e-29ac-47e1-876f-27577ed307c6}; !- HVAC Component

OS:PortList,
  {cc78dfd0-c694-4259-ae16-2c0fa5b4e0c5}, !- Handle
  {5fccd31e-29ac-47e1-876f-27577ed307c6}; !- HVAC Component

OS:PortList,
  {21719649-259f-4bde-8285-755526c1c266}, !- Handle
  {5fccd31e-29ac-47e1-876f-27577ed307c6}; !- HVAC Component

OS:Sizing:Zone,
  {50389f69-7e5a-4531-b085-6a119f759180}, !- Handle
  {5fccd31e-29ac-47e1-876f-27577ed307c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c916791d-e1a2-4227-87b7-3b8e688557a0}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5fccd31e-29ac-47e1-876f-27577ed307c6}; !- Thermal Zone

OS:Space,
  {f27accea-3d96-4e46-8141-04977cf6a5cb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Space,  !- Name
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5fccd31e-29ac-47e1-876f-27577ed307c6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {047dd952-e46f-4a86-8da9-5d1fcce3503b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a566dd2-e003-4558-8675-4b6b87166885}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {07611fd7-a761-4352-a751-51ef8f97e4b0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {ca10359c-a85e-477f-b1ca-a99f4971a495}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca10359c-a85e-477f-b1ca-a99f4971a495}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {f27accea-3d96-4e46-8141-04977cf6a5cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14ec7805-b132-43f1-b1b9-72f84924acdf}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {276b1554-828b-4e6f-a37f-3cbadc1e54bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0500000000000007, 2.5027,         !- X,Y,Z Vertex 1 {m}
  24, 0.0500000000000007, 1.1,            !- X,Y,Z Vertex 2 {m}
  24, 51.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 51.95, 2.5027;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276b1554-828b-4e6f-a37f-3cbadc1e54bc}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b3f296-5d98-4f74-bbcf-8871bc9119e9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f27accea-3d96-4e46-8141-04977cf6a5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eddaffc7-bd03-463e-b087-9bb80bf2d103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ff817e-b860-4ae1-a7a8-abe94731068e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f27accea-3d96-4e46-8141-04977cf6a5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5535366-62bb-4f35-9e51-322353ff2e2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9194bd7a-4e66-49b3-b47f-bfff18ab3b42}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {f27accea-3d96-4e46-8141-04977cf6a5cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09cb38f9-0bcd-4388-b878-962c6a477fd3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}, !- Construction Name
  {f27accea-3d96-4e46-8141-04977cf6a5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {560b47a3-194d-407e-b89b-bb879dae0010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c153d47-f4bc-4e78-878e-da1cc4225a2f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {ed35ade4-e5ec-4189-ae1a-215f4122ff58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {57986bbd-c1b2-45e5-90a7-761a3221412f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2,          !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1838.53163672611,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00368d88-927b-4eae-a79d-a58290e995e8}, !- Zone Air Inlet Port List
  {1b200ab5-417c-458d-a911-b1faf9096adf}, !- Zone Air Exhaust Port List
  {3cdcbd7f-54c6-4ab0-b8d1-a7ced0b8ec44}, !- Zone Air Node Name
  {588d3b51-9af4-49d5-a832-a6638217d5b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80d655e0-90ab-45ca-a81a-b078bbbda280}, !- Group Rendering Name
  {38f134c8-faf3-46d5-9ec0-d0a377f90ea3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f02b5b1-ce83-4619-8587-fa4894b73739}, !- Handle
  Node 27,                                !- Name
  {3cdcbd7f-54c6-4ab0-b8d1-a7ced0b8ec44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cdcbd7f-54c6-4ab0-b8d1-a7ced0b8ec44}, !- Handle
  {57986bbd-c1b2-45e5-90a7-761a3221412f}, !- Source Object
  11,                                     !- Outlet Port
  {2f02b5b1-ce83-4619-8587-fa4894b73739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00368d88-927b-4eae-a79d-a58290e995e8}, !- Handle
  {57986bbd-c1b2-45e5-90a7-761a3221412f}; !- HVAC Component

OS:PortList,
  {1b200ab5-417c-458d-a911-b1faf9096adf}, !- Handle
  {57986bbd-c1b2-45e5-90a7-761a3221412f}; !- HVAC Component

OS:PortList,
  {588d3b51-9af4-49d5-a832-a6638217d5b7}, !- Handle
  {57986bbd-c1b2-45e5-90a7-761a3221412f}; !- HVAC Component

OS:Sizing:Zone,
  {7437fff1-9c71-4a2f-be37-e68fd8c1631b}, !- Handle
  {57986bbd-c1b2-45e5-90a7-761a3221412f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c73c2f0d-914e-44c5-9e99-374211e12c6e}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {57986bbd-c1b2-45e5-90a7-761a3221412f}; !- Thermal Zone

OS:Space,
  {ed35ade4-e5ec-4189-ae1a-215f4122ff58}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Space,    !- Name
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {57986bbd-c1b2-45e5-90a7-761a3221412f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9f859ff7-806e-4e8f-b88c-0d981c524fce}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {38f134c8-faf3-46d5-9ec0-d0a377f90ea3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {e414d6ed-98a7-4870-b50d-044548132989}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {3304be2f-96fb-483f-9055-d606e67357ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 26, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.0499999999999972, 26, 1.1,            !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 26, 2.5059;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3304be2f-96fb-483f-9055-d606e67357ea}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {207d09c2-d31c-4c76-83e7-76f055ca1b5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94f08d50-a88b-4c23-97eb-5c93801ff2df}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {75e303a3-42e1-4696-b5bf-4da93bb6830f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0499999999999972, 2.5054,         !- X,Y,Z Vertex 1 {m}
  24, 0.0499999999999972, 1.1,            !- X,Y,Z Vertex 2 {m}
  24, 25.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 25.95, 2.5054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e303a3-42e1-4696-b5bf-4da93bb6830f}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {207d09c2-d31c-4c76-83e7-76f055ca1b5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6f7af0-8fdc-486a-99a9-7155169c9c8d}, !- Handle
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {9b406043-64c9-4890-b1a8-cfca7499d7aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df63ce8d-4638-40f9-825b-b3c1c46ef3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}, !- Handle
  Offices_ZN_1_FLR_2,                     !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  2051.85437977652,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5da43e32-c079-476c-966b-60b91f1b010e}, !- Zone Air Inlet Port List
  {83cfb7e4-6f07-49c5-92d3-e09564a51676}, !- Zone Air Exhaust Port List
  {6c0885ca-8062-4bfb-99c7-c0b61f9d9e73}, !- Zone Air Node Name
  {6b631851-3c2f-4e11-a6a8-1a22dcd49a9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ea27c24-3600-40dd-bfe0-9426ff750b9d}, !- Group Rendering Name
  {cbae4962-426e-4084-a7a7-3035f7bf65e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {673038f5-10b4-4890-ab9f-3f114ab75663}, !- Handle
  Node 28,                                !- Name
  {6c0885ca-8062-4bfb-99c7-c0b61f9d9e73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c0885ca-8062-4bfb-99c7-c0b61f9d9e73}, !- Handle
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}, !- Source Object
  11,                                     !- Outlet Port
  {673038f5-10b4-4890-ab9f-3f114ab75663}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5da43e32-c079-476c-966b-60b91f1b010e}, !- Handle
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}; !- HVAC Component

OS:PortList,
  {83cfb7e4-6f07-49c5-92d3-e09564a51676}, !- Handle
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}; !- HVAC Component

OS:PortList,
  {6b631851-3c2f-4e11-a6a8-1a22dcd49a9d}, !- Handle
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}; !- HVAC Component

OS:Sizing:Zone,
  {e7da772d-2a8a-4f19-b8ff-1feb6bc3a889}, !- Handle
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {244fac27-ba24-4cb3-91fa-ba3cd89f74ae}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}; !- Thermal Zone

OS:Space,
  {9b406043-64c9-4890-b1a8-cfca7499d7aa}, !- Handle
  Offices_ZN_1_FLR_2 Space,               !- Name
  {8919781c-a0a1-47b4-8803-bc6c46d1ea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {54fc4c33-91c3-4382-8042-6dc7c9d1c162}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {eee0fae4-1e97-4279-b51a-ec2a22b3e8e2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbae4962-426e-4084-a7a7-3035f7bf65e3}, !- Handle
  Offices_ZN_1_FLR_2 DualSPSched,         !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {747cc87b-6e7c-4743-9541-7a821e6e4d3d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {207d09c2-d31c-4c76-83e7-76f055ca1b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ffdccb4-669f-4371-b8ed-5e3f012da479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da6d8e7-84aa-41ad-8c4e-02bfe8a4e369}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {207d09c2-d31c-4c76-83e7-76f055ca1b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11dcdad9-17d5-4fcd-8a40-bbc70fa62cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b8eedb-5c29-4456-ba08-0c0d39e1b5f9}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {207d09c2-d31c-4c76-83e7-76f055ca1b5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c6416f-68e7-4e85-96ff-6603f13e3ca2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}, !- Construction Name
  {207d09c2-d31c-4c76-83e7-76f055ca1b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29759001-7939-4acf-a3a1-d09caa1a8e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d8f4ff2-748f-4d93-acdd-51b87e2559f3}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {97137f33-8337-4064-b466-cf9b7fb63621}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.5094,                      !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.0499999999999972, 14, 1.1,            !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 14, 2.5094;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97137f33-8337-4064-b466-cf9b7fb63621}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {abddfe5d-f5b5-458e-8d19-f4d38b2d00d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0c62206-28d9-40a4-8764-598a20986a6b}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {d2c7088d-2fda-4cd6-8373-6e1bdd060491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c7088d-2fda-4cd6-8373-6e1bdd060491}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {abddfe5d-f5b5-458e-8d19-f4d38b2d00d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176b2981-8439-47ca-a4a2-36092fac2773}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {abddfe5d-f5b5-458e-8d19-f4d38b2d00d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f87037-3091-4869-b0fd-a4cea59433d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece75aad-68e4-4011-93c4-e71653e62464}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {abddfe5d-f5b5-458e-8d19-f4d38b2d00d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783eb361-9b51-4aca-8f49-913c66471c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69e8707-f901-40fc-9c01-85a8f97eb1ed}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {abddfe5d-f5b5-458e-8d19-f4d38b2d00d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2de0efd-3e2a-4f99-9026-be03ea456a99}, !- Handle
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {abddfe5d-f5b5-458e-8d19-f4d38b2d00d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c949f99-7f65-4714-81e4-357a4ae66791}, !- Handle
  Bathrooms_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}, !- Construction Name
  {abddfe5d-f5b5-458e-8d19-f4d38b2d00d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7ebe54-e163-4479-a62d-a1fe51c9d9dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Handle
  Al w/Break Frame,                       !- Name
  0.0572,                                 !- Frame Width {m}
  0.0254,                                 !- Frame Outside Projection {m}
  0.0254,                                 !- Frame Inside Projection {m}
  56.424,                                 !- Frame Conductance {W/m2-K}
  1.6393,                                 !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.9,                                    !- Frame Solar Absorptance
  0.9,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

OS:SubSurface,
  {ac4487eb-87f3-4619-be81-65a7d98d4298}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_9,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da31a56a-a683-4101-b5ea-8e5e9db63295}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_8,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a2ccd72-20ea-4aae-a8eb-ef9bb5b77854}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_7,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c976ec4b-1433-40a4-a590-bb3eed41ee22}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_6,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {797dcd71-4319-4a21-8fe4-8251196e26ac}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_5,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8b1cbfa-6c25-4aee-819a-76e96dd76d26}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_4,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69adb5d8-432f-449f-b550-ebb7295701f4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_36,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4785f1ce-2daa-4bdb-8768-2138798bbe23}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_35,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee75596b-15f7-479a-bb59-a689a16b3414}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_34,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 48.5015, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 49.7207, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bde25ff-4aba-46b2-bcc0-2dc652e448a9}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_33,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 48.5015, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 49.7207, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dae7bbbc-d383-4a9b-b253-74015e34a7f1}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_32,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f123da25-112e-4275-89a3-0a21ffc9dc06}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_31,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b6a8121-2fd1-45b8-9f8e-0f2a3445bca5}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_30,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 42.7237, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 43.9429, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {943b6776-6ca0-4757-a2d0-1b2b4ef449d7}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_3,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba345d0c-37e7-4c25-85d6-504f3681271f}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_29,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 42.7237, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 43.9429, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {051b37c1-ad12-471e-8082-4d1726e7ddd2}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_28,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bac40a4-7ccb-4a61-9304-d4d199ff9172}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_27,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {654d93f6-bd3b-4b38-8cea-e678e9b791d2}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_26,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {706b1dac-454e-45ea-a750-11d7a44540ba}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_25,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bad881d3-e298-4687-90fd-78cab67a11ac}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_24,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd74154b-5b95-4578-85ba-0d448ccf7d64}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {1cad0ab9-8192-4e49-a1f7-d3e41893078b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.0500000000000007, 9, 1.1,             !- X,Y,Z Vertex 3 {m}
  0.0500000000000007, 9, 2.5026;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cad0ab9-8192-4e49-a1f7-d3e41893078b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {0bfb8207-db4a-48f1-a7ae-44b40f25d184}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5da2a605-7db5-445c-b77a-fc2219cfe563}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2,          !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1838.53163672611,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02cfca86-d738-4523-9fad-0935f670cfc0}, !- Zone Air Inlet Port List
  {e1b786a3-d4fc-4718-9344-d57a25adcb35}, !- Zone Air Exhaust Port List
  {9b8f2ff5-c7d2-432a-977c-cd3165eef743}, !- Zone Air Node Name
  {bf0ba5df-dc4f-43fa-afad-bde380934d41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fad5d43-caf1-4224-b637-106b90b2b845}, !- Group Rendering Name
  {86ad7c1d-76e8-4ffc-b933-d0768f4590b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01f6edda-239c-4d82-bef1-4766436644ac}, !- Handle
  Node 29,                                !- Name
  {9b8f2ff5-c7d2-432a-977c-cd3165eef743}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b8f2ff5-c7d2-432a-977c-cd3165eef743}, !- Handle
  {5da2a605-7db5-445c-b77a-fc2219cfe563}, !- Source Object
  11,                                     !- Outlet Port
  {01f6edda-239c-4d82-bef1-4766436644ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02cfca86-d738-4523-9fad-0935f670cfc0}, !- Handle
  {5da2a605-7db5-445c-b77a-fc2219cfe563}; !- HVAC Component

OS:PortList,
  {e1b786a3-d4fc-4718-9344-d57a25adcb35}, !- Handle
  {5da2a605-7db5-445c-b77a-fc2219cfe563}; !- HVAC Component

OS:PortList,
  {bf0ba5df-dc4f-43fa-afad-bde380934d41}, !- Handle
  {5da2a605-7db5-445c-b77a-fc2219cfe563}; !- HVAC Component

OS:Sizing:Zone,
  {b7c331fe-41e5-4a3f-810e-371e3c5eff3a}, !- Handle
  {5da2a605-7db5-445c-b77a-fc2219cfe563}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b649be8-8a0f-47be-86ec-13f851c3c3ed}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {5da2a605-7db5-445c-b77a-fc2219cfe563}; !- Thermal Zone

OS:Space,
  {0bfb8207-db4a-48f1-a7ae-44b40f25d184}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Space,    !- Name
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5da2a605-7db5-445c-b77a-fc2219cfe563}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {89916742-a090-47a4-986d-0389dfcf7036}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {86ad7c1d-76e8-4ffc-b933-d0768f4590b0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {b72211d6-d4ba-4f58-aa26-a8cd9a63dda8}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_23,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile5,       !- Name
  {64d26836-62f2-45be-b353-59271e186968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ScheduleTypeLimits,
  {64d26836-62f2-45be-b353-59271e186968}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile5_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SubSurface,
  {b58e7e2d-313f-4831-9970-d0cade7f17bf}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_22,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 31.1682, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 32.3874, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8653ad14-da46-48b0-8ca9-c6663d5391e3}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_21,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 31.1682, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 32.3874, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df308900-1bca-4b9f-92bc-7c4c13021fb4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_20,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ac6d1a7-55bd-45e8-8c54-934d53fc2d7f}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_2,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13a00fc9-e80c-44dc-a7fe-3e67e5565371}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_19,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8be74895-58f8-48cd-98f0-7382645ccb01}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_18,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 25.3904, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 26.6096, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1813912-b473-489a-bb78-0cebe1eaf1e6}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_17,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 25.3904, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 26.6096, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31d521df-fa61-458d-bd8b-6622c376b28c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_16,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b618735f-3f59-44ee-8143-1b89f0ff714d}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_15,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944124b2-faa1-4ae1-9038-6e49d43dc8c6}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_14,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 19.6126, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 20.8318, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cda4d9f9-0a0f-43bb-906f-d3d256985b45}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_13,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 19.6126, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 20.8318, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c43c4fe9-5465-4576-98ee-f3b5e7b98470}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_12,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db188f74-6d53-4d26-b215-6f0b969353f9}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_11,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {445dacc3-d270-4c88-bdbd-b1dd8bc8028f}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_10,         !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28dd968-c980-48e2-af8a-86d742c004c9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {b50375a5-2a15-4e90-ae5d-628671c85d57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d14d6d24-1dd7-4d7e-9c9f-a1dbaeacb6a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {373ba34d-b7b8-423d-a917-f02ceb03060b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2,          !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1838.53163672611,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bfdf9eb-ac51-48a4-aee4-9613a95a8f8e}, !- Zone Air Inlet Port List
  {a5f3fb4d-3914-4b1c-9d99-88b0489bed71}, !- Zone Air Exhaust Port List
  {25361df3-03b7-4cad-b899-38a2e30f226c}, !- Zone Air Node Name
  {325bc4b2-c199-4fe1-857d-c17849eac107}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {786f9d21-8b9c-4d4d-80f2-02998cd123ba}, !- Group Rendering Name
  {ecd5a841-2989-4bf6-916d-6b716083d39f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cfaacc4-e335-496c-afa1-b89dadf4050d}, !- Handle
  Node 30,                                !- Name
  {25361df3-03b7-4cad-b899-38a2e30f226c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25361df3-03b7-4cad-b899-38a2e30f226c}, !- Handle
  {373ba34d-b7b8-423d-a917-f02ceb03060b}, !- Source Object
  11,                                     !- Outlet Port
  {1cfaacc4-e335-496c-afa1-b89dadf4050d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bfdf9eb-ac51-48a4-aee4-9613a95a8f8e}, !- Handle
  {373ba34d-b7b8-423d-a917-f02ceb03060b}; !- HVAC Component

OS:PortList,
  {a5f3fb4d-3914-4b1c-9d99-88b0489bed71}, !- Handle
  {373ba34d-b7b8-423d-a917-f02ceb03060b}; !- HVAC Component

OS:PortList,
  {325bc4b2-c199-4fe1-857d-c17849eac107}, !- Handle
  {373ba34d-b7b8-423d-a917-f02ceb03060b}; !- HVAC Component

OS:Sizing:Zone,
  {407af64b-dd04-41af-96d2-bff6d30cfd8a}, !- Handle
  {373ba34d-b7b8-423d-a917-f02ceb03060b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b3b6533-1259-4d67-97c1-315f7cf2cedc}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {373ba34d-b7b8-423d-a917-f02ceb03060b}; !- Thermal Zone

OS:Space,
  {b50375a5-2a15-4e90-ae5d-628671c85d57}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Space,    !- Name
  {954bb928-e0aa-4ea4-8947-e190261d77f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {373ba34d-b7b8-423d-a917-f02ceb03060b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {210bf82e-930c-4f17-9cd9-eccdefb4f7c8}; !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {ec8f529b-81f9-4caa-ab37-8e039518c3da}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_1,          !- Name
  Skylight,                               !- Sub Surface Type
  {fe42d4c6-1499-4837-9719-80e21493228d}, !- Construction Name
  {99279dee-588c-4ff6-8b10-e68dda615f71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e35655bb-a41a-4ff1-8bb5-cbcbdb44c605}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b254ddee-8bd8-4982-a42c-22b22e5c7346}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {321bfc7e-d1bd-47c0-9652-f277e06dd290}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0500000000000007, 6.5027,         !- X,Y,Z Vertex 1 {m}
  24, 0.0500000000000007, 5.1,            !- X,Y,Z Vertex 2 {m}
  24, 51.95, 5.1,                         !- X,Y,Z Vertex 3 {m}
  24, 51.95, 6.5027;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {321bfc7e-d1bd-47c0-9652-f277e06dd290}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49deb5f7-aa5b-4ed9-87ce-6cb4c5e46d6c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {c5640dc4-5aee-4fed-8149-159e013deb8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0499999999999972, 0, 6.5059,          !- X,Y,Z Vertex 1 {m}
  0.0499999999999972, 0, 5.1,             !- X,Y,Z Vertex 2 {m}
  23.95, 0, 5.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 6.5059;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5640dc4-5aee-4fed-8149-159e013deb8b}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8124579-8b18-4f71-8d64-a2a530d47390}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {b7e0c599-f7eb-4e02-9417-3f13cf3787ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0499999999999972, 0, 2.5059,          !- X,Y,Z Vertex 1 {m}
  0.0499999999999972, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  23.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e0c599-f7eb-4e02-9417-3f13cf3787ea}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ffaaed-3e82-4fda-90f8-e4f5b1b351f2}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ac9e0d-579a-4582-b85c-a0f1cb7cbfad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ab638c-4244-46e0-9406-f5741251f7cc}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f82a9104-c4a5-4bed-82ba-0fea24a4b815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2,              !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1229.21004603502,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a19fcf28-8a18-4a29-b46f-bf21ca3bab50}, !- Zone Air Inlet Port List
  {619d24a0-bc65-4ddf-81df-df0a7d97e4f5}, !- Zone Air Exhaust Port List
  {85a8e2e9-3c21-48ce-bf3d-444ab98d9456}, !- Zone Air Node Name
  {de226362-742c-43cc-b0c5-1c2f0a3ad58b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b3cf9cb-30d5-428e-8286-6c0bc6aeb423}, !- Group Rendering Name
  {49c3cccc-9ef5-4a3e-9fb4-477cb67e7fcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0752ceba-0c54-4741-a0b7-59cf4c1ceae0}, !- Handle
  Node 31,                                !- Name
  {85a8e2e9-3c21-48ce-bf3d-444ab98d9456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85a8e2e9-3c21-48ce-bf3d-444ab98d9456}, !- Handle
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}, !- Source Object
  11,                                     !- Outlet Port
  {0752ceba-0c54-4741-a0b7-59cf4c1ceae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a19fcf28-8a18-4a29-b46f-bf21ca3bab50}, !- Handle
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}; !- HVAC Component

OS:PortList,
  {619d24a0-bc65-4ddf-81df-df0a7d97e4f5}, !- Handle
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}; !- HVAC Component

OS:PortList,
  {de226362-742c-43cc-b0c5-1c2f0a3ad58b}, !- Handle
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}; !- HVAC Component

OS:Sizing:Zone,
  {fd99fbdb-acd0-436a-9456-e6cd273e48b0}, !- Handle
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62896726-c46b-49f3-bf78-31089e033f04}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}; !- Thermal Zone

OS:Space,
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Space,        !- Name
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd644681-c9d3-42db-87d3-e878c02c1f6a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {81addf4d-bdd6-43b0-8224-af8e8e2974f9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {49c3cccc-9ef5-4a3e-9fb4-477cb67e7fcc}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a8bf93da-f745-4d05-82d1-5b47a34cf199}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f71461-dca8-496b-97e8-b794dd8c9143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e412ab0e-fb7d-4722-a5c9-53f763da819c}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8195ec30-cab1-4fc0-bf56-1156c35d04dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc71e9f-08ab-4954-baa6-ec4fb999ee23}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5b87ee3-a42c-442c-86a2-b62aa7a81511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3cf6339-7523-4f54-af2c-dae2e033ebab}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {26a1a776-4323-40aa-9541-24e951fa7c3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f551efb2-b47a-41aa-bef9-223490eeee20}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {0b9fd94e-3451-41a7-8806-b26fd89846c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 6.5037,                      !- X,Y,Z Vertex 1 {m}
  37.95, 26, 5.1,                         !- X,Y,Z Vertex 2 {m}
  0.0499999999999972, 26, 5.1,            !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 26, 6.5037;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b9fd94e-3451-41a7-8806-b26fd89846c9}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a681b20-2e54-476e-9c52-c2bb41f9e55d}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {77a11185-8f3c-490b-8029-43f4fa95aade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 2.5037,                      !- X,Y,Z Vertex 1 {m}
  37.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.0499999999999972, 26, 1.1,            !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 26, 2.5037;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a11185-8f3c-490b-8029-43f4fa95aade}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a22d76-b88a-4e8a-99d8-f2802f0d2087}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc31478-d18c-4f45-87a8-ad300a4cf97f}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7e0056-1b09-4819-beeb-d2f6991ca64f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ea54e5-e832-4180-86a9-3626d2845b75}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea28f0b-865d-4111-9f4b-00ac57e0678a}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ffdccb4-669f-4371-b8ed-5e3f012da479}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747cc87b-6e7c-4743-9541-7a821e6e4d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ee87af-b7fb-4a2e-be0f-1fd9badfafd2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19519578-9d30-4b4d-b364-67cd9b0c1166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0e0814-75e1-441e-9189-fe15fc9172bd}, !- Handle
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}, !- Construction Name
  {f81fa9f0-2b83-4b7b-b911-cefbf2f46a6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41319f54-e964-405e-87bd-1cf327049630}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {d72f5465-943e-4df0-87d0-323cf6d0230b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72f5465-943e-4df0-87d0-323cf6d0230b}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {9b406043-64c9-4890-b1a8-cfca7499d7aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {369c5c5b-3e66-4f81-8075-dfdc877a078f}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {d59cc68c-17e2-4ba7-8b66-20cb8a5efb17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0499999999999972, 0, 2.5037,          !- X,Y,Z Vertex 1 {m}
  0.0499999999999972, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59cc68c-17e2-4ba7-8b66-20cb8a5efb17}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {9b406043-64c9-4890-b1a8-cfca7499d7aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ddb1a9-86d6-481b-a9c9-437981aeb8bf}, !- Handle
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9b406043-64c9-4890-b1a8-cfca7499d7aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54666901-bec3-4b4c-8b8c-7a2cb3979afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd1649e-4dfc-436f-97f4-267c783e612f}, !- Handle
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9b406043-64c9-4890-b1a8-cfca7499d7aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f3976e-d562-4147-9e0b-d862c2111e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e370eb3f-b33e-4eef-8303-f315ad49475f}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {9b406043-64c9-4890-b1a8-cfca7499d7aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68572e4a-18bd-4c4d-995a-a1e772cac47a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {bd709c8a-0680-4816-9425-58f58081931a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.0500000000000007, 9, 1.1,             !- X,Y,Z Vertex 3 {m}
  0.0500000000000007, 9, 2.5026;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd709c8a-0680-4816-9425-58f58081931a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {b50375a5-2a15-4e90-ae5d-628671c85d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20613e75-4294-4671-a947-fb93bef33c76}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {b50375a5-2a15-4e90-ae5d-628671c85d57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e965050-d115-475c-9d91-137b2954d6fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af92470-89b6-49c8-aa85-27b4d71fbf62}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {b50375a5-2a15-4e90-ae5d-628671c85d57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff70d03-73d1-4520-8850-c7e2b4dcab72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff9ef8e-852e-44fc-90e6-75b1c6bb75fe}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {b50375a5-2a15-4e90-ae5d-628671c85d57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b2ea72-54d8-4c47-9ae1-82e33ceb89e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a4ed8c-f816-49a2-91d1-a450ac9da4ad}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {b50375a5-2a15-4e90-ae5d-628671c85d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {3b866342-a737-4419-9a01-f858bd24c398}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile6_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {30d06fe1-7094-41e5-a596-330d72666c1d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {0bfb8207-db4a-48f1-a7ae-44b40f25d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48298c5d-1963-4e85-92aa-a27fd1a1e60a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91748969-a950-4b54-8593-99f0fb240f9d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {0bfb8207-db4a-48f1-a7ae-44b40f25d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a4fcba8-7900-4e91-ac05-26bd31e65263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7645b8b-501c-449c-ad1e-715dfb2de1cd}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {0bfb8207-db4a-48f1-a7ae-44b40f25d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {206cc712-84d8-4be0-8816-0481cf3aecd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6821275c-fa4c-41be-9bbd-363bddec9367}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {0bfb8207-db4a-48f1-a7ae-44b40f25d184}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113ee4a3-82fc-4031-8cc9-a3312d9d3630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44973e6b-aa1a-4977-8fc2-d2b9cc35dda5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {0bfb8207-db4a-48f1-a7ae-44b40f25d184}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79f17ab7-7083-4f9e-84ce-cd99e4d64d3a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {5c153d47-f4bc-4e78-878e-da1cc4225a2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.0500000000000007, 9, 1.1,             !- X,Y,Z Vertex 3 {m}
  0.0500000000000007, 9, 2.5026;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23366c6b-6994-4fde-bfe2-0003b091cb73}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {ed35ade4-e5ec-4189-ae1a-215f4122ff58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec7406da-c379-4e87-8ada-776f91b0aafc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbcc0bb-6249-4d48-95d0-0c3a9fe22124}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {ed35ade4-e5ec-4189-ae1a-215f4122ff58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568321b7-dfea-4245-a1c2-9a4a9a6fe7f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1049df0-5337-4608-bbaf-84d6b8ad5405}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {ed35ade4-e5ec-4189-ae1a-215f4122ff58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e52e57b-5d38-4855-bc23-b9220434c212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7e7a3d-af46-43f4-be2b-ce863252efa3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {ed35ade4-e5ec-4189-ae1a-215f4122ff58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bd0827-1dd9-4010-b0c8-79531dbb9516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef327976-7d4b-4f3d-8b07-dd1dc0616732}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {ed35ade4-e5ec-4189-ae1a-215f4122ff58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4770bcf-8868-4fc2-aa7d-bf1c7b7220eb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {85ee4d1c-6392-4853-b332-01e1f14c0ebf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000007, 0, 2.5026,          !- X,Y,Z Vertex 1 {m}
  0.0500000000000007, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ee4d1c-6392-4853-b332-01e1f14c0ebf}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {d3d0799a-99a8-4e77-b866-6e808d771ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2,          !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1838.53163672611,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {779905a8-970d-4ee6-bf2d-8068d2514eda}, !- Zone Air Inlet Port List
  {9f98d9ab-a0bb-4223-86aa-f4c9f3b782ee}, !- Zone Air Exhaust Port List
  {966a7ce8-b452-47ea-8373-7af403af30df}, !- Zone Air Node Name
  {70cf4821-dd67-45fc-a033-b46da090ffe8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d19f7eda-9539-453e-b984-347116a80c63}, !- Group Rendering Name
  {5d4a1fd2-5d78-451e-973e-fbbd087cd0e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ec44166-f7bd-44f9-9412-b1d564ee3540}, !- Handle
  Node 32,                                !- Name
  {966a7ce8-b452-47ea-8373-7af403af30df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {966a7ce8-b452-47ea-8373-7af403af30df}, !- Handle
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}, !- Source Object
  11,                                     !- Outlet Port
  {6ec44166-f7bd-44f9-9412-b1d564ee3540}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {779905a8-970d-4ee6-bf2d-8068d2514eda}, !- Handle
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}; !- HVAC Component

OS:PortList,
  {9f98d9ab-a0bb-4223-86aa-f4c9f3b782ee}, !- Handle
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}; !- HVAC Component

OS:PortList,
  {70cf4821-dd67-45fc-a033-b46da090ffe8}, !- Handle
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}; !- HVAC Component

OS:Sizing:Zone,
  {edc448b4-325b-49f4-b95a-0f626faf1210}, !- Handle
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d55b177-be8a-4a2a-b4a2-18bcba1ed26c}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}; !- Thermal Zone

OS:Space,
  {d3d0799a-99a8-4e77-b866-6e808d771ff7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Space,    !- Name
  {954bb928-e0aa-4ea4-8947-e190261d77f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eca0d0d8-96bc-4253-89bc-2d86056f5461}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d80c3827-b698-48c7-88a4-201c2a7f4b04}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d4a1fd2-5d78-451e-973e-fbbd087cd0e2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {8767a16e-84e1-4e44-b0ba-ea89808279ef}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {d3d0799a-99a8-4e77-b866-6e808d771ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a779750-684e-4957-9951-208a5244dfa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a967ae5b-90fb-4b81-b817-730e95c1dae8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {d3d0799a-99a8-4e77-b866-6e808d771ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {180c2f13-474c-44bc-97d8-9df537c18a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c6b166e-4861-4cff-a18e-a252972fc5ed}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {d3d0799a-99a8-4e77-b866-6e808d771ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {178832c5-eedc-4e88-a088-815030c8410e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026dbd3b-868c-4224-9435-52433f0d08c2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {d3d0799a-99a8-4e77-b866-6e808d771ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42fd3bfa-881a-41cf-804f-b05b27caad88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2114a254-0252-4d16-ab4a-dcec95dbddc8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {d3d0799a-99a8-4e77-b866-6e808d771ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6047addf-fd43-4e1c-97ed-8c0d769c8f1e}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {08058186-15d4-447e-a7a3-873cd89a7518}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000007, 0, 2.5026,          !- X,Y,Z Vertex 1 {m}
  0.0500000000000007, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08058186-15d4-447e-a7a3-873cd89a7518}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {e15b9a2e-d353-435a-b61c-cc8fb20c32fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2,          !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1838.53163672611,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3872587c-f96f-4269-b4dd-e7ef98cd45ff}, !- Zone Air Inlet Port List
  {721bba0f-7f6e-4aa1-ad40-00b5fe4f0266}, !- Zone Air Exhaust Port List
  {64b311ce-bcb2-4f46-9e51-7bfbd5d35560}, !- Zone Air Node Name
  {cff0a797-4242-4bcb-a186-cd0a9cd2ccf4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {887d0933-0a7c-4ab9-bda0-72f5b2537383}, !- Group Rendering Name
  {b9d4c737-1ef1-44fb-a407-ef0534c54d5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3523081e-475c-4e6b-8e36-a0fc2bf1ba1f}, !- Handle
  Node 33,                                !- Name
  {64b311ce-bcb2-4f46-9e51-7bfbd5d35560}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64b311ce-bcb2-4f46-9e51-7bfbd5d35560}, !- Handle
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}, !- Source Object
  11,                                     !- Outlet Port
  {3523081e-475c-4e6b-8e36-a0fc2bf1ba1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3872587c-f96f-4269-b4dd-e7ef98cd45ff}, !- Handle
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}; !- HVAC Component

OS:PortList,
  {721bba0f-7f6e-4aa1-ad40-00b5fe4f0266}, !- Handle
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}; !- HVAC Component

OS:PortList,
  {cff0a797-4242-4bcb-a186-cd0a9cd2ccf4}, !- Handle
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}; !- HVAC Component

OS:Sizing:Zone,
  {f08fc87b-75e7-4f97-942d-6c73136772e2}, !- Handle
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {702794e5-0e90-44b3-9ad7-ec3e85f47f99}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}; !- Thermal Zone

OS:Space,
  {e15b9a2e-d353-435a-b61c-cc8fb20c32fc}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Space,    !- Name
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1246d40f-5544-4f83-ad2d-ef3e7fca3973}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3f15b2e5-95e3-4138-b7d9-98f4d9d41fc4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9d4c737-1ef1-44fb-a407-ef0534c54d5f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {923fcb5f-54f9-44e6-9463-f6683b74cdb2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {e15b9a2e-d353-435a-b61c-cc8fb20c32fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96660983-8232-4475-9cf8-c8a6616f1407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5299377f-12b6-4af5-8d42-932296c6639d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {e15b9a2e-d353-435a-b61c-cc8fb20c32fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4351ab15-7ff6-4c3f-9375-8706c94e33d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c549cd3-b0a0-49ee-8fb4-b66591c74775}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {e15b9a2e-d353-435a-b61c-cc8fb20c32fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a59cf0-9a9c-486f-9f42-899e0ae0b84f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2d2cf6-31da-44a7-8612-07352f5134a0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {e15b9a2e-d353-435a-b61c-cc8fb20c32fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac6d2b12-c309-4c2d-ba25-abf6fc02fbf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a406b4e-0578-4671-b7a0-74704f54c979}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {e15b9a2e-d353-435a-b61c-cc8fb20c32fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ce2c1f0-cd06-4c19-b30e-0d69e1ae820d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {14e3d13f-cee9-4cc4-ba74-9a0386985c6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000007, 0, 2.5026,          !- X,Y,Z Vertex 1 {m}
  0.0500000000000007, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e3d13f-cee9-4cc4-ba74-9a0386985c6a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {d5a5562e-19bf-4537-b8af-2bfd19c931eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2969b56-9d31-462a-92ba-58d393c33a79}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2,          !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1838.53163672611,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e031b3ef-e1ba-4215-befc-09df77dbccd1}, !- Zone Air Inlet Port List
  {42c9292c-770c-40f5-bae1-29c17cfbb7f8}, !- Zone Air Exhaust Port List
  {23d23807-9b6d-4c8a-873f-6eea97c856fe}, !- Zone Air Node Name
  {6f281b42-5307-4cd5-ba16-489aa9b34c20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae7d6251-e036-4da6-b7df-68c7fc1fdadf}, !- Group Rendering Name
  {7738d5cc-5483-4654-bc88-a5368e3958de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d17d23c3-8c77-4a6b-abf7-8fbbf34784d1}, !- Handle
  Node 34,                                !- Name
  {23d23807-9b6d-4c8a-873f-6eea97c856fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23d23807-9b6d-4c8a-873f-6eea97c856fe}, !- Handle
  {d2969b56-9d31-462a-92ba-58d393c33a79}, !- Source Object
  11,                                     !- Outlet Port
  {d17d23c3-8c77-4a6b-abf7-8fbbf34784d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e031b3ef-e1ba-4215-befc-09df77dbccd1}, !- Handle
  {d2969b56-9d31-462a-92ba-58d393c33a79}; !- HVAC Component

OS:PortList,
  {42c9292c-770c-40f5-bae1-29c17cfbb7f8}, !- Handle
  {d2969b56-9d31-462a-92ba-58d393c33a79}; !- HVAC Component

OS:PortList,
  {6f281b42-5307-4cd5-ba16-489aa9b34c20}, !- Handle
  {d2969b56-9d31-462a-92ba-58d393c33a79}; !- HVAC Component

OS:Sizing:Zone,
  {448b77c1-4ebf-471e-a5f4-4d38ddad7c40}, !- Handle
  {d2969b56-9d31-462a-92ba-58d393c33a79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9b045bb-2978-4f2b-a5d0-7b10266c5b5a}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {d2969b56-9d31-462a-92ba-58d393c33a79}; !- Thermal Zone

OS:Space,
  {d5a5562e-19bf-4537-b8af-2bfd19c931eb}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Space,    !- Name
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d2969b56-9d31-462a-92ba-58d393c33a79}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7ade2ae3-5c37-4855-a1aa-dc768e55ba27}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7738d5cc-5483-4654-bc88-a5368e3958de}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a737f163-e4e6-4e8a-a68d-4c2710843c00}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {d5a5562e-19bf-4537-b8af-2bfd19c931eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6376b2-8041-4c8f-8100-6ce18cbc5115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496c279e-849e-489f-a4e4-093f0e1ee480}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {d5a5562e-19bf-4537-b8af-2bfd19c931eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a23898a-bee4-4ce0-a6f1-b86e4e9b7725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5759e55-a1b9-4f4f-a2f1-afcafeb01602}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {d5a5562e-19bf-4537-b8af-2bfd19c931eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44bf2976-afbe-40b5-8fd1-7350f517f8e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b624613b-d953-45a7-ba86-c5b466da0646}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {d5a5562e-19bf-4537-b8af-2bfd19c931eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84beff80-1e76-4352-8345-49d8467dfc71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01175364-387e-4cf9-bddc-95958e53661b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {d5a5562e-19bf-4537-b8af-2bfd19c931eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ace2cf4-65d7-42ee-ac43-5a9ec481af61}, !- Handle
  Mech_ZN_1_FLR_2_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {7d03f5d9-62e6-4e90-9d7d-0fc32d35e202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62c5690e-8a92-4554-9333-fbb3e1533dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}, !- Handle
  Mech_ZN_1_FLR_2,                        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1316.08580966499,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd0a4adf-6f0f-41b6-b07d-da1863c71ec9}, !- Zone Air Inlet Port List
  {878ea79a-f53a-4edb-9baf-9c06c9007c0d}, !- Zone Air Exhaust Port List
  {f4145199-b4da-46e9-9a6d-dce6b9915e3a}, !- Zone Air Node Name
  {c32d6bd0-ccd9-4503-b8d9-7889b9da639d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c7f554b-f1f7-47b3-beaa-9c9d42f4aabc}, !- Group Rendering Name
  {87870fde-5d24-4ea7-82f7-8b538d3bc89f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c290cd32-1192-4e22-8dcd-6ece03e08f14}, !- Handle
  Node 35,                                !- Name
  {f4145199-b4da-46e9-9a6d-dce6b9915e3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4145199-b4da-46e9-9a6d-dce6b9915e3a}, !- Handle
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}, !- Source Object
  11,                                     !- Outlet Port
  {c290cd32-1192-4e22-8dcd-6ece03e08f14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd0a4adf-6f0f-41b6-b07d-da1863c71ec9}, !- Handle
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}; !- HVAC Component

OS:PortList,
  {878ea79a-f53a-4edb-9baf-9c06c9007c0d}, !- Handle
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}; !- HVAC Component

OS:PortList,
  {c32d6bd0-ccd9-4503-b8d9-7889b9da639d}, !- Handle
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}; !- HVAC Component

OS:Sizing:Zone,
  {0e904781-cdc6-4ea9-9cd1-15da4e1076e1}, !- Handle
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5725f75e-dadd-4d5d-8f68-7e04df5eddcb}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}; !- Thermal Zone

OS:Space,
  {7d03f5d9-62e6-4e90-9d7d-0fc32d35e202}, !- Handle
  Mech_ZN_1_FLR_2 Space,                  !- Name
  {8919781c-a0a1-47b4-8803-bc6c46d1ea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {533fc6ee-4c9f-47cf-8d03-e19ce76e96f4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f23f598d-c930-4b17-b96f-15479865c2b4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {87870fde-5d24-4ea7-82f7-8b538d3bc89f}, !- Handle
  Mech_ZN_1_FLR_2 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3d7e0056-1b09-4819-beeb-d2f6991ca64f}, !- Handle
  Mech_ZN_1_FLR_2_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {7d03f5d9-62e6-4e90-9d7d-0fc32d35e202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dc31478-d18c-4f45-87a8-ad300a4cf97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341cf51e-4da0-4324-926d-85788fcdc229}, !- Handle
  Mech_ZN_1_FLR_2_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {7d03f5d9-62e6-4e90-9d7d-0fc32d35e202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaca4d3b-71bb-46fe-83ef-35af547dafec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0856b63c-25f9-49f3-b4e8-3b67e0e7547f}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {7d03f5d9-62e6-4e90-9d7d-0fc32d35e202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c532a5-8a6a-4360-98f5-6352a22dfa39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76f74c9-a916-405f-b412-c760b8fd10b2}, !- Handle
  Mech_ZN_1_FLR_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {7d03f5d9-62e6-4e90-9d7d-0fc32d35e202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670c8c60-80c8-40a5-b2cb-8bd5d2f5dd37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b606e2dd-f668-4f29-b1c8-556ea27cc7ea}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {7d03f5d9-62e6-4e90-9d7d-0fc32d35e202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11044348-30c6-4ca6-aa62-92cdf9a04352}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {3057fc55-12d0-4f5e-997b-60711c11dbf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3057fc55-12d0-4f5e-997b-60711c11dbf3}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3669b58-98ce-42af-b248-bb20cd401a15}, !- Handle
  Main_Corridor_ZN_1_FLR_2,               !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  4396.15329746639,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41eb3160-ce26-4141-828b-5073e41fae5c}, !- Zone Air Inlet Port List
  {2d8009cf-b6e6-448c-84bb-b4c74e5c7225}, !- Zone Air Exhaust Port List
  {37583551-bf9a-4403-a368-6755158197e6}, !- Zone Air Node Name
  {452e7522-071f-4720-99ce-64bb921c44ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3066a31-c3b1-45ee-b522-d1236f086840}, !- Group Rendering Name
  {28000663-c714-4f07-a48f-8cf558e7efc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e793b9e-9357-4b8e-b7b6-4ae8c5870987}, !- Handle
  Node 36,                                !- Name
  {37583551-bf9a-4403-a368-6755158197e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37583551-bf9a-4403-a368-6755158197e6}, !- Handle
  {a3669b58-98ce-42af-b248-bb20cd401a15}, !- Source Object
  11,                                     !- Outlet Port
  {4e793b9e-9357-4b8e-b7b6-4ae8c5870987}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41eb3160-ce26-4141-828b-5073e41fae5c}, !- Handle
  {a3669b58-98ce-42af-b248-bb20cd401a15}; !- HVAC Component

OS:PortList,
  {2d8009cf-b6e6-448c-84bb-b4c74e5c7225}, !- Handle
  {a3669b58-98ce-42af-b248-bb20cd401a15}; !- HVAC Component

OS:PortList,
  {452e7522-071f-4720-99ce-64bb921c44ba}, !- Handle
  {a3669b58-98ce-42af-b248-bb20cd401a15}; !- HVAC Component

OS:Sizing:Zone,
  {d13c5e3b-348f-4a13-8cce-02454b79bd38}, !- Handle
  {a3669b58-98ce-42af-b248-bb20cd401a15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f45844ed-eebb-460c-9e80-260d0e73db4b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {a3669b58-98ce-42af-b248-bb20cd401a15}; !- Thermal Zone

OS:Space,
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Space,         !- Name
  {8919781c-a0a1-47b4-8803-bc6c46d1ea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3669b58-98ce-42af-b248-bb20cd401a15}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {da2a9c2d-e8de-4bf4-b843-ced6d9c87622}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {28000663-c714-4f07-a48f-8cf558e7efc0}, !- Handle
  Main_Corridor_ZN_1_FLR_2 DualSPSched,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {819701fa-1526-42ea-bf7c-a5f016fc525a}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {3ae57838-7e08-4d2e-aac9-924a68b74ce9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae57838-7e08-4d2e-aac9-924a68b74ce9}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304e0a3b-bdb6-4fa3-aca4-5dfa90b6614c}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d85333d7-a03e-42d6-85e6-33076624e5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4fcba8-7900-4e91-ac05-26bd31e65263}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91748969-a950-4b54-8593-99f0fb240f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178832c5-eedc-4e88-a088-815030c8410e}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c6b166e-4861-4cff-a18e-a252972fc5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe471c1-d85f-4768-b6b9-8cc74c7e8db1}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca60d2d-71de-4c66-9573-3788d11282df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c097362-303b-4813-af1c-8c404b25d94d}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c5690e-8a92-4554-9333-fbb3e1533dd7}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ace2cf4-65d7-42ee-ac43-5a9ec481af61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a152048-cf4d-48d1-880d-a1f540939835}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff7c8174-e344-48db-a924-a3b754975569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {775d7396-1557-4a84-a288-f5f4906bb199}, !- Handle
  Zone Group 35|Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {cd9c7b14-8026-4626-a55e-0021eb3fb6fb}, !- Handle
  Zone Group 35|Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {775d7396-1557-4a84-a288-f5f4906bb199}, !- Lights Definition Name
  {befec3a4-3d51-4e93-a92a-8aaa3adf67ea}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {befec3a4-3d51-4e93-a92a-8aaa3adf67ea}, !- Handle
  Zone Group 35,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {707ac893-92d1-4eef-a917-092630f00b88}; !- Group Rendering Name

OS:Schedule:Year,
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {e28211fa-6256-4804-9b16-16d2822fcfe0}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {6b4d3749-d4db-41dc-bf70-f92b61712ada}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {24157a6f-4968-4db8-9a9b-c8b954d81980}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {67fa146a-3535-4555-af0a-ead3c3ad3d42}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {e28211fa-6256-4804-9b16-16d2822fcfe0}, !- Handle
  BLDG_LIGHT_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {9da2de0b-d3a0-4c76-a67e-b416219164a3}, !- Sunday Schedule:Day Name
  {98418ee9-ab96-4505-803b-02ee32d74b71}, !- Monday Schedule:Day Name
  {98418ee9-ab96-4505-803b-02ee32d74b71}, !- Tuesday Schedule:Day Name
  {98418ee9-ab96-4505-803b-02ee32d74b71}, !- Wednesday Schedule:Day Name
  {98418ee9-ab96-4505-803b-02ee32d74b71}, !- Thursday Schedule:Day Name
  {98418ee9-ab96-4505-803b-02ee32d74b71}, !- Friday Schedule:Day Name
  {9da2de0b-d3a0-4c76-a67e-b416219164a3}, !- Saturday Schedule:Day Name
  {9da2de0b-d3a0-4c76-a67e-b416219164a3}, !- Holiday Schedule:Day Name
  {98418ee9-ab96-4505-803b-02ee32d74b71}, !- SummerDesignDay Schedule:Day Name
  {9da2de0b-d3a0-4c76-a67e-b416219164a3}, !- WinterDesignDay Schedule:Day Name
  {9da2de0b-d3a0-4c76-a67e-b416219164a3}, !- CustomDay1 Schedule:Day Name
  {9da2de0b-d3a0-4c76-a67e-b416219164a3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9da2de0b-d3a0-4c76-a67e-b416219164a3}, !- Handle
  BLDG_LIGHT_SCH_DayProfile2,             !- Name
  {d350ca8f-b8f1-465c-abd7-19a9e7025b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d350ca8f-b8f1-465c-abd7-19a9e7025b59}, !- Handle
  BLDG_LIGHT_SCH_DayProfile2_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {98418ee9-ab96-4505-803b-02ee32d74b71}, !- Handle
  BLDG_LIGHT_SCH_DayProfile1,             !- Name
  {abc1a596-ed0b-4135-8bdd-e5ce7cc6ef97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {abc1a596-ed0b-4135-8bdd-e5ce7cc6ef97}, !- Handle
  BLDG_LIGHT_SCH_DayProfile1_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {6b4d3749-d4db-41dc-bf70-f92b61712ada}, !- Handle
  BLDG_LIGHT_SCH_WeekProfile2,            !- Name
  ,                                       !- Schedule Rendering Name
  {1c743092-64df-4625-9f04-0feb2edc1539}, !- Sunday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Monday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Tuesday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Wednesday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Thursday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Friday Schedule:Day Name
  {1c743092-64df-4625-9f04-0feb2edc1539}, !- Saturday Schedule:Day Name
  {1c743092-64df-4625-9f04-0feb2edc1539}, !- Holiday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- SummerDesignDay Schedule:Day Name
  {1c743092-64df-4625-9f04-0feb2edc1539}, !- WinterDesignDay Schedule:Day Name
  {1c743092-64df-4625-9f04-0feb2edc1539}, !- CustomDay1 Schedule:Day Name
  {1c743092-64df-4625-9f04-0feb2edc1539}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1c743092-64df-4625-9f04-0feb2edc1539}, !- Handle
  BLDG_LIGHT_SCH_DayProfile4,             !- Name
  {f486ef22-d1f7-4ebc-af82-704149a6399e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f486ef22-d1f7-4ebc-af82-704149a6399e}, !- Handle
  BLDG_LIGHT_SCH_DayProfile4_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Handle
  BLDG_LIGHT_SCH_DayProfile3,             !- Name
  {bdf8e579-cf6b-4f71-a29c-320da03e96d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {bdf8e579-cf6b-4f71-a29c-320da03e96d1}, !- Handle
  BLDG_LIGHT_SCH_DayProfile3_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {24157a6f-4968-4db8-9a9b-c8b954d81980}, !- Handle
  BLDG_LIGHT_SCH_WeekProfile3,            !- Name
  ,                                       !- Schedule Rendering Name
  {1c743092-64df-4625-9f04-0feb2edc1539}, !- Sunday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Monday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Tuesday Schedule:Day Name
  {78ddf62b-1a86-4f9c-a453-4a9c9fce31fe}, !- Wednesday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Thursday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Friday Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- Saturday Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- Holiday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- SummerDesignDay Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- WinterDesignDay Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- CustomDay1 Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Handle
  BLDG_LIGHT_SCH_DayProfile5,             !- Name
  {8d05fddd-2bc7-4d37-930a-6588b1609873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8d05fddd-2bc7-4d37-930a-6588b1609873}, !- Handle
  BLDG_LIGHT_SCH_DayProfile5_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- Handle
  BLDG_LIGHT_SCH_DayProfile6,             !- Name
  {fc37a633-aed6-460f-8e8d-8c173d43925a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fc37a633-aed6-460f-8e8d-8c173d43925a}, !- Handle
  BLDG_LIGHT_SCH_DayProfile6_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {67fa146a-3535-4555-af0a-ead3c3ad3d42}, !- Handle
  BLDG_LIGHT_SCH_WeekProfile4,            !- Name
  ,                                       !- Schedule Rendering Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- Sunday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Monday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Tuesday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Wednesday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Thursday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- Friday Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- Saturday Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- Holiday Schedule:Day Name
  {8480d030-6e08-4f11-a99b-e115214afb4d}, !- SummerDesignDay Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- WinterDesignDay Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}, !- CustomDay1 Schedule:Day Name
  {5c7fbd06-f643-45a2-ac29-5f8dda897327}; !- CustomDay2 Schedule:Day Name

OS:Surface,
  {568321b7-dfea-4245-a1c2-9a4a9a6fe7f7}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbcc0bb-6249-4d48-95d0-0c3a9fe22124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a59cf0-9a9c-486f-9f42-899e0ae0b84f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c549cd3-b0a0-49ee-8fb4-b66591c74775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43bbcd0-7b91-4928-b64e-6905935f32da}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e83217d0-65e1-433e-9fa6-3ab809ad3a18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f05da76b-f5ce-4824-b676-4755b3a66088}, !- Handle
  Zone Group 22|LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {62afb73e-d1cc-4ae7-be07-871a940a9d97}, !- Handle
  Zone Group 22|LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights, !- Name
  {f05da76b-f5ce-4824-b676-4755b3a66088}, !- Lights Definition Name
  {5983e932-4cb7-4b2c-9a2a-df31618266b1}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {5983e932-4cb7-4b2c-9a2a-df31618266b1}, !- Handle
  Zone Group 22,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2739e907-c837-4704-a133-1a675849e525}; !- Group Rendering Name

OS:ThermalZone,
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  3240.90265388002,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b372b628-e396-4168-8543-188c286cc34e}, !- Zone Air Inlet Port List
  {ab2fc321-dd30-4a4f-af17-eae1feb91b4a}, !- Zone Air Exhaust Port List
  {25e1c3d6-7ea2-4af5-9a78-cfd3dc1cc98d}, !- Zone Air Node Name
  {f66a1f25-ff59-49a4-901e-11393e97699e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c2072ff-5fb3-4bd2-997d-4864f0e6286d}, !- Group Rendering Name
  {aa824a03-ccd1-4463-bd3c-04427c0e8dc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9260c93-514a-43ab-a80e-eba6562c0cd8}, !- Handle
  Node 37,                                !- Name
  {25e1c3d6-7ea2-4af5-9a78-cfd3dc1cc98d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25e1c3d6-7ea2-4af5-9a78-cfd3dc1cc98d}, !- Handle
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}, !- Source Object
  11,                                     !- Outlet Port
  {c9260c93-514a-43ab-a80e-eba6562c0cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b372b628-e396-4168-8543-188c286cc34e}, !- Handle
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}; !- HVAC Component

OS:PortList,
  {ab2fc321-dd30-4a4f-af17-eae1feb91b4a}, !- Handle
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}; !- HVAC Component

OS:PortList,
  {f66a1f25-ff59-49a4-901e-11393e97699e}, !- Handle
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}; !- HVAC Component

OS:Sizing:Zone,
  {41184b6e-666c-41db-a75e-5e85b80f3081}, !- Handle
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27dd7227-7f69-4cba-81be-e0550f4e4378}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}; !- Thermal Zone

OS:Space,
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Space,  !- Name
  {8919781c-a0a1-47b4-8803-bc6c46d1ea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a82a343-845a-4c9b-afc8-9dce3c6af184}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1b80d7c0-356c-478d-837c-08116f0ff4d3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa824a03-ccd1-4463-bd3c-04427c0e8dc2}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a0000339-ed1c-47b2-804e-7f6fe08d9b76}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Floor,         !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deeb31d1-4f39-40d5-bcd1-7ce36b485991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8bdaba-b621-402e-b12d-765dd5fbb4b8}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {af228514-9dbb-48e7-9b8b-52fee1e70b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}, !- Handle
  BLDG_EQUIP_SCH_DayProfile4,             !- Name
  {a5a900d5-b7c2-480e-9e2d-27c7235176ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5a900d5-b7c2-480e-9e2d-27c7235176ee}, !- Handle
  BLDG_EQUIP_SCH_DayProfile4_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SubSurface,
  {955665cc-5afb-42d3-807f-54a10fa164fd}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_window_1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {10e45ed1-1802-4e48-97e2-4bda6d0e3ea6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0499999999999972, 0, 2.5094,          !- X,Y,Z Vertex 1 {m}
  0.0499999999999972, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e45ed1-1802-4e48-97e2-4bda6d0e3ea6}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab5417aa-613a-42de-a0fd-cdb64d163724}, !- Handle
  Lobby_ZN_1_FLR_2,                       !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  808.841273336502,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ce28f03-2af8-4ea9-9948-286df5c73fd0}, !- Zone Air Inlet Port List
  {7f99b500-6ce2-4898-809e-4ce0b5f950d0}, !- Zone Air Exhaust Port List
  {7eddabd4-b61b-407a-ad7d-59231fb26b1d}, !- Zone Air Node Name
  {0876c4e1-b7b2-47eb-ae9b-3abb456bc109}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51d419b5-d45f-473e-8feb-beca9d331eae}, !- Group Rendering Name
  {c83ba724-19cf-4ce1-9386-50475332455a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e2fc5f0-3cc5-46fc-b6cb-e3efef24813c}, !- Handle
  Node 38,                                !- Name
  {7eddabd4-b61b-407a-ad7d-59231fb26b1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eddabd4-b61b-407a-ad7d-59231fb26b1d}, !- Handle
  {ab5417aa-613a-42de-a0fd-cdb64d163724}, !- Source Object
  11,                                     !- Outlet Port
  {0e2fc5f0-3cc5-46fc-b6cb-e3efef24813c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ce28f03-2af8-4ea9-9948-286df5c73fd0}, !- Handle
  {ab5417aa-613a-42de-a0fd-cdb64d163724}; !- HVAC Component

OS:PortList,
  {7f99b500-6ce2-4898-809e-4ce0b5f950d0}, !- Handle
  {ab5417aa-613a-42de-a0fd-cdb64d163724}; !- HVAC Component

OS:PortList,
  {0876c4e1-b7b2-47eb-ae9b-3abb456bc109}, !- Handle
  {ab5417aa-613a-42de-a0fd-cdb64d163724}; !- HVAC Component

OS:Sizing:Zone,
  {70bdeae7-84e1-462d-bab0-c34d828f8ba7}, !- Handle
  {ab5417aa-613a-42de-a0fd-cdb64d163724}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7be045a-4418-4099-9048-66a832f2ebb3}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {ab5417aa-613a-42de-a0fd-cdb64d163724}; !- Thermal Zone

OS:Space,
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Handle
  Lobby_ZN_1_FLR_2 Space,                 !- Name
  {8919781c-a0a1-47b4-8803-bc6c46d1ea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab5417aa-613a-42de-a0fd-cdb64d163724}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {94cdd9fa-d044-42b8-8763-7282200d1c7d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c83ba724-19cf-4ce1-9386-50475332455a}, !- Handle
  Lobby_ZN_1_FLR_2 DualSPSched,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {44bf2976-afbe-40b5-8fd1-7350f517f8e9}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5759e55-a1b9-4f4f-a2f1-afcafeb01602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82a9104-c4a5-4bed-82ba-0fea24a4b815}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1ab638c-4244-46e0-9406-f5741251f7cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83217d0-65e1-433e-9fa6-3ab809ad3a18}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c43bbcd0-7b91-4928-b64e-6905935f32da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54666901-bec3-4b4c-8b8c-7a2cb3979afa}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ddb1a9-86d6-481b-a9c9-437981aeb8bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5890da7f-4377-42c9-bf61-0d728cca097f}, !- Handle
  Lobby_ZN_1_FLR_2_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d95a35a-0280-418c-9a73-142f9a0d945b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153fe143-98fb-402a-9f3e-68ce63aed9e0}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {9d147dd8-9cb1-4908-9f22-812475035406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36555ea7-c6ca-417a-9169-748969012efb}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {6e97e122-e3d8-4d6d-a9f7-3eb72679435d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 35, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 35, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.0499999999999972, 35, 1.1,            !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 35, 2.5059;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e97e122-e3d8-4d6d-a9f7-3eb72679435d}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6eb189-6117-4899-91bf-cef0b6cc92c6}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {7d7f30a4-7bc2-4b8c-a2d3-654db61622a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0499999999999972, 2.5157,         !- X,Y,Z Vertex 1 {m}
  24, 0.0499999999999972, 1.1,            !- X,Y,Z Vertex 2 {m}
  24, 34.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 34.95, 2.5157;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7f30a4-7bc2-4b8c-a2d3-654db61622a6}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f921871e-8f1b-4024-8317-b36353e20c78}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81868b4a-03c6-43fd-8471-2ffbafeb36b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c532a5-8a6a-4360-98f5-6352a22dfa39}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0856b63c-25f9-49f3-b4e8-3b67e0e7547f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f71461-dca8-496b-97e8-b794dd8c9143}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8bf93da-f745-4d05-82d1-5b47a34cf199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {6f5551ab-ecba-4579-94e6-8f7f119dd07f}, !- Handle
  Showers_SWH_SCH_DayProfile4_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {29759001-7939-4acf-a3a1-d09caa1a8e76}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c6416f-68e7-4e85-96ff-6603f13e3ca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a8075a-b4b2-4495-865d-52776365567f}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_A,           !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c99628-38bf-4cda-a16e-09bc7e8d68c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef494283-bc51-4a89-a2c0-ee88bcc0efbc}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {a86765d2-ae14-475f-ba0f-a9fa1ae11f05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db79e143-79c2-4555-b200-7af2d635ccfb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {ffc9c5dd-fffc-40c2-9a53-f9a5459e550e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5286;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc9c5dd-fffc-40c2-9a53-f9a5459e550e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc46880a-2826-4ed4-9906-4e2176874edc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d3724f-16e4-4e20-b3f7-0c3e4887b3d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14d6d24-1dd7-4d7e-9c9f-a1dbaeacb6a0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28dd968-c980-48e2-af8a-86d742c004c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {c11d88d9-07b6-491c-9e43-afa536b345de}, !- Handle
  BLDG_SWH_SCH_DayProfile8,               !- Name
  {11b28408-d3d7-49d3-b7b4-48d7242d32f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {11b28408-d3d7-49d3-b7b4-48d7242d32f9}, !- Handle
  BLDG_SWH_SCH_DayProfile8_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {165cc0c9-56a7-4fd7-b65e-28a6073efb9c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95c3e9e6-7981-44f0-b854-9d69b2994ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180c2f13-474c-44bc-97d8-9df537c18a22}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a967ae5b-90fb-4b81-b817-730e95c1dae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16db9ea9-6544-4b02-bfa5-65c76f2a3cbe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa6a7330-cd71-4def-9093-3916770a47d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa44d146-06b4-4a23-9e7b-06edc9281d8c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {f103b7dd-8f73-4701-bf5c-7663cd98fd6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {947923e2-84b5-4f64-bbc3-599ee0062a92}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {58986740-6f63-4c06-8a64-061a39f0e575}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5286;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58986740-6f63-4c06-8a64-061a39f0e575}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2,              !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  1229.21029318135,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0c0baac-f4d7-4930-88f1-ab7183e95a34}, !- Zone Air Inlet Port List
  {15275c02-735a-475b-bf1d-91419da40137}, !- Zone Air Exhaust Port List
  {1412efc3-4d65-423e-a683-a3f1dbe7a86e}, !- Zone Air Node Name
  {269f7541-df70-4d47-b109-751ecef61f43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db1972f4-422b-4870-8d29-09747aa0f800}, !- Group Rendering Name
  {91e0f98b-1e6c-4da8-9e53-811d57e328d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a35564b-141a-4964-90fc-3e001c3549fc}, !- Handle
  Node 39,                                !- Name
  {1412efc3-4d65-423e-a683-a3f1dbe7a86e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1412efc3-4d65-423e-a683-a3f1dbe7a86e}, !- Handle
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}, !- Source Object
  11,                                     !- Outlet Port
  {5a35564b-141a-4964-90fc-3e001c3549fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0c0baac-f4d7-4930-88f1-ab7183e95a34}, !- Handle
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}; !- HVAC Component

OS:PortList,
  {15275c02-735a-475b-bf1d-91419da40137}, !- Handle
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}; !- HVAC Component

OS:PortList,
  {269f7541-df70-4d47-b109-751ecef61f43}, !- Handle
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}; !- HVAC Component

OS:Sizing:Zone,
  {438c01b8-32cc-4403-859d-56c4c6b29460}, !- Handle
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a58aaea0-12ca-4547-8aac-40eb2aa531a4}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}; !- Thermal Zone

OS:Space,
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Space,        !- Name
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d5702c3-6056-49a6-9b83-2b70eb6f9f85}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {15af336d-dd29-4e15-96e0-000dcd902579}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {91e0f98b-1e6c-4da8-9e53-811d57e328d6}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {37a66049-58fc-43bc-8c53-ca959c1ecbe9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf380d74-16fa-455e-b1c5-5dedcbe97c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206cc712-84d8-4be0-8816-0481cf3aecd3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7645b8b-501c-449c-ad1e-715dfb2de1cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85333d7-a03e-42d6-85e6-33076624e5ef}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {304e0a3b-bdb6-4fa3-aca4-5dfa90b6614c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4351ab15-7ff6-4c3f-9375-8706c94e33d8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5299377f-12b6-4af5-8d42-932296c6639d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c741c94-ff0e-418d-ace9-9c44c57e2679}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e073986-b976-4500-a7d5-fed3c4518eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8959e8a1-75f1-4e34-b306-7d82ca05c93c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ba4307-b3f7-4d06-a5b4-abcbdf216e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051974e6-bd30-46d7-8237-d43916ac9e10}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {6c851694-5071-4009-8a7e-096361a7eb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96be1188-2180-42ad-83eb-b40d3dfb61ac}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {861eef65-418f-46ee-880f-420f88b73a41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0500000000000007, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0500000000000007, 2.5286;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {861eef65-418f-46ee-880f-420f88b73a41}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe5dd70-5776-4f3c-bf48-a9de4222d427}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ce6294-7d90-4ae5-a28c-0c41ffd6a593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e52e57b-5d38-4855-bc23-b9220434c212}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1049df0-5337-4608-bbaf-84d6b8ad5405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a23898a-bee4-4ce0-a6f1-b86e4e9b7725}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {496c279e-849e-489f-a4e4-093f0e1ee480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51fae2ba-fe3d-4d58-a573-45b196748157}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e98b56f-0a58-4590-9e04-f0cc604ebe68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efd2988-705f-4c73-974a-442a5949d5c2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb0ec10-2a2e-449e-8494-e83bbb8f6e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caeaebb6-e078-4569-9276-a28c3eb868b5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {fe5382d9-9d31-4f34-863a-f3f74c597399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6f8ab6d-8259-4161-9abc-25727c7771a9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {c85bba54-9462-4f2f-8d6c-6b1b2b80f641}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85bba54-9462-4f2f-8d6c-6b1b2b80f641}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {77564fab-b8aa-437d-8a71-720225b5d859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2,        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  381.324163937747,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71183341-f367-4e7c-b085-1a037868cba2}, !- Zone Air Inlet Port List
  {6c7cfb21-ca26-4a35-8e54-d69ed8c66064}, !- Zone Air Exhaust Port List
  {49f00f0b-0754-4c33-8505-1947947ba22a}, !- Zone Air Node Name
  {1a95f83d-4902-4656-9742-7c367b035963}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f607cb07-cc85-441c-9180-f9b735eed60f}, !- Group Rendering Name
  {f8ac4a8c-6916-4f56-9f66-efbacee8c4a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {282f2b4d-64e1-4317-9e6c-1174545674d5}, !- Handle
  Node 40,                                !- Name
  {49f00f0b-0754-4c33-8505-1947947ba22a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49f00f0b-0754-4c33-8505-1947947ba22a}, !- Handle
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}, !- Source Object
  11,                                     !- Outlet Port
  {282f2b4d-64e1-4317-9e6c-1174545674d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71183341-f367-4e7c-b085-1a037868cba2}, !- Handle
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}; !- HVAC Component

OS:PortList,
  {6c7cfb21-ca26-4a35-8e54-d69ed8c66064}, !- Handle
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}; !- HVAC Component

OS:PortList,
  {1a95f83d-4902-4656-9742-7c367b035963}, !- Handle
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}; !- HVAC Component

OS:Sizing:Zone,
  {37b4acae-c236-45a0-b61b-2bef697f9735}, !- Handle
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {efc01b01-ec7f-48bb-ba97-360a2c6f9e6f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}; !- Thermal Zone

OS:Space,
  {77564fab-b8aa-437d-8a71-720225b5d859}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Space,  !- Name
  {954bb928-e0aa-4ea4-8947-e190261d77f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ff8dee0-f3ce-4dba-bdb4-4bbfa5945fe7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a03c8139-c410-48ee-9be5-42c097d46438}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8ac4a8c-6916-4f56-9f66-efbacee8c4a3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {d8b8ef45-d23e-488e-80db-e9755a60f76b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {b59da579-4614-48db-94a0-fda424a9b9ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b59da579-4614-48db-94a0-fda424a9b9ac}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {77564fab-b8aa-437d-8a71-720225b5d859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {9f859ff7-806e-4e8f-b88c-0d981c524fce}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4e965050-d115-475c-9d91-137b2954d6fd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {77564fab-b8aa-437d-8a71-720225b5d859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20613e75-4294-4671-a947-fb93bef33c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d3724f-16e4-4e20-b3f7-0c3e4887b3d3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {77564fab-b8aa-437d-8a71-720225b5d859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc46880a-2826-4ed4-9906-4e2176874edc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {5f5a9358-3c82-4bb9-a7d5-804e699eb6a7}, !- Handle
  Zone Group 26,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {853022bb-fcfc-4688-88a3-5ffaf37f70ac}; !- Group Rendering Name

OS:Surface,
  {17b4cd02-e5cf-4331-bdb4-7a4938d44c2a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {77564fab-b8aa-437d-8a71-720225b5d859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b075833-a829-470a-a2aa-25ce2d81489c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04435f03-9558-42da-a862-e55fdbc5f59d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {77564fab-b8aa-437d-8a71-720225b5d859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba6a2e27-931e-4365-a927-dc3720282e8b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {c3282200-9f5d-40be-978d-981750d1cce7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3282200-9f5d-40be-978d-981750d1cce7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {0e68e3c6-5fac-4593-91d0-edfd6174865f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f657f313-8437-4d46-a39f-cbfe3d56c288}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  381.324163937747,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8c8ddb6-10c0-4ad0-8426-63d213b6c4a1}, !- Zone Air Inlet Port List
  {aaddff23-f766-46a6-b80b-d28ff07617bf}, !- Zone Air Exhaust Port List
  {edd3fa20-aae4-4d41-8ee7-e0a38c52ac27}, !- Zone Air Node Name
  {7debddaa-bec7-4fe9-9a43-8891b9f94abb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4358705f-e92d-45fb-a8d5-483451ba749f}, !- Group Rendering Name
  {f66e5f65-7bc3-447f-b3c6-6d4ffadc16b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {824dd7a0-20be-4241-a50f-199d16d58aff}, !- Handle
  Node 41,                                !- Name
  {edd3fa20-aae4-4d41-8ee7-e0a38c52ac27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edd3fa20-aae4-4d41-8ee7-e0a38c52ac27}, !- Handle
  {f657f313-8437-4d46-a39f-cbfe3d56c288}, !- Source Object
  11,                                     !- Outlet Port
  {824dd7a0-20be-4241-a50f-199d16d58aff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8c8ddb6-10c0-4ad0-8426-63d213b6c4a1}, !- Handle
  {f657f313-8437-4d46-a39f-cbfe3d56c288}; !- HVAC Component

OS:PortList,
  {aaddff23-f766-46a6-b80b-d28ff07617bf}, !- Handle
  {f657f313-8437-4d46-a39f-cbfe3d56c288}; !- HVAC Component

OS:PortList,
  {7debddaa-bec7-4fe9-9a43-8891b9f94abb}, !- Handle
  {f657f313-8437-4d46-a39f-cbfe3d56c288}; !- HVAC Component

OS:Sizing:Zone,
  {df42bb0e-7f69-440f-985f-5007a88b283a}, !- Handle
  {f657f313-8437-4d46-a39f-cbfe3d56c288}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ff311c7-274b-41d0-adf3-b6ff3993ef82}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {f657f313-8437-4d46-a39f-cbfe3d56c288}; !- Thermal Zone

OS:Space,
  {0e68e3c6-5fac-4593-91d0-edfd6174865f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Space,  !- Name
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f657f313-8437-4d46-a39f-cbfe3d56c288}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {89ced8c1-ee80-443d-bfa3-1d699e24d1de}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f66e5f65-7bc3-447f-b3c6-6d4ffadc16b6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {1ebd5c3e-b84c-4f61-83f7-f9b4b961c756}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {3e0a00cf-bc04-4bcc-9a06-b2e510472284}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0a00cf-bc04-4bcc-9a06-b2e510472284}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {0e68e3c6-5fac-4593-91d0-edfd6174865f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48298c5d-1963-4e85-92aa-a27fd1a1e60a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {0e68e3c6-5fac-4593-91d0-edfd6174865f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d06fe1-7094-41e5-a596-330d72666c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf380d74-16fa-455e-b1c5-5dedcbe97c1a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {0e68e3c6-5fac-4593-91d0-edfd6174865f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a66049-58fc-43bc-8c53-ca959c1ecbe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43229fe-ae90-4e79-b353-ec2aed93137f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {0e68e3c6-5fac-4593-91d0-edfd6174865f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {764b554c-77d9-4247-9765-ac81f1e9e58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81fcad8-2ad1-44b8-b937-3ddde2b8d19b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {0e68e3c6-5fac-4593-91d0-edfd6174865f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a8d2056-aea4-4aa4-9f00-10f5d7c4933f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {02ae4d86-8b18-4320-9371-bc595e76bd24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0500000000000007, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0500000000000007, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ae4d86-8b18-4320-9371-bc595e76bd24}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {9b320f59-a224-4d35-bfd8-a4b8002714c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  381.324163937747,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c0dd86b-c54b-4f31-88f6-e885c9d90215}, !- Zone Air Inlet Port List
  {18a94bf1-a2c2-40e5-af1d-f678d14d28e9}, !- Zone Air Exhaust Port List
  {12ac4244-428b-434c-a385-593e4f05afe5}, !- Zone Air Node Name
  {6121526e-2801-4a08-85cc-1de028227b69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0147096f-8a11-4139-9384-141d3743afc9}, !- Group Rendering Name
  {afc8ba24-eede-4e65-b25b-3628877531f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0b044c3-c0e1-4b67-8e65-38c9710953c5}, !- Handle
  Node 42,                                !- Name
  {12ac4244-428b-434c-a385-593e4f05afe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12ac4244-428b-434c-a385-593e4f05afe5}, !- Handle
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}, !- Source Object
  11,                                     !- Outlet Port
  {d0b044c3-c0e1-4b67-8e65-38c9710953c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c0dd86b-c54b-4f31-88f6-e885c9d90215}, !- Handle
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}; !- HVAC Component

OS:PortList,
  {18a94bf1-a2c2-40e5-af1d-f678d14d28e9}, !- Handle
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}; !- HVAC Component

OS:PortList,
  {6121526e-2801-4a08-85cc-1de028227b69}, !- Handle
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}; !- HVAC Component

OS:Sizing:Zone,
  {487aba27-9d63-401e-8014-306b55455619}, !- Handle
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1a50b91-1531-445d-b6be-42596b244fbe}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}; !- Thermal Zone

OS:Space,
  {9b320f59-a224-4d35-bfd8-a4b8002714c2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Space,  !- Name
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9036892a-b57e-4eee-a3a8-e4b5b8006606}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b716cd1c-7d48-473d-9dec-bb25505bd5f7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {afc8ba24-eede-4e65-b25b-3628877531f1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {def85f44-d549-41bf-a456-db763c296a9c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {787d2f2e-8499-4b54-83c2-6aaa5a6dbe07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787d2f2e-8499-4b54-83c2-6aaa5a6dbe07}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {9b320f59-a224-4d35-bfd8-a4b8002714c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec7406da-c379-4e87-8ada-776f91b0aafc}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9b320f59-a224-4d35-bfd8-a4b8002714c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23366c6b-6994-4fde-bfe2-0003b091cb73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ce6294-7d90-4ae5-a28c-0c41ffd6a593}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {9b320f59-a224-4d35-bfd8-a4b8002714c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe5dd70-5776-4f3c-bf48-a9de4222d427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aff7c20-1f4e-4feb-9862-9c9d3796a31d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {9b320f59-a224-4d35-bfd8-a4b8002714c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732c45f7-e4ee-478e-86b0-163095bb3a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
