  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfed190c-d8d9-4558-a4c7-5674376bf594}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {9b320f59-a224-4d35-bfd8-a4b8002714c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b200e76d-5238-4c4a-b73c-fb2a2cbb2024}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {ac480a65-48d2-44d6-a0da-3d21bc7cc712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac480a65-48d2-44d6-a0da-3d21bc7cc712}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {223f5401-171f-4a35-9ae1-5ddca5646678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2,        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  381.324194831038,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5f1494e-2c4c-4b23-a570-6663bc626c3a}, !- Zone Air Inlet Port List
  {4d339ca5-8cd0-4172-83ef-ddad41edb3ab}, !- Zone Air Exhaust Port List
  {03e26839-7529-4a46-b956-f06b92dccde5}, !- Zone Air Node Name
  {0bc43671-a940-4dca-9387-f21ca66a7c70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00b6acad-1920-412f-bcaf-357239e1964f}, !- Group Rendering Name
  {3f75df65-7233-40e7-9b86-716f9c11919e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92bbebc6-670f-4bd8-86ab-d69f6e514282}, !- Handle
  Node 43,                                !- Name
  {03e26839-7529-4a46-b956-f06b92dccde5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03e26839-7529-4a46-b956-f06b92dccde5}, !- Handle
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}, !- Source Object
  11,                                     !- Outlet Port
  {92bbebc6-670f-4bd8-86ab-d69f6e514282}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5f1494e-2c4c-4b23-a570-6663bc626c3a}, !- Handle
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}; !- HVAC Component

OS:PortList,
  {4d339ca5-8cd0-4172-83ef-ddad41edb3ab}, !- Handle
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}; !- HVAC Component

OS:PortList,
  {0bc43671-a940-4dca-9387-f21ca66a7c70}, !- Handle
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}; !- HVAC Component

OS:Sizing:Zone,
  {1d36e635-dfa7-4027-918d-0a6cce13a713}, !- Handle
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dedf58d-0d05-49ff-acd8-e2ff63ce3e63}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}; !- Thermal Zone

OS:Space,
  {223f5401-171f-4a35-9ae1-5ddca5646678}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Space,  !- Name
  {954bb928-e0aa-4ea4-8947-e190261d77f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {472e705b-45b5-4ccc-bb5e-cfb81d1073e3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {452b146b-6d57-43bb-a1bb-3e40ce1d52f4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f75df65-7233-40e7-9b86-716f9c11919e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {1b25d0cd-9d63-4e7d-829b-559bc6f2ceca}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {6b759d85-8ed6-4372-876a-70976552fcb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b759d85-8ed6-4372-876a-70976552fcb1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {223f5401-171f-4a35-9ae1-5ddca5646678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6a7330-cd71-4def-9093-3916770a47d9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {223f5401-171f-4a35-9ae1-5ddca5646678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16db9ea9-6544-4b02-bfa5-65c76f2a3cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a779750-684e-4957-9951-208a5244dfa5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {223f5401-171f-4a35-9ae1-5ddca5646678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8767a16e-84e1-4e44-b0ba-ea89808279ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6fa22a-6ee5-4f89-ad3a-227772b97542}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {223f5401-171f-4a35-9ae1-5ddca5646678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b097f60d-e60d-495f-ac9a-5e7a0747079d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774ca2ac-8b4a-43d9-8b86-17a28ae6b1b2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {223f5401-171f-4a35-9ae1-5ddca5646678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a865f5c-6cca-4ea7-9bd1-8ee66a9e260f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {a5dec439-db4e-4561-ab6a-c53e2828b994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.0499999999999972, 1.1,             !- X,Y,Z Vertex 3 {m}
  0, 0.0499999999999972, 2.5157;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5dec439-db4e-4561-ab6a-c53e2828b994}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {01a53fa3-d759-4dde-9e7c-5af609fc5ab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  381.324194831038,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1f9b371-4737-440b-b572-5bef38597a37}, !- Zone Air Inlet Port List
  {b8c68106-20dd-4896-b5cd-696be8f8205a}, !- Zone Air Exhaust Port List
  {becafd2c-ad2e-4a35-8363-0bd7147e4004}, !- Zone Air Node Name
  {d4c37da2-9572-48a7-866f-8a425e2817cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9272049-4170-4b70-b0c3-1d347f605a6d}, !- Group Rendering Name
  {7ce633cb-5e4b-4b4c-b986-68ace43322f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55d4e317-4b82-4de2-ab1d-eb4bb1c502c4}, !- Handle
  Node 44,                                !- Name
  {becafd2c-ad2e-4a35-8363-0bd7147e4004}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {becafd2c-ad2e-4a35-8363-0bd7147e4004}, !- Handle
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}, !- Source Object
  11,                                     !- Outlet Port
  {55d4e317-4b82-4de2-ab1d-eb4bb1c502c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1f9b371-4737-440b-b572-5bef38597a37}, !- Handle
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}; !- HVAC Component

OS:PortList,
  {b8c68106-20dd-4896-b5cd-696be8f8205a}, !- Handle
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}; !- HVAC Component

OS:PortList,
  {d4c37da2-9572-48a7-866f-8a425e2817cf}, !- Handle
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}; !- HVAC Component

OS:Sizing:Zone,
  {0ca80a67-ddf2-4eab-91dd-cb8cd8b3b276}, !- Handle
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fc00a38-33a7-4801-a93f-35a21e6372b5}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}; !- Thermal Zone

OS:Space,
  {01a53fa3-d759-4dde-9e7c-5af609fc5ab1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Space,  !- Name
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {369b0f84-2e2d-4614-bc6e-7e862c35864e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d53a1ed7-b377-4850-b0dc-54997d15a708}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce633cb-5e4b-4b4c-b986-68ace43322f6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {853a14e2-5cca-4765-9860-b687ec6637df}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {dbe00a13-f7b8-4b04-8578-a4ae6be73148}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe00a13-f7b8-4b04-8578-a4ae6be73148}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {01a53fa3-d759-4dde-9e7c-5af609fc5ab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e073986-b976-4500-a7d5-fed3c4518eaa}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {01a53fa3-d759-4dde-9e7c-5af609fc5ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c741c94-ff0e-418d-ace9-9c44c57e2679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96660983-8232-4475-9cf8-c8a6616f1407}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {01a53fa3-d759-4dde-9e7c-5af609fc5ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923fcb5f-54f9-44e6-9463-f6683b74cdb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff479eb6-404e-4037-819c-187afb7396ce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {01a53fa3-d759-4dde-9e7c-5af609fc5ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04eab91b-d00d-43c9-bca2-68f7e9312e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5700ab4d-4c20-4502-81a4-add79b03e803}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {01a53fa3-d759-4dde-9e7c-5af609fc5ab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f6dfa3-f847-4d4c-856c-f9fb92d349df}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {530001ae-ff9f-4971-be77-960608ca7a84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530001ae-ff9f-4971-be77-960608ca7a84}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {df7750f0-f931-422f-bdf8-6d78f5568b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9675412d-8f8d-4f44-8508-3234c42c71ab}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  381.324225724328,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e48f9227-5609-497e-8f2a-f843e8511445}, !- Zone Air Inlet Port List
  {4a740083-a7a5-4d3b-93eb-6b5f5f2332e9}, !- Zone Air Exhaust Port List
  {ada4811b-bd28-4472-bddc-a267d8377831}, !- Zone Air Node Name
  {4f62dc1d-3211-46b3-881c-b28db1433308}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a12f39a8-7f3d-4c18-8f5a-dc35d7d6f3e6}, !- Group Rendering Name
  {19459078-f046-4e88-ae54-590233cbb33a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f7ee0ad-469c-4bf9-866e-bee2bb195230}, !- Handle
  Node 45,                                !- Name
  {ada4811b-bd28-4472-bddc-a267d8377831}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ada4811b-bd28-4472-bddc-a267d8377831}, !- Handle
  {9675412d-8f8d-4f44-8508-3234c42c71ab}, !- Source Object
  11,                                     !- Outlet Port
  {7f7ee0ad-469c-4bf9-866e-bee2bb195230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e48f9227-5609-497e-8f2a-f843e8511445}, !- Handle
  {9675412d-8f8d-4f44-8508-3234c42c71ab}; !- HVAC Component

OS:PortList,
  {4a740083-a7a5-4d3b-93eb-6b5f5f2332e9}, !- Handle
  {9675412d-8f8d-4f44-8508-3234c42c71ab}; !- HVAC Component

OS:PortList,
  {4f62dc1d-3211-46b3-881c-b28db1433308}, !- Handle
  {9675412d-8f8d-4f44-8508-3234c42c71ab}; !- HVAC Component

OS:Sizing:Zone,
  {d350b14f-1afb-422f-89b4-e717eca26db4}, !- Handle
  {9675412d-8f8d-4f44-8508-3234c42c71ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed97d469-597f-4662-8e8d-30f9f40174c6}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {9675412d-8f8d-4f44-8508-3234c42c71ab}; !- Thermal Zone

OS:Space,
  {df7750f0-f931-422f-bdf8-6d78f5568b98}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Space,  !- Name
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9675412d-8f8d-4f44-8508-3234c42c71ab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b08e3c0d-8d20-4c41-917b-45a32dabc9a3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {19459078-f046-4e88-ae54-590233cbb33a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {fb4c0625-1a14-4090-b27d-6041d5263b42}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {99e90c4b-87d8-4dab-aaff-41e10155a688}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e90c4b-87d8-4dab-aaff-41e10155a688}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {df7750f0-f931-422f-bdf8-6d78f5568b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e98b56f-0a58-4590-9e04-f0cc604ebe68}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {df7750f0-f931-422f-bdf8-6d78f5568b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51fae2ba-fe3d-4d58-a573-45b196748157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6376b2-8041-4c8f-8100-6ce18cbc5115}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {df7750f0-f931-422f-bdf8-6d78f5568b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a737f163-e4e6-4e8a-a68d-4c2710843c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {abb5e998-967c-4450-8eb9-98024513a9ca}, !- Handle
  BLDG_OCC_SCH_Extend_WeekProfile4,       !- Name
  ,                                       !- Schedule Rendering Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- Sunday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Monday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Tuesday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Wednesday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Thursday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Friday Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- Saturday Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- Holiday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- SummerDesignDay Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- WinterDesignDay Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- CustomDay1 Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile6,        !- Name
  {04c6adf2-0aa0-4a93-bcda-0145d3a9885c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {04c6adf2-0aa0-4a93-bcda-0145d3a9885c}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile6_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile5,        !- Name
  {16872c77-26d5-4dd2-a0b8-d7ddb82f933b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {16872c77-26d5-4dd2-a0b8-d7ddb82f933b}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile5_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7dbb7e95-7294-4409-86da-0106e00ba420}, !- Handle
  BLDG_SWH_SCH_DayProfile3_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {560b47a3-194d-407e-b89b-bb879dae0010}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {df7750f0-f931-422f-bdf8-6d78f5568b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09cb38f9-0bcd-4388-b878-962c6a477fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5e7e33-0cd2-448a-a004-c3df33ca7d57}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {df7750f0-f931-422f-bdf8-6d78f5568b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce2cb719-e019-412b-9af7-a717cd362349}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {0fb0c087-67d4-4a1a-a530-9b49b2440b86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.5094,                      !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.0499999999999972, 14, 1.1,            !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 14, 2.5094;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fb0c087-67d4-4a1a-a530-9b49b2440b86}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c761dd18-b0c2-4966-beda-a7b698fef370}, !- Handle
  Bathrooms_ZN_1_FLR_2,                   !- Name
  1,                                      !- Multiplier
  3.86166131143052,                       !- Ceiling Height {m}
  809.527289745155,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {899f9e40-9325-4ca8-9283-4dc637c8c9d5}, !- Zone Air Inlet Port List
  {75731bb3-f48f-4de2-969a-91b445b904e8}, !- Zone Air Exhaust Port List
  {044cf51b-ac92-4445-b6c0-e2a6a511fb04}, !- Zone Air Node Name
  {b2fb0c86-1d91-4a58-8c25-d8a008023e2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5e9e137-f6bf-43fc-964f-29df6d1793f2}, !- Group Rendering Name
  {3745ed62-cdf8-498f-83f5-44b7fcc96b78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {780bb5ee-bfb6-4b0b-83fe-28d7f51f91dc}, !- Handle
  Node 46,                                !- Name
  {044cf51b-ac92-4445-b6c0-e2a6a511fb04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {044cf51b-ac92-4445-b6c0-e2a6a511fb04}, !- Handle
  {c761dd18-b0c2-4966-beda-a7b698fef370}, !- Source Object
  11,                                     !- Outlet Port
  {780bb5ee-bfb6-4b0b-83fe-28d7f51f91dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {899f9e40-9325-4ca8-9283-4dc637c8c9d5}, !- Handle
  {c761dd18-b0c2-4966-beda-a7b698fef370}; !- HVAC Component

OS:PortList,
  {75731bb3-f48f-4de2-969a-91b445b904e8}, !- Handle
  {c761dd18-b0c2-4966-beda-a7b698fef370}; !- HVAC Component

OS:PortList,
  {b2fb0c86-1d91-4a58-8c25-d8a008023e2d}, !- Handle
  {c761dd18-b0c2-4966-beda-a7b698fef370}; !- HVAC Component

OS:Sizing:Zone,
  {2f4a9837-3c14-4088-86f3-3310eac92b0d}, !- Handle
  {c761dd18-b0c2-4966-beda-a7b698fef370}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.3,                                    !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e949a2a-e5ed-4f84-ab55-85eaf40faafe}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {c761dd18-b0c2-4966-beda-a7b698fef370}; !- Thermal Zone

OS:Space,
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Handle
  Bathrooms_ZN_1_FLR_2 Space,             !- Name
  {8919781c-a0a1-47b4-8803-bc6c46d1ea45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c761dd18-b0c2-4966-beda-a7b698fef370}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {465e585e-b83c-44ed-a4d8-3cc0e34b85e9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3745ed62-cdf8-498f-83f5-44b7fcc96b78}, !- Handle
  Bathrooms_ZN_1_FLR_2 DualSPSched,       !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {3424b310-828f-4aae-bd72-5150290b8811}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a93a64-203b-4cbc-855d-07faf50a06b4}, !- Construction Name
  {8ca94ba7-158d-4e80-b814-872df12361a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca94ba7-158d-4e80-b814-872df12361a5}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c3e9e6-7981-44f0-b854-9d69b2994ae8}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165cc0c9-56a7-4fd7-b65e-28a6073efb9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff70d03-73d1-4520-8850-c7e2b4dcab72}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af92470-89b6-49c8-aa85-27b4d71fbf62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d70a9d-1f45-4fa1-9f76-37563c932f75}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca60d2d-71de-4c66-9573-3788d11282df}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe471c1-d85f-4768-b6b9-8cc74c7e8db1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7ebe54-e163-4479-a62d-a1fe51c9d9dc}, !- Handle
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  {4587bb71-c43d-46ae-96fe-bd357f008027}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c949f99-7f65-4714-81e4-357a4ae66791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84e75a1-bb66-4e38-af6c-1672cc7774f8}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {c7e4af74-8e39-481b-b125-0aa9f147028b}, !- Construction Name
  {4a5ef6bd-799e-4627-8870-cad2aa8dd779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {9a8ca195-4b54-4e52-8ae2-eb362f7d6ed1}, !- Handle
  Zone Group 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4fec6930-c687-46b2-a31d-28d995d9f341}; !- Group Rendering Name

OS:GasEquipment:Definition,
  {28b32ab5-0a48-48a4-8019-bcad4ec19ace}, !- Handle
  Zone Group 1|GasEquipment 0 Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  241713,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  0;                                      !- Carbon Dioxide Generation Rate {m3/s-W}

OS:GasEquipment,
  {bf80459f-f81d-48fa-8546-1e7e7a94092c}, !- Handle
  Zone Group 1|GasEquipment 0,            !- Name
  {28b32ab5-0a48-48a4-8019-bcad4ec19ace}, !- Gas Equipment Definition Name
  {9a8ca195-4b54-4e52-8ae2-eb362f7d6ed1}, !- Space or SpaceType Name
  {60700131-4f7c-4f99-9489-8f06bb574f42}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:Schedule:Year,
  {60700131-4f7c-4f99-9489-8f06bb574f42}, !- Handle
  KITCHEN_GAS_EQUIP_SCH,                  !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {0cd1db22-0015-4299-9807-db3a302c7c66}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {b855fb8d-022d-4345-b815-4381e519c451}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {7206363a-2e8c-47e8-8874-0f331081df85}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {57c5ab5c-6805-434d-ac43-7c5db4d36456}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {0cd1db22-0015-4299-9807-db3a302c7c66}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_WeekProfile1,     !- Name
  ,                                       !- Schedule Rendering Name
  {454bc803-de3c-45aa-bda2-f73ec5545291}, !- Sunday Schedule:Day Name
  {46a217b9-5281-4294-becf-49c0a0a1cecc}, !- Monday Schedule:Day Name
  {46a217b9-5281-4294-becf-49c0a0a1cecc}, !- Tuesday Schedule:Day Name
  {46a217b9-5281-4294-becf-49c0a0a1cecc}, !- Wednesday Schedule:Day Name
  {46a217b9-5281-4294-becf-49c0a0a1cecc}, !- Thursday Schedule:Day Name
  {46a217b9-5281-4294-becf-49c0a0a1cecc}, !- Friday Schedule:Day Name
  {454bc803-de3c-45aa-bda2-f73ec5545291}, !- Saturday Schedule:Day Name
  {454bc803-de3c-45aa-bda2-f73ec5545291}, !- Holiday Schedule:Day Name
  {46a217b9-5281-4294-becf-49c0a0a1cecc}, !- SummerDesignDay Schedule:Day Name
  {454bc803-de3c-45aa-bda2-f73ec5545291}, !- WinterDesignDay Schedule:Day Name
  {454bc803-de3c-45aa-bda2-f73ec5545291}, !- CustomDay1 Schedule:Day Name
  {454bc803-de3c-45aa-bda2-f73ec5545291}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {454bc803-de3c-45aa-bda2-f73ec5545291}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile2,      !- Name
  {ba6ce331-ca0e-4da7-b7de-83a2ce628995}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ba6ce331-ca0e-4da7-b7de-83a2ce628995}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {46a217b9-5281-4294-becf-49c0a0a1cecc}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile1,      !- Name
  {95ba1535-0ef0-4ff7-ac9c-2147d5578dec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {95ba1535-0ef0-4ff7-ac9c-2147d5578dec}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {b855fb8d-022d-4345-b815-4381e519c451}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_WeekProfile2,     !- Name
  ,                                       !- Schedule Rendering Name
  {64820075-5769-4919-b1ec-68e8b92cc169}, !- Sunday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Monday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Tuesday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Wednesday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Thursday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Friday Schedule:Day Name
  {64820075-5769-4919-b1ec-68e8b92cc169}, !- Saturday Schedule:Day Name
  {64820075-5769-4919-b1ec-68e8b92cc169}, !- Holiday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- SummerDesignDay Schedule:Day Name
  {64820075-5769-4919-b1ec-68e8b92cc169}, !- WinterDesignDay Schedule:Day Name
  {64820075-5769-4919-b1ec-68e8b92cc169}, !- CustomDay1 Schedule:Day Name
  {64820075-5769-4919-b1ec-68e8b92cc169}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile3,      !- Name
  {5c14c8ec-a2ca-4fbf-b370-c53edd24a325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {5c14c8ec-a2ca-4fbf-b370-c53edd24a325}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {7206363a-2e8c-47e8-8874-0f331081df85}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_WeekProfile3,     !- Name
  ,                                       !- Schedule Rendering Name
  {64820075-5769-4919-b1ec-68e8b92cc169}, !- Sunday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Monday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Tuesday Schedule:Day Name
  {338a295d-c230-45c2-96c2-a97f4d831d43}, !- Wednesday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Thursday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Friday Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- Saturday Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- Holiday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- SummerDesignDay Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- WinterDesignDay Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- CustomDay1 Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile5,      !- Name
  {f056c629-5ac3-4049-91ed-19152dbab7b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {f056c629-5ac3-4049-91ed-19152dbab7b8}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile5_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile6,      !- Name
  {cf262fb8-ed45-4ebb-8a69-33a40339cbb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cf262fb8-ed45-4ebb-8a69-33a40339cbb5}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_DayProfile6_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {57c5ab5c-6805-434d-ac43-7c5db4d36456}, !- Handle
  KITCHEN_GAS_EQUIP_SCH_WeekProfile4,     !- Name
  ,                                       !- Schedule Rendering Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- Sunday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Monday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Tuesday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Wednesday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Thursday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- Friday Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- Saturday Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- Holiday Schedule:Day Name
  {e5013b62-884d-4c42-8799-cc1aff628682}, !- SummerDesignDay Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- WinterDesignDay Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}, !- CustomDay1 Schedule:Day Name
  {0d0ae243-df2d-4234-830a-092f1463dadb}; !- CustomDay2 Schedule:Day Name

OS:ElectricEquipment:Definition,
  {6e7e233b-d04d-4320-ad71-a14c2b00a22f}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1_MiscElec_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47994,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e3feb3f3-88f5-4e98-88fb-3db38f664c00}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1_MiscElec_Equip, !- Name
  {6e7e233b-d04d-4320-ad71-a14c2b00a22f}, !- Electric Equipment Definition Name
  {9a8ca195-4b54-4e52-8ae2-eb362f7d6ed1}, !- Space or SpaceType Name
  {0c53e723-3691-4553-8d34-cd15a25f7bc7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscElec;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bb07efdc-32ee-476c-a3f9-05f7811a911a}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1_ExhFan_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  699,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1fe37d95-6f68-4f54-ac9f-b99fba8ba88b}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1_ExhFan_Equip, !- Name
  {bb07efdc-32ee-476c-a3f9-05f7811a911a}, !- Electric Equipment Definition Name
  {9a8ca195-4b54-4e52-8ae2-eb362f7d6ed1}, !- Space or SpaceType Name
  {8eda9080-7ff7-477a-9a9c-7f16074646b5}, !- Schedule Name
  ,                                       !- Multiplier
  KitchenExhFan;                          !- End-Use Subcategory

OS:Schedule:Year,
  {8eda9080-7ff7-477a-9a9c-7f16074646b5}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {00974d18-d1be-4b08-8e90-dd03cddae42c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {00974d18-d1be-4b08-8e90-dd03cddae42c}, !- Handle
  Kitchen_Exhaust_SCH_WeekProfile1,       !- Name
  ,                                       !- Schedule Rendering Name
  {2a705ba6-f87b-4d58-82d9-e7add4324bc9}, !- Sunday Schedule:Day Name
  {f57ee90a-685f-4d69-8206-42f80e4810a5}, !- Monday Schedule:Day Name
  {f57ee90a-685f-4d69-8206-42f80e4810a5}, !- Tuesday Schedule:Day Name
  {f57ee90a-685f-4d69-8206-42f80e4810a5}, !- Wednesday Schedule:Day Name
  {f57ee90a-685f-4d69-8206-42f80e4810a5}, !- Thursday Schedule:Day Name
  {f57ee90a-685f-4d69-8206-42f80e4810a5}, !- Friday Schedule:Day Name
  {2a705ba6-f87b-4d58-82d9-e7add4324bc9}, !- Saturday Schedule:Day Name
  {2a705ba6-f87b-4d58-82d9-e7add4324bc9}, !- Holiday Schedule:Day Name
  {f57ee90a-685f-4d69-8206-42f80e4810a5}, !- SummerDesignDay Schedule:Day Name
  {2a705ba6-f87b-4d58-82d9-e7add4324bc9}, !- WinterDesignDay Schedule:Day Name
  {2a705ba6-f87b-4d58-82d9-e7add4324bc9}, !- CustomDay1 Schedule:Day Name
  {2a705ba6-f87b-4d58-82d9-e7add4324bc9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2a705ba6-f87b-4d58-82d9-e7add4324bc9}, !- Handle
  Kitchen_Exhaust_SCH_DayProfile2,        !- Name
  {5b76cfbc-77d9-415f-9a5c-79d67f31f0b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5b76cfbc-77d9-415f-9a5c-79d67f31f0b6}, !- Handle
  Kitchen_Exhaust_SCH_DayProfile2_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {f57ee90a-685f-4d69-8206-42f80e4810a5}, !- Handle
  Kitchen_Exhaust_SCH_DayProfile1,        !- Name
  {72346b48-3e74-4d81-8945-894d1d5cbee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {72346b48-3e74-4d81-8945-894d1d5cbee2}, !- Handle
  Kitchen_Exhaust_SCH_DayProfile1_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Lights:Definition,
  {e1bad3fa-9613-4094-9374-a3df4536b3c2}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.91,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {825f8205-6d36-456b-8a46-a1be328bdfd2}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1_Lights, !- Name
  {e1bad3fa-9613-4094-9374-a3df4536b3c2}, !- Lights Definition Name
  {9a8ca195-4b54-4e52-8ae2-eb362f7d6ed1}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4a9a05d1-1167-4ddc-9e58-5526f5f5a373}, !- Handle
  Zone Group 24|Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {389cd0af-8f14-4831-984f-8da3d0d77390}, !- Handle
  Zone Group 24|Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {4a9a05d1-1167-4ddc-9e58-5526f5f5a373}, !- Electric Equipment Definition Name
  {a8758e0d-0e20-475e-b553-a5999f263341}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {a8758e0d-0e20-475e-b553-a5999f263341}, !- Handle
  Zone Group 24,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5b6613d5-f043-4bb6-b211-ae0c0e1f63e3}; !- Group Rendering Name

OS:Schedule:Year,
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {9f8814c0-b834-4ec9-bb5f-d807f23fa1de}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {5a3c02aa-5f3c-425c-be3f-0f8d12bc6535}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {4d3ae5de-62c1-422f-838e-6168937be965}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {d0731f28-0bb7-4106-91bd-542e28ac1a7c}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {9f8814c0-b834-4ec9-bb5f-d807f23fa1de}, !- Handle
  BLDG_EQUIP_SCH_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {0d9be201-6ff1-4ead-9ddd-7db017ef798f}, !- Sunday Schedule:Day Name
  {d0d26089-bca7-497c-a694-ef9e3ad7e250}, !- Monday Schedule:Day Name
  {d0d26089-bca7-497c-a694-ef9e3ad7e250}, !- Tuesday Schedule:Day Name
  {d0d26089-bca7-497c-a694-ef9e3ad7e250}, !- Wednesday Schedule:Day Name
  {d0d26089-bca7-497c-a694-ef9e3ad7e250}, !- Thursday Schedule:Day Name
  {d0d26089-bca7-497c-a694-ef9e3ad7e250}, !- Friday Schedule:Day Name
  {0d9be201-6ff1-4ead-9ddd-7db017ef798f}, !- Saturday Schedule:Day Name
  {0d9be201-6ff1-4ead-9ddd-7db017ef798f}, !- Holiday Schedule:Day Name
  {d0d26089-bca7-497c-a694-ef9e3ad7e250}, !- SummerDesignDay Schedule:Day Name
  {0d9be201-6ff1-4ead-9ddd-7db017ef798f}, !- WinterDesignDay Schedule:Day Name
  {0d9be201-6ff1-4ead-9ddd-7db017ef798f}, !- CustomDay1 Schedule:Day Name
  {0d9be201-6ff1-4ead-9ddd-7db017ef798f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0d9be201-6ff1-4ead-9ddd-7db017ef798f}, !- Handle
  BLDG_EQUIP_SCH_DayProfile2,             !- Name
  {6396147b-0ed2-4872-9d3c-996d362035b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6396147b-0ed2-4872-9d3c-996d362035b0}, !- Handle
  BLDG_EQUIP_SCH_DayProfile2_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d0d26089-bca7-497c-a694-ef9e3ad7e250}, !- Handle
  BLDG_EQUIP_SCH_DayProfile1,             !- Name
  {940621cc-874e-4b1c-b710-a95579ed1d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {940621cc-874e-4b1c-b710-a95579ed1d8b}, !- Handle
  BLDG_EQUIP_SCH_DayProfile1_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {5a3c02aa-5f3c-425c-be3f-0f8d12bc6535}, !- Handle
  BLDG_EQUIP_SCH_WeekProfile2,            !- Name
  ,                                       !- Schedule Rendering Name
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}, !- Sunday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Monday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Tuesday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Wednesday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Thursday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Friday Schedule:Day Name
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}, !- Saturday Schedule:Day Name
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}, !- Holiday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- SummerDesignDay Schedule:Day Name
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}, !- WinterDesignDay Schedule:Day Name
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}, !- CustomDay1 Schedule:Day Name
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Handle
  BLDG_EQUIP_SCH_DayProfile3,             !- Name
  {da1959d1-e4bc-47b7-b894-fa95173e8f5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {da1959d1-e4bc-47b7-b894-fa95173e8f5a}, !- Handle
  BLDG_EQUIP_SCH_DayProfile3_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {4d3ae5de-62c1-422f-838e-6168937be965}, !- Handle
  BLDG_EQUIP_SCH_WeekProfile3,            !- Name
  ,                                       !- Schedule Rendering Name
  {652ffc0e-4188-4388-b8f2-39a76c9a272e}, !- Sunday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Monday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Tuesday Schedule:Day Name
  {a8cd36bc-4a60-4006-ad1a-f19a8e16acd2}, !- Wednesday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Thursday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Friday Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- Saturday Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- Holiday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- SummerDesignDay Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- WinterDesignDay Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- CustomDay1 Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Handle
  BLDG_EQUIP_SCH_DayProfile5,             !- Name
  {d2e9bc83-0abe-40c1-a1f8-3e663df698e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d2e9bc83-0abe-40c1-a1f8-3e663df698e3}, !- Handle
  BLDG_EQUIP_SCH_DayProfile5_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- Handle
  BLDG_EQUIP_SCH_DayProfile6,             !- Name
  {394375a8-597b-4e55-a1d0-c5afcd09b08c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {d0731f28-0bb7-4106-91bd-542e28ac1a7c}, !- Handle
  BLDG_EQUIP_SCH_WeekProfile4,            !- Name
  ,                                       !- Schedule Rendering Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- Sunday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Monday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Tuesday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Wednesday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Thursday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- Friday Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- Saturday Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- Holiday Schedule:Day Name
  {2aeef435-d08d-481a-8bc9-4868c5d11bbb}, !- SummerDesignDay Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- WinterDesignDay Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}, !- CustomDay1 Schedule:Day Name
  {854498f7-4bca-4396-a0cd-690bd02ea090}; !- CustomDay2 Schedule:Day Name

OS:People:Definition,
  {1f473cad-a9fa-45a3-8abc-5c3b33eadcce}, !- Handle
  Zone Group 40|Corner_Class_1_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7a986141-56cc-4411-9dd9-7cb88f7bc955}, !- Handle
  Zone Group 40|Corner_Class_1_Pod_1_ZN_1_FLR_2 People, !- Name
  {1f473cad-a9fa-45a3-8abc-5c3b33eadcce}, !- People Definition Name
  {90f74ff6-bdad-4037-88dc-674ec7e18bf6}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {90f74ff6-bdad-4037-88dc-674ec7e18bf6}, !- Handle
  Zone Group 40,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8cda75d3-9ea8-4d53-87a8-aadb86deb6cb}; !- Group Rendering Name

OS:Schedule:Day,
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Handle
  SHW_default Temp Sched_DayProfile1,     !- Name
  {abc63d83-05ea-4db7-a37d-6dac9ca20528}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {abc63d83-05ea-4db7-a37d-6dac9ca20528}, !- Handle
  SHW_default Temp Sched_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:People:Definition,
  {75dbd847-f0e2-424e-8d71-4a74fd788b0a}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1 People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  32.4,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {23e525bc-d0a8-44c1-8096-6b045f70958b}, !- Handle
  Zone Group 1|Kitchen_ZN_1_FLR_1 People, !- Name
  {75dbd847-f0e2-424e-8d71-4a74fd788b0a}, !- People Definition Name
  {9a8ca195-4b54-4e52-8ae2-eb362f7d6ed1}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {06e6d298-accf-4d96-aba6-07dc739ffb9a}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile5_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ca5de4fa-d053-448e-97f9-2764bbe8f3dd}, !- Handle
  Zone Group 1|ZoneInfiltration:DesignFlowRate 19, !- Name
  {9a8ca195-4b54-4e52-8ae2-eb362f7d6ed1}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Year,
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Handle
  INFIL_SCH,                              !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9a6b71c8-ce77-4f14-b51d-5a341ae3b2b5}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {9a6b71c8-ce77-4f14-b51d-5a341ae3b2b5}, !- Handle
  INFIL_SCH_WeekProfile1,                 !- Name
  ,                                       !- Schedule Rendering Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Sunday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Monday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Tuesday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Wednesday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Thursday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Friday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Saturday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Holiday Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- SummerDesignDay Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- WinterDesignDay Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- CustomDay1 Schedule:Day Name
  {4d002c67-0483-4728-873c-52cc0e00350b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4d002c67-0483-4728-873c-52cc0e00350b}, !- Handle
  INFIL_SCH_DayProfile1,                  !- Name
  {8d224243-4ef4-4f8b-a007-3f74171ffa15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8d224243-4ef4-4f8b-a007-3f74171ffa15}, !- Handle
  INFIL_SCH_DayProfile1_Limit,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {e87ab759-110d-45d4-9214-3d355fbd0616}, !- Handle
  SZ DSOA Kitchen_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {06eb3c94-1074-49c3-a3e5-f9549b86f0c7}, !- Handle
  BLDG_ELEVATORS_DayProfile2_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Handle
  BLDG_SWH_SCH_DayProfile4,               !- Name
  {6351c9a6-3a72-4ca7-aa31-9706c370224e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:ScheduleTypeLimits,
  {6351c9a6-3a72-4ca7-aa31-9706c370224e}, !- Handle
  BLDG_SWH_SCH_DayProfile4_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {d48847ee-9d66-45d5-a29e-3fa473d8e149}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {b38c419f-0b69-46cf-999c-7611f1809c9f}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e6fdb321-2d7b-4426-bfc9-19ad8f4440fe}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {b38c419f-0b69-46cf-999c-7611f1809c9f}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {e6fdb321-2d7b-4426-bfc9-19ad8f4440fe}, !- Handle
  Dual Zone Control Type Sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Sunday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Monday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Tuesday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Wednesday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Thursday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Friday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Saturday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Holiday Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- SummerDesignDay Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- WinterDesignDay Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- CustomDay1 Schedule:Day Name
  {a12e8561-89cc-49a7-9c67-79348155fc31}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a12e8561-89cc-49a7-9c67-79348155fc31}, !- Handle
  Dual Zone Control Type Sched_DayProfile1, !- Name
  {4255c2ad-27de-4769-9a28-c41aba3d1fc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4255c2ad-27de-4769-9a28-c41aba3d1fc9}, !- Handle
  Dual Zone Control Type Sched_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8e17cac3-15fe-40b5-ad5b-f55e45c39317}, !- Handle
  BLDG_SWH_SCH_DayProfile2,               !- Name
  {48ae6e2a-1c8e-46ae-9f22-c96fff970fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {48ae6e2a-1c8e-46ae-9f22-c96fff970fc3}, !- Handle
  BLDG_SWH_SCH_DayProfile2_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {6be60556-c73d-42f1-9ad4-198779c6475d}, !- Handle
  BLDG_ELEVATORS_DayProfile2,             !- Name
  {06eb3c94-1074-49c3-a3e5-f9549b86f0c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {64e311c3-89ad-4e0d-84b0-005334498cdb}, !- Handle
  Zone Group 44|Bathrooms_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6a715c05-7ad5-4fae-b3db-dd9945fc505a}, !- Handle
  Zone Group 44|Bathrooms_ZN_1_FLR_1 People, !- Name
  {64e311c3-89ad-4e0d-84b0-005334498cdb}, !- People Definition Name
  {5ba338e4-b574-4e43-acce-de753ae8b07d}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {5ba338e4-b574-4e43-acce-de753ae8b07d}, !- Handle
  Zone Group 44,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff389802-0d61-4a51-a4a0-e3aea9dc91b6}; !- Group Rendering Name

OS:SpaceType,
  {40d5987d-dbaa-4aae-94e3-576cb6e2112a}, !- Handle
  Zone Group 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2edfb69a-63cf-4855-9c2e-4c25d8c7eb87}; !- Group Rendering Name

OS:People:Definition,
  {321c551b-9b58-40da-b3dd-93bb6c16aea2}, !- Handle
  Zone Group 14|Mult_Class_1_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {09132571-ac3d-47f1-af37-e9d02df2a495}, !- Handle
  Zone Group 14|Mult_Class_1_Pod_1_ZN_1_FLR_2 People, !- Name
  {321c551b-9b58-40da-b3dd-93bb6c16aea2}, !- People Definition Name
  {87ee70b3-9796-46c8-aef8-53f556f45229}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {87ee70b3-9796-46c8-aef8-53f556f45229}, !- Handle
  Zone Group 14,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8072dffa-4753-4ec8-b4cc-e32c52bea398}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {34f046a2-f99e-44c7-b38f-0af165a3df28}, !- Handle
  Zone Group 2|Offices_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e1716620-30f7-4a8b-91a4-e98f543b3ab6}, !- Handle
  Zone Group 2|Offices_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {34f046a2-f99e-44c7-b38f-0af165a3df28}, !- Electric Equipment Definition Name
  {40d5987d-dbaa-4aae-94e3-576cb6e2112a}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {16428d6a-f6eb-4c09-97f5-6a6866b2d304}, !- Handle
  Zone Group 2|Offices_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8dab20f8-4131-4e08-a8a0-65b45436edc0}, !- Handle
  Zone Group 2|Offices_ZN_1_FLR_2_Lights, !- Name
  {16428d6a-f6eb-4c09-97f5-6a6866b2d304}, !- Lights Definition Name
  {40d5987d-dbaa-4aae-94e3-576cb6e2112a}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a15f970d-d0f9-486d-a526-3d88d5d82b8b}, !- Handle
  Zone Group 2|Offices_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {2c023ecc-a310-4e01-a66d-cf30a17f370c}, !- Handle
  Zone Group 2|Offices_ZN_1_FLR_2 People, !- Name
  {a15f970d-d0f9-486d-a526-3d88d5d82b8b}, !- People Definition Name
  {40d5987d-dbaa-4aae-94e3-576cb6e2112a}, !- Space or SpaceType Name
  {c2487b5b-08db-4e29-8f98-bde22734678c}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {c2487b5b-08db-4e29-8f98-bde22734678c}, !- Handle
  BLDG_OCC_SCH_Offices,                   !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {51fe6f02-f732-461a-8ec1-02ce19b7cab5}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {b8e98cab-f9ed-44f8-8a0c-c86fe423d51c}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {c73fff4d-9660-4f45-a8f8-0c5e39df598d}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {7eb690b8-4db8-4567-b396-0a0a007dee9e}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {51fe6f02-f732-461a-8ec1-02ce19b7cab5}, !- Handle
  BLDG_OCC_SCH_Offices_WeekProfile1,      !- Name
  ,                                       !- Schedule Rendering Name
  {43d4c069-bcac-4b16-8013-46542487df62}, !- Sunday Schedule:Day Name
  {ef313f09-31a5-45b8-8ed2-00bc0bcc1666}, !- Monday Schedule:Day Name
  {ef313f09-31a5-45b8-8ed2-00bc0bcc1666}, !- Tuesday Schedule:Day Name
  {ef313f09-31a5-45b8-8ed2-00bc0bcc1666}, !- Wednesday Schedule:Day Name
  {ef313f09-31a5-45b8-8ed2-00bc0bcc1666}, !- Thursday Schedule:Day Name
  {ef313f09-31a5-45b8-8ed2-00bc0bcc1666}, !- Friday Schedule:Day Name
  {43d4c069-bcac-4b16-8013-46542487df62}, !- Saturday Schedule:Day Name
  {43d4c069-bcac-4b16-8013-46542487df62}, !- Holiday Schedule:Day Name
  {ef313f09-31a5-45b8-8ed2-00bc0bcc1666}, !- SummerDesignDay Schedule:Day Name
  {43d4c069-bcac-4b16-8013-46542487df62}, !- WinterDesignDay Schedule:Day Name
  {43d4c069-bcac-4b16-8013-46542487df62}, !- CustomDay1 Schedule:Day Name
  {43d4c069-bcac-4b16-8013-46542487df62}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {43d4c069-bcac-4b16-8013-46542487df62}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile2,       !- Name
  {c154a8b5-a777-4337-8d76-942e9884bb3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c154a8b5-a777-4337-8d76-942e9884bb3b}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {ef313f09-31a5-45b8-8ed2-00bc0bcc1666}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile1,       !- Name
  {6832f0c5-f890-4656-aeb8-21ad6abb5447}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ScheduleTypeLimits,
  {6832f0c5-f890-4656-aeb8-21ad6abb5447}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {b8e98cab-f9ed-44f8-8a0c-c86fe423d51c}, !- Handle
  BLDG_OCC_SCH_Offices_WeekProfile2,      !- Name
  ,                                       !- Schedule Rendering Name
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}, !- Sunday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Monday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Tuesday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Wednesday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Thursday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Friday Schedule:Day Name
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}, !- Saturday Schedule:Day Name
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}, !- Holiday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- SummerDesignDay Schedule:Day Name
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}, !- WinterDesignDay Schedule:Day Name
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}, !- CustomDay1 Schedule:Day Name
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile4,       !- Name
  {905b5770-c079-4d55-a03f-eff676b97369}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {905b5770-c079-4d55-a03f-eff676b97369}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile4_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile3,       !- Name
  {1938616f-4d8f-4237-84fc-3232897532f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {1938616f-4d8f-4237-84fc-3232897532f5}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {c73fff4d-9660-4f45-a8f8-0c5e39df598d}, !- Handle
  BLDG_OCC_SCH_Offices_WeekProfile3,      !- Name
  ,                                       !- Schedule Rendering Name
  {0a121be3-8779-49f0-a37f-2c4b4c9d0943}, !- Sunday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Monday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Tuesday Schedule:Day Name
  {0ac6df01-46c1-4b8a-ad4d-7e46095aa9d7}, !- Wednesday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Thursday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Friday Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- Saturday Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- Holiday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- SummerDesignDay Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- WinterDesignDay Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- CustomDay1 Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- Handle
  BLDG_OCC_SCH_Offices_DayProfile6,       !- Name
  {3b866342-a737-4419-9a01-f858bd24c398}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {7eb690b8-4db8-4567-b396-0a0a007dee9e}, !- Handle
  BLDG_OCC_SCH_Offices_WeekProfile4,      !- Name
  ,                                       !- Schedule Rendering Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- Sunday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Monday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Tuesday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Wednesday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Thursday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- Friday Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- Saturday Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- Holiday Schedule:Day Name
  {75a212d8-ea36-4c03-b520-e593ea6881fa}, !- SummerDesignDay Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- WinterDesignDay Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}, !- CustomDay1 Schedule:Day Name
  {37b1dd49-ba11-4b7a-8a5f-89c8e77eda85}; !- CustomDay2 Schedule:Day Name

OS:ElectricEquipment:Definition,
  {3496f328-0d62-4860-be13-fe3f830a9457}, !- Handle
  Zone Group 25|Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0636149b-aab3-46df-9c57-6c0ddcff6db5}, !- Handle
  Zone Group 25|Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {3496f328-0d62-4860-be13-fe3f830a9457}, !- Electric Equipment Definition Name
  {65ebb9fb-8694-4e58-81b5-7ae67aaf0237}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {65ebb9fb-8694-4e58-81b5-7ae67aaf0237}, !- Handle
  Zone Group 25,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {86e7c5e1-3c90-4fb3-b2b6-5a2295d5a968}; !- Group Rendering Name

OS:SpaceInfiltration:DesignFlowRate,
  {a3a030ea-511b-4edb-9837-077cb2d9fe0a}, !- Handle
  Zone Group 2|ZoneInfiltration:DesignFlowRate 0, !- Name
  {40d5987d-dbaa-4aae-94e3-576cb6e2112a}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {eee0fae4-1e97-4279-b51a-ec2a22b3e8e2}, !- Handle
  SZ DSOA Offices_ZN_1_FLR_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {1888e905-e409-44fd-9a99-a1e8392684a7}, !- Handle
  Zone Group 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aaadbb5a-50c9-4eec-83c1-a7112642e618}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {f5fbab2b-bba4-401d-8040-5639c31de6d1}, !- Handle
  Zone Group 3|Offices_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9a9dbb55-d161-40e5-b914-24da9a6b2069}, !- Handle
  Zone Group 3|Offices_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {f5fbab2b-bba4-401d-8040-5639c31de6d1}, !- Electric Equipment Definition Name
  {1888e905-e409-44fd-9a99-a1e8392684a7}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {713308e4-14d1-4b43-9c60-6c9c63499f22}, !- Handle
  Zone Group 3|Offices_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8bc21de8-b6c1-426e-8845-64fd1a00b898}, !- Handle
  Zone Group 3|Offices_ZN_1_FLR_1_Lights, !- Name
  {713308e4-14d1-4b43-9c60-6c9c63499f22}, !- Lights Definition Name
  {1888e905-e409-44fd-9a99-a1e8392684a7}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {6b61bea7-1385-4e78-b2f4-28663bfd8212}, !- Handle
  Zone Group 3|Offices_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5a0cb04a-153d-46ec-a216-10871bd72827}, !- Handle
  Zone Group 3|Offices_ZN_1_FLR_1 People, !- Name
  {6b61bea7-1385-4e78-b2f4-28663bfd8212}, !- People Definition Name
  {1888e905-e409-44fd-9a99-a1e8392684a7}, !- Space or SpaceType Name
  {c2487b5b-08db-4e29-8f98-bde22734678c}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {6a159c0e-c386-4c3b-b946-6bd1c7bbcf06}, !- Handle
  Zone Group 3|ZoneInfiltration:DesignFlowRate 1, !- Name
  {1888e905-e409-44fd-9a99-a1e8392684a7}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {56615c8c-f359-4546-81d7-ac6e59352ca6}, !- Handle
  Zone Group 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dc67cb6f-01ca-41a8-8162-c4315a53e768}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {27d89aed-aaac-4501-b01a-c7062f7ea251}, !- Handle
  Zone Group 4|Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad6bada0-158f-42c8-9d73-919bb3c3ed71}, !- Handle
  Zone Group 4|Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {27d89aed-aaac-4501-b01a-c7062f7ea251}, !- Electric Equipment Definition Name
  {56615c8c-f359-4546-81d7-ac6e59352ca6}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c53dc14c-9ed4-48dd-9a15-02c2d5e040b0}, !- Handle
  Zone Group 4|Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {9a6e999d-ce32-4eaa-8675-17a9ce66f79a}, !- Handle
  Zone Group 4|Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {c53dc14c-9ed4-48dd-9a15-02c2d5e040b0}, !- Lights Definition Name
  {56615c8c-f359-4546-81d7-ac6e59352ca6}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e85cdd70-ce6a-4fb6-9f34-4406e76bd414}, !- Handle
  Zone Group 4|Mult_Class_2_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e2daebe5-70f3-4192-9808-7c23d97ebcea}, !- Handle
  Zone Group 4|Mult_Class_2_Pod_3_ZN_1_FLR_2 People, !- Name
  {e85cdd70-ce6a-4fb6-9f34-4406e76bd414}, !- People Definition Name
  {56615c8c-f359-4546-81d7-ac6e59352ca6}, !- Space or SpaceType Name
  {aab79f44-f733-468f-a854-9ce6de3c6cb0}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {aab79f44-f733-468f-a854-9ce6de3c6cb0}, !- Handle
  BLDG_OCC_SCH_Extend,                    !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {a24e40b3-b3fa-4b25-8762-44d44482cf7b}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {5dc9120d-0ea9-490c-aae5-724713223fa5}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {ec0693de-8746-4f62-8066-0e8d9df50a6f}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {abb5e998-967c-4450-8eb9-98024513a9ca}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {a24e40b3-b3fa-4b25-8762-44d44482cf7b}, !- Handle
  BLDG_OCC_SCH_Extend_WeekProfile1,       !- Name
  ,                                       !- Schedule Rendering Name
  {198e9265-6fc8-424b-838c-2226c38576c8}, !- Sunday Schedule:Day Name
  {1afd4dbc-719e-4281-bbbd-1e385a8a8e89}, !- Monday Schedule:Day Name
  {1afd4dbc-719e-4281-bbbd-1e385a8a8e89}, !- Tuesday Schedule:Day Name
  {1afd4dbc-719e-4281-bbbd-1e385a8a8e89}, !- Wednesday Schedule:Day Name
  {1afd4dbc-719e-4281-bbbd-1e385a8a8e89}, !- Thursday Schedule:Day Name
  {1afd4dbc-719e-4281-bbbd-1e385a8a8e89}, !- Friday Schedule:Day Name
  {198e9265-6fc8-424b-838c-2226c38576c8}, !- Saturday Schedule:Day Name
  {198e9265-6fc8-424b-838c-2226c38576c8}, !- Holiday Schedule:Day Name
  {1afd4dbc-719e-4281-bbbd-1e385a8a8e89}, !- SummerDesignDay Schedule:Day Name
  {198e9265-6fc8-424b-838c-2226c38576c8}, !- WinterDesignDay Schedule:Day Name
  {198e9265-6fc8-424b-838c-2226c38576c8}, !- CustomDay1 Schedule:Day Name
  {198e9265-6fc8-424b-838c-2226c38576c8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {198e9265-6fc8-424b-838c-2226c38576c8}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile2,        !- Name
  {0ed0c67c-fdee-44d3-8422-8bee702d952a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0ed0c67c-fdee-44d3-8422-8bee702d952a}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile2_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {1afd4dbc-719e-4281-bbbd-1e385a8a8e89}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile1,        !- Name
  {f7afa9d6-fa80-4879-88f9-bf82ea77485d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f7afa9d6-fa80-4879-88f9-bf82ea77485d}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile1_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {5dc9120d-0ea9-490c-aae5-724713223fa5}, !- Handle
  BLDG_OCC_SCH_Extend_WeekProfile2,       !- Name
  ,                                       !- Schedule Rendering Name
  {43172688-f68e-40da-8b9d-8d71f82085ce}, !- Sunday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Monday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Tuesday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Wednesday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Thursday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Friday Schedule:Day Name
  {43172688-f68e-40da-8b9d-8d71f82085ce}, !- Saturday Schedule:Day Name
  {43172688-f68e-40da-8b9d-8d71f82085ce}, !- Holiday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- SummerDesignDay Schedule:Day Name
  {43172688-f68e-40da-8b9d-8d71f82085ce}, !- WinterDesignDay Schedule:Day Name
  {43172688-f68e-40da-8b9d-8d71f82085ce}, !- CustomDay1 Schedule:Day Name
  {43172688-f68e-40da-8b9d-8d71f82085ce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {43172688-f68e-40da-8b9d-8d71f82085ce}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile4,        !- Name
  {cb1652f2-3379-4f52-9a8c-e678086928a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cb1652f2-3379-4f52-9a8c-e678086928a7}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile4_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile3,        !- Name
  {2978d65c-4001-4ac1-9703-79b32e5932c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {2978d65c-4001-4ac1-9703-79b32e5932c0}, !- Handle
  BLDG_OCC_SCH_Extend_DayProfile3_Limit,  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {ec0693de-8746-4f62-8066-0e8d9df50a6f}, !- Handle
  BLDG_OCC_SCH_Extend_WeekProfile3,       !- Name
  ,                                       !- Schedule Rendering Name
  {43172688-f68e-40da-8b9d-8d71f82085ce}, !- Sunday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Monday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Tuesday Schedule:Day Name
  {a6bcbfe6-260d-44bc-a658-79a7b297fc03}, !- Wednesday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Thursday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- Friday Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- Saturday Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- Holiday Schedule:Day Name
  {3cc02c25-6b3d-4d60-9560-0cd1678ad95a}, !- SummerDesignDay Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- WinterDesignDay Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}, !- CustomDay1 Schedule:Day Name
  {63ba8a13-4213-47bf-8ea0-c3b969b6cfaf}; !- CustomDay2 Schedule:Day Name

OS:SpaceInfiltration:DesignFlowRate,
  {e0570e00-7ae4-43e4-858f-92a59e2bff2a}, !- Handle
  Zone Group 4|ZoneInfiltration:DesignFlowRate 2, !- Name
  {56615c8c-f359-4546-81d7-ac6e59352ca6}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {210bf82e-930c-4f17-9cd9-eccdefb4f7c8}, !- Handle
  SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {c1fbb61e-4500-4870-90ad-43431bd56322}, !- Handle
  Zone Group 5,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4053a827-a197-49b7-b76c-a91892429240}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {dd57a72b-6c40-44d8-8197-4b3b7d3f4b3d}, !- Handle
  Zone Group 5|Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {18dcc300-ccfc-4572-84bf-2d93c8a6dec8}, !- Handle
  Zone Group 5|Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {dd57a72b-6c40-44d8-8197-4b3b7d3f4b3d}, !- Electric Equipment Definition Name
  {c1fbb61e-4500-4870-90ad-43431bd56322}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c8c19aa0-7e57-447f-ac8f-978c0032ab7e}, !- Handle
  Zone Group 5|Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {89487f37-e43a-4f24-8a48-ff2186d795dc}, !- Handle
  Zone Group 5|Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {c8c19aa0-7e57-447f-ac8f-978c0032ab7e}, !- Lights Definition Name
  {c1fbb61e-4500-4870-90ad-43431bd56322}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e1fa3eaa-895f-4307-9422-de8df361d06a}, !- Handle
  Zone Group 5|Mult_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {61f423a0-18ba-4fee-88ee-410285e0cca1}, !- Handle
  Zone Group 5|Mult_Class_2_Pod_3_ZN_1_FLR_1 People, !- Name
  {e1fa3eaa-895f-4307-9422-de8df361d06a}, !- People Definition Name
  {c1fbb61e-4500-4870-90ad-43431bd56322}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {fe43cedf-b1d0-4b57-8b19-b6e0dcfa5909}, !- Handle
  Zone Group 5|ZoneInfiltration:DesignFlowRate 3, !- Name
  {c1fbb61e-4500-4870-90ad-43431bd56322}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {524f794f-051c-49a0-9b31-14753c6168cb}, !- Handle
  SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {cf12c9b0-7c5e-4c30-99fb-c6cc38f80b5f}, !- Handle
  Zone Group 6,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6dc48ae7-bbd5-44b8-ac03-2ebd446f4e55}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {0fc32f11-ad83-476d-a02c-550c3c314e90}, !- Handle
  Zone Group 6|Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {872acb4f-3d17-453f-b4ba-c8eb89102b85}, !- Handle
  Zone Group 6|Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {0fc32f11-ad83-476d-a02c-550c3c314e90}, !- Electric Equipment Definition Name
  {cf12c9b0-7c5e-4c30-99fb-c6cc38f80b5f}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {701bcf88-42da-49fa-b9b7-2a47edb9d9e6}, !- Handle
  Zone Group 6|Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8576bc71-e310-4411-8954-13722cd34d35}, !- Handle
  Zone Group 6|Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {701bcf88-42da-49fa-b9b7-2a47edb9d9e6}, !- Lights Definition Name
  {cf12c9b0-7c5e-4c30-99fb-c6cc38f80b5f}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f887371d-5623-42aa-8177-99e3bb0df569}, !- Handle
  Zone Group 6|Mult_Class_2_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {999b5f07-6b5d-4ffe-98e2-09e0ce236d6f}, !- Handle
  Zone Group 6|Mult_Class_2_Pod_2_ZN_1_FLR_2 People, !- Name
  {f887371d-5623-42aa-8177-99e3bb0df569}, !- People Definition Name
  {cf12c9b0-7c5e-4c30-99fb-c6cc38f80b5f}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {53f213d9-7f68-4916-a17f-be0afc2fa291}, !- Handle
  Zone Group 6|ZoneInfiltration:DesignFlowRate 4, !- Name
  {cf12c9b0-7c5e-4c30-99fb-c6cc38f80b5f}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {89916742-a090-47a4-986d-0389dfcf7036}, !- Handle
  SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5fa10f90-1607-4a3d-9b6b-039f6e5cd2ae}, !- Handle
  Zone Group 7,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {eac9c47a-13ca-4bb8-8081-1f4f6e23d3e5}; !- Group Rendering Name

OS:SpaceInfiltration:DesignFlowRate,
  {bc73b800-c3ed-462a-973c-1cd11d76da4e}, !- Handle
  Zone Group 10|ZoneInfiltration:DesignFlowRate 8, !- Name
  {2b685093-2db6-4325-9317-ab888c82c51e}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {2b685093-2db6-4325-9317-ab888c82c51e}, !- Handle
  Zone Group 10,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8a54b5eb-0768-43aa-8f31-db7b57bdb6be}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {c9c02a6a-0fd1-432c-8d9c-459311107996}, !- Handle
  Zone Group 7|Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {95dc2c91-aa08-4438-9eb1-6d79f8542011}, !- Handle
  Zone Group 7|Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {c9c02a6a-0fd1-432c-8d9c-459311107996}, !- Electric Equipment Definition Name
  {5fa10f90-1607-4a3d-9b6b-039f6e5cd2ae}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {20ed9b97-e362-47fb-aca3-4d1f9b27547e}, !- Handle
  Zone Group 7|Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {e768806b-4b41-4fad-b37e-7ff79b543f31}, !- Handle
  Zone Group 7|Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {20ed9b97-e362-47fb-aca3-4d1f9b27547e}, !- Lights Definition Name
  {5fa10f90-1607-4a3d-9b6b-039f6e5cd2ae}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e40e830d-8c50-4fd8-9a13-b516630a0725}, !- Handle
  Zone Group 7|Mult_Class_2_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e78e8cac-59bf-42c6-a5bf-217273c9b66a}, !- Handle
  Zone Group 7|Mult_Class_2_Pod_2_ZN_1_FLR_1 People, !- Name
  {e40e830d-8c50-4fd8-9a13-b516630a0725}, !- People Definition Name
  {5fa10f90-1607-4a3d-9b6b-039f6e5cd2ae}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {af57122d-2645-4b95-8f4f-0a7f55a122e3}, !- Handle
  Zone Group 7|ZoneInfiltration:DesignFlowRate 5, !- Name
  {5fa10f90-1607-4a3d-9b6b-039f6e5cd2ae}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {453fe4a1-ad80-41eb-a40f-69dfec96aae1}, !- Handle
  SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f42b9859-225e-43fd-b482-8e1f973886ab}, !- Handle
  Zone Group 8,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4bbb9b33-2579-4303-8b4b-11d314e4a29f}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {213d736f-84ae-49df-8c79-850da986e0e7}, !- Handle
  Zone Group 8|Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {429019df-ddcf-425d-877f-fc6dafd23883}, !- Handle
  Zone Group 8|Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {213d736f-84ae-49df-8c79-850da986e0e7}, !- Electric Equipment Definition Name
  {f42b9859-225e-43fd-b482-8e1f973886ab}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {05e58fde-23ec-4765-9f66-5ba7cad1a751}, !- Handle
  Zone Group 8|Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {3b6e1619-b16a-4f11-b288-cef84262cdd3}, !- Handle
  Zone Group 8|Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {05e58fde-23ec-4765-9f66-5ba7cad1a751}, !- Lights Definition Name
  {f42b9859-225e-43fd-b482-8e1f973886ab}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {c348cb0e-4782-478d-973c-56d84724ad4c}, !- Handle
  Zone Group 8|Mult_Class_2_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {93f87a2d-d1c7-4cea-8a4a-6cdaa7f1204b}, !- Handle
  Zone Group 8|Mult_Class_2_Pod_1_ZN_1_FLR_2 People, !- Name
  {c348cb0e-4782-478d-973c-56d84724ad4c}, !- People Definition Name
  {f42b9859-225e-43fd-b482-8e1f973886ab}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {0be04176-a8c8-4a56-9860-7903f9950bcd}, !- Handle
  Zone Group 8|ZoneInfiltration:DesignFlowRate 6, !- Name
  {f42b9859-225e-43fd-b482-8e1f973886ab}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {974ac01d-d742-4ede-aa1d-35df885f9639}, !- Handle
  Zone Group 12,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {56af04b3-1ccf-4ea7-88f3-87d8559b631a}; !- Group Rendering Name

OS:SpaceType,
  {6b35ee4a-c06f-4666-96b2-a81c1be11833}, !- Handle
  Zone Group 9,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c6e818af-6fc2-483b-b854-3b5fa676db96}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {405289a0-2ea0-4c90-accd-f9874a613780}, !- Handle
  Zone Group 9|Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {43375c5d-ca78-4ceb-98c5-3e80667bcf9b}, !- Handle
  Zone Group 9|Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {405289a0-2ea0-4c90-accd-f9874a613780}, !- Electric Equipment Definition Name
  {6b35ee4a-c06f-4666-96b2-a81c1be11833}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {909e16e8-20d4-4fac-b1cc-66567a06c6a4}, !- Handle
  Zone Group 9|Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {46d0506e-7d81-4e68-a54d-0051fca751bd}, !- Handle
  Zone Group 9|Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {909e16e8-20d4-4fac-b1cc-66567a06c6a4}, !- Lights Definition Name
  {6b35ee4a-c06f-4666-96b2-a81c1be11833}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {d70df2e1-581a-4457-9737-b3143f90c968}, !- Handle
  Zone Group 9|Mult_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4cc4eab4-4488-4459-b168-c7de87d3bb50}, !- Handle
  Zone Group 9|Mult_Class_2_Pod_1_ZN_1_FLR_1 People, !- Name
  {d70df2e1-581a-4457-9737-b3143f90c968}, !- People Definition Name
  {6b35ee4a-c06f-4666-96b2-a81c1be11833}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {23e6c082-ee0a-4302-964a-d4896e6c3433}, !- Handle
  Zone Group 9|ZoneInfiltration:DesignFlowRate 7, !- Name
  {6b35ee4a-c06f-4666-96b2-a81c1be11833}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6575652e-7dad-4907-9c62-6cea750b5b06}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {f274d8db-b272-4c36-9a14-af5dc11f0a99}, !- Handle
  Zone Group 10|Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {68ab27f4-00cf-4e4d-b82f-fc5d1713a377}, !- Handle
  Zone Group 10|Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {f274d8db-b272-4c36-9a14-af5dc11f0a99}, !- Electric Equipment Definition Name
  {2b685093-2db6-4325-9317-ab888c82c51e}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a2ec83d3-b5ec-4281-aa87-7d429b6bab7b}, !- Handle
  Zone Group 10|Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ccac1cbf-5f91-45d7-8e63-1b66c2766138}, !- Handle
  Zone Group 10|Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {a2ec83d3-b5ec-4281-aa87-7d429b6bab7b}, !- Lights Definition Name
  {2b685093-2db6-4325-9317-ab888c82c51e}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {d7129f12-fdac-4122-9946-38ec0db10e1e}, !- Handle
  Zone Group 10|Mult_Class_1_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {2a43e95f-b6a2-4e91-8699-93ec72d632e8}, !- Handle
  Zone Group 10|Mult_Class_1_Pod_3_ZN_1_FLR_2 People, !- Name
  {d7129f12-fdac-4122-9946-38ec0db10e1e}, !- People Definition Name
  {2b685093-2db6-4325-9317-ab888c82c51e}, !- Space or SpaceType Name
  {aab79f44-f733-468f-a854-9ce6de3c6cb0}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {d80c3827-b698-48c7-88a4-201c2a7f4b04}, !- Handle
  SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {eb89072e-023c-4e16-acaf-f108b21727ef}, !- Handle
  Zone Group 11,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fa6534c5-032b-4d7a-b315-797c879f36a6}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {1359fd48-ef82-4e69-9ae3-1ec7c98ab05d}, !- Handle
  Zone Group 11|Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c4dc9ce3-294b-4363-a0b5-24f11fdd2941}, !- Handle
  Zone Group 11|Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {1359fd48-ef82-4e69-9ae3-1ec7c98ab05d}, !- Electric Equipment Definition Name
  {eb89072e-023c-4e16-acaf-f108b21727ef}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b5b58da0-1544-4490-bbf5-a1fb6838411f}, !- Handle
  Zone Group 11|Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {879046af-fb1c-4331-808a-420d2ac72a4c}, !- Handle
  Zone Group 11|Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {b5b58da0-1544-4490-bbf5-a1fb6838411f}, !- Lights Definition Name
  {eb89072e-023c-4e16-acaf-f108b21727ef}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {930ac84b-70da-4053-8215-e33a40d7bb33}, !- Handle
  Zone Group 11|Mult_Class_1_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0ca829f2-116d-4eef-9bc2-13c01e44ba0c}, !- Handle
  Zone Group 11|Mult_Class_1_Pod_3_ZN_1_FLR_1 People, !- Name
  {930ac84b-70da-4053-8215-e33a40d7bb33}, !- People Definition Name
  {eb89072e-023c-4e16-acaf-f108b21727ef}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {1ca4e875-3b20-4e8b-8efb-71bb790d7d57}, !- Handle
  Zone Group 11|ZoneInfiltration:DesignFlowRate 9, !- Name
  {eb89072e-023c-4e16-acaf-f108b21727ef}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {bde7f1e2-a5ea-4819-8549-74cf60c10d63}, !- Handle
  SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {e1507e06-9071-4b3c-9697-ec1000ec006c}, !- Handle
  Zone Group 12|Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f3cd5a94-ebe4-43cb-bb1a-912d3f5adb81}, !- Handle
  Zone Group 12|Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {e1507e06-9071-4b3c-9697-ec1000ec006c}, !- Electric Equipment Definition Name
  {974ac01d-d742-4ede-aa1d-35df885f9639}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5a32892b-dca4-413a-9129-8ac7bad1a09f}, !- Handle
  Zone Group 12|Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {a98931ba-1215-4eb3-b44f-b2ec1eece914}, !- Handle
  Zone Group 12|Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {5a32892b-dca4-413a-9129-8ac7bad1a09f}, !- Lights Definition Name
  {974ac01d-d742-4ede-aa1d-35df885f9639}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1a1cb023-a81c-4c0e-904a-46e5eba17a43}, !- Handle
  Zone Group 12|Mult_Class_1_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d67f5deb-2d2f-4ca8-8b90-3fb34e03f9cd}, !- Handle
  Zone Group 12|Mult_Class_1_Pod_2_ZN_1_FLR_2 People, !- Name
  {1a1cb023-a81c-4c0e-904a-46e5eba17a43}, !- People Definition Name
  {974ac01d-d742-4ede-aa1d-35df885f9639}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ea952a5d-b9d8-4c05-9383-ffa81b738f0b}, !- Handle
  Zone Group 12|ZoneInfiltration:DesignFlowRate 10, !- Name
  {974ac01d-d742-4ede-aa1d-35df885f9639}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {3f15b2e5-95e3-4138-b7d9-98f4d9d41fc4}, !- Handle
  SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {08678e0f-2c4b-4569-abd3-e823614da219}, !- Handle
  Zone Group 13,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5ff8e983-cf7b-49f9-8c07-72ccea180844}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {063f0ad3-5c66-4c78-b912-7ab470eb4a22}, !- Handle
  Zone Group 13|Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dbddebd0-1e6c-4457-a695-e06bb532ce2f}, !- Handle
  Zone Group 13|Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {063f0ad3-5c66-4c78-b912-7ab470eb4a22}, !- Electric Equipment Definition Name
  {08678e0f-2c4b-4569-abd3-e823614da219}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6c53871f-67d0-49f5-8c75-e301f8940c0e}, !- Handle
  Zone Group 13|Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ab4f3d4e-8d2d-45a4-9a2e-e1ac47a32d27}, !- Handle
  Zone Group 13|Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {6c53871f-67d0-49f5-8c75-e301f8940c0e}, !- Lights Definition Name
  {08678e0f-2c4b-4569-abd3-e823614da219}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b71d41d6-9ce2-4e11-b5a4-62b83fbfa7f8}, !- Handle
  Zone Group 13|Mult_Class_1_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d16a9495-6d75-44cc-905a-603456b4cc7d}, !- Handle
  Zone Group 13|Mult_Class_1_Pod_2_ZN_1_FLR_1 People, !- Name
  {b71d41d6-9ce2-4e11-b5a4-62b83fbfa7f8}, !- People Definition Name
  {08678e0f-2c4b-4569-abd3-e823614da219}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {b3f667b1-0bca-4b4a-868a-46707e7b3d61}, !- Handle
  Zone Group 13|ZoneInfiltration:DesignFlowRate 11, !- Name
  {08678e0f-2c4b-4569-abd3-e823614da219}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {02b7e93f-2b6b-4ee7-8f9b-4b45703f4ba0}, !- Handle
  SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {4396c14a-bf9b-449d-a335-2f88dc9c0a88}, !- Handle
  Zone Group 14|Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3b81ed72-c864-420b-a5a2-da9e1ca0f6f7}, !- Handle
  Zone Group 14|Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {4396c14a-bf9b-449d-a335-2f88dc9c0a88}, !- Electric Equipment Definition Name
  {87ee70b3-9796-46c8-aef8-53f556f45229}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {80df089a-1d85-4251-ae68-e6f6c7c20bd0}, !- Handle
  Zone Group 14|Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {1dc97f00-802e-4fee-a2df-686e4a1b5200}, !- Handle
  Zone Group 14|Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {80df089a-1d85-4251-ae68-e6f6c7c20bd0}, !- Lights Definition Name
  {87ee70b3-9796-46c8-aef8-53f556f45229}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {fe8fe828-375c-4aac-a1e9-508816929bb6}, !- Handle
  Zone Group 14|ZoneInfiltration:DesignFlowRate 12, !- Name
  {87ee70b3-9796-46c8-aef8-53f556f45229}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {7ade2ae3-5c37-4855-a1aa-dc768e55ba27}, !- Handle
  SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {ac6812c0-d77a-49d6-9db4-c49a44045e77}, !- Handle
  Zone Group 15,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6050aeba-c2a2-486b-8149-f883bafe7f09}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {aca3aa4c-f84a-41f4-976f-d6de6a52cc31}, !- Handle
  Zone Group 15|Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {17eef246-4450-4290-a640-aad33272d26a}, !- Handle
  Zone Group 15|Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {aca3aa4c-f84a-41f4-976f-d6de6a52cc31}, !- Electric Equipment Definition Name
  {ac6812c0-d77a-49d6-9db4-c49a44045e77}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fc0cc34b-2434-4a52-838b-2ecb57426e38}, !- Handle
  Zone Group 15|Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {9ab6bc02-d006-4c78-bbde-1726b9cde85f}, !- Handle
  Zone Group 15|Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {fc0cc34b-2434-4a52-838b-2ecb57426e38}, !- Lights Definition Name
  {ac6812c0-d77a-49d6-9db4-c49a44045e77}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {73047dcc-cacc-45ed-ab71-a5431ef7feb3}, !- Handle
  Zone Group 15|Mult_Class_1_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {af94d003-c96f-41d1-ab5e-947e07840389}, !- Handle
  Zone Group 15|Mult_Class_1_Pod_1_ZN_1_FLR_1 People, !- Name
  {73047dcc-cacc-45ed-ab71-a5431ef7feb3}, !- People Definition Name
  {ac6812c0-d77a-49d6-9db4-c49a44045e77}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {bcda56a4-8722-4503-8dd7-0fb9a5096478}, !- Handle
  Zone Group 15|ZoneInfiltration:DesignFlowRate 13, !- Name
  {ac6812c0-d77a-49d6-9db4-c49a44045e77}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0aa2cdcb-e3a3-478c-9c92-5f6dba432870}, !- Handle
  SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {75dbe3dd-94f6-42aa-9000-97feb0328099}, !- Handle
  Zone Group 16,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9d76bc35-bd06-468d-abaf-41f69e636aba}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {e5bc6f0f-08f9-4c6f-9640-0a5b72af12d4}, !- Handle
  Zone Group 16|Mech_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eae132f6-289c-4829-8c6b-486dcd533120}, !- Handle
  Zone Group 16|Mech_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {e5bc6f0f-08f9-4c6f-9640-0a5b72af12d4}, !- Electric Equipment Definition Name
  {75dbe3dd-94f6-42aa-9000-97feb0328099}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {421be725-bfa1-4017-9f0d-f7ee53696324}, !- Handle
  Zone Group 16|Mech_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8b3fff02-daba-4a49-841f-2021ecc9bfba}, !- Handle
  Zone Group 16|Mech_ZN_1_FLR_2_Lights,   !- Name
  {421be725-bfa1-4017-9f0d-f7ee53696324}, !- Lights Definition Name
  {75dbe3dd-94f6-42aa-9000-97feb0328099}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {445c24b6-c35c-4f46-8024-628f19067927}, !- Handle
  Zone Group 16|Mech_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {2cb618e1-f51e-41bf-8665-31f4a3a61357}, !- Handle
  Zone Group 16|Mech_ZN_1_FLR_2 People,   !- Name
  {445c24b6-c35c-4f46-8024-628f19067927}, !- People Definition Name
  {75dbe3dd-94f6-42aa-9000-97feb0328099}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {f23f598d-c930-4b17-b96f-15479865c2b4}, !- Handle
  SZ DSOA Mech_ZN_1_FLR_2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {a9ab636b-c402-4805-aaac-6e5a2d8a7f83}, !- Handle
  Zone Group 17|Mech_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ea834e32-03b3-41ac-93df-e1ba3881d7d1}, !- Handle
  Zone Group 17|Mech_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {a9ab636b-c402-4805-aaac-6e5a2d8a7f83}, !- Electric Equipment Definition Name
  {82b986a2-35e7-4118-b127-0533b3827a09}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0eace0d7-30f6-498b-9063-e328526a7e4d}, !- Handle
  Zone Group 17|Mech_ZN_1_FLR_1_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {81004690-85c7-4ead-8637-776a504b4d51}, !- Handle
  Zone Group 17|Mech_ZN_1_FLR_1_Elevators_Equip, !- Name
  {0eace0d7-30f6-498b-9063-e328526a7e4d}, !- Electric Equipment Definition Name
  {82b986a2-35e7-4118-b127-0533b3827a09}, !- Space or SpaceType Name
  {0ec78a10-c9a0-44bf-ba0e-fabde92c2ecb}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Year,
  {0ec78a10-c9a0-44bf-ba0e-fabde92c2ecb}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {aa61749b-a657-4b39-891e-e12925778998}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {aa61749b-a657-4b39-891e-e12925778998}, !- Handle
  BLDG_ELEVATORS_WeekProfile1,            !- Name
  ,                                       !- Schedule Rendering Name
  {6be60556-c73d-42f1-9ad4-198779c6475d}, !- Sunday Schedule:Day Name
  {ad44501d-2857-497e-baf9-0a3876e219b6}, !- Monday Schedule:Day Name
  {ad44501d-2857-497e-baf9-0a3876e219b6}, !- Tuesday Schedule:Day Name
  {ad44501d-2857-497e-baf9-0a3876e219b6}, !- Wednesday Schedule:Day Name
  {ad44501d-2857-497e-baf9-0a3876e219b6}, !- Thursday Schedule:Day Name
  {ad44501d-2857-497e-baf9-0a3876e219b6}, !- Friday Schedule:Day Name
  {6be60556-c73d-42f1-9ad4-198779c6475d}, !- Saturday Schedule:Day Name
  {6be60556-c73d-42f1-9ad4-198779c6475d}, !- Holiday Schedule:Day Name
  {ad44501d-2857-497e-baf9-0a3876e219b6}, !- SummerDesignDay Schedule:Day Name
  {6be60556-c73d-42f1-9ad4-198779c6475d}, !- WinterDesignDay Schedule:Day Name
  {6be60556-c73d-42f1-9ad4-198779c6475d}, !- CustomDay1 Schedule:Day Name
  {6be60556-c73d-42f1-9ad4-198779c6475d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ad44501d-2857-497e-baf9-0a3876e219b6}, !- Handle
  BLDG_ELEVATORS_DayProfile1,             !- Name
  {e3098b10-c0f3-4324-81b0-ae7a1c2da6b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ScheduleTypeLimits,
  {e3098b10-c0f3-4324-81b0-ae7a1c2da6b4}, !- Handle
  BLDG_ELEVATORS_DayProfile1_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Lights:Definition,
  {9048161a-4ac6-4ee7-81c1-f1bf3512238e}, !- Handle
  Zone Group 17|Mech_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {f504af5a-0c89-4b3e-912c-cb997055422e}, !- Handle
  Zone Group 17|Mech_ZN_1_FLR_1_Lights,   !- Name
  {9048161a-4ac6-4ee7-81c1-f1bf3512238e}, !- Lights Definition Name
  {82b986a2-35e7-4118-b127-0533b3827a09}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0d82df56-d0e0-456c-bfeb-a769ccc00f16}, !- Handle
  SZ DSOA Mech_ZN_1_FLR_1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f0230dfd-070f-469c-a928-485520ec7a22}, !- Handle
  Zone Group 18,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5cac66aa-50f1-4635-8b78-740e91c8f894}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {1efc154e-9ec8-441c-952d-790cac55647a}, !- Handle
  Zone Group 18|Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3cc87e2b-d558-4a2b-9279-5f7d4b14d14a}, !- Handle
  Zone Group 18|Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {1efc154e-9ec8-441c-952d-790cac55647a}, !- Electric Equipment Definition Name
  {f0230dfd-070f-469c-a928-485520ec7a22}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8fb8ec55-8fb5-4c03-b3f8-e1c53294f660}, !- Handle
  Zone Group 18|Main_Corridor_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {c5408dbc-214f-4f73-8d76-d9fc9f8f58b1}, !- Handle
  Zone Group 18|Main_Corridor_ZN_1_FLR_2_Lights, !- Name
  {8fb8ec55-8fb5-4c03-b3f8-e1c53294f660}, !- Lights Definition Name
  {f0230dfd-070f-469c-a928-485520ec7a22}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {773883f5-3e57-454f-8f41-7f678d7bb600}, !- Handle
  Zone Group 18|ZoneInfiltration:DesignFlowRate 14, !- Name
  {f0230dfd-070f-469c-a928-485520ec7a22}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {da2a9c2d-e8de-4bf4-b843-ced6d9c87622}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_2,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {d4340645-0343-49e3-a32d-8c146c2859b4}, !- Handle
  Zone Group 19,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6a3468f8-09ae-482e-9bfa-a33934649b68}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {158fa938-ef01-4f3c-af7f-9ec5d8a15063}, !- Handle
  Zone Group 19|Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e80a99fe-7e86-4b9b-9425-32295875ce9d}, !- Handle
  Zone Group 19|Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {158fa938-ef01-4f3c-af7f-9ec5d8a15063}, !- Electric Equipment Definition Name
  {d4340645-0343-49e3-a32d-8c146c2859b4}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8533075e-9f32-46fc-82d2-df2f48ca1243}, !- Handle
  Zone Group 19|Main_Corridor_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {306735e0-e9d7-4eb9-8ca9-196a7cb76408}, !- Handle
  Zone Group 19|Main_Corridor_ZN_1_FLR_1_Lights, !- Name
  {8533075e-9f32-46fc-82d2-df2f48ca1243}, !- Lights Definition Name
  {d4340645-0343-49e3-a32d-8c146c2859b4}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {3d96c633-5fcc-4075-99b8-db51d68b503a}, !- Handle
  Zone Group 19|ZoneInfiltration:DesignFlowRate 15, !- Name
  {d4340645-0343-49e3-a32d-8c146c2859b4}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {597e0c60-4455-455e-ab75-720f90009158}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_1,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f3c6b3cd-dcbc-4bd0-8a99-63c0f3688765}, !- Handle
  Zone Group 20,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2a390296-47b1-4b0e-a19b-15b92d792273}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {2941b751-24eb-4dad-853a-ddcb3ba2c1e6}, !- Handle
  Zone Group 20|Lobby_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7f824373-bac0-43b7-92c8-24df6d4d8996}, !- Handle
  Zone Group 20|Lobby_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {2941b751-24eb-4dad-853a-ddcb3ba2c1e6}, !- Electric Equipment Definition Name
  {f3c6b3cd-dcbc-4bd0-8a99-63c0f3688765}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a37d3fcd-4bae-419b-803f-045be54f3cbf}, !- Handle
  Zone Group 20|Lobby_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {51bdca81-8b61-4e66-aa06-9be258a0491f}, !- Handle
  Zone Group 20|Lobby_ZN_1_FLR_2_Lights,  !- Name
  {a37d3fcd-4bae-419b-803f-045be54f3cbf}, !- Lights Definition Name
  {f3c6b3cd-dcbc-4bd0-8a99-63c0f3688765}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {74d7376b-2352-4353-95fc-13a64e40431a}, !- Handle
  Zone Group 20|ZoneInfiltration:DesignFlowRate 16, !- Name
  {f3c6b3cd-dcbc-4bd0-8a99-63c0f3688765}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {94cdd9fa-d044-42b8-8763-7282200d1c7d}, !- Handle
  SZ DSOA Lobby_ZN_1_FLR_2,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {0cc3f4ef-0fe9-4cc1-a2af-47d3d1abf687}, !- Handle
  Zone Group 21,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {645c2e35-d995-4d66-8d89-db5576993429}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {e8635b16-9ba7-4c2d-9f71-382861575b74}, !- Handle
  Zone Group 21|Lobby_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {16fe9404-e06a-476e-8c9c-6d39ab453148}, !- Handle
  Zone Group 21|Lobby_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {e8635b16-9ba7-4c2d-9f71-382861575b74}, !- Electric Equipment Definition Name
  {0cc3f4ef-0fe9-4cc1-a2af-47d3d1abf687}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f92da2ec-abf7-4b07-9732-257a3ca85f2e}, !- Handle
  Zone Group 21|Lobby_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {1354085f-33f2-495f-983d-f0eeeeae6e42}, !- Handle
  Zone Group 21|Lobby_ZN_1_FLR_1_Lights,  !- Name
  {f92da2ec-abf7-4b07-9732-257a3ca85f2e}, !- Lights Definition Name
  {0cc3f4ef-0fe9-4cc1-a2af-47d3d1abf687}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d48c6b31-265e-4098-9e6f-d9fe08b76dc0}, !- Handle
  Zone Group 21|ZoneInfiltration:DesignFlowRate 17, !- Name
  {0cc3f4ef-0fe9-4cc1-a2af-47d3d1abf687}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0f386372-130d-4c47-aedf-3b00dffa8693}, !- Handle
  SZ DSOA Lobby_ZN_1_FLR_1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {aa6a28d7-5eae-4e15-a6b0-e6eddaf19006}, !- Handle
  Zone Group 22|LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8de0a1c8-43be-4c39-bda9-7dbffeb55f21}, !- Handle
  Zone Group 22|LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {aa6a28d7-5eae-4e15-a6b0-e6eddaf19006}, !- Electric Equipment Definition Name
  {5983e932-4cb7-4b2c-9a2a-df31618266b1}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {829b8dd6-f46a-4ecd-886f-b2779f55846d}, !- Handle
  Zone Group 22|LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4.35,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c788152e-5ed1-48f0-ad85-791366d113d7}, !- Handle
  Zone Group 22|LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People, !- Name
  {829b8dd6-f46a-4ecd-886f-b2779f55846d}, !- People Definition Name
  {5983e932-4cb7-4b2c-9a2a-df31618266b1}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {d7ff4424-a598-4c34-86c5-396d0564ea71}, !- Handle
  Zone Group 22|ZoneInfiltration:DesignFlowRate 18, !- Name
  {5983e932-4cb7-4b2c-9a2a-df31618266b1}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {1b80d7c0-356c-478d-837c-08116f0ff4d3}, !- Handle
  SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {f0ee7aa2-5597-464d-9ec1-275a37a0db53}, !- Handle
  Zone Group 23|Gym_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {668ad1be-7151-4473-974b-0f682eeb3487}, !- Handle
  Zone Group 23|Gym_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {f0ee7aa2-5597-464d-9ec1-275a37a0db53}, !- Electric Equipment Definition Name
  {aac73f8b-9bd6-46ee-8c99-78ea1fe0f70e}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b43badda-fe88-49ea-822f-f4896544ad54}, !- Handle
  Zone Group 23|Gym_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {d638df27-f69e-41c0-a9e3-3027ed301d79}, !- Handle
  Zone Group 23|Gym_ZN_1_FLR_1_Lights,    !- Name
  {b43badda-fe88-49ea-822f-f4896544ad54}, !- Lights Definition Name
  {aac73f8b-9bd6-46ee-8c99-78ea1fe0f70e}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch_DayProfile1, !- Name
  {618e0efb-3e9f-4909-b862-2261166a984f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {618e0efb-3e9f-4909-b862-2261166a984f}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {b1c84b2d-c05e-45b1-b3e7-1ea15a74c63b}, !- Handle
  Zone Group 23|ZoneInfiltration:DesignFlowRate 20, !- Name
  {aac73f8b-9bd6-46ee-8c99-78ea1fe0f70e}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.14,                                   !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {02eac59e-e7e7-451f-8531-05dce1d5b3f6}, !- Handle
  SZ DSOA Gym_ZN_1_FLR_1,                 !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {a9ac8c9c-8930-47d0-be35-5e884171bed5}, !- Handle
  Zone Group 24|Corridor_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {e9ef1edd-c5b2-4c11-a471-8012d03847e7}, !- Handle
  Zone Group 24|Corridor_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {a9ac8c9c-8930-47d0-be35-5e884171bed5}, !- Lights Definition Name
  {a8758e0d-0e20-475e-b553-a5999f263341}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e558949d-2686-47a2-9112-9f914b8a567c}, !- Handle
  Zone Group 24|Corridor_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e4627bf1-71ed-46f9-8cea-df492457cf2b}, !- Handle
  Zone Group 24|Corridor_Pod_3_ZN_1_FLR_2 People, !- Name
  {e558949d-2686-47a2-9112-9f914b8a567c}, !- People Definition Name
  {a8758e0d-0e20-475e-b553-a5999f263341}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {0ac4ff51-99b5-4e59-8f9a-2ecfb1e21f30}, !- Handle
  Zone Group 24|ZoneInfiltration:DesignFlowRate 21, !- Name
  {a8758e0d-0e20-475e-b553-a5999f263341}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {347bd419-e305-4d17-841d-c51f9867cfd9}, !- Handle
  SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {f1803aaf-8448-4acd-b736-79f6417bc27d}, !- Handle
  Zone Group 25|Corridor_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {23010154-5cfe-4142-bf17-a8c2db74d30e}, !- Handle
  Zone Group 25|Corridor_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {f1803aaf-8448-4acd-b736-79f6417bc27d}, !- Lights Definition Name
  {65ebb9fb-8694-4e58-81b5-7ae67aaf0237}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {4bb75875-4b8f-46f0-8612-0cdfb75e4875}, !- Handle
  Zone Group 25|Corridor_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4334dee4-6bd7-4372-a9b3-bd1c0b91fe2b}, !- Handle
  Zone Group 25|Corridor_Pod_3_ZN_1_FLR_1 People, !- Name
  {4bb75875-4b8f-46f0-8612-0cdfb75e4875}, !- People Definition Name
  {65ebb9fb-8694-4e58-81b5-7ae67aaf0237}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {d094b09f-fdf5-43ab-85d3-0621fbcf5583}, !- Handle
  Zone Group 25|ZoneInfiltration:DesignFlowRate 22, !- Name
  {65ebb9fb-8694-4e58-81b5-7ae67aaf0237}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {13a58db7-47ab-4b97-a435-455540df9bc2}, !- Handle
  SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {fb0be023-c1fe-4c18-8cfe-792fbd5633e1}, !- Handle
  Zone Group 26|Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c522ccd-400d-4e36-95d4-bb402540c099}, !- Handle
  Zone Group 26|Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {fb0be023-c1fe-4c18-8cfe-792fbd5633e1}, !- Electric Equipment Definition Name
  {5f5a9358-3c82-4bb9-a7d5-804e699eb6a7}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {396295cc-a316-45ce-b9a4-f0801659714b}, !- Handle
  Zone Group 26|Corridor_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {05fa7644-b682-4894-a55c-945ae4bf00a8}, !- Handle
  Zone Group 26|Corridor_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {396295cc-a316-45ce-b9a4-f0801659714b}, !- Lights Definition Name
  {5f5a9358-3c82-4bb9-a7d5-804e699eb6a7}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {31de90f6-f062-4e0c-a51f-0740188d2a66}, !- Handle
  Zone Group 26|Corridor_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {dfab30b9-f81f-4349-b79e-560ac13714b3}, !- Handle
  Zone Group 26|Corridor_Pod_2_ZN_1_FLR_2 People, !- Name
  {31de90f6-f062-4e0c-a51f-0740188d2a66}, !- People Definition Name
  {5f5a9358-3c82-4bb9-a7d5-804e699eb6a7}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {1a459a9a-9f36-44c8-bc1a-24ec805bd09c}, !- Handle
  Zone Group 26|ZoneInfiltration:DesignFlowRate 23, !- Name
  {5f5a9358-3c82-4bb9-a7d5-804e699eb6a7}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {15af336d-dd29-4e15-96e0-000dcd902579}, !- Handle
  SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a01c609e-ad1d-4df0-a993-3f8002b35b05}, !- Handle
  Zone Group 27,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6c74329b-1cb4-440d-a840-573f4d312546}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {e2b893c9-3208-490a-a2aa-1c594abe3403}, !- Handle
  Zone Group 27|Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {56de1bf5-7dd3-424f-bec3-e6870ed6dfd4}, !- Handle
  Zone Group 27|Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {e2b893c9-3208-490a-a2aa-1c594abe3403}, !- Electric Equipment Definition Name
  {a01c609e-ad1d-4df0-a993-3f8002b35b05}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b2bfb9f9-09c4-4cf9-9b70-4cd749fc9904}, !- Handle
  Zone Group 27|Corridor_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {3cbe7014-478c-4f57-b0c9-33a2cd5c2d0a}, !- Handle
  Zone Group 27|Corridor_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {b2bfb9f9-09c4-4cf9-9b70-4cd749fc9904}, !- Lights Definition Name
  {a01c609e-ad1d-4df0-a993-3f8002b35b05}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {da943b97-4639-4b7c-b65c-df7817b8515a}, !- Handle
  Zone Group 27|Corridor_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {dd583303-0b72-4dcc-8cab-40e0469de34e}, !- Handle
  Zone Group 27|Corridor_Pod_2_ZN_1_FLR_1 People, !- Name
  {da943b97-4639-4b7c-b65c-df7817b8515a}, !- People Definition Name
  {a01c609e-ad1d-4df0-a993-3f8002b35b05}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {01f3ca2f-0162-4887-a646-fc1a145a27e6}, !- Handle
  Zone Group 27|ZoneInfiltration:DesignFlowRate 24, !- Name
  {a01c609e-ad1d-4df0-a993-3f8002b35b05}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {59fe5592-75b9-4e77-8b19-176c6a78dd9b}, !- Handle
  SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {478a4360-8481-43e5-8d91-f9b809011b9b}, !- Handle
  Zone Group 28,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {96fe5c55-14d5-4631-8ddf-c8c6a75db130}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {29235193-7f28-4625-a8b3-1eac62527454}, !- Handle
  Zone Group 28|Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e3172c0-130b-4fa2-bc09-c857522451ee}, !- Handle
  Zone Group 28|Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {29235193-7f28-4625-a8b3-1eac62527454}, !- Electric Equipment Definition Name
  {478a4360-8481-43e5-8d91-f9b809011b9b}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dd141244-4c01-4a9b-9212-09f990c46950}, !- Handle
  Zone Group 28|Corridor_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {7465f4fb-48b8-4b0e-aa72-c7d634ea67d4}, !- Handle
  Zone Group 28|Corridor_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {dd141244-4c01-4a9b-9212-09f990c46950}, !- Lights Definition Name
  {478a4360-8481-43e5-8d91-f9b809011b9b}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {d0e8c43a-da27-46e9-a68a-3a1485239724}, !- Handle
  Zone Group 28|Corridor_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0e6bd591-35b2-4709-9730-26a1aa5f1e8e}, !- Handle
  Zone Group 28|Corridor_Pod_1_ZN_1_FLR_2 People, !- Name
  {d0e8c43a-da27-46e9-a68a-3a1485239724}, !- People Definition Name
  {478a4360-8481-43e5-8d91-f9b809011b9b}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {004516ee-bdec-406d-ad13-42ba5f56a4fb}, !- Handle
  Zone Group 28|ZoneInfiltration:DesignFlowRate 25, !- Name
  {478a4360-8481-43e5-8d91-f9b809011b9b}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {81addf4d-bdd6-43b0-8224-af8e8e2974f9}, !- Handle
  SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {ef0ca042-c9c4-4f7a-91f8-7dabf5a48290}, !- Handle
  Zone Group 29,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2c1fb63e-e16f-4822-b34d-94b279db1294}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {266b533a-a78e-4d75-a258-ced0e58e8b72}, !- Handle
  Zone Group 29|Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e6514038-c47c-48e0-ac58-db13ff0f88ee}, !- Handle
  Zone Group 29|Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {266b533a-a78e-4d75-a258-ced0e58e8b72}, !- Electric Equipment Definition Name
  {ef0ca042-c9c4-4f7a-91f8-7dabf5a48290}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {55d643b4-21df-445e-ab04-8320eaeb8fda}, !- Handle
  Zone Group 29|Corridor_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {fcc62718-a50b-4de9-b06d-6b2560ef4417}, !- Handle
  Zone Group 29|Corridor_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {55d643b4-21df-445e-ab04-8320eaeb8fda}, !- Lights Definition Name
  {ef0ca042-c9c4-4f7a-91f8-7dabf5a48290}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {4b850046-5882-402e-a433-2911cddcbf84}, !- Handle
  Zone Group 29|Corridor_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e226f9a5-4191-43e7-afe8-c4a882c48f4b}, !- Handle
  Zone Group 29|Corridor_Pod_1_ZN_1_FLR_1 People, !- Name
  {4b850046-5882-402e-a433-2911cddcbf84}, !- People Definition Name
  {ef0ca042-c9c4-4f7a-91f8-7dabf5a48290}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {8a34b2d4-141c-4d94-9d07-e5bd0ccb1f4f}, !- Handle
  Zone Group 29|ZoneInfiltration:DesignFlowRate 26, !- Name
  {ef0ca042-c9c4-4f7a-91f8-7dabf5a48290}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {61307c78-ccad-406b-836f-681b6a5202e0}, !- Handle
  SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {ae59b616-bf82-430c-ba08-fced3c660474}, !- Handle
  Zone Group 30,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5ce3159c-1ab5-4e6b-b145-8653ba18b7cb}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {199beb0c-f37a-42b4-9847-ede5ae592302}, !- Handle
  Zone Group 30|Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e22bb9d4-f7f3-48c6-99a7-93daef40b6e5}, !- Handle
  Zone Group 30|Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {199beb0c-f37a-42b4-9847-ede5ae592302}, !- Electric Equipment Definition Name
  {ae59b616-bf82-430c-ba08-fced3c660474}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d98e77c0-f07a-4f85-8d9a-94be3896f39b}, !- Handle
  Zone Group 30|Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {83462a03-3a15-4edb-8bf6-654b189cdbe3}, !- Handle
  Zone Group 30|Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {d98e77c0-f07a-4f85-8d9a-94be3896f39b}, !- Lights Definition Name
  {ae59b616-bf82-430c-ba08-fced3c660474}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Week,
  {2e579d97-4b94-4f58-a3d7-557ee5b5aa13}, !- Handle
  BLDG_SWH_SCH_WeekProfile4,              !- Name
  ,                                       !- Schedule Rendering Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}, !- Sunday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Monday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Tuesday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Wednesday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Thursday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Friday Schedule:Day Name
  {c11d88d9-07b6-491c-9e43-afa536b345de}, !- Saturday Schedule:Day Name
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}, !- Holiday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- SummerDesignDay Schedule:Day Name
  {c11d88d9-07b6-491c-9e43-afa536b345de}, !- WinterDesignDay Schedule:Day Name
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}, !- CustomDay1 Schedule:Day Name
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}, !- Handle
  BLDG_SWH_SCH_DayProfile6,               !- Name
  {83578e37-1657-4c68-bf77-44f015baf40c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {83578e37-1657-4c68-bf77-44f015baf40c}, !- Handle
  BLDG_SWH_SCH_DayProfile6_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Handle
  BLDG_SWH_SCH_DayProfile7,               !- Name
  {f513b819-4f87-4ad3-bbc6-11efded9b1ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:ScheduleTypeLimits,
  {f513b819-4f87-4ad3-bbc6-11efded9b1ba}, !- Handle
  BLDG_SWH_SCH_DayProfile7_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}, !- Handle
  BLDG_SWH_SCH_DayProfile9,               !- Name
  {e24af546-4ab0-4672-bb26-ae80ccb78a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e24af546-4ab0-4672-bb26-ae80ccb78a72}, !- Handle
  BLDG_SWH_SCH_DayProfile9_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:People:Definition,
  {db79eaaa-a4de-410a-9a22-86e544f79eb3}, !- Handle
  Zone Group 30|Corner_Class_2_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {91abbedc-e15c-436c-8545-f80b3c1e463b}, !- Handle
  Zone Group 30|Corner_Class_2_Pod_3_ZN_1_FLR_2 People, !- Name
  {db79eaaa-a4de-410a-9a22-86e544f79eb3}, !- People Definition Name
  {ae59b616-bf82-430c-ba08-fced3c660474}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {36001a3e-8cb3-4ec2-9248-e6af9c8b4aa6}, !- Handle
  Zone Group 30|ZoneInfiltration:DesignFlowRate 27, !- Name
  {ae59b616-bf82-430c-ba08-fced3c660474}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {a03c8139-c410-48ee-9be5-42c097d46438}, !- Handle
  SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {06627992-8a45-4ce3-892d-7c47007db74a}, !- Handle
  Zone Group 31,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3c86ece9-a9c5-4629-9ef5-f70a26695ad1}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {1f0b4141-67d2-4328-9317-1618099160fd}, !- Handle
  Zone Group 31|Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7a2a7c38-798c-40b2-b21c-aa054c5f9ef0}, !- Handle
  Zone Group 31|Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {1f0b4141-67d2-4328-9317-1618099160fd}, !- Electric Equipment Definition Name
  {06627992-8a45-4ce3-892d-7c47007db74a}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1bc9ea90-dcfd-42a9-8b8f-678142ffffa8}, !- Handle
  Zone Group 31|Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {b626a3c5-17e1-44c7-b80f-d327e7cb2970}, !- Handle
  Zone Group 31|Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {1bc9ea90-dcfd-42a9-8b8f-678142ffffa8}, !- Lights Definition Name
  {06627992-8a45-4ce3-892d-7c47007db74a}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {ca50c6e4-e76c-407f-ad6d-b2128267c49f}, !- Handle
  Zone Group 31|Corner_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f83a0c36-bc96-4b44-9758-17a4b0ca55d4}, !- Handle
  Zone Group 31|Corner_Class_2_Pod_3_ZN_1_FLR_1 People, !- Name
  {ca50c6e4-e76c-407f-ad6d-b2128267c49f}, !- People Definition Name
  {06627992-8a45-4ce3-892d-7c47007db74a}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {7a2b854a-5cb9-41c5-82ec-587f506081bb}, !- Handle
  Zone Group 31|ZoneInfiltration:DesignFlowRate 28, !- Name
  {06627992-8a45-4ce3-892d-7c47007db74a}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {dac942c7-423b-45de-8689-48592231ec09}, !- Handle
  SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {31c32c3f-d59f-421e-99cf-8605884aebf5}, !- Handle
  Zone Group 32,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1b2d8cd5-36f9-4191-ad5c-1b43b6a2a701}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {9a743256-8e09-4e18-8d68-ddeadfef98d2}, !- Handle
  Zone Group 32|Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4893f3ac-8176-41d0-b041-34f898ba4525}, !- Handle
  Zone Group 32|Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {9a743256-8e09-4e18-8d68-ddeadfef98d2}, !- Electric Equipment Definition Name
  {31c32c3f-d59f-421e-99cf-8605884aebf5}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {54ceea1b-c08c-49bb-88b7-0297e320bf7b}, !- Handle
  Zone Group 32|Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {47116866-71cf-4f1b-991f-3a99549a1242}, !- Handle
  Zone Group 32|Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {54ceea1b-c08c-49bb-88b7-0297e320bf7b}, !- Lights Definition Name
  {31c32c3f-d59f-421e-99cf-8605884aebf5}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {3e74e9b9-cfdd-4945-9268-d59a00ba82dc}, !- Handle
  Zone Group 32|Corner_Class_2_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8dcec4e9-4257-4034-bcf2-bb8a29725def}, !- Handle
  Zone Group 32|Corner_Class_2_Pod_2_ZN_1_FLR_2 People, !- Name
  {3e74e9b9-cfdd-4945-9268-d59a00ba82dc}, !- People Definition Name
  {31c32c3f-d59f-421e-99cf-8605884aebf5}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {e82d7547-8b7e-4c4b-9ca5-b67e604f6525}, !- Handle
  Zone Group 32|ZoneInfiltration:DesignFlowRate 29, !- Name
  {31c32c3f-d59f-421e-99cf-8605884aebf5}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {89ced8c1-ee80-443d-bfa3-1d699e24d1de}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5c5767a1-2e97-4830-8ad2-887334ed4816}, !- Handle
  Zone Group 33,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4036542c-bdb5-4270-a9e6-2f4c227c5205}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {d05f1d37-535e-45dc-a907-274e218d45f5}, !- Handle
  Zone Group 33|Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {06847e95-6274-49fa-86b3-444ee2481d7a}, !- Handle
  Zone Group 33|Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {d05f1d37-535e-45dc-a907-274e218d45f5}, !- Electric Equipment Definition Name
  {5c5767a1-2e97-4830-8ad2-887334ed4816}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f3a4538a-189c-4b9b-9840-7037423666a0}, !- Handle
  Zone Group 33|Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {445f5eda-57d2-47d1-88ff-cd8c762decb4}, !- Handle
  Zone Group 33|Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {f3a4538a-189c-4b9b-9840-7037423666a0}, !- Lights Definition Name
  {5c5767a1-2e97-4830-8ad2-887334ed4816}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {7a9fca0a-c568-420a-9c4e-870ea1543ef7}, !- Handle
  Zone Group 33|Corner_Class_2_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {78d0123e-c50d-4a28-807f-41c20e32a7fc}, !- Handle
  Zone Group 33|Corner_Class_2_Pod_2_ZN_1_FLR_1 People, !- Name
  {7a9fca0a-c568-420a-9c4e-870ea1543ef7}, !- People Definition Name
  {5c5767a1-2e97-4830-8ad2-887334ed4816}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {8e72c171-b8cb-43a8-baa7-79a8194f38af}, !- Handle
  Zone Group 33|ZoneInfiltration:DesignFlowRate 30, !- Name
  {5c5767a1-2e97-4830-8ad2-887334ed4816}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4d732998-5367-47b2-81ab-307b23582238}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9006a458-1e26-4af6-8d44-7deef575daaa}, !- Handle
  Zone Group 34,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8a090b0d-d5e8-4be5-8ceb-00a6e588dd62}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {878e0dec-9b66-41a7-830b-fd9bb6bc589b}, !- Handle
  Zone Group 34|Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7cf46d7c-04ca-42bb-927c-6907d7d627a2}, !- Handle
  Zone Group 34|Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {878e0dec-9b66-41a7-830b-fd9bb6bc589b}, !- Electric Equipment Definition Name
  {9006a458-1e26-4af6-8d44-7deef575daaa}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3d9ab2e5-9e17-4e9b-be23-b5cfc252041b}, !- Handle
  Zone Group 34|Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {ec70a24e-4d27-43fd-8fa1-047965be25e8}, !- Handle
  Zone Group 34|Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {3d9ab2e5-9e17-4e9b-be23-b5cfc252041b}, !- Lights Definition Name
  {9006a458-1e26-4af6-8d44-7deef575daaa}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1e79e271-aef6-4b74-bbd6-77577f06aa14}, !- Handle
  Zone Group 34|Corner_Class_2_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {93cdc5c5-d22e-4c4c-a55c-c28879c34586}, !- Handle
  Zone Group 34|Corner_Class_2_Pod_1_ZN_1_FLR_2 People, !- Name
  {1e79e271-aef6-4b74-bbd6-77577f06aa14}, !- People Definition Name
  {9006a458-1e26-4af6-8d44-7deef575daaa}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {62832c48-6447-4a48-9bc2-8cffbc867397}, !- Handle
  Zone Group 34|ZoneInfiltration:DesignFlowRate 31, !- Name
  {9006a458-1e26-4af6-8d44-7deef575daaa}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b716cd1c-7d48-473d-9dec-bb25505bd5f7}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {b71def69-0187-40a1-8b2b-592a8d031ebd}, !- Handle
  Zone Group 35|Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ee48ecec-6cc4-4373-b2df-acfe00eff0f8}, !- Handle
  Zone Group 35|Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {b71def69-0187-40a1-8b2b-592a8d031ebd}, !- Electric Equipment Definition Name
  {befec3a4-3d51-4e93-a92a-8aaa3adf67ea}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f5238c5d-f133-44d4-8f19-0ea8b1caed46}, !- Handle
  Zone Group 35|Corner_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b33a83c1-ebc8-4c8b-ba2e-bdc57f2910f1}, !- Handle
  Zone Group 35|Corner_Class_2_Pod_1_ZN_1_FLR_1 People, !- Name
  {f5238c5d-f133-44d4-8f19-0ea8b1caed46}, !- People Definition Name
  {befec3a4-3d51-4e93-a92a-8aaa3adf67ea}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {a49937c7-59a2-46d3-a694-c9ce3fcda13e}, !- Handle
  Zone Group 35|ZoneInfiltration:DesignFlowRate 32, !- Name
  {befec3a4-3d51-4e93-a92a-8aaa3adf67ea}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {9834d5c5-9bbb-4499-b72c-8c78bfaf5876}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5a8709bb-f93b-4919-9cac-ed9ed6319735}, !- Handle
  Zone Group 36,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {599df63c-bb92-4c71-9b92-9b9066bf472a}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {89381638-59ea-4739-9826-00f9aa39f5aa}, !- Handle
  Zone Group 36|Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {abf8767d-dbb9-4813-94f5-5188b0b41736}, !- Handle
  Zone Group 36|Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {89381638-59ea-4739-9826-00f9aa39f5aa}, !- Electric Equipment Definition Name
  {5a8709bb-f93b-4919-9cac-ed9ed6319735}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {82b76c3b-2f7f-4038-b592-9371d63db810}, !- Handle
  Zone Group 36|Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {853dfb3a-392d-4cf7-85ea-6ae2ca48b5d1}, !- Handle
  Zone Group 36|Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {82b76c3b-2f7f-4038-b592-9371d63db810}, !- Lights Definition Name
  {5a8709bb-f93b-4919-9cac-ed9ed6319735}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e370c70e-88e9-4c76-a9ed-8152af44aac7}, !- Handle
  Zone Group 36|Corner_Class_1_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1b26b6f9-dc93-41ca-820a-43b4e7b7cd98}, !- Handle
  Zone Group 36|Corner_Class_1_Pod_3_ZN_1_FLR_2 People, !- Name
  {e370c70e-88e9-4c76-a9ed-8152af44aac7}, !- People Definition Name
  {5a8709bb-f93b-4919-9cac-ed9ed6319735}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {3dfea4f0-0595-4c6b-b8e5-49e8b4bb0353}, !- Handle
  Zone Group 36|ZoneInfiltration:DesignFlowRate 33, !- Name
  {5a8709bb-f93b-4919-9cac-ed9ed6319735}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {452b146b-6d57-43bb-a1bb-3e40ce1d52f4}, !- Handle
  SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {59d6ad3b-641a-4e41-8b3a-0454b47ddb16}, !- Handle
  Zone Group 37,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fb64a8ca-5aec-46bd-8d66-4eac6f65ed23}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {7a4b450a-0343-46f9-be8c-a3ae7ecd19b9}, !- Handle
  Zone Group 37|Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b1480e6d-70c0-4564-9643-20c3da1825e2}, !- Handle
  Zone Group 37|Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {7a4b450a-0343-46f9-be8c-a3ae7ecd19b9}, !- Electric Equipment Definition Name
  {59d6ad3b-641a-4e41-8b3a-0454b47ddb16}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {565d014a-9952-4e46-8156-054dd25c7370}, !- Handle
  Zone Group 37|Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {38348880-f3be-4cf3-9641-6a24d00429af}, !- Handle
  Zone Group 37|Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {565d014a-9952-4e46-8156-054dd25c7370}, !- Lights Definition Name
  {59d6ad3b-641a-4e41-8b3a-0454b47ddb16}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {c095c4ec-0840-4685-8342-2e5cd5d76a6f}, !- Handle
  Zone Group 37|Corner_Class_1_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {2b2f319b-cc31-41a1-8e39-e8cfe2cfc827}, !- Handle
  Zone Group 37|Corner_Class_1_Pod_3_ZN_1_FLR_1 People, !- Name
  {c095c4ec-0840-4685-8342-2e5cd5d76a6f}, !- People Definition Name
  {59d6ad3b-641a-4e41-8b3a-0454b47ddb16}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {0b9d93df-4ad5-4da9-aefa-9c597863e352}, !- Handle
  Zone Group 37|ZoneInfiltration:DesignFlowRate 34, !- Name
  {59d6ad3b-641a-4e41-8b3a-0454b47ddb16}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {758a6bc7-66d2-4376-8198-0f5fbf4ed2b2}, !- Handle
  SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5ded5215-b2a8-4f38-be85-698e82f8d9ab}, !- Handle
  Zone Group 38,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b3aa6db8-7faf-4623-ba5f-ff8a37200eef}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {a5e2839c-d9dd-4aef-8057-a7965b02ab17}, !- Handle
  Zone Group 38|Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bc4860ff-f0b8-48a3-8ff0-5bc5e72fb981}, !- Handle
  Zone Group 38|Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {a5e2839c-d9dd-4aef-8057-a7965b02ab17}, !- Electric Equipment Definition Name
  {5ded5215-b2a8-4f38-be85-698e82f8d9ab}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {33632b4b-af29-48b5-866d-91ce83fdd696}, !- Handle
  Zone Group 38|Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {51220395-070f-46d7-a1e2-017185f1531c}, !- Handle
  Zone Group 38|Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {33632b4b-af29-48b5-866d-91ce83fdd696}, !- Lights Definition Name
  {5ded5215-b2a8-4f38-be85-698e82f8d9ab}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {aa922992-2656-4833-8f0a-33827389aa0c}, !- Handle
  Zone Group 38|Corner_Class_1_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {fcd5a344-dc48-48c3-b985-80f7ac39838d}, !- Handle
  Zone Group 38|Corner_Class_1_Pod_2_ZN_1_FLR_2 People, !- Name
  {aa922992-2656-4833-8f0a-33827389aa0c}, !- People Definition Name
  {5ded5215-b2a8-4f38-be85-698e82f8d9ab}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {931df691-d692-418a-8981-911abfcb42ca}, !- Handle
  Zone Group 38|ZoneInfiltration:DesignFlowRate 35, !- Name
  {5ded5215-b2a8-4f38-be85-698e82f8d9ab}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {d53a1ed7-b377-4850-b0dc-54997d15a708}, !- Handle
  SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e5e64c6d-b237-4af8-bb80-10f0b8b5acfa}, !- Handle
  Zone Group 39,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {91ef57ba-816d-437b-86e9-6ce22b3d8d5a}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {b22fe631-223c-490e-b470-e772ee1f9ba5}, !- Handle
  Zone Group 39|Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {380d1d21-b8be-43aa-b3ab-b3e137d1df13}, !- Handle
  Zone Group 39|Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {b22fe631-223c-490e-b470-e772ee1f9ba5}, !- Electric Equipment Definition Name
  {e5e64c6d-b237-4af8-bb80-10f0b8b5acfa}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1537c0d5-5ac2-4975-ada0-bca198bb62aa}, !- Handle
  Zone Group 39|Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {8537cbcf-0f35-4f53-983e-49b4bf5d919b}, !- Handle
  Zone Group 39|Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {1537c0d5-5ac2-4975-ada0-bca198bb62aa}, !- Lights Definition Name
  {e5e64c6d-b237-4af8-bb80-10f0b8b5acfa}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {96166c25-79d5-47f2-8f57-afc9cd0ebf7e}, !- Handle
  Zone Group 39|Corner_Class_1_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {259df695-37ed-4a4e-a0ac-e0547cab0d03}, !- Handle
  Zone Group 39|Corner_Class_1_Pod_2_ZN_1_FLR_1 People, !- Name
  {96166c25-79d5-47f2-8f57-afc9cd0ebf7e}, !- People Definition Name
  {e5e64c6d-b237-4af8-bb80-10f0b8b5acfa}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {3667c8b9-91d1-4f7b-b0b1-cf601c9a986a}, !- Handle
  Zone Group 39|ZoneInfiltration:DesignFlowRate 36, !- Name
  {e5e64c6d-b237-4af8-bb80-10f0b8b5acfa}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {cda6503f-6fb2-41b8-9007-abf22fcfb740}, !- Handle
  SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {0bfc67e1-50c9-4d2a-9985-24caa0c2c993}, !- Handle
  Zone Group 40|Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {92ebaa61-14a9-4223-bb8b-86b6abb7321b}, !- Handle
  Zone Group 40|Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {0bfc67e1-50c9-4d2a-9985-24caa0c2c993}, !- Electric Equipment Definition Name
  {90f74ff6-bdad-4037-88dc-674ec7e18bf6}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {17ca1c0a-bad2-4804-926e-0807b787c4eb}, !- Handle
  Zone Group 40|Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {a39deea6-24f0-4fc7-a021-2136619df222}, !- Handle
  Zone Group 40|Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {17ca1c0a-bad2-4804-926e-0807b787c4eb}, !- Lights Definition Name
  {90f74ff6-bdad-4037-88dc-674ec7e18bf6}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {21f11885-a510-461e-b6a4-84cba494f4a8}, !- Handle
  Zone Group 40|ZoneInfiltration:DesignFlowRate 37, !- Name
  {90f74ff6-bdad-4037-88dc-674ec7e18bf6}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b08e3c0d-8d20-4c41-917b-45a32dabc9a3}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a3bc445e-4adc-43f8-bc6c-89252979c0b4}, !- Handle
  Zone Group 41,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b212c26a-8514-4b7c-927b-46cd5772e3d4}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {20518bdb-76fe-4f4c-9d65-0fc67f142f23}, !- Handle
  Zone Group 41|Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44f148ca-3c36-424a-899e-ffae083fd50b}, !- Handle
  Zone Group 41|Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {20518bdb-76fe-4f4c-9d65-0fc67f142f23}, !- Electric Equipment Definition Name
  {a3bc445e-4adc-43f8-bc6c-89252979c0b4}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7b8deef3-9658-4ba0-9d51-1b0e70f7b5a4}, !- Handle
  Zone Group 41|Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {f199e183-718d-441a-ba76-7d658d1efa13}, !- Handle
  Zone Group 41|Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {7b8deef3-9658-4ba0-9d51-1b0e70f7b5a4}, !- Lights Definition Name
  {a3bc445e-4adc-43f8-bc6c-89252979c0b4}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {2d66d4e9-122e-4ecf-9646-17bd47c91fd2}, !- Handle
  Zone Group 41|Corner_Class_1_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6615de64-b413-4fa1-89c7-f6784001f825}, !- Handle
  Zone Group 41|Corner_Class_1_Pod_1_ZN_1_FLR_1 People, !- Name
  {2d66d4e9-122e-4ecf-9646-17bd47c91fd2}, !- People Definition Name
  {a3bc445e-4adc-43f8-bc6c-89252979c0b4}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {9a990cc2-ea63-4c6e-bb0b-6f7124f6d6a7}, !- Handle
  Zone Group 41|ZoneInfiltration:DesignFlowRate 38, !- Name
  {a3bc445e-4adc-43f8-bc6c-89252979c0b4}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {047dd952-e46f-4a86-8da9-5d1fcce3503b}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {f9c924d9-911a-448a-8d1d-7013adb95fa2}, !- Handle
  Zone Group 42|Cafeteria_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {1ec4103b-c6b1-465c-9afd-880744f63c4d}, !- Handle
  Zone Group 42|Cafeteria_ZN_1_FLR_1_Lights, !- Name
  {f9c924d9-911a-448a-8d1d-7013adb95fa2}, !- Lights Definition Name
  {d383cc63-239b-4948-a7ae-e73e26f65d01}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {90f95c61-9c8c-4fa7-8f18-f8448c8aeaa2}, !- Handle
  Zone Group 42|Cafeteria_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6ebda3e5-65c0-41d1-98d1-c5162de667fe}, !- Handle
  Zone Group 42|Cafeteria_ZN_1_FLR_1 People, !- Name
  {90f95c61-9c8c-4fa7-8f18-f8448c8aeaa2}, !- People Definition Name
  {d383cc63-239b-4948-a7ae-e73e26f65d01}, !- Space or SpaceType Name
  {f9ac3205-41c5-4791-b4e6-e183c0e30324}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {f9ac3205-41c5-4791-b4e6-e183c0e30324}, !- Handle
  BLDG_OCC_SCH_Cafeteria,                 !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {c0101ffa-ecfb-4526-86ae-0251f8c978bc}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {cf5f7cb3-5077-4638-9b5c-a745ebfbb3a0}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {47a7356b-ed14-41a7-b129-c9111ccdf3ce}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {ca9a1117-620b-4834-ac8c-1b2fd07e02cb}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {c0101ffa-ecfb-4526-86ae-0251f8c978bc}, !- Handle
  BLDG_OCC_SCH_Cafeteria_WeekProfile1,    !- Name
  ,                                       !- Schedule Rendering Name
  {37d5cf96-2bee-483e-9bda-da4909dde72b}, !- Sunday Schedule:Day Name
  {630bc43d-0d04-4b67-9784-090483c061d5}, !- Monday Schedule:Day Name
  {630bc43d-0d04-4b67-9784-090483c061d5}, !- Tuesday Schedule:Day Name
  {630bc43d-0d04-4b67-9784-090483c061d5}, !- Wednesday Schedule:Day Name
  {630bc43d-0d04-4b67-9784-090483c061d5}, !- Thursday Schedule:Day Name
  {630bc43d-0d04-4b67-9784-090483c061d5}, !- Friday Schedule:Day Name
  {37d5cf96-2bee-483e-9bda-da4909dde72b}, !- Saturday Schedule:Day Name
  {37d5cf96-2bee-483e-9bda-da4909dde72b}, !- Holiday Schedule:Day Name
  {630bc43d-0d04-4b67-9784-090483c061d5}, !- SummerDesignDay Schedule:Day Name
  {37d5cf96-2bee-483e-9bda-da4909dde72b}, !- WinterDesignDay Schedule:Day Name
  {37d5cf96-2bee-483e-9bda-da4909dde72b}, !- CustomDay1 Schedule:Day Name
  {37d5cf96-2bee-483e-9bda-da4909dde72b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {37d5cf96-2bee-483e-9bda-da4909dde72b}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile2,     !- Name
  {c31a1fcc-213f-4033-8bdc-fc86c8d4b94a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c31a1fcc-213f-4033-8bdc-fc86c8d4b94a}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {630bc43d-0d04-4b67-9784-090483c061d5}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile1,     !- Name
  {67e9c069-940b-49f3-a9a8-bc39562f2e6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:ScheduleTypeLimits,
  {67e9c069-940b-49f3-a9a8-bc39562f2e6a}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {cf5f7cb3-5077-4638-9b5c-a745ebfbb3a0}, !- Handle
  BLDG_OCC_SCH_Cafeteria_WeekProfile2,    !- Name
  ,                                       !- Schedule Rendering Name
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}, !- Sunday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Monday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Tuesday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Wednesday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Thursday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Friday Schedule:Day Name
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}, !- Saturday Schedule:Day Name
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}, !- Holiday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- SummerDesignDay Schedule:Day Name
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}, !- WinterDesignDay Schedule:Day Name
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}, !- CustomDay1 Schedule:Day Name
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile4,     !- Name
  {26ff0c0a-26ed-4317-972d-12e63521c24f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {26ff0c0a-26ed-4317-972d-12e63521c24f}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile4_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile3,     !- Name
  {270378a5-376a-4811-bdea-73c2a0e1a9d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {270378a5-376a-4811-bdea-73c2a0e1a9d0}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {47a7356b-ed14-41a7-b129-c9111ccdf3ce}, !- Handle
  BLDG_OCC_SCH_Cafeteria_WeekProfile3,    !- Name
  ,                                       !- Schedule Rendering Name
  {14a6f143-a969-4d75-95e2-aa28aa2fb029}, !- Sunday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Monday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Tuesday Schedule:Day Name
  {b5fb57e1-f409-4263-8bc2-a27862a25572}, !- Wednesday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Thursday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Friday Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- Saturday Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- Holiday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- SummerDesignDay Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- WinterDesignDay Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- CustomDay1 Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile5,     !- Name
  {3142c35e-d62e-478b-beab-deadb882dce2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:ScheduleTypeLimits,
  {3142c35e-d62e-478b-beab-deadb882dce2}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile5_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile6,     !- Name
  {076bc9e7-85dd-4666-b6ce-db4aedc9ce18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {076bc9e7-85dd-4666-b6ce-db4aedc9ce18}, !- Handle
  BLDG_OCC_SCH_Cafeteria_DayProfile6_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {ca9a1117-620b-4834-ac8c-1b2fd07e02cb}, !- Handle
  BLDG_OCC_SCH_Cafeteria_WeekProfile4,    !- Name
  ,                                       !- Schedule Rendering Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- Sunday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Monday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Tuesday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Wednesday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Thursday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- Friday Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- Saturday Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- Holiday Schedule:Day Name
  {57d82177-3cde-4840-b681-1090605eb4dd}, !- SummerDesignDay Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- WinterDesignDay Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}, !- CustomDay1 Schedule:Day Name
  {1653bd74-5199-4887-bd36-7cac0e38e972}; !- CustomDay2 Schedule:Day Name

OS:SpaceInfiltration:DesignFlowRate,
  {b45ee541-add1-47f4-9d7e-b6a570615d41}, !- Handle
  Zone Group 42|ZoneInfiltration:DesignFlowRate 39, !- Name
  {d383cc63-239b-4948-a7ae-e73e26f65d01}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {707fdb9d-bc30-4d67-b966-8c2aad61b58c}, !- Handle
  SZ DSOA Cafeteria_ZN_1_FLR_1,           !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b0fe3fb3-93ac-4826-9e5e-3e3896dc8455}, !- Handle
  Zone Group 43,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a064b86f-56f2-41ae-80a0-287b442284c8}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {3791c41f-6c81-4418-911b-e01c77dfd56f}, !- Handle
  Zone Group 43|Bathrooms_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1e9fc01c-ff0a-45f8-be89-d4111643445f}, !- Handle
  Zone Group 43|Bathrooms_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {3791c41f-6c81-4418-911b-e01c77dfd56f}, !- Electric Equipment Definition Name
  {b0fe3fb3-93ac-4826-9e5e-3e3896dc8455}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ef7a5131-01ec-42c1-90c3-1e2da783bbd8}, !- Handle
  Zone Group 43|Bathrooms_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {dafcddfc-8c82-4f95-aa70-6b3abb20fb29}, !- Handle
  Zone Group 43|Bathrooms_ZN_1_FLR_2_Lights, !- Name
  {ef7a5131-01ec-42c1-90c3-1e2da783bbd8}, !- Lights Definition Name
  {b0fe3fb3-93ac-4826-9e5e-3e3896dc8455}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {001a2ace-d745-4d8d-8742-adc93b5ff7df}, !- Handle
  Zone Group 43|Bathrooms_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {45892c25-4820-4400-9731-910925ad6028}, !- Handle
  Zone Group 43|Bathrooms_ZN_1_FLR_2 People, !- Name
  {001a2ace-d745-4d8d-8742-adc93b5ff7df}, !- People Definition Name
  {b0fe3fb3-93ac-4826-9e5e-3e3896dc8455}, !- Space or SpaceType Name
  {b285256a-130e-4466-a0d5-287c2023617b}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {6fcbf373-fec3-4676-a580-154e337284f0}, !- Handle
  Zone Group 43|ZoneInfiltration:DesignFlowRate 40, !- Name
  {b0fe3fb3-93ac-4826-9e5e-3e3896dc8455}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {465e585e-b83c-44ed-a4d8-3cc0e34b85e9}, !- Handle
  SZ DSOA Bathrooms_ZN_1_FLR_2,           !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {31105135-91c2-48c4-88f0-2ad4e9d8ed6d}, !- Handle
  Zone Group 44|Bathrooms_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80f846f0-f6b8-4839-82fc-c7e395c3b729}, !- Handle
  Zone Group 44|Bathrooms_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {31105135-91c2-48c4-88f0-2ad4e9d8ed6d}, !- Electric Equipment Definition Name
  {5ba338e4-b574-4e43-acce-de753ae8b07d}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {59e309c3-f051-4af1-a609-4ef232523507}, !- Handle
  Zone Group 44|Bathrooms_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {fc09fb27-e626-4087-b2e4-9c5ba7f511d6}, !- Handle
  Zone Group 44|Bathrooms_ZN_1_FLR_1_Lights, !- Name
  {59e309c3-f051-4af1-a609-4ef232523507}, !- Lights Definition Name
  {5ba338e4-b574-4e43-acce-de753ae8b07d}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {84aebf77-929e-4fa4-95da-807898d6dc02}, !- Handle
  Zone Group 44|ZoneInfiltration:DesignFlowRate 41, !- Name
  {5ba338e4-b574-4e43-acce-de753ae8b07d}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {55373615-80e8-4a19-8cae-cf147d3a8d9e}, !- Handle
  SZ DSOA Bathrooms_ZN_1_FLR_1,           !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {df6695e3-2e0b-48f6-9cb4-bde94e07b355}, !- Handle
  Zone Group 45,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fdd6b36c-4c26-40ef-95dc-ff66aa19f54e}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {63a18e9d-7528-4796-8d09-1b0ba60d0540}, !- Handle
  Zone Group 45|Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f9c7156f-2e56-4afe-b6f9-05beef4338db}, !- Handle
  Zone Group 45|Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {63a18e9d-7528-4796-8d09-1b0ba60d0540}, !- Electric Equipment Definition Name
  {df6695e3-2e0b-48f6-9cb4-bde94e07b355}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {23ae5b64-9ce2-4cda-bde6-65d0c2e8650a}, !- Handle
  Air-Cooled Default 90.1-2004 Cap_fT,    !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Lights:Definition,
  {3a311158-75f2-4fb3-a607-199f489ae660}, !- Handle
  Zone Group 45|Aux_Gym_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {af856f8c-9e78-4292-a321-5668621185f7}, !- Handle
  Zone Group 45|Aux_Gym_ZN_1_FLR_1_Lights, !- Name
  {3a311158-75f2-4fb3-a607-199f489ae660}, !- Lights Definition Name
  {df6695e3-2e0b-48f6-9cb4-bde94e07b355}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b4297ed7-2eb6-49e4-b492-6937a47854aa}, !- Handle
  Zone Group 45|Aux_Gym_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.33,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6413a027-5fea-49ab-9d68-3e4077831d71}, !- Handle
  Zone Group 45|Aux_Gym_ZN_1_FLR_1 People, !- Name
  {b4297ed7-2eb6-49e4-b492-6937a47854aa}, !- People Definition Name
  {df6695e3-2e0b-48f6-9cb4-bde94e07b355}, !- Space or SpaceType Name
  {d083aedc-f110-4ae5-b871-fdc1fa808d06}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {b1ab6442-f6c5-4abc-8b33-aa89cc1043a2}, !- Handle
  Zone Group 45|ZoneInfiltration:DesignFlowRate 42, !- Name
  {df6695e3-2e0b-48f6-9cb4-bde94e07b355}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b65d3935-a793-4c3c-b209-ce39d1de5ede}, !- Handle
  SZ DSOA Aux_Gym_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9fa8599e-2969-416d-8407-795b4f3f4e33}, !- Handle
  Zone Group 46,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {32894f24-534b-48e0-aaf0-f3345495ee32}; !- Group Rendering Name

OS:ElectricEquipment:Definition,
  {e0832bb5-1fa5-4d2e-93ca-2bdedaee8693}, !- Handle
  Zone Group 46|Auditorium_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {64b00c87-43d5-41d6-b64a-00cf0f08d431}, !- Handle
  Zone Group 46|Auditorium_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {e0832bb5-1fa5-4d2e-93ca-2bdedaee8693}, !- Electric Equipment Definition Name
  {9fa8599e-2969-416d-8407-795b4f3f4e33}, !- Space or SpaceType Name
  {20d626ff-5edc-472d-9365-c33167edc3bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {368704c3-42d5-43e5-b225-b9da98703de7}, !- Handle
  Zone Group 46|Auditorium_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {e73825b1-3b63-4b6f-92b9-ca63b948f6fa}, !- Handle
  Zone Group 46|Auditorium_ZN_1_FLR_1_Lights, !- Name
  {368704c3-42d5-43e5-b225-b9da98703de7}, !- Lights Definition Name
  {9fa8599e-2969-416d-8407-795b4f3f4e33}, !- Space or SpaceType Name
  {27ea319e-39f6-4258-a1cb-2f95f9c71711}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f20db10d-6252-48e6-b3b1-2fa65e7d2d4f}, !- Handle
  Zone Group 46|Auditorium_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {384abab8-a29e-4528-9c12-295236a6abc0}, !- Handle
  Zone Group 46|Auditorium_ZN_1_FLR_1 People, !- Name
  {f20db10d-6252-48e6-b3b1-2fa65e7d2d4f}, !- People Definition Name
  {9fa8599e-2969-416d-8407-795b4f3f4e33}, !- Space or SpaceType Name
  {5dec05b9-2adb-48e7-9320-a6caadf04cff}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bdd89453-6e7f-4e8b-b0c2-5ee745ce0ddc}, !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {5dec05b9-2adb-48e7-9320-a6caadf04cff}, !- Handle
  BLDG_OCC_SCH_Auditorium,                !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {5722dfbb-8184-4cff-957a-c24d7ad82f84}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {c7b5f5e8-1484-465f-b4e8-d1bd431b050f}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {dd8f6936-d662-417a-b8b5-0606f101e295}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {1eba0975-5996-4400-9caf-b36abb5dbf64}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {5722dfbb-8184-4cff-957a-c24d7ad82f84}, !- Handle
  BLDG_OCC_SCH_Auditorium_WeekProfile1,   !- Name
  ,                                       !- Schedule Rendering Name
  {ed629340-550c-4ce3-9a7b-e0dbfe0c180c}, !- Sunday Schedule:Day Name
  {f84d95b8-bb96-4e23-9ded-c2b3b6eab9d4}, !- Monday Schedule:Day Name
  {f84d95b8-bb96-4e23-9ded-c2b3b6eab9d4}, !- Tuesday Schedule:Day Name
  {f84d95b8-bb96-4e23-9ded-c2b3b6eab9d4}, !- Wednesday Schedule:Day Name
  {f84d95b8-bb96-4e23-9ded-c2b3b6eab9d4}, !- Thursday Schedule:Day Name
  {f84d95b8-bb96-4e23-9ded-c2b3b6eab9d4}, !- Friday Schedule:Day Name
  {ed629340-550c-4ce3-9a7b-e0dbfe0c180c}, !- Saturday Schedule:Day Name
  {ed629340-550c-4ce3-9a7b-e0dbfe0c180c}, !- Holiday Schedule:Day Name
  {f84d95b8-bb96-4e23-9ded-c2b3b6eab9d4}, !- SummerDesignDay Schedule:Day Name
  {ed629340-550c-4ce3-9a7b-e0dbfe0c180c}, !- WinterDesignDay Schedule:Day Name
  {ed629340-550c-4ce3-9a7b-e0dbfe0c180c}, !- CustomDay1 Schedule:Day Name
  {ed629340-550c-4ce3-9a7b-e0dbfe0c180c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ed629340-550c-4ce3-9a7b-e0dbfe0c180c}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile2,    !- Name
  {8dc9ff11-61ff-4511-a9ee-ae966fd01bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8dc9ff11-61ff-4511-a9ee-ae966fd01bc3}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {f84d95b8-bb96-4e23-9ded-c2b3b6eab9d4}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile1,    !- Name
  {19101cfd-8c81-470a-ab43-4de14589cf64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {19101cfd-8c81-470a-ab43-4de14589cf64}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {c7b5f5e8-1484-465f-b4e8-d1bd431b050f}, !- Handle
  BLDG_OCC_SCH_Auditorium_WeekProfile2,   !- Name
  ,                                       !- Schedule Rendering Name
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}, !- Sunday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Monday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Tuesday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Wednesday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Thursday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Friday Schedule:Day Name
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}, !- Saturday Schedule:Day Name
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}, !- Holiday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- SummerDesignDay Schedule:Day Name
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}, !- WinterDesignDay Schedule:Day Name
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}, !- CustomDay1 Schedule:Day Name
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile4,    !- Name
  {bb16e8b3-869c-45d5-8aab-64daf4f6b59a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bb16e8b3-869c-45d5-8aab-64daf4f6b59a}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile4_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile3,    !- Name
  {44dab6ed-355d-4486-8fb3-af16576db79a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ScheduleTypeLimits,
  {44dab6ed-355d-4486-8fb3-af16576db79a}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {dd8f6936-d662-417a-b8b5-0606f101e295}, !- Handle
  BLDG_OCC_SCH_Auditorium_WeekProfile3,   !- Name
  ,                                       !- Schedule Rendering Name
  {ca4ef371-a528-42d3-a366-8c44ce0cd034}, !- Sunday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Monday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Tuesday Schedule:Day Name
  {73ce275a-b3b4-4c7f-ba34-827f405666cb}, !- Wednesday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Thursday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Friday Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- Saturday Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- Holiday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- SummerDesignDay Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- WinterDesignDay Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- CustomDay1 Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile5,    !- Name
  {06e6d298-accf-4d96-aba6-07dc739ffb9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile6,    !- Name
  {7c27f649-bac3-4f8b-b66a-1a15450dd1b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7c27f649-bac3-4f8b-b66a-1a15450dd1b8}, !- Handle
  BLDG_OCC_SCH_Auditorium_DayProfile6_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {1eba0975-5996-4400-9caf-b36abb5dbf64}, !- Handle
  BLDG_OCC_SCH_Auditorium_WeekProfile4,   !- Name
  ,                                       !- Schedule Rendering Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- Sunday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Monday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Tuesday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Wednesday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Thursday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- Friday Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- Saturday Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- Holiday Schedule:Day Name
  {cd263e6c-e55f-48c3-8769-bf6789685218}, !- SummerDesignDay Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- WinterDesignDay Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}, !- CustomDay1 Schedule:Day Name
  {4b6ce883-79dc-4adc-b626-6eb9055679f9}; !- CustomDay2 Schedule:Day Name

OS:SpaceInfiltration:DesignFlowRate,
  {d36e8eb9-d8b8-48df-a92a-dba97b622eec}, !- Handle
  Zone Group 46|ZoneInfiltration:DesignFlowRate 43, !- Name
  {9fa8599e-2969-416d-8407-795b4f3f4e33}, !- Space or SpaceType Name
  {0a09642c-2b9f-4b8f-ac0f-0797e6bc45fa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b61cb787-82c1-489c-9506-173523258b0f}, !- Handle
  SZ DSOA Auditorium_ZN_1_FLR_1,          !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Year,
  {39424857-ddb6-4813-ab8f-8874c9adf18a}, !- Handle
  HVACOperationSchd,                      !- Name
  {4347a603-4ee9-4ec1-a9bc-d9c53e56193a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e3d115d1-3588-47cf-931a-1e5d7430fc5c}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {4347a603-4ee9-4ec1-a9bc-d9c53e56193a}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {e3d115d1-3588-47cf-931a-1e5d7430fc5c}, !- Handle
  HVACOperationSchd_WeekProfile1,         !- Name
  ,                                       !- Schedule Rendering Name
  {f0d23ac6-975e-4399-b463-f73df24d9075}, !- Sunday Schedule:Day Name
  {635230b2-d365-46d0-9191-ca70bf5fc68b}, !- Monday Schedule:Day Name
  {635230b2-d365-46d0-9191-ca70bf5fc68b}, !- Tuesday Schedule:Day Name
  {635230b2-d365-46d0-9191-ca70bf5fc68b}, !- Wednesday Schedule:Day Name
  {635230b2-d365-46d0-9191-ca70bf5fc68b}, !- Thursday Schedule:Day Name
  {635230b2-d365-46d0-9191-ca70bf5fc68b}, !- Friday Schedule:Day Name
  {f0d23ac6-975e-4399-b463-f73df24d9075}, !- Saturday Schedule:Day Name
  {f0d23ac6-975e-4399-b463-f73df24d9075}, !- Holiday Schedule:Day Name
  {635230b2-d365-46d0-9191-ca70bf5fc68b}, !- SummerDesignDay Schedule:Day Name
  {f0d23ac6-975e-4399-b463-f73df24d9075}, !- WinterDesignDay Schedule:Day Name
  {f0d23ac6-975e-4399-b463-f73df24d9075}, !- CustomDay1 Schedule:Day Name
  {f0d23ac6-975e-4399-b463-f73df24d9075}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f0d23ac6-975e-4399-b463-f73df24d9075}, !- Handle
  HVACOperationSchd_DayProfile2,          !- Name
  {eda3c23e-9dcc-49a1-84a1-1b652b94b314}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eda3c23e-9dcc-49a1-84a1-1b652b94b314}, !- Handle
  HVACOperationSchd_DayProfile2_Limit,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {635230b2-d365-46d0-9191-ca70bf5fc68b}, !- Handle
  HVACOperationSchd_DayProfile1,          !- Name
  {07db5d14-ae98-4316-b0a3-f35f00ed1c93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {07db5d14-ae98-4316-b0a3-f35f00ed1c93}, !- Handle
  HVACOperationSchd_DayProfile1_Limit,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Constant,
  {f875a328-bb24-4b1f-9cc1-b18412e04a3a}, !- Handle
  Smpl_AlwaysOnSched,                     !- Name
  {9e57848e-dd79-4c77-b02d-37ed7fbe684c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4a74673-b2e8-4369-af73-d276c6367a62}, !- Handle
  Kitchen_ZN_1_FLR_1|SDU-1,               !- Name
  {f875a328-bb24-4b1f-9cc1-b18412e04a3a}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:ScheduleTypeLimits,
  {9e57848e-dd79-4c77-b02d-37ed7fbe684c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Year,
  {f5058b2b-19c7-464e-a669-ac70b846d085}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  12,                                     !- Day 1
  {fcbcb9cc-467e-4e92-8266-c93b5bcd782c}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  19,                                     !- Day 2
  {775a17ec-710f-46c1-9efc-da4b14ed52b9}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  11,                                     !- Day 3
  {0e357131-5700-4ff0-99ae-52aba3f039f7}, !- Week Schedule Until Date 3
  9,                                      !- Month 4
  18,                                     !- Day 4
  {2e579d97-4b94-4f58-a3d7-557ee5b5aa13}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {c7ec114f-9eca-4729-bea0-25c9fe3c72d6}; !- Week Schedule Until Date 5

OS:Schedule:Week,
  {fcbcb9cc-467e-4e92-8266-c93b5bcd782c}, !- Handle
  BLDG_SWH_SCH_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {ace7c544-ded9-48b8-80d5-24c08f8e003a}, !- Sunday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Monday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Tuesday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Wednesday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Thursday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Friday Schedule:Day Name
  {8e17cac3-15fe-40b5-ad5b-f55e45c39317}, !- Saturday Schedule:Day Name
  {ace7c544-ded9-48b8-80d5-24c08f8e003a}, !- Holiday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- SummerDesignDay Schedule:Day Name
  {8e17cac3-15fe-40b5-ad5b-f55e45c39317}, !- WinterDesignDay Schedule:Day Name
  {ace7c544-ded9-48b8-80d5-24c08f8e003a}, !- CustomDay1 Schedule:Day Name
  {ace7c544-ded9-48b8-80d5-24c08f8e003a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ace7c544-ded9-48b8-80d5-24c08f8e003a}, !- Handle
  BLDG_SWH_SCH_DayProfile3,               !- Name
  {7dbb7e95-7294-4409-86da-0106e00ba420}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Handle
  BLDG_SWH_SCH_DayProfile1,               !- Name
  {46b6bc0e-1fd9-4f0e-a8a3-128aaa44ffc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:ScheduleTypeLimits,
  {46b6bc0e-1fd9-4f0e-a8a3-128aaa44ffc9}, !- Handle
  BLDG_SWH_SCH_DayProfile1_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {775a17ec-710f-46c1-9efc-da4b14ed52b9}, !- Handle
  BLDG_SWH_SCH_WeekProfile2,              !- Name
  ,                                       !- Schedule Rendering Name
  {ace7c544-ded9-48b8-80d5-24c08f8e003a}, !- Sunday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Monday Schedule:Day Name
  {608498ee-272e-47c3-a10b-4dd9d8e4d5ba}, !- Tuesday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Wednesday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Thursday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Friday Schedule:Day Name
  {f0fee9cb-9963-43b8-949b-ec20c3d0f1fd}, !- Saturday Schedule:Day Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}, !- Holiday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- SummerDesignDay Schedule:Day Name
  {f0fee9cb-9963-43b8-949b-ec20c3d0f1fd}, !- WinterDesignDay Schedule:Day Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}, !- CustomDay1 Schedule:Day Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f0fee9cb-9963-43b8-949b-ec20c3d0f1fd}, !- Handle
  BLDG_SWH_SCH_DayProfile5,               !- Name
  {2b9b4974-e602-4d92-bf70-f2045257d4c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {2b9b4974-e602-4d92-bf70-f2045257d4c6}, !- Handle
  BLDG_SWH_SCH_DayProfile5_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {0e357131-5700-4ff0-99ae-52aba3f039f7}, !- Handle
  BLDG_SWH_SCH_WeekProfile3,              !- Name
  ,                                       !- Schedule Rendering Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}, !- Sunday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Monday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Tuesday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Wednesday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Thursday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- Friday Schedule:Day Name
  {f0fee9cb-9963-43b8-949b-ec20c3d0f1fd}, !- Saturday Schedule:Day Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}, !- Holiday Schedule:Day Name
  {e39edb2b-d888-4ec4-a495-a1f0d4c83e31}, !- SummerDesignDay Schedule:Day Name
  {f0fee9cb-9963-43b8-949b-ec20c3d0f1fd}, !- WinterDesignDay Schedule:Day Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}, !- CustomDay1 Schedule:Day Name
  {9d65d2b4-acd7-4dd7-991c-e54416bb0235}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c7ec114f-9eca-4729-bea0-25c9fe3c72d6}, !- Handle
  BLDG_SWH_SCH_WeekProfile5,              !- Name
  ,                                       !- Schedule Rendering Name
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}, !- Sunday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Monday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Tuesday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Wednesday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Thursday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- Friday Schedule:Day Name
  {c11d88d9-07b6-491c-9e43-afa536b345de}, !- Saturday Schedule:Day Name
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}, !- Holiday Schedule:Day Name
  {89d331af-b813-491b-b892-1bb46f9feef3}, !- SummerDesignDay Schedule:Day Name
  {c11d88d9-07b6-491c-9e43-afa536b345de}, !- WinterDesignDay Schedule:Day Name
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}, !- CustomDay1 Schedule:Day Name
  {9502c4c1-a6b3-45a8-888e-b69a2365d7f1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {435cd55d-5a2f-4fb6-8b3c-a1c609943a57}, !- Handle
  SHW_Kitchen Temp Sched,                 !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b9016e0d-2741-4765-a79b-703fd2ececa0}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b9016e0d-2741-4765-a79b-703fd2ececa0}, !- Handle
  SHW_Kitchen Temp Sched_WeekProfile1,    !- Name
  ,                                       !- Schedule Rendering Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Sunday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Monday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Tuesday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Wednesday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Thursday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Friday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Saturday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Holiday Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- SummerDesignDay Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- WinterDesignDay Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- CustomDay1 Schedule:Day Name
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6ee371d8-a024-41e7-8b64-98ca7a24a6d0}, !- Handle
  SHW_Kitchen Temp Sched_DayProfile1,     !- Name
  {32eb5cdc-5180-45ed-8f7e-7f7322b75c06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  49;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {32eb5cdc-5180-45ed-8f7e-7f7322b75c06}, !- Handle
  SHW_Kitchen Temp Sched_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {f9776dd5-4e4d-4c04-b3d9-3390288e124a}, !- Handle
  Kitchen Hot Supply Temp Sched,          !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e0b43789-a0fd-4f79-995b-87a32a041521}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {e0b43789-a0fd-4f79-995b-87a32a041521}, !- Handle
  Kitchen Hot Supply Temp Sched_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Sunday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Monday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Tuesday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Wednesday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Thursday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Friday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Saturday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Holiday Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- SummerDesignDay Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- WinterDesignDay Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- CustomDay1 Schedule:Day Name
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4793f32f-2adc-4502-a9ca-b6ccc93bac82}, !- Handle
  Kitchen Hot Supply Temp Sched_DayProfile1, !- Name
  {fd1928c4-f126-4aba-ae6c-2576b90d5e39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  49;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fd1928c4-f126-4aba-ae6c-2576b90d5e39}, !- Handle
  Kitchen Hot Supply Temp Sched_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {12a4edd8-4c78-457c-96f1-db579b4cf377}, !- Handle
  Sensible fract sched,                   !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d8f4a303-4bdd-4dcb-81cb-6a11176bd9b7}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d8f4a303-4bdd-4dcb-81cb-6a11176bd9b7}, !- Handle
  Sensible fract sched_WeekProfile1,      !- Name
  ,                                       !- Schedule Rendering Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Sunday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Monday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Tuesday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Wednesday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Thursday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Friday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Saturday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Holiday Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- SummerDesignDay Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- WinterDesignDay Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- CustomDay1 Schedule:Day Name
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f14755f1-7cc5-48f8-9143-9b759c3bfbde}, !- Handle
  Sensible fract sched_DayProfile1,       !- Name
  {bf5d7186-1169-4879-bb69-561f3ed99098}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bf5d7186-1169-4879-bb69-561f3ed99098}, !- Handle
  Sensible fract sched_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {284d0e16-08fa-4ae1-8cc2-fb8d8d6de3d6}, !- Handle
  Latent fract sched,                     !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d55533de-1b13-41a0-a00a-47b1a5de6c4e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d55533de-1b13-41a0-a00a-47b1a5de6c4e}, !- Handle
  Latent fract sched_WeekProfile1,        !- Name
  ,                                       !- Schedule Rendering Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Sunday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Monday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Tuesday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Wednesday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Thursday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Friday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Saturday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Holiday Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- SummerDesignDay Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- WinterDesignDay Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- CustomDay1 Schedule:Day Name
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {bcebc5ed-8864-4554-8b9a-9a7c7441bd1e}, !- Handle
  Latent fract sched_DayProfile1,         !- Name
  {7390f7b9-7312-4273-848a-ab8fa5e215ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7390f7b9-7312-4273-848a-ab8fa5e215ae}, !- Handle
  Latent fract sched_DayProfile1_Limit,   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {076656d8-b4b0-4582-abb2-3c458b68e2bb}, !- Handle
  ALWAYS_ON,                              !- Name
  {4347a603-4ee9-4ec1-a9bc-d9c53e56193a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {bdc2625d-4c77-47f2-b530-691186577955}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {bdc2625d-4c77-47f2-b530-691186577955}, !- Handle
  ALWAYS_ON_WeekProfile1,                 !- Name
  ,                                       !- Schedule Rendering Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Sunday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Monday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Tuesday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Wednesday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Thursday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Friday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Saturday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Holiday Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- SummerDesignDay Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- WinterDesignDay Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- CustomDay1 Schedule:Day Name
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {b762dfb9-6195-4a1d-b9d9-45fcb6b00623}, !- Handle
  ALWAYS_ON_DayProfile1,                  !- Name
  {16ac4019-0ec8-4e28-b9f3-4d71ea9bd26b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {16ac4019-0ec8-4e28-b9f3-4d71ea9bd26b}, !- Handle
  ALWAYS_ON_DayProfile1_Limit,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {6fc43a71-a9a6-4080-a4f4-4d008ab76903}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8594ac53-96ad-4e82-a2d5-0f846c21df63}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8594ac53-96ad-4e82-a2d5-0f846c21df63}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Sunday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Monday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Tuesday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Wednesday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Thursday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Friday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Saturday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- Holiday Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- SummerDesignDay Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- WinterDesignDay Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}, !- CustomDay1 Schedule:Day Name
  {4c1f3f39-045d-410b-945c-55be9c175ae9}; !- CustomDay2 Schedule:Day Name

OS:ScheduleTypeLimits,
  {2735c53c-21c1-4b0f-ab14-7d54a77a4140}, !- Handle
  Showers_SWH_SCH_DayProfile6_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d0ba34e-b666-4506-ba42-eaeae9a89d86}, !- Handle
  Gym_ZN_1_FLR_1|SDU-1,                   !- Name
  {f875a328-bb24-4b1f-9cc1-b18412e04a3a}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Year,
  {39b257d6-281a-4063-99f3-8230b53db1d5}, !- Handle
  Showers_SWH_SCH,                        !- Name
  {878e13c8-bded-4bf5-89f3-b502a20ca0a7}, !- Schedule Type Limits Name
  6,                                      !- Month 1
  30,                                     !- Day 1
  {f22e5b44-c9c4-4e63-904c-b24758921b32}, !- Week Schedule Until Date 1
  8,                                      !- Month 2
  31,                                     !- Day 2
  {fc89f34c-5586-45ae-9326-2499152a6c24}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  4,                                      !- Day 3
  {5d722682-001e-4c5e-8981-d90797541e90}, !- Week Schedule Until Date 3
  12,                                     !- Month 4
  31,                                     !- Day 4
  {5048236b-e731-485e-a84e-eff8b1ceb4a6}; !- Week Schedule Until Date 4

OS:Schedule:Week,
  {f22e5b44-c9c4-4e63-904c-b24758921b32}, !- Handle
  Showers_SWH_SCH_WeekProfile1,           !- Name
  ,                                       !- Schedule Rendering Name
  {cefb8ab1-7bc9-4521-8d6e-35c9c3371b57}, !- Sunday Schedule:Day Name
  {9b128d3b-f4ee-4d36-a32d-9a02e04bc974}, !- Monday Schedule:Day Name
  {9b128d3b-f4ee-4d36-a32d-9a02e04bc974}, !- Tuesday Schedule:Day Name
  {9b128d3b-f4ee-4d36-a32d-9a02e04bc974}, !- Wednesday Schedule:Day Name
  {9b128d3b-f4ee-4d36-a32d-9a02e04bc974}, !- Thursday Schedule:Day Name
  {9b128d3b-f4ee-4d36-a32d-9a02e04bc974}, !- Friday Schedule:Day Name
  {cefb8ab1-7bc9-4521-8d6e-35c9c3371b57}, !- Saturday Schedule:Day Name
  {8444a4b5-0a4a-415b-8b59-679abdfbdedd}, !- Holiday Schedule:Day Name
  {9b128d3b-f4ee-4d36-a32d-9a02e04bc974}, !- SummerDesignDay Schedule:Day Name
  {8444a4b5-0a4a-415b-8b59-679abdfbdedd}, !- WinterDesignDay Schedule:Day Name
  {8444a4b5-0a4a-415b-8b59-679abdfbdedd}, !- CustomDay1 Schedule:Day Name
  {8444a4b5-0a4a-415b-8b59-679abdfbdedd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cefb8ab1-7bc9-4521-8d6e-35c9c3371b57}, !- Handle
  Showers_SWH_SCH_DayProfile2,            !- Name
  {3f78169d-f9e5-44cc-b5cf-96bf0f006ee3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:ScheduleTypeLimits,
  {3f78169d-f9e5-44cc-b5cf-96bf0f006ee3}, !- Handle
  Showers_SWH_SCH_DayProfile2_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {9b128d3b-f4ee-4d36-a32d-9a02e04bc974}, !- Handle
  Showers_SWH_SCH_DayProfile1,            !- Name
  {fe63f1e8-f428-424e-be10-2c64e1f1c9dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {fe63f1e8-f428-424e-be10-2c64e1f1c9dd}, !- Handle
  Showers_SWH_SCH_DayProfile1_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8444a4b5-0a4a-415b-8b59-679abdfbdedd}, !- Handle
  Showers_SWH_SCH_DayProfile3,            !- Name
  {61967261-9cc8-4951-8ce1-c9b18cd59b2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61967261-9cc8-4951-8ce1-c9b18cd59b2e}, !- Handle
  Showers_SWH_SCH_DayProfile3_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {fc89f34c-5586-45ae-9326-2499152a6c24}, !- Handle
  Showers_SWH_SCH_WeekProfile2,           !- Name
  ,                                       !- Schedule Rendering Name
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}, !- Sunday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Monday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Tuesday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Wednesday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Thursday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Friday Schedule:Day Name
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}, !- Saturday Schedule:Day Name
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}, !- Holiday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- SummerDesignDay Schedule:Day Name
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}, !- WinterDesignDay Schedule:Day Name
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}, !- CustomDay1 Schedule:Day Name
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}, !- Handle
  Showers_SWH_SCH_DayProfile5,            !- Name
  {2a20dafc-6a74-403d-b323-ef59f6283478}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2a20dafc-6a74-403d-b323-ef59f6283478}, !- Handle
  Showers_SWH_SCH_DayProfile5_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Handle
  Showers_SWH_SCH_DayProfile4,            !- Name
  {6f5551ab-ecba-4579-94e6-8f7f119dd07f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Week,
  {5d722682-001e-4c5e-8981-d90797541e90}, !- Handle
  Showers_SWH_SCH_WeekProfile3,           !- Name
  ,                                       !- Schedule Rendering Name
  {0de4fe72-377d-44dc-92e2-5b7d3f094e98}, !- Sunday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Monday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Tuesday Schedule:Day Name
  {1505dc04-813a-44b8-9e4b-d593e0b3adcf}, !- Wednesday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Thursday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Friday Schedule:Day Name
  {7fba11bb-e274-43d2-b295-49e9f51492b0}, !- Saturday Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}, !- Holiday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- SummerDesignDay Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}, !- WinterDesignDay Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}, !- CustomDay1 Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Handle
  Showers_SWH_SCH_DayProfile6,            !- Name
  {2735c53c-21c1-4b0f-ab14-7d54a77a4140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7fba11bb-e274-43d2-b295-49e9f51492b0}, !- Handle
  Showers_SWH_SCH_DayProfile7,            !- Name
  {7046a419-dfcd-43f7-9a53-9c87b01b0642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:ScheduleTypeLimits,
  {7046a419-dfcd-43f7-9a53-9c87b01b0642}, !- Handle
  Showers_SWH_SCH_DayProfile7_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {28b33c2d-a52a-4737-b496-5780d6913b2e}, !- Handle
  Showers_SWH_SCH_DayProfile8,            !- Name
  {159e4236-2c8a-4cbd-8229-08080f891984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {159e4236-2c8a-4cbd-8229-08080f891984}, !- Handle
  Showers_SWH_SCH_DayProfile8_Limit,      !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {5048236b-e731-485e-a84e-eff8b1ceb4a6}, !- Handle
  Showers_SWH_SCH_WeekProfile4,           !- Name
  ,                                       !- Schedule Rendering Name
  {7fba11bb-e274-43d2-b295-49e9f51492b0}, !- Sunday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Monday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Tuesday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Wednesday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Thursday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- Friday Schedule:Day Name
  {7fba11bb-e274-43d2-b295-49e9f51492b0}, !- Saturday Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}, !- Holiday Schedule:Day Name
  {16edf45c-604d-4bfc-ae56-5909f9b72f98}, !- SummerDesignDay Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}, !- WinterDesignDay Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}, !- CustomDay1 Schedule:Day Name
  {28b33c2d-a52a-4737-b496-5780d6913b2e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {bfc62229-f0c2-4185-9d42-6e3d373246a4}, !- Handle
  SHW_default Temp Sched,                 !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {34d2f8e3-f442-4aab-910d-f9e862e96105}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {34d2f8e3-f442-4aab-910d-f9e862e96105}, !- Handle
  SHW_default Temp Sched_WeekProfile1,    !- Name
  ,                                       !- Schedule Rendering Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Sunday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Monday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Tuesday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Wednesday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Thursday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Friday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Saturday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- Holiday Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- SummerDesignDay Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- WinterDesignDay Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}, !- CustomDay1 Schedule:Day Name
  {11891194-9ac4-41ee-a45c-a0f8005e1035}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {74ecb72a-1145-44b9-9168-e2ae8d1782fe}, !- Handle
  Hot Supply Temp Sched,                  !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2b2a63bc-233e-451b-ac0d-c0114bf382b8}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {2b2a63bc-233e-451b-ac0d-c0114bf382b8}, !- Handle
  Hot Supply Temp Sched_WeekProfile1,     !- Name
  ,                                       !- Schedule Rendering Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Sunday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Monday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Tuesday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Wednesday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Thursday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Friday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Saturday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Holiday Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- SummerDesignDay Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- WinterDesignDay Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- CustomDay1 Schedule:Day Name
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {82bc81ab-b299-42f2-a7f2-e2755a006fa7}, !- Handle
  Hot Supply Temp Sched_DayProfile1,      !- Name
  {6a968325-30f6-4172-bf43-794a7a7a1db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a968325-30f6-4172-bf43-794a7a7a1db7}, !- Handle
  Hot Supply Temp Sched_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {760553da-6aa0-40ef-a735-4dd1d8142e31}, !- Handle
  Cafeteria_ZN_1_FLR_1|SDU-1,             !- Name
  {f875a328-bb24-4b1f-9cc1-b18412e04a3a}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35de5f4c-50b0-4d06-aa4d-994ebd9d7c65}, !- Handle
  Aux_Gym_ZN_1_FLR_1|SDU-1,               !- Name
  {f875a328-bb24-4b1f-9cc1-b18412e04a3a}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32270e9b-4d76-4a50-8698-a1ed4dfc4a98}, !- Handle
  Auditorium_ZN_1_FLR_1|SDU-1,            !- Name
  {f875a328-bb24-4b1f-9cc1-b18412e04a3a}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Year,
  {a29ea098-fe0c-402e-872a-ce2df0a74aac}, !- Handle
  PlantOnSched,                           !- Name
  {bde25746-e87c-4def-9100-aae576b6cf51}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9fdeacd9-90ef-4888-b60f-ba714e707b4a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {9fdeacd9-90ef-4888-b60f-ba714e707b4a}, !- Handle
  PlantOnSched_WeekProfile1,              !- Name
  ,                                       !- Schedule Rendering Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Sunday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Monday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Tuesday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Wednesday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Thursday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Friday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Saturday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Holiday Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- SummerDesignDay Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- WinterDesignDay Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- CustomDay1 Schedule:Day Name
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8c31c0ed-278e-44e9-ac9f-e82d5012110c}, !- Handle
  PlantOnSched_DayProfile1,               !- Name
  {5b3c7f14-7b8d-4c3c-b24f-002ea10dbcb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5b3c7f14-7b8d-4c3c-b24f-002ea10dbcb3}, !- Handle
  PlantOnSched_DayProfile1_Limit,         !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {2fcf85ec-9cf5-4616-90a8-1dd4564cf3e6}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {68cb4c24-09c0-4252-af9d-5da8c61cf9f2}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {68cb4c24-09c0-4252-af9d-5da8c61cf9f2}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Sunday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Monday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Tuesday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Wednesday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Thursday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Friday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Saturday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Holiday Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- SummerDesignDay Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- WinterDesignDay Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- CustomDay1 Schedule:Day Name
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d7a9dfec-6f71-4214-adf2-8af212d61e40}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name_DayProfile1, !- Name
  {5faabcc3-0a51-4eaa-80a8-db9f0703ad9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5faabcc3-0a51-4eaa-80a8-db9f0703ad9d}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {cfa48714-c4f2-4fe0-8974-2c30b6215b0f}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1fba6bbf-4551-41f0-abbf-bec06b2773c9}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {1fba6bbf-4551-41f0-abbf-bec06b2773c9}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Sunday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Monday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Tuesday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Wednesday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Thursday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Friday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Saturday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Holiday Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- SummerDesignDay Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- WinterDesignDay Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- CustomDay1 Schedule:Day Name
  {374053be-cc34-4597-90a4-b9323e0ec0f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {374053be-cc34-4597-90a4-b9323e0ec0f4}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name_DayProfile1, !- Name
  {fc251d52-6c50-42f0-ab65-87dd52e81860}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fc251d52-6c50-42f0-ab65-87dd52e81860}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {8152ba9b-8ab0-4663-93bd-0d471b08ddd3}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1825f5d3-0d8a-45eb-93b0-49ab4c008793}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {db441697-6d1c-4266-9611-cc16ae4fadb3}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b13e461e-e2f9-4fc2-b7ca-7b96a7072858}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b13e461e-e2f9-4fc2-b7ca-7b96a7072858}, !- Handle
  HW-Loop-Temp-Schedule_WeekProfile1,     !- Name
  ,                                       !- Schedule Rendering Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Sunday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Monday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Tuesday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Wednesday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Thursday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Friday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Saturday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Holiday Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- SummerDesignDay Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- WinterDesignDay Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- CustomDay1 Schedule:Day Name
  {ca968476-14be-4a84-8df3-e228f70a69c6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ca968476-14be-4a84-8df3-e228f70a69c6}, !- Handle
  HW-Loop-Temp-Schedule_DayProfile1,      !- Name
  {f1031c21-94e0-4f61-83ac-df213be19387}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f1031c21-94e0-4f61-83ac-df213be19387}, !- Handle
  HW-Loop-Temp-Schedule_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Curve:Biquadratic,
  {ef1b9702-702a-4c52-967b-b6d4af642319}, !- Handle
  Air-Cooled Default 90.1-2004 EIR_fT,    !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {48e4e7a5-c311-475c-98b7-0946077d550d}, !- Handle
  Air-Cooled Trane Screw EIR_fPLR,        !- Name
  0.0727,                                 !- Coefficient1 Constant
  0.953,                                  !- Coefficient2 x
  -0.0266,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1.2,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:ScheduleTypeLimits,
  {6abf3f54-978c-46e1-a9ef-aa3cdce04ee2}, !- Handle
  MinOA_Sched_DayProfile1_Limit,          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {7a7472cb-fe92-49c2-8b23-ba306962492e}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {ba775cc9-a434-4eb4-ac51-6b4bbd3cbc0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5a407ec7-5a9c-4c7a-82b9-2d473f6265fc}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {5a407ec7-5a9c-4c7a-82b9-2d473f6265fc}, !- Handle
  CW-Loop-Temp-Schedule_WeekProfile1,     !- Name
  ,                                       !- Schedule Rendering Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Sunday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Monday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Tuesday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Wednesday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Thursday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Friday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Saturday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Holiday Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- SummerDesignDay Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- WinterDesignDay Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- CustomDay1 Schedule:Day Name
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {222d6fc9-f6ec-4baf-9a62-cd5459532c5a}, !- Handle
  CW-Loop-Temp-Schedule_DayProfile1,      !- Name
  {8754294a-37c4-4665-8e63-bcd9fb8eeffb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8754294a-37c4-4665-8e63-bcd9fb8eeffb}, !- Handle
  CW-Loop-Temp-Schedule_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SpaceType,
  {954bb928-e0aa-4ea4-8947-e190261d77f3}, !- Handle
  Air Loop 1|VAV_POD_3 Availability Manager|ZoneList, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {edc94692-040a-4282-8132-e62ebd77850d}; !- Group Rendering Name

OS:Schedule:Year,
  {cdd237c4-2c52-419b-8033-05b11fb3574b}, !- Handle
  MinOA_Sched,                            !- Name
  {4347a603-4ee9-4ec1-a9bc-d9c53e56193a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0ee5e26b-2fe7-4be1-8944-d65415992f78}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {0ee5e26b-2fe7-4be1-8944-d65415992f78}, !- Handle
  MinOA_Sched_WeekProfile1,               !- Name
  ,                                       !- Schedule Rendering Name
  {2aead83c-5d26-4c14-9dce-55ce3cd13c80}, !- Sunday Schedule:Day Name
  {b9780ee9-ab70-4a71-984d-9a9e228965b0}, !- Monday Schedule:Day Name
  {b9780ee9-ab70-4a71-984d-9a9e228965b0}, !- Tuesday Schedule:Day Name
  {b9780ee9-ab70-4a71-984d-9a9e228965b0}, !- Wednesday Schedule:Day Name
  {b9780ee9-ab70-4a71-984d-9a9e228965b0}, !- Thursday Schedule:Day Name
  {b9780ee9-ab70-4a71-984d-9a9e228965b0}, !- Friday Schedule:Day Name
  {2aead83c-5d26-4c14-9dce-55ce3cd13c80}, !- Saturday Schedule:Day Name
  {2aead83c-5d26-4c14-9dce-55ce3cd13c80}, !- Holiday Schedule:Day Name
  {b9780ee9-ab70-4a71-984d-9a9e228965b0}, !- SummerDesignDay Schedule:Day Name
  {2aead83c-5d26-4c14-9dce-55ce3cd13c80}, !- WinterDesignDay Schedule:Day Name
  {2aead83c-5d26-4c14-9dce-55ce3cd13c80}, !- CustomDay1 Schedule:Day Name
  {2aead83c-5d26-4c14-9dce-55ce3cd13c80}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2aead83c-5d26-4c14-9dce-55ce3cd13c80}, !- Handle
  MinOA_Sched_DayProfile2,                !- Name
  {482320fe-3e5c-49fb-9dd0-ce08cccc70d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {482320fe-3e5c-49fb-9dd0-ce08cccc70d6}, !- Handle
  MinOA_Sched_DayProfile2_Limit,          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b9780ee9-ab70-4a71-984d-9a9e228965b0}, !- Handle
  MinOA_Sched_DayProfile1,                !- Name
  {6abf3f54-978c-46e1-a9ef-aa3cdce04ee2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SpaceType,
  {efa22733-07e2-4331-be05-07825c30b2a0}, !- Handle
  Air Loop 2|VAV_POD_2 Availability Manager|ZoneList, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ad79611e-bb5a-4480-a8e5-3403b4d44671}; !- Group Rendering Name

OS:SpaceType,
  {000e04f5-4bea-4134-a72d-4f93c0f16642}, !- Handle
  Air Loop 3|VAV_POD_1 Availability Manager|ZoneList, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1abbf21b-ebf3-4697-a92c-1e10e2ca71a7}; !- Group Rendering Name

OS:SpaceType,
  {8919781c-a0a1-47b4-8803-bc6c46d1ea45}, !- Handle
  Air Loop 4|VAV_OTHER Availability Manager|ZoneList, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5068b9e7-e072-43eb-a83d-e605ac531eab}; !- Group Rendering Name

OS:Curve:Biquadratic,
  {4c93ee96-e8cd-435d-ae85-974df05851cc}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {44cee274-a2ff-4106-9c68-4aabdd068df3}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x
  1.197,                                  !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {acd9d133-5b4f-40ab-ba81-b490c1c224c0}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x
  29.4,                                   !- Maximum Value of x
  10,                                     !- Minimum Value of y
  50.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {59d013b9-91d5-47e8-8ded-d85e98e19735}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x
  1.197,                                  !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {09ce53b6-cb1a-420b-bad1-33a856c3937d}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {67a10703-771e-4530-9480-7b5294f90e9a}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c905b9e4-dda0-4f04-b506-66f5e30644b1}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8e4ed9d2-90bd-43e8-897f-053c0f4ca26c}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {457ca24d-dc98-424f-b234-17e6aba87bf6}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:RunPeriod,
  {1e8656a4-1dae-45f2-9db6-77a15cce4998}, !- Handle
  Test Run Period Added during IDF Export since it was missing, !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  1,                                      !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  No,                                     !- Use Weather File Rain Indicators
  No,                                     !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Timestep,
  {b3982709-2068-4183-bbc7-ea1eeff5c7ff}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Output:Diagnostics,
  {2de887a4-8412-42d8-8f67-723170987740}, !- Handle
  DisplayExtraWarnings,                   !- Key 1
  DisplayAdvancedReportVariables;         !- Key 2

OS:ClimateZones,
  {b0f9816d-b3ad-4ce7-8b46-e54ac5204755}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {6f9e7777-1c1b-4be2-8c6e-b7d9354c4964}; !- Handle

OS:Sizing:Parameters,
  {7dc3b670-5009-4ffb-959a-bb31aa4d384a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {8c63548d-f890-47c5-8b55-5aedbb625093}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {79906d30-688b-47a1-b879-e5d7785ad03a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {559c946f-0f03-49bc-a6b1-1aafd3101dc0}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {9e02ce65-0ccd-4569-8cf4-013ade4081cf}, !- Handle
  {6b4639b5-38d0-4fb3-bd2a-3b9e710873ad}; !- Construction Name

OS:StandardsInformation:Material,
  {ecc3473a-0dd5-4bc7-8135-d902c7f4a4cc}, !- Handle
  {5271efac-9fe0-467b-84df-b19e9da6a46f}; !- Material Name

OS:StandardsInformation:Construction,
  {67705b30-37fd-4260-a499-7c2f433b495b}, !- Handle
  {44a93a64-203b-4cbc-855d-07faf50a06b4}; !- Construction Name

OS:StandardsInformation:Material,
  {7d6f21a7-e588-4a67-8472-d22606bc595e}, !- Handle
  {cfc41be3-09d8-4a42-b135-3931cbede4f3}; !- Material Name

OS:StandardsInformation:Construction,
  {710fb3c3-7b82-4ab4-b9e3-6c53dc53244f}, !- Handle
  {f9edca7e-1e5e-4aa4-b087-cd9996abaa32}; !- Construction Name

OS:StandardsInformation:Material,
  {efc2cc5d-be61-4e11-bc4c-f73b38cd4b7f}, !- Handle
  {70245b47-a65f-4229-ad79-dd06d91199b1}; !- Material Name

OS:StandardsInformation:Material,
  {8e422afd-8a1f-4969-97db-e67c85c58478}, !- Handle
  {7b1f1b33-9186-4083-8b37-306d76b2ab82}; !- Material Name

OS:StandardsInformation:Construction,
  {5f8fc3d1-78d6-4205-bc3d-4aa4fb546cb4}, !- Handle
  {f2dc7bd0-42ae-4421-a05d-df79a4325a69}; !- Construction Name

OS:StandardsInformation:Material,
  {fb2b9650-2385-4bf3-8032-103784a0d3a0}, !- Handle
  {29b53262-5784-4ece-b975-ddcef74fc3d2}; !- Material Name

OS:StandardsInformation:Material,
  {a9f2b173-3c9e-4209-95ef-cc4ef0a75ef4}, !- Handle
  {4a9f55df-f443-4634-bacd-4604d6f71701}; !- Material Name

OS:StandardsInformation:Construction,
  {c5eda98d-e7b7-4e28-933c-289188df7bab}, !- Handle
  {c27f94c4-db69-44e0-a0a3-b1977c1f2b44}; !- Construction Name

OS:StandardsInformation:Material,
  {45e7538f-192e-41ea-b7a3-a43d9e87794d}, !- Handle
  {4415d53f-2982-4844-8105-9e89485b0550}; !- Material Name

OS:StandardsInformation:Construction,
  {5a7cef9e-e928-4841-ac1c-3e4392053910}, !- Handle
  {fe42d4c6-1499-4837-9719-80e21493228d}; !- Construction Name

OS:StandardsInformation:Material,
  {56f8954c-3c27-47a7-9f9a-5d9ace118898}, !- Handle
  {d25dabac-df90-486c-a491-0bfdb1d85a8b}; !- Material Name

OS:StandardsInformation:Material,
  {2a6cb46f-d721-422f-8bab-ff01337388ac}, !- Handle
  {c3b785bd-78ba-40c4-a129-463cfcb09105}; !- Material Name

OS:StandardsInformation:Construction,
  {7579f8ef-93c8-4823-a756-91d1b920bdd9}, !- Handle
  {c7e4af74-8e39-481b-b125-0aa9f147028b}; !- Construction Name

OS:StandardsInformation:Material,
  {6061b36a-4b74-4936-a835-3be3d5a7fdda}, !- Handle
  {9be25f21-125a-45ae-9a68-4538a83021c3}; !- Material Name

OS:StandardsInformation:Material,
  {2bbdc023-6630-4766-8503-5fb6bf401de7}, !- Handle
  {314386ae-a479-4e55-9b6a-2b7c1d45c2ed}; !- Material Name

OS:StandardsInformation:Material,
  {300b484e-68d5-47fb-b359-86d7001c2fd7}, !- Handle
  {55eaf6ff-e694-43f6-abf0-e6262a9bb665}; !- Material Name

OS:StandardsInformation:Construction,
  {1947f3f2-152c-4b64-a793-4e35c24d6ce4}, !- Handle
  {4587bb71-c43d-46ae-96fe-bd357f008027}; !- Construction Name

OS:Rendering:Color,
  {13bb2c94-8a5e-463a-9cc6-2140cb5e6434}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01240c57-8646-44fb-bd17-5da61ccdbbc1}, !- Handle
  Rendering Color 2,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {46393948-1b2a-490e-8934-ddbd99a9612d}, !- Handle
  Rendering Color 3,                      !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8dccf66d-10cf-46bf-879d-945841f495af}, !- Handle
  Rendering Color 4,                      !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45d80f01-8726-4181-be5c-d948b9769e46}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e24afb73-785d-4d59-9dce-e037d0b3c9b4}, !- Handle
  Rendering Color 6,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f0f56a85-d3b9-48bf-9b06-f19b642c3941}, !- Handle
  Rendering Color 7,                      !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55b6df3a-47bd-4aee-8edf-fca4a2eade6e}, !- Handle
  Rendering Color 8,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {53cfcbc9-7d3a-4a22-8f04-844b94a1415a}, !- Handle
  Rendering Color 9,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a737e22a-fbc7-4b0e-853c-8dc6973007d7}, !- Handle
  Rendering Color 10,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb254474-092d-4a35-9492-787250a1f4f1}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d6e21d4-0e5d-4429-8791-7352636fa73c}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {786f9d21-8b9c-4d4d-80f2-02998cd123ba}, !- Handle
  Rendering Color 13,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {40b2ddfb-5cbe-4d32-8c9a-17b66c9c0677}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e8ded13-873c-4ddb-b43c-881cf2e5e588}, !- Handle
  Rendering Color 15,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {80d655e0-90ab-45ca-a81a-b078bbbda280}, !- Handle
  Rendering Color 16,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3e94f8e1-cef0-4b9e-a208-457edaabfd50}, !- Handle
  Rendering Color 17,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d458b127-7352-48f0-aa8c-09b4aaf54f63}, !- Handle
  Rendering Color 18,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50f43715-0d44-487a-b268-e0f2f415bed6}, !- Handle
  Rendering Color 19,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a0ad67b-83a2-41d8-b045-a79f26429fce}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3bebffb-af64-4a25-97d3-ea0a8c36b41d}, !- Handle
  Rendering Color 21,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b4cd84b-5b51-4f85-9302-e23bb885f701}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c53e5c3-f5e0-474b-b103-6a0c2a48ae19}, !- Handle
  Rendering Color 23,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4358705f-e92d-45fb-a8d5-483451ba749f}, !- Handle
  Rendering Color 24,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb5ff95e-44e8-408b-8a9e-83bd58866958}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7a18709-28f3-4349-a876-4960b76ad2e9}, !- Handle
  Rendering Color 26,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd6c1b59-3d82-4401-9b7c-ed48bcca0ed0}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f607cb07-cc85-441c-9180-f9b735eed60f}, !- Handle
  Rendering Color 28,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7ea27c24-3600-40dd-bfe0-9426ff750b9d}, !- Handle
  Rendering Color 29,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f663a592-6681-43d3-8c08-91a5274952e2}, !- Handle
  Rendering Color 30,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fad5d43-caf1-4224-b637-106b90b2b845}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29d38dc6-0039-4b0a-b3dc-d1a7ddf24f4a}, !- Handle
  Rendering Color 32,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5898a270-f43c-40b6-8f0e-f278c3140297}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {50ebf290-36af-40da-8852-82f96b3c401c}, !- Handle
  Rendering Color 34,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bb003dc3-27bc-4727-8331-6e671a48ecfa}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f514079b-9b68-4da4-953c-9f7d4293f67f}, !- Handle
  Rendering Color 36,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c523d4a6-ad37-4ec6-818c-e68c470dba57}, !- Handle
  Rendering Color 37,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8b6a7e7-9ebb-4778-abc7-a8bdf843f8a6}, !- Handle
  Rendering Color 38,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1f6ef7e-7783-400d-95a7-52d6c87ad952}, !- Handle
  Rendering Color 39,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {041ca06e-116d-4229-89b6-3d32a2809dc0}, !- Handle
  Rendering Color 40,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b3cf9cb-30d5-428e-8286-6c0bc6aeb423}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51d419b5-d45f-473e-8feb-beca9d331eae}, !- Handle
  Rendering Color 42,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d19f7eda-9539-453e-b984-347116a80c63}, !- Handle
  Rendering Color 43,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {887d0933-0a7c-4ab9-bda0-72f5b2537383}, !- Handle
  Rendering Color 44,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae7d6251-e036-4da6-b7df-68c7fc1fdadf}, !- Handle
  Rendering Color 45,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c7f554b-f1f7-47b3-beaa-9c9d42f4aabc}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3066a31-c3b1-45ee-b522-d1236f086840}, !- Handle
  Rendering Color 47,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f5e9e137-f6bf-43fc-964f-29df6d1793f2}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c2072ff-5fb3-4bd2-997d-4864f0e6286d}, !- Handle
  Rendering Color 49,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00b6acad-1920-412f-bcaf-357239e1964f}, !- Handle
  Rendering Color 50,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db1972f4-422b-4870-8d29-09747aa0f800}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0147096f-8a11-4139-9384-141d3743afc9}, !- Handle
  Rendering Color 52,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9272049-4170-4b70-b0c3-1d347f605a6d}, !- Handle
  Rendering Color 53,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a12f39a8-7f3d-4c18-8f5a-dc35d7d6f3e6}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c1fb63e-e16f-4822-b34d-94b279db1294}, !- Handle
  Rendering Color 55,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {853022bb-fcfc-4688-88a3-5ffaf37f70ac}, !- Handle
  Rendering Color 56,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ad8ba69-f53c-4c3e-8551-286ef4de990c}, !- Handle
  Rendering Color 57,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a54b5eb-0768-43aa-8f31-db7b57bdb6be}, !- Handle
  Rendering Color 58,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d80bb0b0-84f2-42da-9808-92c568705986}, !- Handle
  Rendering Color 59,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b6613d5-f043-4bb6-b211-ae0c0e1f63e3}, !- Handle
  Rendering Color 60,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad79611e-bb5a-4480-a8e5-3403b4d44671}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bbb9b33-2579-4303-8b4b-11d314e4a29f}, !- Handle
  Rendering Color 62,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9a23cd8-a04c-4630-822b-226c428baa9a}, !- Handle
  Rendering Color 63,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {707ac893-92d1-4eef-a917-092630f00b88}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8072dffa-4753-4ec8-b4cc-e32c52bea398}, !- Handle
  Rendering Color 65,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2739e907-c837-4704-a133-1a675849e525}, !- Handle
  Rendering Color 66,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ce3159c-1ab5-4e6b-b145-8653ba18b7cb}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fec6930-c687-46b2-a31d-28d995d9f341}, !- Handle
  Rendering Color 68,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cda75d3-9ea8-4d53-87a8-aadb86deb6cb}, !- Handle
  Rendering Color 69,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1abbf21b-ebf3-4697-a92c-1e10e2ca71a7}, !- Handle
  Rendering Color 70,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ff8e983-cf7b-49f9-8c07-72ccea180844}, !- Handle
  Rendering Color 71,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86e7c5e1-3c90-4fb3-b2b6-5a2295d5a968}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ff389802-0d61-4a51-a4a0-e3aea9dc91b6}, !- Handle
  Rendering Color 73,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2edfb69a-63cf-4855-9c2e-4c25d8c7eb87}, !- Handle
  Rendering Color 74,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {edc94692-040a-4282-8132-e62ebd77850d}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cac66aa-50f1-4635-8b78-740e91c8f894}, !- Handle
  Rendering Color 76,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaadbb5a-50c9-4eec-83c1-a7112642e618}, !- Handle
  Rendering Color 77,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc67cb6f-01ca-41a8-8162-c4315a53e768}, !- Handle
  Rendering Color 78,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4036542c-bdb5-4270-a9e6-2f4c227c5205}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4053a827-a197-49b7-b76c-a91892429240}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6dc48ae7-bbd5-44b8-ac03-2ebd446f4e55}, !- Handle
  Rendering Color 81,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eac9c47a-13ca-4bb8-8081-1f4f6e23d3e5}, !- Handle
  Rendering Color 82,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56af04b3-1ccf-4ea7-88f3-87d8559b631a}, !- Handle
  Rendering Color 83,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c6e818af-6fc2-483b-b854-3b5fa676db96}, !- Handle
  Rendering Color 84,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa6534c5-032b-4d7a-b315-797c879f36a6}, !- Handle
  Rendering Color 85,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6050aeba-c2a2-486b-8149-f883bafe7f09}, !- Handle
  Rendering Color 86,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9d76bc35-bd06-468d-abaf-41f69e636aba}, !- Handle
  Rendering Color 87,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32894f24-534b-48e0-aaf0-f3345495ee32}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a3468f8-09ae-482e-9bfa-a33934649b68}, !- Handle
  Rendering Color 89,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a064b86f-56f2-41ae-80a0-287b442284c8}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a390296-47b1-4b0e-a19b-15b92d792273}, !- Handle
  Rendering Color 91,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {645c2e35-d995-4d66-8d89-db5576993429}, !- Handle
  Rendering Color 92,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c74329b-1cb4-440d-a840-573f4d312546}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {96fe5c55-14d5-4631-8ddf-c8c6a75db130}, !- Handle
  Rendering Color 94,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91ef57ba-816d-437b-86e9-6ce22b3d8d5a}, !- Handle
  Rendering Color 95,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c86ece9-a9c5-4629-9ef5-f70a26695ad1}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b2d8cd5-36f9-4191-ad5c-1b43b6a2a701}, !- Handle
  Rendering Color 97,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a090b0d-d5e8-4be5-8ceb-00a6e588dd62}, !- Handle
  Rendering Color 98,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {599df63c-bb92-4c71-9b92-9b9066bf472a}, !- Handle
  Rendering Color 99,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb64a8ca-5aec-46bd-8d66-4eac6f65ed23}, !- Handle
  Rendering Color 100,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3aa6db8-7faf-4623-ba5f-ff8a37200eef}, !- Handle
  Rendering Color 101,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b212c26a-8514-4b7c-927b-46cd5772e3d4}, !- Handle
  Rendering Color 102,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fdd6b36c-4c26-40ef-95dc-ff66aa19f54e}, !- Handle
  Rendering Color 103,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5068b9e7-e072-43eb-a83d-e605ac531eab}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

